Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Cluster Number,Feature Type,Feature Identification,Surface Location,Comment,Feature Orientation,Peak Depth of Metal Loss or Crack Anomaly,Peak Depth of Dent or Deformation Anomaly,Length of Anomaly,Width of Anomaly,B31G Pburst, B31G Pburst/MAOP,ModB31G Pburst, ModB31G Pburst/MAOP,EffectArea Pburst, EffectArea Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Bore Diameter,Milepost,HCA,MAOP,Pipe OD,Pipe Wall Thickness NOMINAL,Pipe Wall Thickness MEASURED,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinate,Psafe B31G (psi),Psafe MB31G (psi),Psafe EA31G (psi)
3198,TR107,2023,MFL/CAL/IMU,25780,41.59,145807.58,44.54,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:15,17.376,27.62,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,3758.90,3087.30,AGM _040,AGM _041,39.85118272,-89.69100416,577.13,,,
3199,TR107,2023,MFL/CAL/IMU,25790,44.54,145852.12,62.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:18,17.376,27.62,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3800.50,3045.70,AGM _040,AGM _041,39.85109472,-89.69111525,577.63,,,
3200,TR107,2023,MFL/CAL/IMU,25800,62.25,145914.37,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:24,17.376,27.64,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,3845.00,3001.20,AGM _040,AGM _041,39.85097263,-89.69127143,577.95,,,
3201,TR107,2023,MFL/CAL/IMU,25810,62.39,145976.76,44.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:33,17.376,27.65,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,3907.20,2938.90,AGM _040,AGM _041,39.85085007,-89.69142766,578.63,,,
3202,TR107,2023,MFL/CAL/IMU,25820,44.19,146020.95,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:27,17.376,27.66,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3969.60,2876.50,AGM _040,AGM _041,39.85076276,-89.69153756,579.54,,,
3203,TR107,2023,MFL/CAL/IMU,25830,62.18,146083.13,62.50,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:19,17.376,27.67,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,4013.80,2832.40,AGM _040,AGM _041,39.85063993,-89.69169225,581.43,,,
3204,TR107,2023,MFL/CAL/IMU,25840,62.50,146145.63,62.47,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:16,17.376,27.68,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,4076.00,2770.20,AGM _040,AGM _041,39.85051788,-89.69184967,579.82,,,
3205,TR107,2023,MFL/CAL/IMU,25850,62.47,146208.10,61.83,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:59,17.376,27.69,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,4138.50,2707.70,AGM _040,AGM _041,39.85039755,-89.69200905,578.26,,,
3206,TR107,2023,MFL/CAL/IMU,25850,47.60,146255.69,14.23,,COMP,Bend - Field,,12° 39.3D Left Cold Bend,08:51,,,,,,,,,,,,39.3D,00:59,17.376,27.70,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,4201.00,2645.20,AGM _040,AGM _041,39.85030506,-89.69212964,578.43,,,
3207,TR107,2023,MFL/CAL/IMU,25860,61.83,146269.93,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:10,17.376,27.70,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,4201.00,2645.20,AGM _040,AGM _041,39.85027301,-89.69215872,578.44,,,
3208,TR107,2023,MFL/CAL/IMU,25860,21.85,146291.77,40.50,,COMP,Bend - Field,,32° 43.6D Left Cold Bend,09:06,,,,,,,,,,,,43.6D,11:10,17.376,27.71,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,4262.80,2583.40,AGM _040,AGM _041,39.85021942,-89.69219369,578.78,,,
3209,TR107,2023,MFL/CAL/IMU,25870,62.35,146332.27,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:56,17.376,27.71,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4262.80,2583.40,AGM _040,AGM _041,39.85010882,-89.69220546,580.12,,,
3210,TR107,2023,MFL/CAL/IMU,25880,62.40,146394.67,61.94,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:12,17.376,27.73,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,4325.10,2521.00,AGM _040,AGM _041,39.84993699,-89.69220501,580.81,,,
3211,TR107,2023,MFL/CAL/IMU,25890,61.94,146456.61,61.63,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:08,17.376,27.74,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4387.50,2458.60,AGM _040,AGM _041,39.84976632,-89.69220188,581.30,,,
3212,TR107,2023,MFL/CAL/IMU,25890,4.54,146461.16,57.09,,MCA Start,MCA Start,,TR-107-MLN-1-146815-147749,,,,,,,,,,,,,,11:08,17.376,27.74,MCA,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,4449.50,2396.70,AGM _040,AGM _041,39.84975384,-89.69220166,581.35,,,
3213,TR107,2023,MFL/CAL/IMU,25900,61.63,146518.25,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:36,17.376,27.75,MCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4449.50,2396.70,AGM _040,AGM _041,39.84959654,-89.69219993,581.43,,,
3214,TR107,2023,MFL/CAL/IMU,25910,62.38,146580.63,62.49,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:07,17.376,27.76,MCA,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,4511.10,2335.10,AGM _040,AGM _041,39.84942486,-89.69219917,581.54,,,
3215,TR107,2023,MFL/CAL/IMU,25920,62.49,146643.12,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:58,17.376,27.77,MCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,4573.50,2272.70,AGM _040,AGM _041,39.84925268,-89.69219803,581.85,,,
3216,TR107,2023,MFL/CAL/IMU,25930,62.37,146705.49,62.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:26,17.376,27.79,MCA,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,4636.00,2210.20,AGM _040,AGM _041,39.84908089,-89.69219570,582.13,,,
3217,TR107,2023,MFL/CAL/IMU,25940,62.45,146767.94,61.99,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:53,17.376,27.80,MCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4698.40,2147.80,AGM _040,AGM _041,39.84890884,-89.69219276,582.15,,,
3218,TR107,2023,MFL/CAL/IMU,25950,61.99,146829.93,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:36,17.376,27.81,MCA,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,4760.80,2085.40,AGM _040,AGM _041,39.84873821,-89.69219002,582.15,,,
3219,TR107,2023,MFL/CAL/IMU,25960,62.43,146892.35,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:17,17.376,27.82,MCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,4822.80,2023.40,AGM _040,AGM _041,39.84856615,-89.69218770,582.37,,,
3220,TR107,2023,MFL/CAL/IMU,25970,62.27,146954.63,62.20,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:46,17.376,27.83,MCA,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,4885.20,1961.00,AGM _040,AGM _041,39.84839460,-89.69218534,582.11,,,
3221,TR107,2023,MFL/CAL/IMU,25980,62.20,147016.82,62.48,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:42,17.376,27.84,MCA,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,4947.50,1898.70,AGM _040,AGM _041,39.84822342,-89.69218307,582.09,,,
3222,TR107,2023,MFL/CAL/IMU,25990,62.48,147079.30,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:58,17.376,27.86,MCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,5009.70,1836.50,AGM _040,AGM _041,39.84805142,-89.69217943,582.49,,,
3223,TR107,2023,MFL/CAL/IMU,26000,62.39,147141.69,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:20,17.376,27.87,MCA,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,5072.20,1774.00,AGM _040,AGM _041,39.84787949,-89.69217600,582.34,,,
3224,TR107,2023,MFL/CAL/IMU,26000,6.17,147147.86,56.24,,ANOM,Dent,,,01:28,,1.0,4.30,4.21,,,,,,,,,02:20,17.376,27.87,MCA,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,5134.60,1711.60,AGM _040,AGM _041,39.84786255,-89.69217558,582.33,,,
3225,TR107,2023,MFL/CAL/IMU,26010,62.41,147204.10,61.91,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:00,17.376,27.88,MCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,5134.60,1711.60,AGM _040,AGM _041,39.84770762,-89.69217234,582.55,,,
3226,TR107,2023,MFL/CAL/IMU,26020,61.91,147266.01,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:37,17.376,27.89,MCA,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,5197.00,1649.20,AGM _040,AGM _041,39.84753717,-89.69217023,583.49,,,
3227,TR107,2023,MFL/CAL/IMU,26030,62.28,147328.28,61.94,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:45,17.376,27.90,MCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,5258.90,1587.30,AGM _040,AGM _041,39.84736568,-89.69216827,583.60,,,
3228,TR107,2023,MFL/CAL/IMU,26040,61.94,147390.23,62.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:34,17.376,27.91,MCA,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,5321.20,1525.00,AGM _040,AGM _041,39.84719516,-89.69216585,583.58,,,
3229,TR107,2023,MFL/CAL/IMU,26040,28.74,147418.96,33.46,,MCA End,MCA End,,TR-107-MLN-1-146815-147749,,,,,,,,,,,,,,01:34,17.376,27.92,MCA,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,5383.10,1463.10,AGM _040,AGM _041,39.84711584,-89.69216465,584.01,,,
3230,TR107,2023,MFL/CAL/IMU,26050,62.19,147452.42,51.77,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:35,17.376,27.93,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,5383.10,1463.10,AGM _040,AGM _041,39.84702379,-89.69216360,584.45,,,
3231,TR107,2023,MFL/CAL/IMU,26060,51.77,147504.19,62.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:11,17.376,27.94,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,5445.30,1400.90,AGM _040,AGM _041,39.84688114,-89.69216090,584.12,,,
3232,TR107,2023,MFL/CAL/IMU,26070,62.22,147566.41,44.67,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:57,17.376,27.95,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,5497.10,1349.10,AGM _040,AGM _041,39.84670980,-89.69215662,583.43,,,
3233,TR107,2023,MFL/CAL/IMU,26080,44.67,147611.08,46.64,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:29,17.376,27.96,,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,5559.30,1286.90,AGM _040,AGM _041,39.84658681,-89.69215419,583.14,,,
3234,TR107,2023,MFL/CAL/IMU,26090,46.64,147657.72,47.91,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:21,17.376,27.97,,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,5604.00,1242.20,AGM _040,AGM _041,39.84645844,-89.69215182,582.72,,,
3235,TR107,2023,MFL/CAL/IMU,26100,47.91,147705.63,62.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:29,17.376,27.97,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,5650.60,1195.60,AGM _040,AGM _041,39.84632655,-89.69214970,581.66,,,
3236,TR107,2023,MFL/CAL/IMU,26110,62.46,147768.09,62.02,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:32,17.376,27.99,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,5698.50,1147.70,AGM _040,AGM _041,39.84615457,-89.69214600,580.79,,,
3237,TR107,2023,MFL/CAL/IMU,26120,62.02,147830.11,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:45,17.376,28.00,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,5761.00,1085.20,AGM _040,AGM _041,39.84598373,-89.69214157,580.57,,,
3238,TR107,2023,MFL/CAL/IMU,26130,62.34,147892.45,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:27,17.376,28.01,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,5823.00,1023.20,AGM _040,AGM _041,39.84581211,-89.69213920,580.15,,,
3239,TR107,2023,MFL/CAL/IMU,26140,62.38,147954.84,61.92,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:51,17.376,28.02,,812,18.000,0.312,,52000,,,,,3.6,10.0,ENTEGRA,17/02/23,5885.30,960.90,AGM _040,AGM _041,39.84564024,-89.69213823,580.02,,,
3240,TR107,2023,MFL/CAL/IMU,26150,61.92,148016.76,61.70,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:55,17.376,28.03,,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,5947.70,898.50,AGM _040,AGM _041,39.84546967,-89.69213609,579.99,,,
3241,TR107,2023,MFL/CAL/IMU,26160,61.70,148078.46,60.75,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:11,17.376,28.05,,812,18.000,0.312,,52000,,,,,3.6,10.0,ENTEGRA,17/02/23,6009.60,836.50,AGM _040,AGM _041,39.84529974,-89.69213320,579.88,,,
3242,TR107,2023,MFL/CAL/IMU,26170,60.75,148139.21,53.01,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:48,17.376,28.06,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,6071.30,774.80,AGM _040,AGM _041,39.84513236,-89.69213197,579.91,,,
3243,TR107,2023,MFL/CAL/IMU,26170,46.46,148185.67,6.55,,ADME,Close Metal Object,,,04:11,,,3.52,8.42,,,,,,,,,11:48,17.376,28.07,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,6132.10,714.10,AGM _040,AGM _041,39.84500441,-89.69213189,579.58,,,
3244,TR107,2023,MFL/CAL/IMU,26180,53.01,148192.22,54.19,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:57,17.376,28.07,,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,6132.10,714.10,AGM _040,AGM _041,39.84498637,-89.69213199,579.50,,,
3245,TR107,2023,MFL/CAL/IMU,26190,54.19,148246.42,52.57,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:16,17.376,28.08,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,6185.10,661.10,AGM _040,AGM _041,39.84483709,-89.69213295,579.13,,,
3246,TR107,2023,MFL/CAL/IMU,26200,52.57,148298.98,52.62,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:51,17.376,28.09,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,6239.30,606.90,AGM _040,AGM _041,39.84469244,-89.69213163,578.80,,,
3247,TR107,2023,MFL/CAL/IMU,26210,52.62,148351.60,61.72,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:45,17.376,28.10,,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,6291.90,554.30,AGM _040,AGM _041,39.84454755,-89.69212931,578.90,,,
3248,TR107,2023,MFL/CAL/IMU,26220,61.72,148413.32,61.88,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:00,17.376,28.11,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,6344.50,501.70,AGM _040,AGM _041,39.84437742,-89.69212593,578.83,,,
3249,TR107,2023,MFL/CAL/IMU,26230,61.88,148475.19,62.54,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:13,17.376,28.12,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,6406.20,440.00,AGM _040,AGM _041,39.84420703,-89.69212054,578.70,,,
3250,TR107,2023,MFL/CAL/IMU,26240,62.54,148537.73,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:15,17.376,28.13,,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,6468.10,378.10,AGM _040,AGM _041,39.84403492,-89.69211691,578.48,,,
3251,TR107,2023,MFL/CAL/IMU,26250,62.40,148600.13,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:25,17.376,28.14,,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,6530.60,315.60,AGM _040,AGM _041,39.84386304,-89.69211382,578.39,,,
3252,TR107,2023,MFL/CAL/IMU,26260,62.35,148662.48,62.09,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:46,17.376,28.16,,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,6593.00,253.20,AGM _040,AGM _041,39.84369133,-89.69211187,578.08,,,
3253,TR107,2023,MFL/CAL/IMU,26270,62.09,148724.57,61.96,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:33,17.376,28.17,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,6655.40,190.80,AGM _040,AGM _041,39.84352025,-89.69210955,577.48,,,
3254,TR107,2023,MFL/CAL/IMU,26280,61.96,148786.53,62.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:53,17.376,28.18,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,6717.40,128.70,AGM _040,AGM _041,39.84334974,-89.69210765,577.06,,,
3255,TR107,2023,MFL/CAL/IMU,26290,62.21,148848.74,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:08,17.376,28.19,,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,6779.40,66.80,AGM _040,AGM _041,39.84317841,-89.69210483,577.04,,,
3256,TR107,2023,MFL/CAL/IMU,26290,4.57,148853.31,57.81,,REF,Above Ground Marker,,,,,,,,,,,,,,,,02:08,17.376,28.19,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,-4.60,3542.20,AGM _041,AGM _042,39.84316582,-89.69210451,577.01,,,
3257,TR107,2023,MFL/CAL/IMU,26300,62.37,148911.12,57.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,04:53,17.376,28.20,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,-4.60,3542.20,AGM _041,AGM _042,39.84300681,-89.69210000,576.33,,,
3258,TR107,2023,MFL/CAL/IMU,26310,57.40,148968.52,60.12,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:04,17.376,28.21,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,57.80,3479.80,AGM _041,AGM _042,39.84284895,-89.69209744,575.98,,,
3259,TR107,2023,MFL/CAL/IMU,26320,60.12,149028.64,61.86,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:52,17.376,28.23,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,115.20,3422.40,AGM _041,AGM _042,39.84268357,-89.69209512,577.00,,,
3260,TR107,2023,MFL/CAL/IMU,26330,61.86,149090.49,59.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:37,17.376,28.24,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,175.30,3362.30,AGM _041,AGM _042,39.84251350,-89.69209213,576.90,,,
3261,TR107,2023,MFL/CAL/IMU,26340,59.15,149149.64,61.96,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:51,17.376,28.25,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,237.20,3300.40,AGM _041,AGM _042,39.84235078,-89.69208931,576.54,,,
3262,TR107,2023,MFL/CAL/IMU,26350,61.96,149211.60,60.78,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:45,17.376,28.26,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,296.30,3241.30,AGM _041,AGM _042,39.84218030,-89.69208695,576.59,,,
3263,TR107,2023,MFL/CAL/IMU,26360,60.78,149272.38,62.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:52,17.376,28.27,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,358.30,3179.30,AGM _041,AGM _042,39.84201314,-89.69208623,576.33,,,
3264,TR107,2023,MFL/CAL/IMU,26370,62.42,149334.80,62.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:16,17.376,28.28,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,419.10,3118.50,AGM _041,AGM _042,39.84184138,-89.69208426,576.31,,,
3265,TR107,2023,MFL/CAL/IMU,26380,62.45,149397.25,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:53,17.376,28.29,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,481.50,3056.10,AGM _041,AGM _042,39.84166965,-89.69208321,576.34,,,
3266,TR107,2023,MFL/CAL/IMU,26390,62.37,149459.62,49.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:09,17.376,28.31,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,543.90,2993.70,AGM _041,AGM _042,39.84149808,-89.69208152,576.47,,,
3267,TR107,2023,MFL/CAL/IMU,26400,49.28,149508.90,54.48,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:20,17.376,28.32,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,606.30,2931.30,AGM _041,AGM _042,39.84136251,-89.69207869,576.01,,,
3268,TR107,2023,MFL/CAL/IMU,26410,54.48,149563.38,61.94,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:26,17.376,28.33,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,655.60,2882.00,AGM _041,AGM _042,39.84121274,-89.69207608,574.53,,,
3269,TR107,2023,MFL/CAL/IMU,26420,61.94,149625.31,62.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:42,17.376,28.34,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,710.10,2827.50,AGM _041,AGM _042,39.84104238,-89.69207347,574.24,,,
3270,TR107,2023,MFL/CAL/IMU,26420,61.88,149687.19,0.57,3270,ANOM,Corrosion - Pitting,External,,08:40,10,,0.59,0.62,1980,2.438,2146,2.642,2145,2.641,,,11:42,17.376,28.35,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.4,10.0,ENTEGRA,17/02/23,772.00,2765.60,AGM _041,AGM _042,39.84087228,-89.69207020,573.50,1425,1545,1544
3271,TR107,2023,MFL/CAL/IMU,26430,62.45,149687.76,59.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:40,17.376,28.35,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,772.00,2765.60,AGM _041,AGM _042,39.84087059,-89.69207015,573.49,,,
3272,TR107,2023,MFL/CAL/IMU,26440,59.33,149747.10,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:42,17.376,28.36,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,834.50,2703.10,AGM _041,AGM _042,39.84070742,-89.69206471,574.08,,,
3273,TR107,2023,MFL/CAL/IMU,26450,62.39,149809.48,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:30,17.376,28.37,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,893.80,2643.80,AGM _041,AGM _042,39.84053593,-89.69205830,575.87,,,
3274,TR107,2023,MFL/CAL/IMU,26460,62.43,149871.91,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:32,17.376,28.38,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,956.20,2581.40,AGM _041,AGM _042,39.84036431,-89.69205253,575.31,,,
3275,TR107,2023,MFL/CAL/IMU,26470,62.33,149934.25,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:19,17.376,28.40,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1018.60,2519.00,AGM _041,AGM _042,39.84019283,-89.69204927,575.45,,,
3276,TR107,2023,MFL/CAL/IMU,26480,62.29,149996.54,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:18,17.376,28.41,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,1080.90,2456.70,AGM _041,AGM _042,39.84002148,-89.69204554,576.17,,,
3277,TR107,2023,MFL/CAL/IMU,26490,62.41,150058.94,62.17,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:55,17.376,28.42,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1143.20,2394.40,AGM _041,AGM _042,39.83984982,-89.69204239,576.19,,,
3278,TR107,2023,MFL/CAL/IMU,26500,62.17,150121.11,61.98,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:20,17.376,28.43,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,1205.60,2332.00,AGM _041,AGM _042,39.83967881,-89.69204033,576.23,,,
3279,TR107,2023,MFL/CAL/IMU,26510,61.98,150183.09,62.47,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:25,17.376,28.44,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1267.80,2269.80,AGM _041,AGM _042,39.83950831,-89.69203958,575.52,,,
3280,TR107,2023,MFL/CAL/IMU,26520,62.47,150245.56,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:42,17.376,28.46,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1329.80,2207.80,AGM _041,AGM _042,39.83933640,-89.69203844,575.20,,,
3281,TR107,2023,MFL/CAL/IMU,26530,62.36,150307.92,61.93,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:03,17.376,28.47,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,1392.30,2145.30,AGM _041,AGM _042,39.83916491,-89.69203688,575.01,,,
3282,TR107,2023,MFL/CAL/IMU,26540,61.93,150369.85,62.00,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:55,17.376,28.48,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1454.60,2083.00,AGM _041,AGM _042,39.83899460,-89.69203383,575.27,,,
3283,TR107,2023,MFL/CAL/IMU,26550,62.00,150431.85,62.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:45,17.376,28.49,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1516.50,2021.00,AGM _041,AGM _042,39.83882400,-89.69203162,574.70,,,
3284,TR107,2023,MFL/CAL/IMU,26560,62.16,150494.01,61.62,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:14,17.376,28.50,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1578.50,1959.00,AGM _041,AGM _042,39.83865298,-89.69202959,573.82,,,
3285,TR107,2023,MFL/CAL/IMU,26570,61.62,150555.63,62.48,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:20,17.376,28.51,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1640.70,1896.90,AGM _041,AGM _042,39.83848359,-89.69202803,572.99,,,
3286,TR107,2023,MFL/CAL/IMU,26580,62.48,150618.11,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:27,17.376,28.53,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1702.30,1835.30,AGM _041,AGM _042,39.83831168,-89.69202637,572.45,,,
3287,TR107,2023,MFL/CAL/IMU,26590,62.36,150680.47,50.94,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:38,17.376,28.54,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1764.80,1772.80,AGM _041,AGM _042,39.83814016,-89.69202454,572.15,,,
3288,TR107,2023,MFL/CAL/IMU,26600,50.94,150731.41,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:53,17.376,28.55,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,1827.20,1710.40,AGM _041,AGM _042,39.83800001,-89.69202271,571.91,,,
3289,TR107,2023,MFL/CAL/IMU,26600,38.46,150769.87,23.83,,COMP,Tap,,,00:08,,,,,,,,,,,,,09:53,17.376,28.55,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1878.10,1659.50,AGM _041,AGM _042,39.83789414,-89.69202105,572.09,,,
3290,TR107,2023,MFL/CAL/IMU,26600,40.02,150771.43,22.28,,ADME,Close Metal Object,,,01:20,,,2.11,5.23,,,,,,,,,09:53,17.376,28.56,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1878.10,1659.50,AGM _041,AGM _042,39.83788987,-89.69202098,572.11,,,
3291,TR107,2023,MFL/CAL/IMU,26610,62.29,150793.71,62.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:27,17.376,28.56,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,1878.10,1659.50,AGM _041,AGM _042,39.83782863,-89.69201993,572.49,,,
3292,TR107,2023,MFL/CAL/IMU,26620,62.16,150855.86,48.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:16,17.376,28.57,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,1940.40,1597.20,AGM _041,AGM _042,39.83765769,-89.69201766,572.40,,,
3293,TR107,2023,MFL/CAL/IMU,26630,48.31,150904.17,62.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:07,17.376,28.58,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2002.60,1535.00,AGM _041,AGM _042,39.83752484,-89.69201584,573.03,,,
3294,TR107,2023,MFL/CAL/IMU,26640,62.42,150966.59,62.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:45,17.376,28.59,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2050.90,1486.70,AGM _041,AGM _042,39.83735323,-89.69201502,571.59,,,
3295,TR107,2023,MFL/CAL/IMU,26650,62.45,151029.03,62.48,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:22,17.376,28.60,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2113.30,1424.30,AGM _041,AGM _042,39.83718195,-89.69201298,567.19,,,
3296,TR107,2023,MFL/CAL/IMU,26660,62.48,151091.51,62.47,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:00,17.376,28.62,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,2175.70,1361.90,AGM _041,AGM _042,39.83701032,-89.69200889,566.11,,,
3297,TR107,2023,MFL/CAL/IMU,26670,62.47,151153.99,61.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:00,17.376,28.63,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,2238.20,1299.40,AGM _041,AGM _042,39.83683861,-89.69200564,568.88,,,
3298,TR107,2023,MFL/CAL/IMU,26680,61.22,151215.21,62.00,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:31,17.376,28.64,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,2300.70,1236.90,AGM _041,AGM _042,39.83667054,-89.69200226,572.97,,,
3299,TR107,2023,MFL/CAL/IMU,26690,62.00,151277.20,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:02,17.376,28.65,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,2361.90,1175.70,AGM _041,AGM _042,39.83650007,-89.69199924,575.25,,,
3300,TR107,2023,MFL/CAL/IMU,26700,62.40,151339.60,62.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:06,17.376,28.66,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2423.90,1113.70,AGM _041,AGM _042,39.83632847,-89.69199639,576.01,,,
3301,TR107,2023,MFL/CAL/IMU,26710,62.42,151402.02,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:37,17.376,28.67,,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,2486.30,1051.30,AGM _041,AGM _042,39.83615682,-89.69199317,576.06,,,
3302,TR107,2023,MFL/CAL/IMU,26720,62.41,151464.43,61.53,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:09,17.376,28.69,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2548.70,988.90,AGM _041,AGM _042,39.83598509,-89.69198899,575.39,,,
3303,TR107,2023,MFL/CAL/IMU,26730,61.53,151525.96,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:33,17.376,28.70,,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,2611.10,926.50,AGM _041,AGM _042,39.83581590,-89.69198516,575.96,,,
3304,TR107,2023,MFL/CAL/IMU,26740,62.37,151588.33,61.60,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:10,17.376,28.71,,812,18.000,0.312,,52000,,,,,3.6,10.0,ENTEGRA,17/02/23,2672.60,864.90,AGM _041,AGM _042,39.83564433,-89.69198266,576.18,,,
3305,TR107,2023,MFL/CAL/IMU,26750,61.60,151649.92,62.50,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:48,17.376,28.72,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,2735.00,802.60,AGM _041,AGM _042,39.83547489,-89.69198118,576.02,,,
3306,TR107,2023,MFL/CAL/IMU,26760,62.50,151712.42,52.12,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:43,17.376,28.73,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,2796.60,741.00,AGM _041,AGM _042,39.83530297,-89.69198000,575.64,,,
3307,TR107,2023,MFL/CAL/IMU,26770,52.12,151764.54,49.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:05,17.376,28.74,,812,18.000,0.312,,52000,,,,,3.6,10.0,ENTEGRA,17/02/23,2859.10,678.50,AGM _041,AGM _042,39.83515970,-89.69197799,575.81,,,
3308,TR107,2023,MFL/CAL/IMU,26780,49.35,151813.89,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:19,17.376,28.75,,812,18.000,0.312,,52000,,,,,3.6,10.0,ENTEGRA,17/02/23,2911.20,626.40,AGM _041,AGM _042,39.83502386,-89.69197527,575.64,,,
3309,TR107,2023,MFL/CAL/IMU,26790,62.24,151876.13,58.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:23,17.376,28.76,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,2960.60,577.00,AGM _041,AGM _042,39.83485266,-89.69197274,574.93,,,
3310,TR107,2023,MFL/CAL/IMU,26790,5.51,151881.64,52.77,,ANOM,Dent,,,01:49,,1.0,16.23,5.90,,,,,,,,,10:23,17.376,28.77,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,3022.80,514.80,AGM _041,AGM _042,39.83483747,-89.69197258,574.92,,,
3311,TR107,2023,MFL/CAL/IMU,26800,58.28,151934.41,48.57,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:52,17.376,28.78,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,3022.80,514.80,AGM _041,AGM _042,39.83469244,-89.69197080,573.65,,,
3312,TR107,2023,MFL/CAL/IMU,26810,48.57,151982.98,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:29,17.376,28.78,,812,18.000,0.312,,52000,,,,,3.6,10.0,ENTEGRA,17/02/23,3081.10,456.50,AGM _041,AGM _042,39.83455892,-89.69196838,573.15,,,
3313,TR107,2023,MFL/CAL/IMU,26820,62.36,152045.34,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:15,17.376,28.80,,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,3129.70,407.90,AGM _041,AGM _042,39.83438741,-89.69196479,571.66,,,
3314,TR107,2023,MFL/CAL/IMU,26830,62.39,152107.73,62.50,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:26,17.376,28.81,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,3192.00,345.60,AGM _041,AGM _042,39.83421588,-89.69196092,572.33,,,
3315,TR107,2023,MFL/CAL/IMU,26840,62.50,152170.23,53.55,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:30,17.376,28.82,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,3254.40,283.20,AGM _041,AGM _042,39.83404386,-89.69195662,573.20,,,
3316,TR107,2023,MFL/CAL/IMU,26850,53.55,152223.77,61.91,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:17,17.376,28.83,,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,3316.90,220.70,AGM _041,AGM _042,39.83389675,-89.69195408,571.87,,,
3317,TR107,2023,MFL/CAL/IMU,26850,45.91,152269.68,16.00,,COMP,Bend - Field,,23° 38.7D Right Cold Bend,03:05,,,,,,,,,,,,38.7D,11:17,17.376,28.84,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,3370.50,167.10,AGM _041,AGM _042,39.83377059,-89.69195529,570.19,,,
3318,TR107,2023,MFL/CAL/IMU,26860,61.91,152285.68,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:09,17.376,28.84,,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,3370.50,167.10,AGM _041,AGM _042,39.83372881,-89.69197235,569.37,,,
3319,TR107,2023,MFL/CAL/IMU,26860,28.49,152314.17,33.78,3319,ANOM,Corrosion - Other,Internal,Manufacturing Related; In Cold Bend,08:47,23,,0.90,0.98,1964,2.419,2127,2.620,2123,2.614,,,01:09,17.376,28.85,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.0,10.0,ENTEGRA,17/02/23,3432.40,105.20,AGM _041,AGM _042,39.83366245,-89.69202467,568.21,1414,1532,1528
3320,TR107,2023,MFL/CAL/IMU,26860,29.53,152315.21,32.74,,COMP,Bend - Field,,46° 42.3D Right Cold Bend,02:49,,,,,,,,,,,,42.3D,01:09,17.376,28.85,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,3432.40,105.20,AGM _041,AGM _042,39.83366042,-89.69202723,568.18,,,
3321,TR107,2023,MFL/CAL/IMU,26870,62.27,152347.95,27.79,,COMP,Girth Weld,,,,,,,,,,,,,,,,,17.376,28.85,,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,3432.40,105.20,AGM _041,AGM _042,39.83361432,-89.69212632,568.14,,,
3322,TR107,2023,MFL/CAL/IMU,26880,27.79,152375.74,50.22,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:08,17.376,28.86,,812,18.000,0.312,,52000,,,,,3.5,10.0,ENTEGRA,17/02/23,3494.60,42.90,AGM _041,AGM _042,39.83358641,-89.69221870,568.57,,,
3323,TR107,2023,MFL/CAL/IMU,26880,15.16,152390.90,35.06,,REF,Above Ground Marker,,,,,,,,,,,,,,,,03:08,17.376,28.86,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,-15.20,3265.70,AGM _042,AGM _043,39.83357121,-89.69226903,568.50,,,
3324,TR107,2023,MFL/CAL/IMU,26880,50.10,152425.84,0.12,3324,ANOM,Corrosion - Pitting,External,,08:36,11,,0.51,0.71,1980,2.439,2146,2.643,2146,2.642,,,03:08,17.376,28.87,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.0,10.0,ENTEGRA,17/02/23,-15.20,3265.70,AGM _042,AGM _043,39.83353637,-89.69238514,567.57,1426,1545,1545
3324,TR107,2023,MFL/CAL/IMU,26880,50.10,152425.84,0.12,3324,ANOM,Girth Weld Anomaly,External,At Weld,08:23,15,,0.74,1.69,1975,2.432,2140,2.636,2140,2.635,,,03:08,17.376,28.87,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.0,10.0,ENTEGRA,17/02/23,-15.20,3265.70,AGM _042,AGM _043,39.83353637,-89.69238514,567.57,1422,1541,1541
3324,TR107,2023,MFL/CAL/IMU,26880,50.13,152425.87,0.10,3324,ANOM,Corrosion - Circ Slotting,External,,08:23,15,,0.39,0.64,1981,2.439,2147,2.644,2146,2.643,,,03:08,17.376,28.87,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.0,10.0,ENTEGRA,17/02/23,-15.20,3265.70,AGM _042,AGM _043,39.83353635,-89.69238523,567.57,1426,1546,1545
3325,TR107,2023,MFL/CAL/IMU,26890,50.22,152425.96,10.51,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:12,17.376,28.87,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,-15.20,3265.70,AGM _042,AGM _043,39.83353623,-89.69238564,567.56,,,
3326,TR107,2023,MFL/CAL/IMU,26900,10.51,152436.48,62.53,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:40,17.376,28.87,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,35.10,3215.40,AGM _042,AGM _043,39.83352590,-89.69242072,566.97,,,
3327,TR107,2023,MFL/CAL/IMU,26900,0.09,152436.56,62.44,3327,ANOM,Corrosion - Circ Slotting,External,,06:53,17,,0.35,0.68,1981,2.439,2147,2.644,2146,2.643,,,09:40,17.376,28.87,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.1,10.0,ENTEGRA,17/02/23,45.60,3204.90,AGM _042,AGM _043,39.83352582,-89.69242098,566.96,1426,1546,1545
3327,TR107,2023,MFL/CAL/IMU,26900,0.09,152436.56,62.44,3327,ANOM,Girth Weld Anomaly,External,At Weld,06:42,17,,1.92,3.70,1936,2.384,2094,2.578,2104,2.592,,,09:40,17.376,28.87,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.1,10.0,ENTEGRA,17/02/23,45.60,3204.90,AGM _042,AGM _043,39.83352582,-89.69242098,566.96,1394,1507,1515
3327,TR107,2023,MFL/CAL/IMU,26900,0.11,152436.59,62.41,3327,ANOM,Corrosion - Pitting,External,,06:42,12,,0.43,0.71,1981,2.439,2147,2.644,2146,2.643,,,09:40,17.376,28.87,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.1,10.0,ENTEGRA,17/02/23,45.60,3204.90,AGM _042,AGM _043,39.83352579,-89.69242107,566.96,1426,1546,1545
3327,TR107,2023,MFL/CAL/IMU,26900,0.14,152436.62,62.38,3327,ANOM,Corrosion - Pitting,External,,07:15,13,,0.43,0.74,1981,2.439,2147,2.644,2146,2.643,,,09:40,17.376,28.87,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.1,10.0,ENTEGRA,17/02/23,45.60,3204.90,AGM _042,AGM _043,39.83352576,-89.69242116,566.96,1426,1546,1545
3327,TR107,2023,MFL/CAL/IMU,26900,0.20,152436.67,62.33,3327,ANOM,Corrosion - Pitting,External,,06:55,12,,0.43,0.72,1981,2.439,2147,2.644,2146,2.643,,,09:40,17.376,28.87,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.1,10.0,ENTEGRA,17/02/23,45.60,3204.90,AGM _042,AGM _043,39.83352572,-89.69242133,566.96,1426,1546,1545
3327,TR107,2023,MFL/CAL/IMU,26900,0.20,152436.68,62.32,3327,ANOM,Corrosion - Pitting,External,,07:19,10,,0.51,0.86,1980,2.439,2147,2.643,2146,2.643,,,09:40,17.376,28.87,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.1,10.0,ENTEGRA,17/02/23,45.60,3204.90,AGM _042,AGM _043,39.83352571,-89.69242135,566.96,1426,1545,1545
3328,TR107,2023,MFL/CAL/IMU,26900,30.67,152467.14,31.86,,COMP,Bend - Field,,49° 41.2D Left Cold Bend,09:13,,,,,,,,,,,,41.2D,09:40,17.376,28.88,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,45.60,3204.90,AGM _042,AGM _043,39.83348274,-89.69251359,565.80,,,
3329,TR107,2023,MFL/CAL/IMU,26910,62.53,152499.00,62.48,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:59,17.376,28.88,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,45.60,3204.90,AGM _042,AGM _043,39.83340811,-89.69257108,566.32,,,
3330,TR107,2023,MFL/CAL/IMU,26910,17.15,152516.15,45.33,,COMP,Bend - Field,,21° 43.1D Left Cold Bend,09:16,,,,,,,,,,,,43.1D,00:59,17.376,28.89,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,108.10,3142.40,AGM _042,AGM _043,39.83336298,-89.69258843,566.99,,,
3331,TR107,2023,MFL/CAL/IMU,26920,62.48,152561.49,61.63,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:26,17.376,28.89,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,108.10,3142.40,AGM _042,AGM _043,39.83323871,-89.69258932,570.42,,,
3332,TR107,2023,MFL/CAL/IMU,26920,32.10,152593.58,29.53,,ADME,Close Metal Object,,,08:52,,,2.58,4.89,,,,,,,,,10:26,17.376,28.90,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,170.60,3079.90,AGM _042,AGM _043,39.83315054,-89.69258686,572.88,,,
3333,TR107,2023,MFL/CAL/IMU,26930,61.63,152623.12,62.41,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:43,17.376,28.91,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,170.60,3079.90,AGM _042,AGM _043,39.83306944,-89.69258442,574.27,,,
3334,TR107,2023,MFL/CAL/IMU,26940,62.41,152685.53,60.69,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:33,17.376,28.92,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,232.20,3018.30,AGM _042,AGM _043,39.83289773,-89.69257916,573.48,,,
3335,TR107,2023,MFL/CAL/IMU,26950,60.69,152746.22,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:37,17.376,28.93,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,294.60,2955.90,AGM _042,AGM _043,39.83273092,-89.69257176,570.67,,,
3336,TR107,2023,MFL/CAL/IMU,26960,62.39,152808.61,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:14,17.376,28.94,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,355.30,2895.20,AGM _042,AGM _043,39.83255960,-89.69256383,567.67,,,
3337,TR107,2023,MFL/CAL/IMU,26970,62.37,152870.98,61.73,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:14,17.376,28.95,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,417.70,2832.80,AGM _042,AGM _043,39.83238823,-89.69255663,564.53,,,
3338,TR107,2023,MFL/CAL/IMU,26980,61.73,152932.70,50.55,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:39,17.376,28.96,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,480.10,2770.40,AGM _042,AGM _043,39.83221848,-89.69255054,561.65,,,
3339,TR107,2023,MFL/CAL/IMU,26990,50.55,152983.25,37.76,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:00,17.376,28.97,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,541.80,2708.70,AGM _042,AGM _043,39.83207984,-89.69254633,557.94,,,
3340,TR107,2023,MFL/CAL/IMU,27000,37.76,153021.01,23.53,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:10,17.376,28.98,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,592.30,2658.20,AGM _042,AGM _043,39.83197644,-89.69254376,554.26,,,
3341,TR107,2023,MFL/CAL/IMU,27010,23.53,153044.54,62.02,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:27,17.376,28.99,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,630.10,2620.40,AGM _042,AGM _043,39.83191211,-89.69254177,551.76,,,
3342,TR107,2023,MFL/CAL/IMU,27020,62.02,153106.55,54.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:40,17.376,29.00,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,653.60,2596.90,AGM _042,AGM _043,39.83174280,-89.69253733,544.11,,,
3343,TR107,2023,MFL/CAL/IMU,27030,54.37,153160.92,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:40,17.376,29.01,,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,715.70,2534.90,AGM _042,AGM _043,39.83159333,-89.69253748,542.40,,,
3344,TR107,2023,MFL/CAL/IMU,27030,54.69,153215.61,7.67,3344,ANOM,Corrosion - Pitting,External,,00:46,10,,0.78,1.12,1977,2.435,2143,2.639,2142,2.637,,,03:40,17.376,29.02,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.6,10.0,ENTEGRA,17/02/23,770.00,2480.50,AGM _042,AGM _043,39.83144281,-89.69253947,542.54,1424,1543,1542
3345,TR107,2023,MFL/CAL/IMU,27040,62.37,153223.28,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:20,17.376,29.02,,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,770.00,2480.50,AGM _042,AGM _043,39.83142173,-89.69253971,543.01,,,
3346,TR107,2023,MFL/CAL/IMU,27050,62.27,153285.55,62.04,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:37,17.376,29.03,,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,832.40,2418.10,AGM _042,AGM _043,39.83125090,-89.69253985,548.02,,,
3347,TR107,2023,MFL/CAL/IMU,27060,62.04,153347.59,61.59,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:05,17.376,29.04,,812,18.000,0.312,,52000,,,,,3.6,10.0,ENTEGRA,17/02/23,894.70,2355.90,AGM _042,AGM _043,39.83108114,-89.69253655,555.17,,,
3348,TR107,2023,MFL/CAL/IMU,27070,61.59,153409.18,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:58,17.376,29.05,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,956.70,2293.80,AGM _042,AGM _043,39.83091290,-89.69253234,562.67,,,
3349,TR107,2023,MFL/CAL/IMU,27080,62.29,153471.47,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:31,17.376,29.07,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,1018.30,2232.20,AGM _042,AGM _043,39.83074150,-89.69252875,564.10,,,
3350,TR107,2023,MFL/CAL/IMU,27080,0.21,153471.68,62.11,3350,ANOM,Corrosion - Circ Slotting,External,,07:31,10,,0.27,0.65,1982,2.441,2149,2.646,2148,2.646,,,10:31,17.376,29.07,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.7,10.0,ENTEGRA,17/02/23,1080.60,2169.90,AGM _042,AGM _043,39.83074084,-89.69252874,564.10,1427,1547,1547
3351,TR107,2023,MFL/CAL/IMU,27090,62.32,153533.79,47.59,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:00,17.376,29.08,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1080.60,2169.90,AGM _042,AGM _043,39.83057006,-89.69252755,563.70,,,
3352,TR107,2023,MFL/CAL/IMU,27100,47.59,153581.38,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:31,17.376,29.09,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1142.90,2107.60,AGM _042,AGM _043,39.83043898,-89.69252702,563.94,,,
3353,TR107,2023,MFL/CAL/IMU,27100,32.41,153613.78,29.86,,COMP,Bend - Field,,32° 49.5D Left Cold Bend,08:53,,,,,,,,,,,,49.5D,11:31,17.376,29.09,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,1190.50,2060.00,AGM _042,AGM _043,39.83035045,-89.69251709,565.00,,,
3354,TR107,2023,MFL/CAL/IMU,27110,62.27,153643.64,62.14,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:37,17.376,29.10,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1190.50,2060.00,AGM _042,AGM _043,39.83027692,-89.69247092,565.47,,,
3355,TR107,2023,MFL/CAL/IMU,27120,62.14,153705.78,61.97,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:55,17.376,29.11,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1252.70,1997.80,AGM _042,AGM _043,39.83013219,-89.69235314,568.52,,,
3356,TR107,2023,MFL/CAL/IMU,27130,61.97,153767.75,62.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:26,17.376,29.12,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1314.90,1935.60,AGM _042,AGM _043,39.82998777,-89.69223530,569.36,,,
3357,TR107,2023,MFL/CAL/IMU,27140,62.42,153830.18,48.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:46,17.376,29.13,,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,1376.90,1873.70,AGM _042,AGM _043,39.82984153,-89.69211828,568.52,,,
3358,TR107,2023,MFL/CAL/IMU,27150,48.26,153878.44,33.93,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:46,17.376,29.14,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,1439.30,1811.20,AGM _042,AGM _043,39.82972858,-89.69202756,568.08,,,
3359,TR107,2023,MFL/CAL/IMU,27160,33.93,153912.37,23.69,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:00,17.376,29.15,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1487.50,1763.00,AGM _042,AGM _043,39.82964928,-89.69196382,567.90,,,
3360,TR107,2023,MFL/CAL/IMU,27170,23.69,153936.06,35.67,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:09,17.376,29.15,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1521.50,1729.00,AGM _042,AGM _043,39.82959399,-89.69191877,568.43,,,
3361,TR107,2023,MFL/CAL/IMU,27180,35.67,153971.73,15.59,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:08,17.376,29.16,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1545.20,1705.40,AGM _042,AGM _043,39.82951118,-89.69185045,569.00,,,
3362,TR107,2023,MFL/CAL/IMU,27190,15.59,153987.31,17.68,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:39,17.376,29.16,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1580.80,1669.70,AGM _042,AGM _043,39.82947519,-89.69182022,569.29,,,
3363,TR107,2023,MFL/CAL/IMU,27200,17.68,154004.99,11.93,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:04,17.376,29.17,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1596.40,1654.10,AGM _042,AGM _043,39.82943415,-89.69178618,569.56,,,
3364,TR107,2023,MFL/CAL/IMU,27210,11.93,154016.92,16.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:54,17.376,29.17,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1614.10,1636.40,AGM _042,AGM _043,39.82940641,-89.69176339,569.65,,,
3365,TR107,2023,MFL/CAL/IMU,27220,16.40,154033.32,17.74,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:03,17.376,29.17,,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,1626.00,1624.50,AGM _042,AGM _043,39.82936824,-89.69173205,569.67,,,
3366,TR107,2023,MFL/CAL/IMU,27230,17.74,154051.06,11.47,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:43,17.376,29.18,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1642.40,1608.10,AGM _042,AGM _043,39.82932710,-89.69169813,569.74,,,
3367,TR107,2023,MFL/CAL/IMU,27230,11.43,154062.49,0.04,3367,ANOM,Girth Weld Anomaly,External,At Weld,03:24,10,,0.27,0.71,1982,2.441,2149,2.646,2148,2.646,,,01:43,17.376,29.18,,812,18.000,0.312,,52000,1803,0.45,0.72,,4.5,10.0,ENTEGRA,17/02/23,1660.20,1590.30,AGM _042,AGM _043,39.82930059,-89.69167611,569.98,1427,1547,1547
3368,TR107,2023,MFL/CAL/IMU,27240,11.47,154062.53,12.08,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:54,17.376,29.18,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,1660.20,1590.30,AGM _042,AGM _043,39.82930049,-89.69167603,569.99,,,
3369,TR107,2023,MFL/CAL/IMU,27250,12.08,154074.61,14.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:37,17.376,29.18,,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1671.60,1578.90,AGM _042,AGM _043,39.82927254,-89.69165268,570.34,,,
3370,TR107,2023,MFL/CAL/IMU,27260,14.15,154088.76,50.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:45,17.376,29.18,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1683.70,1566.80,AGM _042,AGM _043,39.82923977,-89.69162539,570.82,,,
3371,TR107,2023,MFL/CAL/IMU,27270,50.16,154138.92,52.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:29,17.376,29.19,,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,1697.90,1552.60,AGM _042,AGM _043,39.82912340,-89.69152917,571.60,,,
3372,TR107,2023,MFL/CAL/IMU,27280,52.37,154191.29,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:29,17.376,29.20,,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1748.00,1502.50,AGM _042,AGM _043,39.82900194,-89.69142837,572.45,,,
3373,TR107,2023,MFL/CAL/IMU,27290,62.35,154253.65,62.06,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:05,17.376,29.21,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1800.40,1450.10,AGM _042,AGM _043,39.82885711,-89.69130881,573.09,,,
3374,TR107,2023,MFL/CAL/IMU,27300,62.06,154315.71,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:09,17.376,29.23,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1862.70,1387.80,AGM _042,AGM _043,39.82871316,-89.69118947,573.13,,,
3375,TR107,2023,MFL/CAL/IMU,27310,62.34,154378.04,62.39,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:08,17.376,29.24,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1924.80,1325.70,AGM _042,AGM _043,39.82856772,-89.69107131,572.48,,,
3376,TR107,2023,MFL/CAL/IMU,27320,62.39,154440.44,62.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:37,17.376,29.25,,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1987.10,1263.40,AGM _042,AGM _043,39.82842308,-89.69095104,572.23,,,
3377,TR107,2023,MFL/CAL/IMU,27320,7.87,154448.31,54.59,,MCA Start,MCA Start,,TR-107-MLN-1-154959-157663,,,,,,,,,,,,,,01:37,17.376,29.25,MCA,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,2049.50,1201.00,AGM _042,AGM _043,39.82840483,-89.69093581,572.30,,,
3378,TR107,2023,MFL/CAL/IMU,27330,62.46,154502.89,62.43,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:00,17.376,29.26,MCA,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,2049.50,1201.00,AGM _042,AGM _043,39.82827849,-89.69083039,572.54,,,
3379,TR107,2023,MFL/CAL/IMU,27340,62.43,154565.33,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:41,17.376,29.27,MCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2112.00,1138.50,AGM _042,AGM _043,39.82813347,-89.69071099,572.56,,,
3380,TR107,2023,MFL/CAL/IMU,27350,62.40,154627.73,49.59,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:08,17.376,29.29,MCA,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,2174.40,1076.10,AGM _042,AGM _043,39.82798813,-89.69059212,572.27,,,
3381,TR107,2023,MFL/CAL/IMU,27360,49.59,154677.32,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:24,17.376,29.29,MCA,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,2236.80,1013.70,AGM _042,AGM _043,39.82787264,-89.69049777,572.15,,,
3382,TR107,2023,MFL/CAL/IMU,27370,62.35,154739.67,46.94,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:33,17.376,29.31,MCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2286.40,964.10,AGM _042,AGM _043,39.82772754,-89.69037883,572.30,,,
3383,TR107,2023,MFL/CAL/IMU,27370,26.48,154766.15,20.47,3383,ANOM,Longitudinal Weld Anomaly,External,Manufacturing Related; At Seam,01:04,10,,1.76,1.43,1960,2.413,2122,2.614,2117,2.607,,,01:33,17.376,29.31,MCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.5,10.0,ENTEGRA,17/02/23,2348.80,901.70,AGM _042,AGM _043,39.82766587,-89.69032849,571.90,980,1061,1058
3384,TR107,2023,MFL/CAL/IMU,27380,46.94,154786.61,55.87,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:08,17.376,29.32,MCA,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2348.80,901.70,AGM _042,AGM _043,39.82761841,-89.69028934,571.23,,,
3385,TR107,2023,MFL/CAL/IMU,27390,55.87,154842.48,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:36,17.376,29.33,MCA,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2395.70,854.80,AGM _042,AGM _043,39.82748872,-89.69018223,569.09,,,
3386,TR107,2023,MFL/CAL/IMU,27400,62.38,154904.86,60.90,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:50,17.376,29.34,MCA,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,2451.60,798.90,AGM _042,AGM _043,39.82734393,-89.69006282,567.35,,,
3387,TR107,2023,MFL/CAL/IMU,27410,60.90,154965.76,62.35,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:29,17.376,29.35,MCA,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,2514.00,736.50,AGM _042,AGM _043,39.82720218,-89.68994684,566.29,,,
3388,TR107,2023,MFL/CAL/IMU,27420,62.35,155028.12,59.89,,COMP,Girth Weld,,,,,,,,,,,,,,,,08:50,17.376,29.36,MCA,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,2574.90,675.60,AGM _042,AGM _043,39.82705703,-89.68982843,564.60,,,
3389,TR107,2023,MFL/CAL/IMU,27430,59.89,155088.01,62.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:02,17.376,29.37,MCA,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,2637.20,613.30,AGM _042,AGM _043,39.82691802,-89.68971302,565.47,,,
