Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Cluster Number,Feature Type,Feature Identification,Surface Location,Comment,Feature Orientation,Peak Depth of Metal Loss or Crack Anomaly,Peak Depth of Dent or Deformation Anomaly,Length of Anomaly,Width of Anomaly,B31G Pburst, B31G Pburst/MAOP,ModB31G Pburst, ModB31G Pburst/MAOP,EffectArea Pburst, EffectArea Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Bore Diameter,Milepost,HCA,MAOP,Pipe OD,Pipe Wall Thickness NOMINAL,Pipe Wall Thickness MEASURED,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinate,Psafe B31G (psi),Psafe MB31G (psi),Psafe EA31G (psi)
3390,TR107,2023,MFL/CAL/IMU,27440,62.15,155150.16,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:30,17.376,29.38,MCA,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,2697.10,553.40,AGM _042,AGM _043,39.82677380,-89.68959406,567.29,,,
3391,TR107,2023,MFL/CAL/IMU,27450,62.27,155212.43,60.57,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:49,17.376,29.40,MCA,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,2759.30,491.20,AGM _042,AGM _043,39.82662834,-89.68947623,568.27,,,
3392,TR107,2023,MFL/CAL/IMU,27460,60.57,155273.00,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:29,17.376,29.41,MCA,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,2821.50,429.00,AGM _042,AGM _043,39.82648659,-89.68936259,569.85,,,
3393,TR107,2023,MFL/CAL/IMU,27470,62.34,155335.34,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:07,17.376,29.42,MCA,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,2882.10,368.40,AGM _042,AGM _043,39.82634231,-89.68924207,568.90,,,
3394,TR107,2023,MFL/CAL/IMU,27480,62.33,155397.67,54.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:46,17.376,29.43,MCA,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,2944.40,306.10,AGM _042,AGM _043,39.82619728,-89.68912392,566.07,,,
3395,TR107,2023,MFL/CAL/IMU,27490,54.30,155451.97,62.31,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:32,17.376,29.44,MCA,812,18.000,0.312,,52000,,,,,3.6,10.0,ENTEGRA,17/02/23,3006.80,243.70,AGM _042,AGM _043,39.82606759,-89.68902856,562.86,,,
3396,TR107,2023,MFL/CAL/IMU,27500,62.31,155514.28,62.40,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:27,17.376,29.45,MCA,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3061.10,189.40,AGM _042,AGM _043,39.82591321,-89.68893227,559.63,,,
3397,TR107,2023,MFL/CAL/IMU,27510,62.40,155576.68,12.08,,COMP,Girth Weld,,,,,,,,,,,,,,,,,17.376,29.47,MCA,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,3123.40,127.10,AGM _042,AGM _043,39.82575949,-89.68883444,555.12,,,
3398,TR107,2023,MFL/CAL/IMU,27510,11.93,155588.61,0.14,3398,ANOM,Corrosion - Pitting,External,,07:02,15,,0.47,0.68,1980,2.438,2146,2.642,2145,2.641,,,,17.376,29.47,MCA,812,18.000,0.312,,52000,1803,0.45,0.50,,3.3,10.0,ENTEGRA,17/02/23,3185.80,64.70,AGM _042,AGM _043,39.82573019,-89.68881564,554.45,990,1073,1072
3398,TR107,2023,MFL/CAL/IMU,27510,11.93,155588.61,0.14,3398,ANOM,Girth Weld Anomaly,External,At Weld,06:51,16,,4.85,1.67,1867,2.299,2001,2.464,2073,2.553,,,,17.376,29.47,MCA,812,18.000,0.312,,52000,1803,0.45,0.50,,3.3,10.0,ENTEGRA,17/02/23,3185.80,64.70,AGM _042,AGM _043,39.82573019,-89.68881564,554.45,933,1001,1037
3398,TR107,2023,MFL/CAL/IMU,27510,12.03,155588.72,0.04,3398,ANOM,Girth Weld Anomaly,External,At Weld,06:56,10,,0.31,0.80,1982,2.441,2148,2.646,2148,2.645,,,,17.376,29.47,MCA,812,18.000,0.312,,52000,1803,0.45,0.50,,3.3,10.0,ENTEGRA,17/02/23,3185.80,64.70,AGM _042,AGM _043,39.82572997,-89.68881550,554.45,991,1074,1074
3398,TR107,2023,MFL/CAL/IMU,27520,0.05,155588.81,22.48,3398,ANOM,Corrosion - Circ Grooving,External,,07:00,10,,0.43,1.16,1981,2.440,2147,2.644,2147,2.644,,,,17.376,29.47,MCA,812,18.000,0.312,,52000,1803,0.45,0.50,,3.3,10.0,ENTEGRA,17/02/23,3197.90,52.70,AGM _042,AGM _043,39.82572967,-89.68881531,554.44,991,1074,1073
3398,TR107,2023,MFL/CAL/IMU,27520,0.14,155588.90,22.39,3398,ANOM,Corrosion - Pitting,External,,07:06,10,,0.43,0.68,1981,2.440,2147,2.644,2147,2.644,,,,17.376,29.47,MCA,812,18.000,0.312,,52000,1803,0.45,0.50,,3.3,10.0,ENTEGRA,17/02/23,3197.90,52.70,AGM _042,AGM _043,39.82572949,-89.68881519,554.44,991,1074,1073
3398,TR107,2023,MFL/CAL/IMU,27520,0.18,155588.93,22.36,3398,ANOM,Corrosion - Pitting,External,,06:54,16,,1.02,0.86,1967,2.423,2132,2.625,2128,2.620,,,,17.376,29.47,MCA,812,18.000,0.312,,52000,1803,0.45,0.50,,3.3,10.0,ENTEGRA,17/02/23,3197.90,52.70,AGM _042,AGM _043,39.82572942,-89.68881515,554.44,984,1066,1064
3399,TR107,2023,MFL/CAL/IMU,27520,12.08,155588.76,22.53,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:21,17.376,29.47,MCA,812,18.000,0.312,,52000,,,,,3.3,10.0,ENTEGRA,17/02/23,3185.80,64.70,AGM _042,AGM _043,39.82572987,-89.68881544,554.45,,,
3400,TR107,2023,MFL/CAL/IMU,27530,22.53,155611.29,10.45,,COMP,Girth Weld,,,,,,,,,,,,,,,,05:07,17.376,29.47,MCA,812,18.000,0.312,,52000,,,,,3.4,10.0,ENTEGRA,17/02/23,3197.90,52.70,AGM _042,AGM _043,39.82567464,-89.68877853,553.99,,,
3401,TR107,2023,MFL/CAL/IMU,27540,10.45,155621.74,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:26,17.376,29.47,MCA,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,3220.40,30.10,AGM _042,AGM _043,39.82564926,-89.68876121,554.07,,,
3402,TR107,2023,MFL/CAL/IMU,27540,19.67,155641.41,42.67,,REF,Above Ground Marker,,,,,,,,,,,,,,,,01:26,17.376,29.48,MCA,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,-19.70,3850.80,AGM _043,AGM _044,39.82560124,-89.68872878,553.91,,,
3403,TR107,2023,MFL/CAL/IMU,27540,34.50,155656.24,27.84,,COMP,Bend - Field,,13° 42.6D Right Cold Bend,03:26,,,,,,,,,,,,42.6D,01:26,17.376,29.48,MCA,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,-19.70,3850.80,AGM _043,AGM _044,39.82556443,-89.68870585,553.69,,,
3404,TR107,2023,MFL/CAL/IMU,27540,61.92,155683.66,0.42,3404,ANOM,Corrosion - Pitting,External,,06:18,10,,0.51,0.58,1980,2.439,2147,2.643,2146,2.643,,,01:26,17.376,29.49,MCA,812,18.000,0.312,,52000,1803,0.45,0.50,,3.8,10.0,ENTEGRA,17/02/23,-19.70,3850.80,AGM _043,AGM _044,39.82549178,-89.68867975,552.21,990,1073,1073
3404,TR107,2023,MFL/CAL/IMU,27540,61.92,155683.66,0.42,3404,ANOM,Corrosion - Cluster,External,,06:18,10,,0.63,2.91,1979,2.437,2145,2.642,2144,2.641,,,01:26,17.376,29.49,MCA,812,18.000,0.312,,52000,1803,0.45,0.50,,3.8,10.0,ENTEGRA,17/02/23,-19.70,3850.80,AGM _043,AGM _044,39.82549178,-89.68867975,552.21,990,1073,1072
3404,TR107,2023,MFL/CAL/IMU,27540,61.95,155683.69,0.39,3404,ANOM,Corrosion - Circ Slotting,External,,06:48,10,,0.23,0.57,1982,2.441,2149,2.646,2149,2.646,,,01:26,17.376,29.49,MCA,812,18.000,0.312,,52000,1803,0.45,0.50,,3.8,10.0,ENTEGRA,17/02/23,-19.70,3850.80,AGM _043,AGM _044,39.82549171,-89.68867972,552.21,991,1074,1074
3405,TR107,2023,MFL/CAL/IMU,27540,62.08,155683.82,0.26,3405,ANOM,Corrosion - Pitting,External,,04:39,10,,0.43,0.67,1981,2.440,2147,2.644,2147,2.644,,,01:26,17.376,29.49,MCA,812,18.000,0.312,,52000,1803,0.45,0.50,,3.8,10.0,ENTEGRA,17/02/23,-19.70,3850.80,AGM _043,AGM _044,39.82549138,-89.68867961,552.20,991,1074,1073
3406,TR107,2023,MFL/CAL/IMU,27540,62.20,155683.94,0.14,3406,ANOM,Girth Weld Anomaly,External,At Weld,04:40,11,,1.06,0.89,1972,2.428,2137,2.631,2134,2.628,,,01:26,17.376,29.49,MCA,812,18.000,0.312,,52000,1803,0.45,0.50,,3.7,10.0,ENTEGRA,17/02/23,-19.70,3850.80,AGM _043,AGM _044,39.82549095,-89.68867947,552.19,986,1068,1067
3407,TR107,2023,MFL/CAL/IMU,27550,62.34,155684.08,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:34,17.376,29.49,MCA,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,-19.70,3850.80,AGM _043,AGM _044,39.82549058,-89.68867934,552.18,,,
3408,TR107,2023,MFL/CAL/IMU,27550,0.07,155684.14,62.22,3408,ANOM,Girth Weld Anomaly,External,At Weld,04:42,19,,0.70,0.76,1973,2.430,2138,2.633,2136,2.631,,,02:34,17.376,29.49,MCA,812,18.000,0.312,,52000,1803,0.45,0.50,,3.7,10.0,ENTEGRA,17/02/23,42.70,3788.50,AGM _043,AGM _044,39.82549042,-89.68867929,552.18,987,1069,1068
3409,TR107,2023,MFL/CAL/IMU,27550,7.10,155691.17,55.19,,ANOM,Dent,,,06:24,,1.0,42.55,7.16,,,,,,,,,02:34,17.376,29.49,MCA,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,42.70,3788.50,AGM _043,AGM _044,39.82547171,-89.68867289,551.79,,,
3410,TR107,2023,MFL/CAL/IMU,27550,51.72,155735.80,10.57,,COMP,Bend - Field,,9° 54.2D Over Left Cold Bend,07:24,,,,,,,,,,,,54.2D,02:34,17.376,29.50,MCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,42.70,3788.50,AGM _043,AGM _044,39.82535349,-89.68863006,549.01,,,
3411,TR107,2023,MFL/CAL/IMU,27560,62.28,155746.36,62.57,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:23,17.376,29.50,MCA,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,42.70,3788.50,AGM _043,AGM _044,39.82532678,-89.68861676,547.40,,,
3412,TR107,2023,MFL/CAL/IMU,27560,9.31,155755.67,53.26,,COMP,Bend - Field,,7° 54.5D Sag Cold Bend,00:12,,,,,,,,,,,,54.5D,03:23,17.376,29.50,MCA,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,105.00,3726.20,AGM _043,AGM _044,39.82530319,-89.68860455,545.96,,,
3413,TR107,2023,MFL/CAL/IMU,27570,62.57,155808.93,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:32,17.376,29.51,MCA,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,105.00,3726.20,AGM _043,AGM _044,39.82516670,-89.68853562,543.48,,,
3414,TR107,2023,MFL/CAL/IMU,27570,15.82,155824.75,46.46,,COMP,Casing Begin,,,,,,,,,,,,,,,,10:32,17.376,29.51,MCA,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,167.50,3663.60,AGM _043,AGM _044,39.82512607,-89.68851502,543.15,,,
3415,TR107,2023,MFL/CAL/IMU,27570,62.22,155871.15,0.06,3415,ANOM,Girth Weld Anomaly,External,At Weld,00:51,15,,0.47,0.71,1980,2.438,2146,2.642,2145,2.641,,,10:32,17.376,29.52,MCA,812,18.000,0.312,,52000,1803,0.45,0.50,,3.7,10.0,ENTEGRA,17/02/23,167.50,3663.60,AGM _043,AGM _044,39.82500627,-89.68845685,541.51,990,1073,1072
3416,TR107,2023,MFL/CAL/IMU,27580,62.28,155871.21,62.27,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:39,17.376,29.52,MCA,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,167.50,3663.60,AGM _043,AGM _044,39.82500614,-89.68845679,541.51,,,
3417,TR107,2023,MFL/CAL/IMU,27590,62.27,155933.48,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:58,17.376,29.53,MCA,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,229.80,3601.30,AGM _043,AGM _044,39.82484540,-89.68837983,538.76,,,
3418,TR107,2023,MFL/CAL/IMU,27590,62.02,155995.50,0.28,3418,ANOM,Corrosion - Circ Slotting,External,,06:38,10,,0.39,0.56,1981,2.440,2148,2.645,2147,2.644,,,10:58,17.376,29.54,MCA,812,18.000,0.312,,52000,1803,0.45,0.50,,3.9,10.0,ENTEGRA,17/02/23,292.10,3539.10,AGM _043,AGM _044,39.82468570,-89.68830187,536.15,991,1074,1074
3418,TR107,2023,MFL/CAL/IMU,27590,62.02,155995.50,0.28,3418,ANOM,Corrosion - Cluster,External,,06:38,10,,1.56,0.70,1963,2.418,2127,2.619,2132,2.625,,,10:58,17.376,29.54,MCA,812,18.000,0.312,,52000,1803,0.45,0.50,,3.9,10.0,ENTEGRA,17/02/23,292.10,3539.10,AGM _043,AGM _044,39.82468570,-89.68830187,536.15,982,1063,1066
3418,TR107,2023,MFL/CAL/IMU,27590,62.09,155995.57,0.21,3418,ANOM,Corrosion - Pitting,External,,06:39,10,,0.66,0.68,1979,2.437,2145,2.641,2144,2.640,,,10:58,17.376,29.54,MCA,812,18.000,0.312,,52000,1803,0.45,0.50,,3.9,10.0,ENTEGRA,17/02/23,292.10,3539.10,AGM _043,AGM _044,39.82468551,-89.68830178,536.14,989,1072,1072
3419,TR107,2023,MFL/CAL/IMU,27600,62.30,155995.78,62.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:45,17.376,29.54,MCA,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,292.10,3539.10,AGM _043,AGM _044,39.82468489,-89.68830148,536.13,,,
3420,TR107,2023,MFL/CAL/IMU,27610,62.42,156058.19,62.44,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:18,17.376,29.56,MCA,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,354.40,3476.80,AGM _043,AGM _044,39.82452436,-89.68822167,533.25,,,
3421,TR107,2023,MFL/CAL/IMU,27610,58.29,156116.48,4.15,,COMP,Casing - Eccentric End,,Eccentric @ 6:00,,,,,,,,,,,,,,11:18,17.376,29.57,MCA,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,416.80,3414.30,AGM _043,AGM _044,39.82437485,-89.68814704,529.74,,,
3422,TR107,2023,MFL/CAL/IMU,27620,62.44,156120.63,22.92,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:44,17.376,29.57,MCA,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,416.80,3414.30,AGM _043,AGM _044,39.82436420,-89.68814172,529.44,,,
3423,TR107,2023,MFL/CAL/IMU,27630,22.92,156143.55,12.00,,COMP,Girth Weld,,"18in, 45 Degree Hot Bend",,,,,,,,,,,,,,,17.250,29.57,MCA,812,18.000,0.375,,52000,,,,,3.3,10.0,ENTEGRA,17/02/23,479.20,3351.90,AGM _043,AGM _044,39.82430548,-89.68811252,527.83,,,
3424,TR107,2023,MFL/CAL/IMU,27630,5.67,156149.23,6.33,,COMP,Bend - Other (Induction),,45° 5.0D Left Induction Bend,09:00,,,,,,,,,,,,5D,,17.250,29.57,MCA,812,18.000,0.375,,52000,,,,,3.3,10.0,ENTEGRA,17/02/23,502.10,3329.00,AGM _043,AGM _044,39.82429141,-89.68810369,527.50,,,
3425,TR107,2023,MFL/CAL/IMU,27640,12.00,156155.55,17.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:04,17.376,29.57,MCA,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,502.10,3329.00,AGM _043,AGM _044,39.82428245,-89.68808438,527.48,,,
3426,TR107,2023,MFL/CAL/IMU,27650,17.18,156172.73,40.15,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:50,17.376,29.58,MCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,514.10,3317.00,AGM _043,AGM _044,39.82426316,-89.68802854,527.73,,,
3427,TR107,2023,MFL/CAL/IMU,27650,8.48,156181.21,31.67,,ADME,Close Metal Object,,,07:23,,,1.64,3.41,,,,,,,,,00:50,17.376,29.58,MCA,812,18.000,0.312,,52000,,,,,5.9,10.0,ENTEGRA,17/02/23,531.30,3299.80,AGM _043,AGM _044,39.82425348,-89.68800092,527.88,,,
3428,TR107,2023,MFL/CAL/IMU,27660,40.15,156212.89,34.08,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:14,17.376,29.59,MCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,531.30,3299.80,AGM _043,AGM _044,39.82421922,-89.68789681,528.15,,,
3429,TR107,2023,MFL/CAL/IMU,27670,34.08,156246.96,13.96,,COMP,Girth Weld,,"18in, 60 Degree Hot Bend",,,,,,,,,,,,,,,17.250,29.59,MCA,812,18.000,0.375,,52000,,,,,3.1,10.0,ENTEGRA,17/02/23,571.50,3259.70,AGM _043,AGM _044,39.82418660,-89.68778264,527.98,,,
3430,TR107,2023,MFL/CAL/IMU,27670,7.31,156254.27,6.66,,COMP,Bend - Other (Induction),,60° 5.0D Right Induction Bend,03:00,,,,,,,,,,,,5D,,17.250,29.59,MCA,812,18.000,0.375,,52000,,,,,3.2,10.0,ENTEGRA,17/02/23,605.60,3225.60,AGM _043,AGM _044,39.82417678,-89.68776030,527.87,,,
3431,TR107,2023,MFL/CAL/IMU,27680,13.96,156260.93,41.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:08,17.376,29.59,MCA,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,605.60,3225.60,AGM _043,AGM _044,39.82415941,-89.68775309,527.81,,,
3432,TR107,2023,MFL/CAL/IMU,27690,41.21,156302.14,10.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:49,17.376,29.60,MCA,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,619.50,3211.60,AGM _043,AGM _044,39.82404762,-89.68772843,527.68,,,
3433,TR107,2023,MFL/CAL/IMU,27700,10.33,156312.47,59.54,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:02,17.376,29.60,MCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,660.70,3170.40,AGM _043,AGM _044,39.82401957,-89.68772223,527.63,,,
3434,TR107,2023,MFL/CAL/IMU,27710,59.54,156372.01,62.29,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:12,17.376,29.62,MCA,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,671.10,3160.10,AGM _043,AGM _044,39.82385770,-89.68768672,527.61,,,
3435,TR107,2023,MFL/CAL/IMU,27720,62.29,156434.30,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:05,17.376,29.63,MCA,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,730.60,3100.50,AGM _043,AGM _044,39.82368880,-89.68764979,525.03,,,
3436,TR107,2023,MFL/CAL/IMU,27720,32.97,156467.27,29.29,,COMP,Bend - Field,,8° 49.9D Right Cold Bend,03:01,,,,,,,,,,,,49.9D,00:05,17.376,29.63,MCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,792.90,3038.20,AGM _043,AGM _044,39.82359914,-89.68763164,523.23,,,
3437,TR107,2023,MFL/CAL/IMU,27730,62.26,156496.56,62.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:40,17.376,29.64,MCA,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,792.90,3038.20,AGM _043,AGM _044,39.82351856,-89.68762957,521.98,,,
3438,TR107,2023,MFL/CAL/IMU,27740,62.34,156558.90,40.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:31,17.376,29.65,MCA,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,855.10,2976.00,AGM _043,AGM _044,39.82334676,-89.68762722,520.65,,,
3439,TR107,2023,MFL/CAL/IMU,27750,40.32,156599.22,34.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:18,17.376,29.66,MCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,917.50,2913.60,AGM _043,AGM _044,39.82323566,-89.68762548,520.66,,,
3440,TR107,2023,MFL/CAL/IMU,27760,34.46,156633.68,33.69,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:19,17.376,29.67,MCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,957.80,2873.30,AGM _043,AGM _044,39.82314071,-89.68762376,520.55,,,
3441,TR107,2023,MFL/CAL/IMU,27770,33.69,156667.37,61.87,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:58,17.376,29.67,MCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,992.30,2838.90,AGM _043,AGM _044,39.82304787,-89.68762185,520.38,,,
3442,TR107,2023,MFL/CAL/IMU,27780,61.87,156729.24,62.05,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:57,17.376,29.68,MCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1026.00,2805.20,AGM _043,AGM _044,39.82287750,-89.68762025,520.41,,,
3443,TR107,2023,MFL/CAL/IMU,27790,62.05,156791.29,62.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:12,17.376,29.70,MCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1087.80,2743.30,AGM _043,AGM _044,39.82270636,-89.68761901,521.82,,,
3444,TR107,2023,MFL/CAL/IMU,27800,62.24,156853.52,62.26,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:00,17.376,29.71,MCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1149.90,2681.30,AGM _043,AGM _044,39.82253496,-89.68761712,521.56,,,
3445,TR107,2023,MFL/CAL/IMU,27810,62.26,156915.78,62.11,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:02,17.376,29.72,MCA,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1212.10,2619.00,AGM _043,AGM _044,39.82236337,-89.68761468,521.19,,,
3446,TR107,2023,MFL/CAL/IMU,27820,62.11,156977.89,62.16,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:31,17.376,29.73,MCA,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,1274.40,2556.80,AGM _043,AGM _044,39.82219225,-89.68761207,520.83,,,
3447,TR107,2023,MFL/CAL/IMU,27830,62.16,157040.05,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:53,17.376,29.74,MCA,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1336.50,2494.60,AGM _043,AGM _044,39.82202093,-89.68760889,520.94,,,
3448,TR107,2023,MFL/CAL/IMU,27840,62.38,157102.43,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:30,17.376,29.75,MCA,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1398.60,2432.50,AGM _043,AGM _044,39.82184895,-89.68760576,520.35,,,
3449,TR107,2023,MFL/CAL/IMU,27840,31.45,157133.88,30.73,,MCA End,MCA End,,TR-107-MLN-1-154959-157663,,,,,,,,,,,,,,10:30,17.376,29.76,MCA,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,1461.00,2370.10,AGM _043,AGM _044,39.82176226,-89.68760405,520.30,,,
3450,TR107,2023,MFL/CAL/IMU,27840,31.46,157133.89,30.72,,HCA Start,HCA Start,,TR-107-MLN-1-157663-160097,,,,,,,,,,,,,,10:30,17.376,29.76,HCA,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,1461.00,2370.10,AGM _043,AGM _044,39.82176224,-89.68760405,520.30,,,
3451,TR107,2023,MFL/CAL/IMU,27850,62.18,157164.61,62.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:14,17.376,29.77,HCA,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1461.00,2370.10,AGM _043,AGM _044,39.82167759,-89.68760222,520.03,,,
3452,TR107,2023,MFL/CAL/IMU,27850,30.57,157195.18,31.74,,ADME,Close Metal Object,,,08:29,,,1.80,4.32,,,,,,,,,02:14,17.376,29.77,HCA,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,1523.20,2307.90,AGM _043,AGM _044,39.82159342,-89.68760054,519.78,,,
3453,TR107,2023,MFL/CAL/IMU,27860,62.30,157226.91,58.61,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:08,17.376,29.78,HCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1523.20,2307.90,AGM _043,AGM _044,39.82150598,-89.68759956,519.68,,,
3454,TR107,2023,MFL/CAL/IMU,27870,58.61,157285.52,37.01,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:10,17.376,29.79,HCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1585.50,2245.60,AGM _043,AGM _044,39.82134452,-89.68760050,520.03,,,
3455,TR107,2023,MFL/CAL/IMU,27870,9.02,157294.54,27.99,,COMP,Bend - Field,,11° 33.6D Right Cold Bend,03:28,,,,,,,,,,,,33.6D,00:10,17.376,29.79,HCA,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1644.10,2187.00,AGM _043,AGM _044,39.82131957,-89.68760190,520.14,,,
3456,TR107,2023,MFL/CAL/IMU,27880,37.01,157322.53,58.75,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:13,17.376,29.80,HCA,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,1644.10,2187.00,AGM _043,AGM _044,39.82124398,-89.68762124,519.67,,,
3457,TR107,2023,MFL/CAL/IMU,27880,37.25,157359.78,21.49,,ADME,Close Metal Object,,At Seam,02:38,,,2.11,3.64,,,,,,,,,03:13,17.376,29.80,HCA,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,1681.10,2150.00,AGM _043,AGM _044,39.82114378,-89.68764960,520.55,,,
3458,TR107,2023,MFL/CAL/IMU,27880,51.09,157373.62,7.66,,COMP,Bend - Field,,12° 43.3D Over Cold Bend,06:32,,,,,,,,,,,,43.3D,03:13,17.376,29.81,HCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1681.10,2150.00,AGM _043,AGM _044,39.82110648,-89.68765990,520.89,,,
3459,TR107,2023,MFL/CAL/IMU,27880,58.29,157380.82,0.46,3459,ANOM,Corrosion - Pitting,External,,08:54,10,,0.59,1.02,1980,2.438,2146,2.642,2145,2.641,,,03:13,17.376,29.81,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.6,10.0,ENTEGRA,17/02/23,1681.10,2150.00,AGM _043,AGM _044,39.82108707,-89.68766427,520.17,990,1073,1072
3459,TR107,2023,MFL/CAL/IMU,27880,58.29,157380.82,0.46,3459,ANOM,Corrosion - Cluster,External,,07:29,11,,1.21,7.47,1969,2.425,2133,2.627,2131,2.625,,,03:13,17.376,29.81,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.6,10.0,ENTEGRA,17/02/23,1681.10,2150.00,AGM _043,AGM _044,39.82108707,-89.68766427,520.17,984,1067,1066
3459,TR107,2023,MFL/CAL/IMU,27880,58.29,157380.82,0.46,3459,ANOM,Corrosion - Pitting,External,,08:28,10,,0.59,1.09,1980,2.438,2146,2.642,2145,2.641,,,03:13,17.376,29.81,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.6,10.0,ENTEGRA,17/02/23,1681.10,2150.00,AGM _043,AGM _044,39.82108707,-89.68766428,520.17,990,1073,1072
3459,TR107,2023,MFL/CAL/IMU,27880,58.31,157380.84,0.43,3459,ANOM,Corrosion - Pitting,External,,07:55,10,,0.86,1.33,1976,2.434,2142,2.637,2140,2.636,,,03:13,17.376,29.81,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.6,10.0,ENTEGRA,17/02/23,1681.10,2150.00,AGM _043,AGM _044,39.82108701,-89.68766429,520.16,988,1071,1070
3459,TR107,2023,MFL/CAL/IMU,27880,58.34,157380.87,0.40,3459,ANOM,Corrosion - Pitting,External,,07:29,11,,0.43,0.83,1981,2.440,2147,2.644,2147,2.644,,,03:13,17.376,29.81,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.6,10.0,ENTEGRA,17/02/23,1681.10,2150.00,AGM _043,AGM _044,39.82108694,-89.68766430,520.16,990,1074,1073
3460,TR107,2023,MFL/CAL/IMU,27880,58.61,157381.14,0.14,3460,ANOM,Corrosion - Circ Grooving,External,,06:57,10,,0.43,1.12,1981,2.440,2147,2.644,2147,2.644,,,03:13,17.376,29.81,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.6,10.0,ENTEGRA,17/02/23,1681.10,2150.00,AGM _043,AGM _044,39.82108619,-89.68766446,520.12,991,1074,1073
3460,TR107,2023,MFL/CAL/IMU,27880,58.61,157381.14,0.14,3460,ANOM,Girth Weld Anomaly,External,At Weld,06:26,12,,3.48,4.01,1917,2.361,2068,2.547,2109,2.597,,,03:13,17.376,29.81,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.6,10.0,ENTEGRA,17/02/23,1681.10,2150.00,AGM _043,AGM _044,39.82108619,-89.68766446,520.12,959,1034,1054
3460,TR107,2023,MFL/CAL/IMU,27880,58.71,157381.24,0.04,3460,ANOM,Girth Weld Anomaly,External,At Weld,06:26,10,,0.27,1.27,1982,2.441,2149,2.646,2148,2.646,,,03:13,17.376,29.81,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.6,10.0,ENTEGRA,17/02/23,1681.10,2150.00,AGM _043,AGM _044,39.82108595,-89.68766451,520.10,991,1074,1074
3460,TR107,2023,MFL/CAL/IMU,27890,0.04,157381.31,35.52,3460,ANOM,Girth Weld Anomaly,External,At Weld,06:34,12,,0.20,0.68,1982,2.441,2149,2.646,2149,2.646,,,03:13,17.376,29.81,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.6,10.0,ENTEGRA,17/02/23,1739.90,2091.30,AGM _043,AGM _044,39.82108575,-89.68766455,520.09,991,1074,1074
3460,TR107,2023,MFL/CAL/IMU,27890,0.08,157381.36,35.47,3460,ANOM,Corrosion - Pitting,External,,06:50,11,,0.82,1.00,1976,2.433,2141,2.637,2140,2.635,,,03:13,17.376,29.81,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.6,10.0,ENTEGRA,17/02/23,1739.90,2091.30,AGM _043,AGM _044,39.82108563,-89.68766457,520.09,988,1071,1070
3460,TR107,2023,MFL/CAL/IMU,27890,0.09,157381.36,35.47,3460,ANOM,Corrosion - Circ Slotting,External,,07:09,11,,0.35,0.75,1982,2.440,2148,2.645,2148,2.645,,,03:13,17.376,29.81,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.6,10.0,ENTEGRA,17/02/23,1739.90,2091.30,AGM _043,AGM _044,39.82108562,-89.68766457,520.09,991,1074,1074
3461,TR107,2023,MFL/CAL/IMU,27880,58.70,157381.23,0.05,3461,ANOM,Girth Weld Anomaly,External,At Weld,09:05,17,,0.35,0.55,1981,2.439,2147,2.644,2146,2.643,,,03:13,17.376,29.81,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.6,10.0,ENTEGRA,17/02/23,1681.10,2150.00,AGM _043,AGM _044,39.82108597,-89.68766450,520.11,990,1073,1073
3461,TR107,2023,MFL/CAL/IMU,27880,58.70,157381.23,0.05,3461,ANOM,Girth Weld Anomaly,External,At Weld,09:05,21,,3.32,1.14,1868,2.301,2006,2.470,2084,2.567,,,03:13,17.376,29.81,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.6,10.0,ENTEGRA,17/02/23,1681.10,2150.00,AGM _043,AGM _044,39.82108597,-89.68766450,520.11,934,1003,1042
3461,TR107,2023,MFL/CAL/IMU,27890,0.06,157381.34,35.49,3461,ANOM,Corrosion - Pitting,External,,09:05,21,,0.47,0.70,1978,2.436,2144,2.640,2142,2.638,,,03:13,17.376,29.81,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.6,10.0,ENTEGRA,17/02/23,1739.90,2091.30,AGM _043,AGM _044,39.82108569,-89.68766456,520.09,989,1072,1071
3461,TR107,2023,MFL/CAL/IMU,27890,0.16,157381.43,35.40,3461,ANOM,Corrosion - Pitting,External,,09:05,17,,0.43,0.57,1980,2.438,2146,2.642,2145,2.641,,,03:13,17.376,29.81,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.6,10.0,ENTEGRA,17/02/23,1739.90,2091.30,AGM _043,AGM _044,39.82108546,-89.68766461,520.08,990,1073,1072
3461,TR107,2023,MFL/CAL/IMU,27890,0.20,157381.48,35.35,3461,ANOM,Corrosion - Circ Slotting,External,,09:16,18,,0.31,0.54,1981,2.440,2147,2.644,2147,2.644,,,03:13,17.376,29.81,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.4,10.0,ENTEGRA,17/02/23,1739.90,2091.30,AGM _043,AGM _044,39.82108528,-89.68766464,520.07,991,1074,1073
3462,TR107,2023,MFL/CAL/IMU,27890,58.75,157381.28,35.55,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:25,17.376,29.81,HCA,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,1681.10,2150.00,AGM _043,AGM _044,39.82108585,-89.68766453,520.10,,,
3463,TR107,2023,MFL/CAL/IMU,27890,0.26,157381.54,35.30,3463,ANOM,Corrosion - Circ Slotting,External,,06:46,10,,0.35,0.80,1982,2.441,2148,2.645,2148,2.645,,,01:25,17.376,29.81,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.4,10.0,ENTEGRA,17/02/23,1739.90,2091.30,AGM _043,AGM _044,39.82108512,-89.68766468,520.06,991,1074,1074
3463,TR107,2023,MFL/CAL/IMU,27890,0.26,157381.54,35.30,3463,ANOM,Corrosion - Cluster,External,,06:46,25,,1.92,9.10,1910,2.353,2062,2.539,2090,2.574,,,01:25,17.376,29.81,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.4,10.0,ENTEGRA,17/02/23,1739.90,2091.30,AGM _043,AGM _044,39.82108512,-89.68766468,520.06,955,1031,1045
3463,TR107,2023,MFL/CAL/IMU,27890,0.30,157381.58,35.25,3463,ANOM,Corrosion - Pitting,External,,07:01,20,,0.43,0.74,1979,2.437,2145,2.641,2144,2.640,,,01:25,17.376,29.81,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.4,10.0,ENTEGRA,17/02/23,1739.90,2091.30,AGM _043,AGM _044,39.82108500,-89.68766470,520.05,989,1072,1072
3463,TR107,2023,MFL/CAL/IMU,27890,0.33,157381.60,35.23,3463,ANOM,Corrosion - Pitting,External,,07:17,24,,0.63,0.93,1973,2.430,2138,2.633,2135,2.629,,,01:25,17.376,29.81,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.4,10.0,ENTEGRA,17/02/23,1739.90,2091.30,AGM _043,AGM _044,39.82108494,-89.68766471,520.05,986,1069,1068
3463,TR107,2023,MFL/CAL/IMU,27890,0.33,157381.61,35.22,3463,ANOM,Corrosion - Circ Grooving,External,,07:36,20,,0.55,1.29,1977,2.434,2142,2.638,2141,2.636,,,01:25,17.376,29.81,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.4,10.0,ENTEGRA,17/02/23,1739.90,2091.30,AGM _043,AGM _044,39.82108493,-89.68766472,520.05,988,1071,1070
3463,TR107,2023,MFL/CAL/IMU,27890,0.33,157381.61,35.22,3463,ANOM,Corrosion - Circ Grooving,External,,07:56,25,,0.43,1.71,1978,2.436,2143,2.640,2142,2.638,,,01:25,17.376,29.81,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.4,10.0,ENTEGRA,17/02/23,1739.90,2091.30,AGM _043,AGM _044,39.82108492,-89.68766472,520.05,989,1072,1071
3463,TR107,2023,MFL/CAL/IMU,27890,0.33,157381.61,35.22,3463,ANOM,Corrosion - Circ Grooving,External,,08:31,10,,0.47,1.15,1981,2.439,2147,2.644,2146,2.643,,,01:25,17.376,29.81,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.4,10.0,ENTEGRA,17/02/23,1739.90,2091.30,AGM _043,AGM _044,39.82108492,-89.68766472,520.05,990,1073,1073
3463,TR107,2023,MFL/CAL/IMU,27890,0.35,157381.62,35.21,3463,ANOM,Corrosion - Circ Slotting,External,,06:48,16,,0.39,1.02,1980,2.439,2146,2.643,2146,2.643,,,01:25,17.376,29.81,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.4,10.0,ENTEGRA,17/02/23,1739.90,2091.30,AGM _043,AGM _044,39.82108489,-89.68766473,520.05,990,1073,1073
3463,TR107,2023,MFL/CAL/IMU,27890,0.38,157381.66,35.17,3463,ANOM,Corrosion - Circ Grooving,External,,08:32,10,,0.47,1.02,1981,2.439,2147,2.644,2146,2.643,,,01:25,17.376,29.81,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.4,10.0,ENTEGRA,17/02/23,1739.90,2091.30,AGM _043,AGM _044,39.82108480,-89.68766474,520.04,990,1073,1073
3464,TR107,2023,MFL/CAL/IMU,27890,16.28,157397.56,19.27,,COMP,Bend - Field,,25° 38.2D Left Cold Bend,08:39,,,,,,,,,,,,38.2D,01:25,17.376,29.81,HCA,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,1739.90,2091.30,AGM _043,AGM _044,39.82104186,-89.68766857,517.32,,,
3465,TR107,2023,MFL/CAL/IMU,27900,35.55,157416.83,35.65,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:56,17.376,29.81,HCA,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,1739.90,2091.30,AGM _043,AGM _044,39.82099134,-89.68765475,513.13,,,
3466,TR107,2023,MFL/CAL/IMU,27900,10.35,157427.18,25.31,,COMP,Bend - Field,,11° 37.7D Sag Cold Bend,00:28,,,,,,,,,,,,37.7D,09:56,17.376,29.82,HCA,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,1775.40,2055.70,AGM _043,AGM _044,39.82096435,-89.68764519,511.19,,,
3467,TR107,2023,MFL/CAL/IMU,27910,35.65,157452.48,35.23,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:12,17.376,29.82,HCA,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1775.40,2055.70,AGM _043,AGM _044,39.82089650,-89.68762487,510.45,,,
3468,TR107,2023,MFL/CAL/IMU,27920,35.23,157487.71,36.51,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:08,17.376,29.83,HCA,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,1811.10,2020.10,AGM _043,AGM _044,39.82080176,-89.68759747,510.56,,,
3469,TR107,2023,MFL/CAL/IMU,27920,4.16,157491.87,32.35,,ADME,Close Metal Object,,,03:58,,,4.54,7.51,,,,,,,,,10:08,17.376,29.83,HCA,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1846.30,1984.80,AGM _043,AGM _044,39.82079044,-89.68759417,510.53,,,
3470,TR107,2023,MFL/CAL/IMU,27920,9.73,157497.44,26.79,,COMP,Bend - Field,,11° 37.2D Sag Cold Bend,00:29,,,,,,,,,,,,37.2D,10:08,17.376,29.83,HCA,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,1846.30,1984.80,AGM _043,AGM _044,39.82077549,-89.68759002,510.73,,,
3471,TR107,2023,MFL/CAL/IMU,27930,36.51,157524.22,34.86,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:14,17.376,29.83,HCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,1846.30,1984.80,AGM _043,AGM _044,39.82070378,-89.68757336,515.12,,,
3472,TR107,2023,MFL/CAL/IMU,27930,11.07,157535.30,23.78,,COMP,Bend - Field,,15° 33.8D Left Cold Bend,08:40,,,,,,,,,,,,33.8D,01:14,17.376,29.84,HCA,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,1882.80,1948.30,AGM _043,AGM _044,39.82067438,-89.68756503,516.95,,,
3473,TR107,2023,MFL/CAL/IMU,27930,16.45,157540.67,18.41,,ADME,Close Metal Object,,,04:08,,,10.33,13.99,,,,,,,,,01:14,17.376,29.84,HCA,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,1882.80,1948.30,AGM _043,AGM _044,39.82066067,-89.68755836,517.70,,,
3474,TR107,2023,MFL/CAL/IMU,27930,19.81,157544.03,15.05,,ADME,Close Metal Object,,,08:09,,,2.50,4.21,,,,,,,,,01:14,17.376,29.84,HCA,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,1882.80,1948.30,AGM _043,AGM _044,39.82065226,-89.68755345,518.14,,,
3475,TR107,2023,MFL/CAL/IMU,27930,21.02,157545.25,13.84,,ADME,Close Metal Object,,At Seam,01:13,,,4.07,6.25,,,,,,,,,01:14,17.376,29.84,HCA,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,1882.80,1948.30,AGM _043,AGM _044,39.82064922,-89.68755164,518.30,,,
3476,TR107,2023,MFL/CAL/IMU,27940,34.86,157559.08,29.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:32,17.376,29.84,HCA,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,1882.80,1948.30,AGM _043,AGM _044,39.82061494,-89.68753114,520.18,,,
3477,TR107,2023,MFL/CAL/IMU,27940,8.17,157567.25,21.11,,ADME,Close Metal Object,,,11:59,,,2.19,5.23,,,,,,,,,10:32,17.376,29.84,HCA,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1917.70,1913.50,AGM _043,AGM _044,39.82059468,-89.68751895,521.35,,,
3478,TR107,2023,MFL/CAL/IMU,27940,22.74,157581.82,6.54,,ADME,Close Metal Object,,,03:49,,,1.88,6.03,,,,,,,,,10:32,17.376,29.85,HCA,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,1917.70,1913.50,AGM _043,AGM _044,39.82055869,-89.68749794,524.10,,,
3479,TR107,2023,MFL/CAL/IMU,27940,24.09,157583.17,5.19,,ADME,Close Metal Object,,,01:05,,,6.73,6.71,,,,,,,,,10:32,17.376,29.85,HCA,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,1917.70,1913.50,AGM _043,AGM _044,39.82055539,-89.68749602,524.36,,,
3480,TR107,2023,MFL/CAL/IMU,27950,29.28,157588.36,37.76,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:24,17.376,29.85,HCA,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,1917.70,1913.50,AGM _043,AGM _044,39.82054257,-89.68748858,525.39,,,
3481,TR107,2023,MFL/CAL/IMU,27950,1.12,157589.48,36.64,,ADME,Close Metal Object,,,07:56,,,6.10,7.73,,,,,,,,,01:24,17.376,29.85,HCA,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,1947.00,1884.20,AGM _043,AGM _044,39.82053980,-89.68748698,525.62,,,
3482,TR107,2023,MFL/CAL/IMU,27950,6.40,157594.76,31.37,,ADME,Close Metal Object,,,02:12,,,2.35,3.87,,,,,,,,,01:24,17.376,29.85,HCA,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,1947.00,1884.20,AGM _043,AGM _044,39.82052668,-89.68747953,526.64,,,
3483,TR107,2023,MFL/CAL/IMU,27950,9.51,157597.87,28.25,,ADME,Close Metal Object,,At Seam,01:12,,,8.76,12.17,,,,,,,,,01:24,17.376,29.85,HCA,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,1947.00,1884.20,AGM _043,AGM _044,39.82051877,-89.68747558,527.13,,,
3484,TR107,2023,MFL/CAL/IMU,27950,17.99,157606.35,19.77,,COMP,Bend - Field,,25° 41.5D Right Over Cold Bend,04:09,,,,,,,,,,,,41.5D,01:24,17.376,29.85,HCA,812,18.000,0.312,,52000,,,,,5.1,10.0,ENTEGRA,17/02/23,1947.00,1884.20,AGM _043,AGM _044,39.82049663,-89.68746685,528.00,,,
3485,TR107,2023,MFL/CAL/IMU,27950,33.61,157621.97,4.15,,ADME,Close Metal Object,,At Seam,00:03,,,5.95,10.35,,,,,,,,,01:24,17.376,29.85,HCA,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,1947.00,1884.20,AGM _043,AGM _044,39.82045402,-89.68745930,528.01,,,
3486,TR107,2023,MFL/CAL/IMU,27960,37.76,157626.12,51.77,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:39,17.376,29.85,HCA,812,18.000,0.312,,52000,,,,,4.8,10.0,ENTEGRA,17/02/23,1947.00,1884.20,AGM _043,AGM _044,39.82044265,-89.68745847,527.85,,,
3487,TR107,2023,MFL/CAL/IMU,27960,27.83,157653.96,23.94,,COMP,Bend - Field,,6° 45.3D Sag Left Cold Bend,10:32,,,,,,,,,,,,45.3D,00:39,17.376,29.86,HCA,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,1984.70,1846.40,AGM _043,AGM _044,39.82036609,-89.68745288,527.18,,,
3488,TR107,2023,MFL/CAL/IMU,27970,51.77,157677.89,33.65,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:24,17.376,29.86,HCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,1984.70,1846.40,AGM _043,AGM _044,39.82030077,-89.68744195,528.37,,,
3489,TR107,2023,MFL/CAL/IMU,27980,33.65,157711.55,10.07,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:17,17.376,29.87,HCA,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,2036.50,1794.60,AGM _043,AGM _044,39.82020877,-89.68742810,529.01,,,
3490,TR107,2023,MFL/CAL/IMU,27990,10.07,157721.62,62.38,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:05,17.376,29.87,HCA,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,2070.10,1761.00,AGM _043,AGM _044,39.82018109,-89.68742445,529.00,,,
3491,TR107,2023,MFL/CAL/IMU,27990,44.32,157765.94,18.05,,COMP,Bend - Field,,25° 41.2D Left Cold Bend,09:08,,,,,,,,,,,,41.2D,00:05,17.376,29.88,HCA,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,2080.20,1750.90,AGM _043,AGM _044,39.82006058,-89.68740070,528.65,,,
3492,TR107,2023,MFL/CAL/IMU,28000,62.38,157784.00,38.13,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:07,17.376,29.88,HCA,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,2080.20,1750.90,AGM _043,AGM _044,39.82001666,-89.68737106,528.84,,,
3493,TR107,2023,MFL/CAL/IMU,28010,38.13,157822.12,38.09,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:26,17.376,29.89,HCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2142.60,1688.50,AGM _043,AGM _044,39.81992772,-89.68729808,530.04,,,
3494,TR107,2023,MFL/CAL/IMU,28020,38.09,157860.22,37.50,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:56,17.376,29.90,HCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2180.70,1650.40,AGM _043,AGM _044,39.81983906,-89.68722527,531.08,,,
3495,TR107,2023,MFL/CAL/IMU,28030,37.50,157897.72,37.25,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:00,17.376,29.90,HCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2218.80,1612.30,AGM _043,AGM _044,39.81975180,-89.68715356,531.78,,,
3496,TR107,2023,MFL/CAL/IMU,28040,37.25,157934.97,11.68,,COMP,Girth Weld,,"18in, 45 Degree Hot Bend",,,,,,,,,,,,,,,17.250,29.91,HCA,812,18.000,0.375,,52000,,,,,3.3,10.0,ENTEGRA,17/02/23,2256.30,1574.80,AGM _043,AGM _044,39.81966564,-89.68708204,531.90,,,
3497,TR107,2023,MFL/CAL/IMU,28040,5.65,157940.62,6.03,,COMP,Bend - Other (Induction),,45° 5.0D Right Induction Bend,03:00,,,,,,,,,,,,5D,,17.250,29.91,HCA,812,18.000,0.375,,52000,,,,,3.2,10.0,ENTEGRA,17/02/23,2293.60,1537.60,AGM _043,AGM _044,39.81965162,-89.68707238,531.89,,,
3498,TR107,2023,MFL/CAL/IMU,28050,11.68,157946.64,62.28,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:05,17.376,29.91,HCA,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,2293.60,1537.60,AGM _043,AGM _044,39.81963521,-89.68707435,532.09,,,
3499,TR107,2023,MFL/CAL/IMU,28060,62.28,158008.92,62.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:27,17.376,29.93,HCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2305.20,1525.90,AGM _043,AGM _044,39.81946676,-89.68711247,535.83,,,
3500,TR107,2023,MFL/CAL/IMU,28070,62.33,158071.25,62.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:43,17.376,29.94,HCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,2367.50,1463.60,AGM _043,AGM _044,39.81929670,-89.68714245,539.09,,,
3501,TR107,2023,MFL/CAL/IMU,28070,22.49,158093.74,39.89,,COMP,Bend - Field,,15° 41.5D Left Cold Bend,08:55,,,,,,,,,,,,41.5D,11:43,17.376,29.94,HCA,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,2429.80,1401.30,AGM _043,AGM _044,39.81923513,-89.68715090,539.91,,,
3502,TR107,2023,MFL/CAL/IMU,28080,62.37,158133.63,62.36,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:03,17.376,29.95,HCA,812,18.000,0.312,,52000,,,,,4.3,10.0,ENTEGRA,17/02/23,2429.80,1401.30,AGM _043,AGM _044,39.81912597,-89.68713442,541.19,,,
3503,TR107,2023,MFL/CAL/IMU,28090,62.36,158195.98,61.87,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:01,17.376,29.96,HCA,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,2492.20,1338.90,AGM _043,AGM _044,39.81895569,-89.68710647,542.91,,,
3504,TR107,2023,MFL/CAL/IMU,28090,10.31,158206.29,51.56,,COMP,Bend - Field,,8° 42.7D Right Cold Bend,02:54,,,,,,,,,,,,42.7D,00:01,17.376,29.96,HCA,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,2554.60,1276.60,AGM _043,AGM _044,39.81892731,-89.68710246,543.16,,,
3505,TR107,2023,MFL/CAL/IMU,28100,61.87,158257.85,62.42,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:45,17.376,29.97,HCA,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,2554.60,1276.60,AGM _043,AGM _044,39.81878529,-89.68710658,544.17,,,
3506,TR107,2023,MFL/CAL/IMU,28100,61.94,158319.79,0.48,3506,ANOM,Corrosion - Circ Slotting,External,,07:31,13,,0.31,0.64,1982,2.440,2148,2.645,2148,2.645,,,01:45,17.376,29.98,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.0,10.0,ENTEGRA,17/02/23,2616.40,1214.70,AGM _043,AGM _044,39.81861466,-89.68711314,545.77,991,1074,1074
3507,TR107,2023,MFL/CAL/IMU,28100,62.18,158320.03,0.24,3507,ANOM,Corrosion - Pitting,External,,04:21,10,,0.51,0.68,1980,2.439,2147,2.643,2146,2.643,,,01:45,17.376,29.98,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.0,10.0,ENTEGRA,17/02/23,2616.40,1214.70,AGM _043,AGM _044,39.81861405,-89.68711317,545.78,990,1073,1073
3508,TR107,2023,MFL/CAL/IMU,28110,62.42,158320.27,62.44,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:44,17.376,29.98,HCA,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,2616.40,1214.70,AGM _043,AGM _044,39.81861332,-89.68711320,545.79,,,
3509,TR107,2023,MFL/CAL/IMU,28120,62.44,158382.71,52.21,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:54,17.376,30.00,HCA,812,18.000,0.312,,52000,,,,,3.5,10.0,ENTEGRA,17/02/23,2678.90,1152.30,AGM _043,AGM _044,39.81844143,-89.68712028,547.74,,,
3510,TR107,2023,MFL/CAL/IMU,28120,32.46,158415.17,19.75,,COMP,Bend - Field,,10° 46.0D Right Cold Bend,02:49,,,,,,,,,,,,46D,11:54,17.376,30.00,HCA,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2741.30,1089.80,AGM _043,AGM _044,39.81835203,-89.68712465,548.98,,,
3511,TR107,2023,MFL/CAL/IMU,28120,46.89,158429.61,5.32,3511,ANOM,Corrosion - Other,External,Manufacturing Related,10:25,10,,1.41,1.25,1967,2.422,2131,2.624,2127,2.619,,,11:54,17.376,30.01,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.7,10.0,ENTEGRA,17/02/23,2741.30,1089.80,AGM _043,AGM _044,39.81831318,-89.68713431,549.79,983,1065,1063
3511,TR107,2023,MFL/CAL/IMU,28120,46.89,158429.61,5.32,3511,ANOM,Corrosion - Cluster,External,Manufacturing Related,10:25,11,,1.92,3.28,1954,2.406,2115,2.605,2110,2.599,,,11:54,17.376,30.01,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.7,10.0,ENTEGRA,17/02/23,2741.30,1089.80,AGM _043,AGM _044,39.81831318,-89.68713431,549.79,977,1057,1055
3511,TR107,2023,MFL/CAL/IMU,28120,46.97,158429.68,5.24,3511,ANOM,Corrosion - Other,External,Manufacturing Related,10:50,11,,0.98,1.38,1973,2.430,2138,2.634,2136,2.631,,,11:54,17.376,30.01,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.7,10.0,ENTEGRA,17/02/23,2741.30,1089.80,AGM _043,AGM _044,39.81831297,-89.68713437,549.79,987,1069,1068
3512,TR107,2023,MFL/CAL/IMU,28130,52.21,158434.92,51.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:33,17.376,30.01,HCA,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,2741.30,1089.80,AGM _043,AGM _044,39.81829888,-89.68713824,550.07,,,
3513,TR107,2023,MFL/CAL/IMU,28140,51.33,158486.25,62.18,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:32,17.376,30.02,HCA,812,18.000,0.312,,52000,,,,,3.5,10.0,ENTEGRA,17/02/23,2793.50,1037.60,AGM _043,AGM _044,39.81816049,-89.68717608,551.67,,,
3514,TR107,2023,MFL/CAL/IMU,28140,12.68,158498.93,49.51,,COMP,Bend - Field,,12° 47.0D Left Cold Bend,09:01,,,,,,,,,,,,47D,11:32,17.376,30.02,HCA,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,2844.80,986.30,AGM _043,AGM _044,39.81812604,-89.68718417,551.89,,,
3515,TR107,2023,MFL/CAL/IMU,28150,62.18,158548.43,53.17,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:43,17.376,30.03,HCA,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,2844.80,986.30,AGM _043,AGM _044,39.81798975,-89.68718541,552.98,,,
3516,TR107,2023,MFL/CAL/IMU,28160,53.17,158601.61,36.01,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:38,17.376,30.04,HCA,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,2907.00,924.10,AGM _043,AGM _044,39.81784323,-89.68718517,554.61,,,
3517,TR107,2023,MFL/CAL/IMU,28170,36.01,158637.61,34.61,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:01,17.376,30.05,HCA,812,18.000,0.312,,52000,,,,,3.5,10.0,ENTEGRA,17/02/23,2960.20,870.90,AGM _043,AGM _044,39.81774394,-89.68718491,555.79,,,
3518,TR107,2023,MFL/CAL/IMU,28180,34.61,158672.22,62.32,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:31,17.376,30.05,HCA,812,18.000,0.312,,52000,,,,,3.6,10.0,ENTEGRA,17/02/23,2996.20,834.90,AGM _043,AGM _044,39.81764862,-89.68718413,556.93,,,
3519,TR107,2023,MFL/CAL/IMU,28190,62.32,158734.54,35.34,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:25,17.376,30.06,HCA,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,3030.80,800.30,AGM _043,AGM _044,39.81747702,-89.68718233,558.97,,,
3520,TR107,2023,MFL/CAL/IMU,28200,35.34,158769.88,37.11,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:27,17.376,30.07,HCA,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,3093.10,738.00,AGM _043,AGM _044,39.81737968,-89.68718101,560.02,,,
3521,TR107,2023,MFL/CAL/IMU,28210,37.11,158806.99,35.85,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:47,17.376,30.08,HCA,812,18.000,0.312,,52000,,,,,3.6,10.0,ENTEGRA,17/02/23,3128.50,702.70,AGM _043,AGM _044,39.81727740,-89.68717949,561.10,,,
3522,TR107,2023,MFL/CAL/IMU,28220,35.85,158842.84,33.81,,COMP,Girth Weld,,,,,,,,,,,,,,,,00:03,17.376,30.08,HCA,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,3165.60,665.50,AGM _043,AGM _044,39.81717865,-89.68717790,561.80,,,
3523,TR107,2023,MFL/CAL/IMU,28230,33.81,158876.65,34.67,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:36,17.376,30.09,HCA,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,3201.40,629.70,AGM _043,AGM _044,39.81708558,-89.68717633,562.40,,,
3524,TR107,2023,MFL/CAL/IMU,28240,34.67,158911.32,10.07,,COMP,Girth Weld,,,,,,,,,,,,,,,,03:11,17.376,30.10,HCA,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,3235.20,595.90,AGM _043,AGM _044,39.81698994,-89.68717549,563.14,,,
3525,TR107,2023,MFL/CAL/IMU,28240,8.50,158919.83,1.57,3525,ANOM,Corrosion - Circ Slotting,External,,01:32,11,,0.31,0.59,1982,2.441,2148,2.645,2148,2.645,,,03:11,17.376,30.10,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.1,10.0,ENTEGRA,17/02/23,3269.90,561.20,AGM _043,AGM _044,39.81696652,-89.68717540,563.33,991,1074,1074
3525,TR107,2023,MFL/CAL/IMU,28240,8.50,158919.83,1.57,3525,ANOM,Corrosion - Cluster,External,,01:14,11,,0.59,1.96,1979,2.437,2145,2.642,2144,2.641,,,03:11,17.376,30.10,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.1,10.0,ENTEGRA,17/02/23,3269.90,561.20,AGM _043,AGM _044,39.81696652,-89.68717540,563.33,990,1073,1072
3525,TR107,2023,MFL/CAL/IMU,28240,8.51,158919.83,1.56,3525,ANOM,Corrosion - Pitting,External,,01:14,10,,0.51,0.80,1980,2.439,2147,2.643,2146,2.643,,,03:11,17.376,30.10,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.1,10.0,ENTEGRA,17/02/23,3269.90,561.20,AGM _043,AGM _044,39.81696651,-89.68717540,563.33,990,1073,1073
3526,TR107,2023,MFL/CAL/IMU,28250,10.07,158921.39,18.30,,COMP,Girth Weld,,,,,,,,,,,,,,,,11:40,17.376,30.10,HCA,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,3269.90,561.20,AGM _043,AGM _044,39.81696219,-89.68717539,563.36,,,
3527,TR107,2023,MFL/CAL/IMU,28250,13.00,158934.40,5.29,3527,ANOM,Corrosion - Pitting,External,,04:41,10,,0.47,0.57,1981,2.439,2147,2.644,2146,2.643,,,11:40,17.376,30.10,HCA,812,18.000,0.312,,52000,1803,0.45,0.50,,4.5,10.0,ENTEGRA,17/02/23,3280.00,551.10,AGM _043,AGM _044,39.81692634,-89.68717540,563.64,990,1073,1073
3528,TR107,2023,MFL/CAL/IMU,28260,18.30,158939.69,38.17,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:52,17.376,30.10,HCA,812,18.000,0.312,,52000,,,,,3.6,10.0,ENTEGRA,17/02/23,3280.00,551.10,AGM _043,AGM _044,39.81691177,-89.68717539,563.74,,,
3529,TR107,2023,MFL/CAL/IMU,28260,4.95,158944.64,33.22,,ANOM,Ripple/Wrinkle,,At Seam,00:21,,,,,,,,,,,,,09:52,17.376,30.10,HCA,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,3298.30,532.80,AGM _043,AGM _044,39.81689814,-89.68717531,563.84,,,
3530,TR107,2023,MFL/CAL/IMU,28260,8.11,158947.80,30.06,,COMP,Bend - Field,,7° 43.3D Sag Cold Bend,11:50,,,,,,,,,,,,43.3D,09:52,17.376,30.10,HCA,812,18.000,0.312,,52000,,,,,3.5,10.0,ENTEGRA,17/02/23,3298.30,532.80,AGM _043,AGM _044,39.81688941,-89.68717520,564.02,,,
3531,TR107,2023,MFL/CAL/IMU,28270,38.17,158977.86,37.58,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:31,17.376,30.11,HCA,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3298.30,532.80,AGM _043,AGM _044,39.81680690,-89.68717387,566.39,,,
3532,TR107,2023,MFL/CAL/IMU,28270,21.58,158999.44,16.00,,ADME,Close Metal Object,,,11:10,,,0.94,2.50,,,,,,,,,01:31,17.376,30.11,HCA,812,18.000,0.312,,52000,,,,,4.4,10.0,ENTEGRA,17/02/23,3336.50,494.70,AGM _043,AGM _044,39.81674734,-89.68717295,567.00,,,
3533,TR107,2023,MFL/CAL/IMU,28280,37.58,159015.44,21.46,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:09,17.376,30.12,HCA,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,3336.50,494.70,AGM _043,AGM _044,39.81670329,-89.68717202,567.36,,,
3534,TR107,2023,MFL/CAL/IMU,28290,21.46,159036.90,11.84,,COMP,Girth Weld,,"18in, 45 Degree Hot Bend",,,,,,,,,,,,,,,17.250,30.12,HCA,812,18.000,0.375,,52000,,,,,2.7,10.0,ENTEGRA,17/02/23,3374.00,457.10,AGM _043,AGM _044,39.81664445,-89.68717035,567.86,,,
3535,TR107,2023,MFL/CAL/IMU,28290,5.79,159042.69,6.05,,COMP,Bend - Other (Induction),,45° 5.0D Left Induction Bend,09:00,,,,,,,,,,,,5D,,17.250,30.12,HCA,812,18.000,0.375,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,3395.50,435.60,AGM _043,AGM _044,39.81662849,-89.68716810,567.99,,,
3536,TR107,2023,MFL/CAL/IMU,28300,11.84,159048.74,18.33,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:04,17.376,30.12,HCA,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,3395.50,435.60,AGM _043,AGM _044,39.81661568,-89.68715441,568.13,,,
3537,TR107,2023,MFL/CAL/IMU,28310,18.33,159067.07,19.71,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:36,17.376,30.13,HCA,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,3407.30,423.80,AGM _043,AGM _044,39.81658104,-89.68710714,568.33,,,
3538,TR107,2023,MFL/CAL/IMU,28320,19.71,159086.78,44.84,,COMP,Girth Weld,,,,,,,,,,,,,,,,01:06,17.376,30.13,HCA,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,3425.70,405.50,AGM _043,AGM _044,39.81654351,-89.68705601,568.13,,,
3539,TR107,2023,MFL/CAL/IMU,28330,44.84,159131.62,11.87,,COMP,Girth Weld,,"18in, 45 Degree Hot Bend",,,,,,,,,,,,,,,17.250,30.14,HCA,812,18.000,0.375,,52000,,,,,2.6,10.0,ENTEGRA,17/02/23,3445.40,385.80,AGM _043,AGM _044,39.81645464,-89.68694571,568.62,,,
3540,TR107,2023,MFL/CAL/IMU,28330,5.57,159137.19,6.30,,COMP,Bend - Other (Induction),,45° 5.0D Left Induction Bend,09:00,,,,,,,,,,,,5D,,17.250,30.14,HCA,812,18.000,0.375,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3490.20,340.90,AGM _043,AGM _044,39.81644353,-89.68693125,568.73,,,
3541,TR107,2023,MFL/CAL/IMU,28340,11.87,159143.49,17.67,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:11,17.376,30.14,HCA,812,18.000,0.312,,52000,,,,,4.9,10.0,ENTEGRA,17/02/23,3490.20,340.90,AGM _043,AGM _044,39.81644004,-89.68690955,568.77,,,
3542,TR107,2023,MFL/CAL/IMU,28350,17.67,159161.16,39.74,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:16,17.376,30.14,HCA,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,3502.10,329.00,AGM _043,AGM _044,39.81643659,-89.68684659,568.79,,,
3543,TR107,2023,MFL/CAL/IMU,28360,39.74,159200.90,40.37,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:50,17.376,30.15,HCA,812,18.000,0.312,,52000,,,,,3.5,10.0,ENTEGRA,17/02/23,3519.80,311.40,AGM _043,AGM _044,39.81642779,-89.68670500,568.54,,,
3544,TR107,2023,MFL/CAL/IMU,28370,40.37,159241.27,9.93,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:57,17.376,30.16,HCA,812,18.000,0.312,,52000,,,,,3.6,10.0,ENTEGRA,17/02/23,3559.50,271.60,AGM _043,AGM _044,39.81641860,-89.68656146,567.26,,,
3545,TR107,2023,MFL/CAL/IMU,28380,9.93,159251.19,44.90,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:35,17.376,30.16,HCA,812,18.000,0.312,,52000,,,,,3.8,10.0,ENTEGRA,17/02/23,3599.90,231.30,AGM _043,AGM _044,39.81641632,-89.68652614,566.87,,,
3546,TR107,2023,MFL/CAL/IMU,28390,44.90,159296.09,43.24,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:18,17.376,30.17,HCA,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,3609.80,221.30,AGM _043,AGM _044,39.81640527,-89.68636634,564.81,,,
3547,TR107,2023,MFL/CAL/IMU,28400,43.24,159339.33,40.62,,COMP,Girth Weld,,,,,,,,,,,,,,,,10:41,17.376,30.18,HCA,812,18.000,0.312,,52000,,,,,4.1,10.0,ENTEGRA,17/02/23,3654.70,176.40,AGM _043,AGM _044,39.81639445,-89.68621264,562.88,,,
3548,TR107,2023,MFL/CAL/IMU,28410,40.62,159379.95,26.51,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:41,17.376,30.19,HCA,812,18.000,0.312,,52000,,,,,3.7,10.0,ENTEGRA,17/02/23,3697.90,133.20,AGM _043,AGM _044,39.81638494,-89.68606838,560.66,,,
3549,TR107,2023,MFL/CAL/IMU,28410,7.46,159387.42,19.04,,ADME,Close Metal Object,,,06:49,,,3.17,7.28,,,,,,,,,02:41,17.376,30.19,HCA,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,3738.50,92.60,AGM _043,AGM _044,39.81638320,-89.68604177,560.14,,,
3550,TR107,2023,MFL/CAL/IMU,28410,8.69,159388.64,17.82,,ADME,Close Metal Object,,,06:45,,,2.11,2.84,,,,,,,,,02:41,17.376,30.19,HCA,812,18.000,0.312,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,3738.50,92.60,AGM _043,AGM _044,39.81638292,-89.68603745,560.06,,,
3551,TR107,2023,MFL/CAL/IMU,28410,10.10,159390.06,16.40,,ADME,Close Metal Object,,At Seam,03:21,,,3.99,7.39,,,,,,,,,02:41,17.376,30.19,HCA,812,18.000,0.312,,52000,,,,,4.7,10.0,ENTEGRA,17/02/23,3738.50,92.60,AGM _043,AGM _044,39.81638259,-89.68603246,559.96,,,
3552,TR107,2023,MFL/CAL/IMU,28420,26.51,159406.46,47.79,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:37,17.376,30.19,HCA,812,18.000,0.312,,52000,,,,,4.0,10.0,ENTEGRA,17/02/23,3738.50,92.60,AGM _043,AGM _044,39.81637882,-89.68597422,558.76,,,
3553,TR107,2023,MFL/CAL/IMU,28430,47.79,159454.25,17.98,,COMP,Girth Weld,,"18in, 90 Degree Hot Bend",,,,,,,,,,,,,,,17.250,30.20,HCA,812,18.000,0.375,,52000,,,,,3.1,10.0,ENTEGRA,17/02/23,3765.10,66.10,AGM _043,AGM _044,39.81636866,-89.68580484,554.08,,,
3554,TR107,2023,MFL/CAL/IMU,28430,8.87,159463.12,9.12,,COMP,Bend - Other (Induction),,90° 5.0D Left Induction Bend,09:00,,,,,,,,,,,,5D,,17.250,30.20,HCA,812,18.000,0.375,,52000,,,,,4.5,10.0,ENTEGRA,17/02/23,3812.80,18.30,AGM _043,AGM _044,39.81637268,-89.68577460,553.33,,,
3555,TR107,2023,MFL/CAL/IMU,28440,17.98,159472.24,49.84,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:03,17.376,30.20,HCA,812,18.000,0.312,,52000,,,,,5.2,10.0,ENTEGRA,17/02/23,3812.80,18.30,AGM _043,AGM _044,39.81639531,-89.68576378,553.18,,,
3556,TR107,2023,MFL/CAL/IMU,28440,0.30,159472.54,49.54,,REF,Above Ground Marker,,,,,,,,,,,,,,,,09:03,17.376,30.20,HCA,812,18.000,0.312,,52000,,,,,5.4,10.0,ENTEGRA,17/02/23,-0.30,106.70,AGM _044,Valve -AGM Receiver Valve,39.81639614,-89.68576370,553.18,,,
3557,TR107,2023,MFL/CAL/IMU,28440,47.13,159519.36,2.71,,COMP,Tap,,With ID Restriction,00:03,,,,,,,,,,,,,09:03,17.376,30.21,HCA,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,-0.30,106.70,AGM _044,Valve -AGM Receiver Valve,39.81652105,-89.68575100,555.10,,,
3558,TR107,2023,MFL/CAL/IMU,28450,49.84,159522.07,2.16,,COMP,Girth Weld,,"18in x 18in Straight Tee, Barred Branch",,,,,,,,,,,,,,,17.250,30.21,HCA,812,18.000,0.375,,42000,,,,,3.5,10.0,ENTEGRA,17/02/23,-0.30,106.70,AGM _044,Valve -AGM Receiver Valve,39.81653017,-89.68575006,555.27,,,
3559,TR107,2023,MFL/CAL/IMU,28450,1.08,159523.15,1.08,,COMP,Tee,,,09:02,,,,,,,,,,,,,,17.250,30.21,HCA,812,18.000,0.375,,42000,,,,,5.6,10.0,ENTEGRA,17/02/23,49.50,56.90,AGM _044,Valve -AGM Receiver Valve,39.81653301,-89.68574976,555.32,,,
3560,TR107,2023,MFL/CAL/IMU,28460,2.16,159524.23,2.02,,COMP,Girth Weld,,,,,,,,,,,,,,,,,17.376,30.21,HCA,812,18.000,0.312,,52000,,,,,5.8,10.0,ENTEGRA,17/02/23,49.50,56.90,AGM _044,Valve -AGM Receiver Valve,39.81653596,-89.68574945,555.37,,,
3561,TR107,2023,MFL/CAL/IMU,28470,2.02,159526.25,24.49,,COMP,Girth Weld,,,,,,,,,,,,,,,,09:15,17.376,30.21,HCA,812,18.000,0.312,,52000,,,,,7.0,10.0,ENTEGRA,17/02/23,51.70,54.70,AGM _044,Valve -AGM Receiver Valve,39.81654118,-89.68574892,555.47,,,
3562,TR107,2023,MFL/CAL/IMU,28470,5.03,159531.28,19.46,,COMP,Bend - Field,,6° 45.1D Sag Cold Bend,00:08,,,,,,,,,,,,45.1D,09:15,17.376,30.21,HCA,812,18.000,0.312,,52000,,,,,7.0,10.0,ENTEGRA,17/02/23,53.70,52.70,AGM _044,Valve -AGM Receiver Valve,39.81655474,-89.68574756,555.84,,,
3563,TR107,2023,MFL/CAL/IMU,28480,24.49,159550.74,26.76,,COMP,Girth Weld,,,,,,,,,,,,,,,,02:56,17.376,30.22,HCA,812,18.000,0.312,,52000,,,,,4.2,10.0,ENTEGRA,17/02/23,53.70,52.70,AGM _044,Valve -AGM Receiver Valve,39.81660703,-89.68574201,558.74,,,
3564,TR107,2023,MFL/CAL/IMU,28480,18.75,159569.49,8.01,,COMP,Bend - Field,,6° 51.0D Over Cold Bend,05:53,,,,,,,,,,,,51D,02:56,17.376,30.22,HCA,812,18.000,0.312,,52000,,,,,4.6,10.0,ENTEGRA,17/02/23,78.20,28.20,AGM _044,Valve -AGM Receiver Valve,39.81665742,-89.68573661,561.34,,,
3565,TR107,2023,MFL/CAL/IMU,28480,24.95,159575.69,1.81,,COMP,Pipe Support,,,,,,,,,,,,,,,,02:56,17.376,30.22,HCA,812,18.000,0.312,,52000,,,,,3.9,10.0,ENTEGRA,17/02/23,78.20,28.20,AGM _044,Valve -AGM Receiver Valve,39.81667413,-89.68573473,561.68,,,
3566,TR107,2023,MFL/CAL/IMU,28480,26.76,159577.50,2.84,,COMP,Girth Weld,,"Pig Trap Isolation Valve, 18in Ball Valve",,,,,,,,,,,,,,,17.250,30.22,HCA,812,18.000,0.375,,52000,,,,,2.3,10.0,ENTEGRA,17/02/23,78.20,28.20,AGM _044,Valve -AGM Receiver Valve,39.81667909,-89.68573417,561.74,,,
3567,TR107,2023,MFL/CAL/IMU,28480,1.43,159578.93,1.41,,HCA End,HCA End,,TR-107-MLN-1-157663-160097,,,,,,,,,,,,,,,17.250,30.22,HCA,812,18.000,0.375,,52000,,,,,3.3,10.0,ENTEGRA,17/02/23,105.00,1.40,AGM _044,Valve -AGM Receiver Valve,39.81668298,-89.68573370,561.78,,,
3568,TR107,2023,MFL/CAL/IMU,28480,1.43,159578.93,1.41,,COMP,Valve,,,,,,,,,,,,,,,,,17.250,30.22,,812,18.000,0.375,,52000,,,,,3.3,10.0,ENTEGRA,17/02/23,-1.40,,Valve -AGM Receiver Valve,,39.81668298,-89.68573370,561.78,,,
3569,TR107,2023,MFL/CAL/IMU,28490,2.84,159580.34,,,COMP,Girth Weld,,,,,,,,,,,,,,,,,17.376,30.22,,812,18.000,0.312,,52000,,,,,5.7,10.0,ENTEGRA,17/02/23,-1.40,,Valve -AGM Receiver Valve,,39.81668691,-89.68573325,561.83,,,
