Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Feature Type,Feature Identification,Surface Location,2023,Comment,Feature Orientation,Peak Depth of Corrosion or Crack Anomaly,Peak Depth of Dent Anomaly,Length of Anomaly,Width of Anomaly,Psafe ,Pburst,Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Milepost,Stationing,HCA,MAOP,Pipe OD,Pipe Wall Thickness,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinte
1,Lincoln SF to Springfield,2016,COMBO 1, , ,-15.6,42.7,COMP,Area Start Launcher, ,, , , , , , , , , , , , , , , , , , , , , , , , ,11.2,ROSEN,04-Feb-16, ,15.6, ,Valve,40.11596780,-89.46277821,468.3
2,Lincoln SF to Springfield,2016,COMBO 1, , ,0.0,27.0,COMP,Valve, ,,Sta. 0+00, , , , , , , , , , , , , , , , , , , , , , , ,11.2,ROSEN,04-Feb-16,-15.6,3.3,Area Start Launcher,Support,40.11596800,-89.46283400,468.1
3,Lincoln SF to Springfield,2016,COMBO 1, , ,3.3,23.8,COMP,Support, ,,Circumferential, , , , , , , , , , , , ,3.3, , , , , , , , , , ,11.2,ROSEN,04-Feb-16,-3.3,9.0,Valve,Bend,40.11596805,-89.46284568,468.0
4,Lincoln SF to Springfield,2016,COMBO 1, , ,12.2,14.8,COMP,Bend, ,,40.0D -   8° - Over, , , , , , , , , ,Field bend, , ,12.2, , , , , , , , , , ,11.2,ROSEN,04-Feb-16,-9.0,1.2,Support,Magnet,40.11596827,-89.46287737,467.0
5,Lincoln SF to Springfield,2016,COMBO 1, , ,13.4,13.6,COMP,Magnet, ,,ROSEN,12:00, , , , , , , , , , , ,13.4, , , , , , , , , , ,11.2,ROSEN,04-Feb-16,-1.2,19.4,Bend,AGM,40.11596829,-89.46288152,466.8
6,Lincoln SF to Springfield,2016,COMBO 1,10, ,27.0,28.2,COMP,Area End Launcher, ,, , , , , , , , , , , ,2:33,0.01,27.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.3,11.2,ROSEN,04-Feb-16,-13.6,5.8,Magnet,AGM,40.11596855,-89.46292922,464.4
7,Lincoln SF to Springfield,2016,COMBO 1,10,-5.8,32.8,22.4,REF,AGM, ,,[MFL-A/XT] LAUNCHER, , , , , , , , , , ,2:33,0.01,32.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.3,11.2,ROSEN,04-Feb-16, , , , ,40.11596872,-89.46294942,463.3
8,Lincoln SF to Springfield,2016,COMBO 1,10,-17.6,44.7,10.5,COMP,Attachment, ,, ,10:00, , , , , , , , , ,2:33,0.01,44.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.3,11.2,ROSEN,04-Feb-16,-11.9,1.4,AGM,Bend,40.11596907,-89.46299104,461.3
9,Lincoln SF to Springfield,2016,COMBO 1,10,-19.0,46.1,9.2,COMP,Bend, ,,30.9D -   5° - Sag, , , , , , , , , ,Field bend,2:33,0.01,46.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.3,11.2,ROSEN,04-Feb-16,-1.4,8.9,Attachment,Attachment,40.11596911,-89.46299586,461.1
10,Lincoln SF to Springfield,2016,COMBO 1,10,-27.9,54.9,0.3,COMP,Attachment, ,,Circumferential, , , , , , , , , , ,2:33,0.01,55.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.3,11.2,ROSEN,04-Feb-16,-8.9,1.4,Bend,Tee,40.11596948,-89.46302744,460.5
11,Lincoln SF to Springfield,2016,COMBO 1,20,-28.2,55.2,2.3,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,0.01,55.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.8,11.2,ROSEN,04-Feb-16,-0.3,1.1,Attachment,Tee,40.11596949,-89.46302846,460.5
12,Lincoln SF to Springfield,2016,COMBO 1,20,-1.2,56.4,1.1,COMP,Tee, ,, ,3:00, , , , , , , , , ,--:--,0.01,56.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.8,11.2,ROSEN,04-Feb-16,-1.4,3.9,Attachment,Weld-O-Let,40.11596954,-89.46303257,460.4
13,Lincoln SF to Springfield,2016,COMBO 1,30,-2.3,57.5,9.4,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,0.01,57.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.6,11.2,ROSEN,04-Feb-16,-1.1,2.8,Tee,Weld-O-Let,40.11596959,-89.46303661,460.4
14,Lincoln SF to Springfield,2016,COMBO 1,30,-2.8,60.3,6.6,COMP,Weld-O-Let, ,, ,12:00, , , , , , , , , ,--:--,0.01,60.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.6,11.2,ROSEN,04-Feb-16,-3.9,0.4,Tee,Weld-O-Let,40.11596973,-89.46304662,460.3
15,Lincoln SF to Springfield,2016,COMBO 1,30,-3.2,60.8,6.2,COMP,Weld-O-Let, ,, ,12:00, , , , , , , , , ,--:--,0.01,60.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.6,11.2,ROSEN,04-Feb-16,-0.4,145.8,Weld-O-Let,Bend,40.11596975,-89.46304816,460.3
16,Lincoln SF to Springfield,2016,COMBO 1,40,-9.4,66.9,31.3,COMP,Girth Weld, ,, , , , , , , , , , , ,11:09,0.01,67.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-6.2,139.6,Weld-O-Let,Bend,40.11597012,-89.46307013,460.1
17,Lincoln SF to Springfield,2016,COMBO 1,50,-31.3,98.3,60.3,COMP,Girth Weld, ,, , , , , , , , , , , ,12:56,0.02,98.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.0,11.2,ROSEN,04-Feb-16,-37.5,108.3,Weld-O-Let,Bend,40.11597310,-89.46318177,459.3
18,Lincoln SF to Springfield,2016,COMBO 1,60,-60.3,158.6,8.5,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,0.03,158.7, ,812,18.00,0.375,52000,2167,37.48,0.40,2010,0.7,11.2,ROSEN,04-Feb-16,-97.8,48.0,Weld-O-Let,Bend,40.11597964,-89.46339659,458.9
19,Lincoln SF to Springfield,2016,COMBO 1,70,-8.5,167.1,38.3,COMP,Girth Weld, ,, , , , , , , , , , , ,2:12,0.03,167.2, ,812,18.00,0.375,52000,2167,37.48,0.40,2010,5.9,11.2,ROSEN,04-Feb-16,-106.4,39.4,Weld-O-Let,Bend,40.11598041,-89.46342706,459.1
20,Lincoln SF to Springfield,2016,COMBO 1,80,-38.3,205.4,1.9,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,0.04,205.5, ,812,18.00,0.375,52000,2167,37.48,0.40,2010,11.2,11.2,ROSEN,04-Feb-16,-144.6,1.2,Weld-O-Let,Bend,40.11598241,-89.46356323,459.3
21,Lincoln SF to Springfield,2016,COMBO 1,80,-1.2,206.6,0.8,COMP,Bend, ,,1.7D -  48° - Left, , , , , , , , , ,1.7D,--:--,0.04,206.7, ,812,18.00,0.375,52000,2167,37.48,0.40,2010,11.2,11.2,ROSEN,04-Feb-16,-145.8,3278.8,Weld-O-Let,Weld-O-Let,40.11598038,-89.46356633,459.3
22,Lincoln SF to Springfield,2016,COMBO 1,90,-1.9,207.3,40.8,COMP,Girth Weld, ,, , , , , , , , , , , ,5:17,0.04,207.5, ,812,18.00,0.375,52000,2167,37.48,0.40,2010,12.1,11.2,ROSEN,04-Feb-16,-0.8,3278.0,Bend,Weld-O-Let,40.11597893,-89.46356833,459.3
23,Lincoln SF to Springfield,2016,COMBO 1,100,-40.8,248.2,8.2,COMP,Girth Weld, ,, , , , , , , , , , , ,9:17,0.05,248.3, ,812,18.00,0.375,52000,2167,37.48,0.40,2010,8.6,11.2,ROSEN,04-Feb-16,-41.6,3237.2,Bend,Weld-O-Let,40.11590164,-89.46367363,459.7
24,Lincoln SF to Springfield,2016,COMBO 1,110,-8.2,256.4,2.9,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,0.05,256.6, ,812,18.00,0.375,52000,2167,37.48,0.40,2010,9.3,11.2,ROSEN,04-Feb-16,-49.9,3228.9,Bend,Weld-O-Let,40.11588600,-89.46369482,459.7
25,Lincoln SF to Springfield,2016,COMBO 1,120,-2.9,259.4,29.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:01,0.05,259.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,11.3,11.2,ROSEN,04-Feb-16,-52.8,3226.0,Bend,Weld-O-Let,40.11588045,-89.46370239,459.8
26,Lincoln SF to Springfield,2016,COMBO 1,130,-29.8,289.1,61.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:44,0.05,289.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,12.0,11.2,ROSEN,04-Feb-16,-82.5,3196.2,Bend,Weld-O-Let,40.11581799,-89.46376989,460.4
27,Lincoln SF to Springfield,2016,COMBO 1,140,-61.2,350.3,61.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:19,0.07,350.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,11.2,11.2,ROSEN,04-Feb-16,-143.7,3135.1,Bend,Weld-O-Let,40.11566162,-89.46384371,460.2
28,Lincoln SF to Springfield,2016,COMBO 1,150,-61.5,411.8,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:54,0.08,412.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,11.0,11.2,ROSEN,04-Feb-16,-205.2,3073.5,Bend,Weld-O-Let,40.11549875,-89.46389942,459.2
29,Lincoln SF to Springfield,2016,COMBO 1,160,-62.1,473.9,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,1:02,0.09,474.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.9,11.2,ROSEN,04-Feb-16,-267.3,3011.5,Bend,Weld-O-Let,40.11533489,-89.46395777,458.8
30,Lincoln SF to Springfield,2016,COMBO 1,170,-62.0,535.9,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,9:13,0.10,536.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.1,11.2,ROSEN,04-Feb-16,-329.3,2949.5,Bend,Weld-O-Let,40.11517124,-89.46401664,457.7
31,Lincoln SF to Springfield,2016,COMBO 1,180,-62.1,598.0,61.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:44,0.11,598.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.1,11.2,ROSEN,04-Feb-16,-391.4,2887.4,Bend,Weld-O-Let,40.11500742,-89.46407516,455.9
32,Lincoln SF to Springfield,2016,COMBO 1,190,-61.7,659.7,43.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:31,0.12,660.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.5,11.2,ROSEN,04-Feb-16,-453.1,2825.7,Bend,Weld-O-Let,40.11484513,-89.46413512,453.6
33,Lincoln SF to Springfield,2016,COMBO 1,200,-43.8,703.5,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,3:43,0.13,704.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.9,11.2,ROSEN,04-Feb-16,-496.9,2781.8,Bend,Weld-O-Let,40.11472952,-89.46417691,454.2
34,Lincoln SF to Springfield,2016,COMBO 1,210,-62.1,765.6,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,12:00,0.15,766.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.8,11.2,ROSEN,04-Feb-16,-559.1,2719.7,Bend,Weld-O-Let,40.11456590,-89.46423733,455.3
35,Lincoln SF to Springfield,2016,COMBO 1,220,-62.1,827.7,56.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:59,0.16,828.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-621.1,2657.7,Bend,Weld-O-Let,40.11440266,-89.46429862,456.8
36,Lincoln SF to Springfield,2016,COMBO 1,230,-56.7,884.3,50.9,COMP,Girth Weld, ,, , , , , , , , , , , ,8:47,0.17,884.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-677.8,2601.0,Bend,Weld-O-Let,40.11425263,-89.46435000,458.0
37,Lincoln SF to Springfield,2016,COMBO 1,240,-50.9,935.2,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,12:29,0.18,935.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.6,11.2,ROSEN,04-Feb-16,-728.6,2550.2,Bend,Weld-O-Let,40.11411888,-89.46440042,459.5
38,Lincoln SF to Springfield,2016,COMBO 1,250,-62.0,997.2,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,9:57,0.19,997.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-790.6,2488.1,Bend,Weld-O-Let,40.11395548,-89.46446075,460.8
39,Lincoln SF to Springfield,2016,COMBO 1,260,-62.0,1059.2,61.9,COMP,Girth Weld, ,, , , , , , , , , , , ,11:55,0.20,1059.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-852.6,2426.2,Bend,Weld-O-Let,40.11379221,-89.46452098,461.6
40,Lincoln SF to Springfield,2016,COMBO 1,270,-61.9,1121.1,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:25,0.21,1121.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-914.5,2364.2,Bend,Weld-O-Let,40.11362890,-89.46458033,462.1
41,Lincoln SF to Springfield,2016,COMBO 1,280,-62.1,1183.2,60.0,COMP,Girth Weld, ,, , , , , , , , , , , ,1:09,0.22,1184.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-976.7,2302.1,Bend,Weld-O-Let,40.11346493,-89.46463915,462.1
42,Lincoln SF to Springfield,2016,COMBO 1,290,-60.0,1243.2,62.1,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,0.24,1244.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-1036.7,2242.1,Bend,Weld-O-Let,40.11330646,-89.46469545,462.2
43,Lincoln SF to Springfield,2016,COMBO 1,300,-62.1,1305.3,61.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:14,0.25,1306.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-1098.7,2180.1,Bend,Weld-O-Let,40.11314291,-89.46475548,462.0
44,Lincoln SF to Springfield,2016,COMBO 1,310,-61.7,1367.0,51.3,COMP,Girth Weld, ,, , , , , , , , , , , ,9:42,0.26,1367.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-1160.4,2118.3,Bend,Weld-O-Let,40.11298055,-89.46481641,461.2
45,Lincoln SF to Springfield,2016,COMBO 1,320,-51.3,1418.3,52.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:52,0.27,1419.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-1211.7,2067.1,Bend,Weld-O-Let,40.11284557,-89.46486677,460.6
46,Lincoln SF to Springfield,2016,COMBO 1,330,-52.8,1471.0,61.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:41,0.28,1472.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-1264.5,2014.3,Bend,Weld-O-Let,40.11270647,-89.46491734,459.8
47,Lincoln SF to Springfield,2016,COMBO 1,340,-61.8,1532.9,61.0,COMP,Girth Weld, ,, , , , , , , , , , , ,1:18,0.29,1533.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-1326.3,1952.5,Bend,Weld-O-Let,40.11254332,-89.46497561,458.9
48,Lincoln SF to Springfield,2016,COMBO 1,350,-61.0,1593.9,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,9:32,0.30,1595.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-1387.3,1891.5,Bend,Weld-O-Let,40.11238216,-89.46503277,458.3
49,Lincoln SF to Springfield,2016,COMBO 1,360,-62.1,1655.9,61.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:25,0.31,1657.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1449.4,1829.4,Bend,Weld-O-Let,40.11221817,-89.46509050,457.7
50,Lincoln SF to Springfield,2016,COMBO 1,370,-61.8,1717.7,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,9:07,0.33,1718.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-1511.2,1767.6,Bend,Weld-O-Let,40.11205444,-89.46514626,457.8
51,Lincoln SF to Springfield,2016,COMBO 1,380,-62.1,1779.8,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,11:59,0.34,1781.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.3,11.2,ROSEN,04-Feb-16,-1573.3,1705.5,Bend,Weld-O-Let,40.11188971,-89.46520108,458.1
52,Lincoln SF to Springfield,2016,COMBO 1,390,-62.1,1841.9,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,9:27,0.35,1843.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,2.5,11.2,ROSEN,04-Feb-16,-1635.3,1643.5,Bend,Weld-O-Let,40.11172523,-89.46525654,458.0
53,Lincoln SF to Springfield,2016,COMBO 1,400,-62.0,1903.9,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:59,0.36,1905.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.4,11.2,ROSEN,04-Feb-16,-1697.3,1581.5,Bend,Weld-O-Let,40.11156076,-89.46531121,459.1
54,Lincoln SF to Springfield,2016,COMBO 1,410,-62.1,1965.9,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,9:18,0.37,1967.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,19.1,11.2,ROSEN,04-Feb-16,-1759.4,1519.4,Bend,Weld-O-Let,40.11139698,-89.46537039,460.2
55,Lincoln SF to Springfield,2016,COMBO 1,420,-62.2,2028.1,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,12:12,0.38,2029.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,17.1,11.2,ROSEN,04-Feb-16,-1821.5,1457.2,Bend,Weld-O-Let,40.11123356,-89.46543239,460.5
56,Lincoln SF to Springfield,2016,COMBO 1,430,-62.1,2090.2,61.1,COMP,Girth Weld, ,, , , , , , , , , , , ,9:56,0.40,2091.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,14.9,11.2,ROSEN,04-Feb-16,-1883.6,1395.2,Bend,Weld-O-Let,40.11106953,-89.46549014,461.5
57,Lincoln SF to Springfield,2016,COMBO 1,440,-61.1,2151.3,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:49,0.41,2152.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,14.4,11.2,ROSEN,04-Feb-16,-1944.7,1334.0,Bend,Weld-O-Let,40.11090784,-89.46554633,463.6
58,Lincoln SF to Springfield,2016,COMBO 1,450,-62.1,2213.4,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:36,0.42,2214.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,13.7,11.2,ROSEN,04-Feb-16,-2006.8,1271.9,Bend,Weld-O-Let,40.11074375,-89.46560425,465.3
59,Lincoln SF to Springfield,2016,COMBO 1,460,-62.1,2275.5,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,1:20,0.43,2277.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,12.6,11.2,ROSEN,04-Feb-16,-2068.9,1209.9,Bend,Weld-O-Let,40.11058034,-89.46566504,466.1
60,Lincoln SF to Springfield,2016,COMBO 1,470,-62.0,2337.5,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,9:58,0.44,2339.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,12.9,11.2,ROSEN,04-Feb-16,-2130.9,1147.9,Bend,Weld-O-Let,40.11041764,-89.46572814,465.8
61,Lincoln SF to Springfield,2016,COMBO 1,480,-62.1,2399.5,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,2:48,0.45,2401.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,12.1,11.2,ROSEN,04-Feb-16,-2193.0,1085.8,Bend,Weld-O-Let,40.11025454,-89.46579036,466.2
62,Lincoln SF to Springfield,2016,COMBO 1,490,-62.3,2461.8,62.2,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,0.47,2463.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,11.4,11.2,ROSEN,04-Feb-16,-2255.3,1023.5,Bend,Weld-O-Let,40.11009057,-89.46585149,467.0
63,Lincoln SF to Springfield,2016,COMBO 1,500,-62.2,2524.1,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,3:15,0.48,2525.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,10.8,11.2,ROSEN,04-Feb-16,-2317.5,961.3,Bend,Weld-O-Let,40.10992673,-89.46591250,468.0
64,Lincoln SF to Springfield,2016,COMBO 1,510,-62.1,2586.2,57.9,COMP,Girth Weld, ,, , , , , , , , , , , ,9:49,0.49,2588.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,10.3,11.2,ROSEN,04-Feb-16,-2379.6,899.2,Bend,Weld-O-Let,40.10976343,-89.46597436,468.0
65,Lincoln SF to Springfield,2016,COMBO 1,520,-57.9,2644.0,57.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:15,0.50,2645.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.7,11.2,ROSEN,04-Feb-16,-2437.5,841.3,Bend,Weld-O-Let,40.10961113,-89.46603101,467.3
66,Lincoln SF to Springfield,2016,COMBO 1,530,-57.5,2701.5,59.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:13,0.51,2703.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.9,11.2,ROSEN,04-Feb-16,-2495.0,783.8,Bend,Weld-O-Let,40.10945940,-89.46608538,466.0
67,Lincoln SF to Springfield,2016,COMBO 1,540,-59.2,2760.8,51.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:48,0.52,2762.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.8,11.2,ROSEN,04-Feb-16,-2554.2,724.6,Bend,Weld-O-Let,40.10930300,-89.46614109,465.1
68,Lincoln SF to Springfield,2016,COMBO 1,550,-51.7,2812.4,53.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:39,0.53,2814.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.1,11.2,ROSEN,04-Feb-16,-2605.9,672.9,Bend,Weld-O-Let,40.10916635,-89.46618879,464.5
69,Lincoln SF to Springfield,2016,COMBO 1,560,-53.8,2866.3,26.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:52,0.54,2868.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.3,11.2,ROSEN,04-Feb-16,-2659.7,619.1,Bend,Weld-O-Let,40.10902409,-89.46623879,463.8
70,Lincoln SF to Springfield,2016,COMBO 1,570,-26.7,2892.9,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,9:56,0.55,2894.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.8,11.2,ROSEN,04-Feb-16,-2686.4,592.4,Bend,Weld-O-Let,40.10895366,-89.46626371,463.5
71,Lincoln SF to Springfield,2016,COMBO 1,580,-62.3,2955.3,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,1:52,0.56,2957.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.4,11.2,ROSEN,04-Feb-16,-2748.7,530.1,Bend,Weld-O-Let,40.10878898,-89.46632199,462.9
72,Lincoln SF to Springfield,2016,COMBO 1,590,-62.3,3017.6,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,11:34,0.57,3019.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.6,11.2,ROSEN,04-Feb-16,-2811.0,467.8,Bend,Weld-O-Let,40.10862431,-89.46637968,462.3
73,Lincoln SF to Springfield,2016,COMBO 1,600,-62.4,3080.0,56.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:38,0.58,3082.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.9,11.2,ROSEN,04-Feb-16,-2873.4,405.4,Bend,Weld-O-Let,40.10845868,-89.46643407,461.6
74,Lincoln SF to Springfield,2016,COMBO 1,610,-56.8,3136.8,51.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:42,0.59,3138.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.2,11.2,ROSEN,04-Feb-16,-2930.2,348.6,Bend,Weld-O-Let,40.10830751,-89.46648156,462.2
75,Lincoln SF to Springfield,2016,COMBO 1,620,-51.2,3187.9,54.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:03,0.60,3190.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.6,11.2,ROSEN,04-Feb-16,-2981.4,297.4,Bend,Weld-O-Let,40.10817173,-89.46652645,461.9
76,Lincoln SF to Springfield,2016,COMBO 1,630,-54.1,3242.0,44.4,COMP,Girth Weld, ,, , , , , , , , , , , ,9:43,0.61,3244.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16,-3035.4,243.4,Bend,Weld-O-Let,40.10802792,-89.46657197,461.7
77,Lincoln SF to Springfield,2016,COMBO 1,640,-44.4,3286.4,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,2:18,0.62,3288.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-3079.8,199.0,Bend,Weld-O-Let,40.10790947,-89.46660708,463.1
78,Lincoln SF to Springfield,2016,COMBO 1,650,-62.3,3348.7,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,11:37,0.63,3351.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16,-3142.1,136.6,Bend,Weld-O-Let,40.10774547,-89.46666854,464.2
79,Lincoln SF to Springfield,2016,COMBO 1,660,-62.5,3411.2,56.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:02,0.65,3413.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.2,11.2,ROSEN,04-Feb-16,-3204.7,74.1,Bend,Weld-O-Let,40.10758088,-89.46672604,463.7
80,Lincoln SF to Springfield,2016,COMBO 1,670,-56.8,3468.0,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:16,0.66,3470.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,18.3,11.2,ROSEN,04-Feb-16,-3261.5,17.3,Bend,Weld-O-Let,40.10742539,-89.46672950,465.1
81,Lincoln SF to Springfield,2016,COMBO 1,670,-17.3,3485.3,45.5,COMP,Weld-O-Let, ,, ,12:00, , , , , , , , , ,1:16,0.66,3487.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,18.3,11.2,ROSEN,04-Feb-16,-3278.8,5148.1,Bend,Weld-O-Let,40.10737802,-89.46672947,465.3
82,Lincoln SF to Springfield,2016,COMBO 1,680,-62.8,3530.8,50.0,COMP,Girth Weld, ,, , , , , , , , , , , ,1:35,0.67,3533.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,17.3,11.2,ROSEN,04-Feb-16,-45.5,5102.7,Weld-O-Let,Weld-O-Let,40.10725433,-89.46673114,465.4
83,Lincoln SF to Springfield,2016,COMBO 1,690,-50.0,3580.8,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:25,0.68,3583.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,17.6,11.2,ROSEN,04-Feb-16,-95.4,5052.7,Weld-O-Let,Weld-O-Let,40.10711772,-89.46673167,466.0
84,Lincoln SF to Springfield,2016,COMBO 1,700,-62.4,3643.1,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:20,0.69,3645.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,16.1,11.2,ROSEN,04-Feb-16,-157.8,4990.3,Weld-O-Let,Weld-O-Let,40.10694741,-89.46673063,469.4
85,Lincoln SF to Springfield,2016,COMBO 1,710,-62.2,3705.3,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,8:44,0.70,3707.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,15.5,11.2,ROSEN,04-Feb-16,-220.0,4928.1,Weld-O-Let,Weld-O-Let,40.10677737,-89.46673172,469.7
86,Lincoln SF to Springfield,2016,COMBO 1,720,-62.0,3767.3,61.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:02,0.71,3769.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,13.9,11.2,ROSEN,04-Feb-16,-282.0,4866.1,Weld-O-Let,Weld-O-Let,40.10660791,-89.46673435,469.1
87,Lincoln SF to Springfield,2016,COMBO 1,730,-61.7,3829.1,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,8:48,0.73,3831.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,13.3,11.2,ROSEN,04-Feb-16,-343.7,4804.4,Weld-O-Let,Weld-O-Let,40.10643921,-89.46673610,468.3
88,Lincoln SF to Springfield,2016,COMBO 1,740,-62.2,3891.3,50.3,COMP,Girth Weld, ,, , , , , , , , , , , ,12:25,0.74,3894.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,12.6,11.2,ROSEN,04-Feb-16,-406.0,4742.2,Weld-O-Let,Weld-O-Let,40.10626914,-89.46673717,467.4
89,Lincoln SF to Springfield,2016,COMBO 1,750,-50.3,3941.6,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,11:10,0.75,3944.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,11.8,11.2,ROSEN,04-Feb-16,-456.2,4691.9,Weld-O-Let,Weld-O-Let,40.10613170,-89.46673661,467.5
90,Lincoln SF to Springfield,2016,COMBO 1,760,-62.2,4003.8,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,2:03,0.76,4006.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,10.9,11.2,ROSEN,04-Feb-16,-518.4,4629.7,Weld-O-Let,Weld-O-Let,40.10596177,-89.46673446,468.2
91,Lincoln SF to Springfield,2016,COMBO 1,770,-62.3,4066.1,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,8:57,0.77,4068.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,10.4,11.2,ROSEN,04-Feb-16,-580.7,4567.4,Weld-O-Let,Weld-O-Let,40.10579149,-89.46673060,468.2
92,Lincoln SF to Springfield,2016,COMBO 1,780,-62.4,4128.5,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,12:47,0.78,4131.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.4,11.2,ROSEN,04-Feb-16,-643.1,4505.0,Weld-O-Let,Weld-O-Let,40.10562098,-89.46672665,468.4
93,Lincoln SF to Springfield,2016,COMBO 1,790,-62.4,4190.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:44,0.79,4193.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.2,11.2,ROSEN,04-Feb-16,-705.6,4442.6,Weld-O-Let,Weld-O-Let,40.10545036,-89.46672219,470.6
94,Lincoln SF to Springfield,2016,COMBO 1,800,-62.5,4253.3,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:08,0.81,4256.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.9,11.2,ROSEN,04-Feb-16,-768.0,4380.1,Weld-O-Let,Weld-O-Let,40.10527973,-89.46671727,473.0
95,Lincoln SF to Springfield,2016,COMBO 1,810,-62.5,4315.8,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,9:17,0.82,4318.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.5,11.2,ROSEN,04-Feb-16,-830.5,4317.7,Weld-O-Let,Weld-O-Let,40.10510906,-89.46671226,474.8
96,Lincoln SF to Springfield,2016,COMBO 1,820,-62.0,4377.8,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,2:18,0.83,4380.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.3,11.2,ROSEN,04-Feb-16,-892.5,4255.7,Weld-O-Let,Weld-O-Let,40.10493961,-89.46670847,474.9
97,Lincoln SF to Springfield,2016,COMBO 1,830,-62.4,4440.2,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,9:19,0.84,4443.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.2,11.2,ROSEN,04-Feb-16,-954.8,4193.3,Weld-O-Let,Weld-O-Let,40.10476921,-89.46670572,474.3
98,Lincoln SF to Springfield,2016,COMBO 1,840,-62.4,4502.5,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:56,0.85,4505.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.6,11.2,ROSEN,04-Feb-16,-1017.2,4131.0,Weld-O-Let,Weld-O-Let,40.10459878,-89.46670400,473.7
99,Lincoln SF to Springfield,2016,COMBO 1,850,-62.2,4564.7,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:22,0.86,4567.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,15.0,11.2,ROSEN,04-Feb-16,-1079.4,4068.8,Weld-O-Let,Weld-O-Let,40.10442886,-89.46670164,473.6
100,Lincoln SF to Springfield,2016,COMBO 1,860,-62.5,4627.2,60.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:00,0.88,4630.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,13.7,11.2,ROSEN,04-Feb-16,-1141.9,4006.2,Weld-O-Let,Weld-O-Let,40.10425805,-89.46669842,476.5
101,Lincoln SF to Springfield,2016,COMBO 1,870,-60.8,4688.1,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:29,0.89,4691.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,13.1,11.2,ROSEN,04-Feb-16,-1202.7,3945.4,Weld-O-Let,Weld-O-Let,40.10409189,-89.46669550,479.5
102,Lincoln SF to Springfield,2016,COMBO 1,880,-62.4,4750.5,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:25,0.90,4753.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,11.4,11.2,ROSEN,04-Feb-16,-1265.1,3883.0,Weld-O-Let,Weld-O-Let,40.10392135,-89.46669305,482.3
103,Lincoln SF to Springfield,2016,COMBO 1,890,-62.5,4813.0,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:35,0.91,4816.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,11.0,11.2,ROSEN,04-Feb-16,-1327.6,3820.5,Weld-O-Let,Weld-O-Let,40.10375058,-89.46669082,484.2
104,Lincoln SF to Springfield,2016,COMBO 1,900,-62.4,4875.4,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,3:09,0.92,4878.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,10.6,11.2,ROSEN,04-Feb-16,-1390.0,3758.1,Weld-O-Let,Weld-O-Let,40.10357992,-89.46668789,485.0
105,Lincoln SF to Springfield,2016,COMBO 1,910,-62.0,4937.4,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,8:53,0.94,4940.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.7,11.2,ROSEN,04-Feb-16,-1452.1,3696.1,Weld-O-Let,Weld-O-Let,40.10341039,-89.46668591,485.0
106,Lincoln SF to Springfield,2016,COMBO 1,920,-62.4,4999.8,61.9,COMP,Girth Weld, ,, , , , , , , , , , , ,12:29,0.95,5003.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.3,11.2,ROSEN,04-Feb-16,-1514.5,3633.7,Weld-O-Let,Weld-O-Let,40.10324009,-89.46668664,482.3
107,Lincoln SF to Springfield,2016,COMBO 1,930,-61.9,5061.8,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,9:07,0.96,5065.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.1,11.2,ROSEN,04-Feb-16,-1576.4,3571.7,Weld-O-Let,Weld-O-Let,40.10307110,-89.46668449,479.2
108,Lincoln SF to Springfield,2016,COMBO 1,940,-62.4,5124.2,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,3:09,0.97,5127.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.4,11.2,ROSEN,04-Feb-16,-1638.9,3509.3,Weld-O-Let,Weld-O-Let,40.10290059,-89.46668332,479.0
109,Lincoln SF to Springfield,2016,COMBO 1,950,-62.3,5186.5,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,11:25,0.98,5190.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-1701.1,3447.0,Weld-O-Let,Weld-O-Let,40.10273043,-89.46668349,482.1
110,Lincoln SF to Springfield,2016,COMBO 1,960,-62.4,5248.9,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,2:51,0.99,5252.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.4,11.2,ROSEN,04-Feb-16,-1763.5,3384.6,Weld-O-Let,Weld-O-Let,40.10256011,-89.46668319,486.3
111,Lincoln SF to Springfield,2016,COMBO 1,970,-62.3,5311.2,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,9:06,1.01,5314.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.2,11.2,ROSEN,04-Feb-16,-1825.8,3322.3,Weld-O-Let,Weld-O-Let,40.10238988,-89.46668440,488.1
112,Lincoln SF to Springfield,2016,COMBO 1,980,-62.3,5373.4,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,12:26,1.02,5377.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-1888.1,3260.0,Weld-O-Let,Weld-O-Let,40.10221971,-89.46668496,487.4
113,Lincoln SF to Springfield,2016,COMBO 1,990,-62.4,5435.8,61.9,COMP,Girth Weld, ,, , , , , , , , , , , ,11:47,1.03,5439.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1950.5,3197.6,Weld-O-Let,Weld-O-Let,40.10204918,-89.46668442,488.7
114,Lincoln SF to Springfield,2016,COMBO 1,1000,-61.9,5497.7,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,2:48,1.04,5501.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-2012.4,3135.8,Weld-O-Let,Weld-O-Let,40.10188001,-89.46668416,489.5
115,Lincoln SF to Springfield,2016,COMBO 1,1010,-62.1,5559.9,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,9:52,1.05,5563.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-2074.5,3073.6,Weld-O-Let,Weld-O-Let,40.10171017,-89.46668346,489.0
116,Lincoln SF to Springfield,2016,COMBO 1,1020,-62.4,5622.3,61.7,COMP,Girth Weld, ,, , , , , , , , , , , ,3:24,1.06,5626.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.2,11.2,ROSEN,04-Feb-16,-2136.9,3011.2,Weld-O-Let,Weld-O-Let,40.10153970,-89.46668368,487.7
117,Lincoln SF to Springfield,2016,COMBO 1,1030,-61.7,5684.0,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,11:26,1.08,5687.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,15.5,11.2,ROSEN,04-Feb-16,-2198.6,2949.5,Weld-O-Let,Weld-O-Let,40.10137108,-89.46668379,486.8
118,Lincoln SF to Springfield,2016,COMBO 1,1040,-62.3,5746.3,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,12:20,1.09,5750.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,14.8,11.2,ROSEN,04-Feb-16,-2261.0,2887.2,Weld-O-Let,Weld-O-Let,40.10120067,-89.46668353,486.4
119,Lincoln SF to Springfield,2016,COMBO 1,1050,-62.3,5808.6,61.9,COMP,Girth Weld, ,, , , , , , , , , , , ,11:18,1.10,5812.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,14.1,11.2,ROSEN,04-Feb-16,-2323.3,2824.8,Weld-O-Let,Weld-O-Let,40.10103034,-89.46668325,485.8
120,Lincoln SF to Springfield,2016,COMBO 1,1060,-61.9,5870.5,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,2:04,1.11,5874.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,13.6,11.2,ROSEN,04-Feb-16,-2385.2,2763.0,Weld-O-Let,Weld-O-Let,40.10086130,-89.46668350,484.8
121,Lincoln SF to Springfield,2016,COMBO 1,1070,-62.3,5932.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:07,1.12,5936.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,12.6,11.2,ROSEN,04-Feb-16,-2447.5,2700.6,Weld-O-Let,Weld-O-Let,40.10069097,-89.46668499,484.2
122,Lincoln SF to Springfield,2016,COMBO 1,1080,-62.6,5995.5,57.4,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,1.14,5999.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,11.8,11.2,ROSEN,04-Feb-16,-2510.1,2638.0,Weld-O-Let,Weld-O-Let,40.10052488,-89.46672266,482.5
123,Lincoln SF to Springfield,2016,COMBO 1,1090,-57.4,6052.9,56.1,COMP,Girth Weld, ,, , , , , , , , , , , ,11:37,1.15,6057.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,10.4,11.2,ROSEN,04-Feb-16,-2567.6,2580.6,Weld-O-Let,Weld-O-Let,40.10039412,-89.46683540,481.3
124,Lincoln SF to Springfield,2016,COMBO 1,1100,-56.1,6109.0,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,1.16,6113.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.4,11.2,ROSEN,04-Feb-16,-2623.7,2524.4,Weld-O-Let,Weld-O-Let,40.10030397,-89.46699183,480.9
125,Lincoln SF to Springfield,2016,COMBO 1,1110,-62.7,6171.7,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:35,1.17,6176.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-2686.4,2461.8,Weld-O-Let,Weld-O-Let,40.10028583,-89.46721192,480.3
126,Lincoln SF to Springfield,2016,COMBO 1,1120,-62.2,6233.9,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,1:35,1.18,6238.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,14.1,11.2,ROSEN,04-Feb-16,-2748.6,2399.6,Weld-O-Let,Weld-O-Let,40.10028371,-89.46743331,479.8
127,Lincoln SF to Springfield,2016,COMBO 1,1130,-62.4,6296.3,56.8,COMP,Girth Weld, ,, , , , , , , , , , , ,8:41,1.19,6300.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,13.1,11.2,ROSEN,04-Feb-16,-2810.9,2337.2,Weld-O-Let,Weld-O-Let,40.10028291,-89.46765533,480.8
128,Lincoln SF to Springfield,2016,COMBO 1,1140,-56.8,6353.1,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:02,1.20,6357.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,11.3,11.2,ROSEN,04-Feb-16,-2867.7,2280.4,Weld-O-Let,Weld-O-Let,40.10028142,-89.46785749,482.7
129,Lincoln SF to Springfield,2016,COMBO 1,1150,-62.5,6415.6,35.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:19,1.22,6420.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,10.2,11.2,ROSEN,04-Feb-16,-2930.2,2217.9,Weld-O-Let,Weld-O-Let,40.10027803,-89.46807985,483.9
130,Lincoln SF to Springfield,2016,COMBO 1,1160,-35.8,6451.4,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,2:17,1.22,6455.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.4,11.2,ROSEN,04-Feb-16,-2966.1,2182.1,Weld-O-Let,Weld-O-Let,40.10027662,-89.46820744,484.5
131,Lincoln SF to Springfield,2016,COMBO 1,1170,-62.0,6513.4,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,9:36,1.23,6517.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,10.3,11.2,ROSEN,04-Feb-16,-3028.1,2120.0,Weld-O-Let,Weld-O-Let,40.10027112,-89.46842812,485.1
132,Lincoln SF to Springfield,2016,COMBO 1,1180,-62.1,6575.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:32,1.25,6580.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.4,11.2,ROSEN,04-Feb-16,-3090.2,2058.0,Weld-O-Let,Weld-O-Let,40.10026514,-89.46864898,485.2
133,Lincoln SF to Springfield,2016,COMBO 1,1190,-62.7,6638.2,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,8:18,1.26,6642.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.5,11.2,ROSEN,04-Feb-16,-3152.8,1995.3,Weld-O-Let,Weld-O-Let,40.10025966,-89.46887186,484.5
134,Lincoln SF to Springfield,2016,COMBO 1,1200,-62.5,6700.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:50,1.27,6705.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.6,11.2,ROSEN,04-Feb-16,-3215.3,1932.8,Weld-O-Let,Weld-O-Let,40.10025548,-89.46909419,484.0
135,Lincoln SF to Springfield,2016,COMBO 1,1210,-62.7,6763.3,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,11:09,1.28,6768.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.7,11.2,ROSEN,04-Feb-16,-3278.0,1870.1,Weld-O-Let,Weld-O-Let,40.10025363,-89.46931708,482.5
136,Lincoln SF to Springfield,2016,COMBO 1,1220,-62.3,6825.6,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:34,1.29,6830.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.1,11.2,ROSEN,04-Feb-16,-3340.3,1807.9,Weld-O-Let,Weld-O-Let,40.10019676,-89.46952203,482.3
137,Lincoln SF to Springfield,2016,COMBO 1,1230,-62.5,6888.1,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:13,1.30,6892.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-3402.8,1745.4,Weld-O-Let,Weld-O-Let,40.10007632,-89.46967917,484.1
138,Lincoln SF to Springfield,2016,COMBO 1,1240,-62.5,6950.6,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,11:59,1.32,6955.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,12.9,11.2,ROSEN,04-Feb-16,-3465.2,1682.9,Weld-O-Let,Weld-O-Let,40.09994416,-89.46981871,484.7
139,Lincoln SF to Springfield,2016,COMBO 1,1250,-62.5,7013.0,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,9:45,1.33,7017.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,11.8,11.2,ROSEN,04-Feb-16,-3527.7,1620.4,Weld-O-Let,Weld-O-Let,40.09977888,-89.46985738,486.3
140,Lincoln SF to Springfield,2016,COMBO 1,1260,-62.4,7075.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:27,1.34,7080.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,10.1,11.2,ROSEN,04-Feb-16,-3590.1,1558.0,Weld-O-Let,Weld-O-Let,40.09960831,-89.46985735,487.6
141,Lincoln SF to Springfield,2016,COMBO 1,1270,-62.6,7138.0,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,9:59,1.35,7143.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.4,11.2,ROSEN,04-Feb-16,-3652.7,1495.4,Weld-O-Let,Weld-O-Let,40.09943723,-89.46985641,487.5
142,Lincoln SF to Springfield,2016,COMBO 1,1280,-62.4,7200.4,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,2:28,1.36,7205.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.2,11.2,ROSEN,04-Feb-16,-3715.1,1433.0,Weld-O-Let,Weld-O-Let,40.09926679,-89.46985621,485.7
143,Lincoln SF to Springfield,2016,COMBO 1,1290,-62.4,7262.8,61.9,COMP,Girth Weld, ,, , , , , , , , , , , ,10:03,1.38,7267.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.5,11.2,ROSEN,04-Feb-16,-3777.5,1370.7,Weld-O-Let,Weld-O-Let,40.09909642,-89.46985669,484.3
144,Lincoln SF to Springfield,2016,COMBO 1,1300,-61.9,7324.7,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,11:48,1.39,7329.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.9,11.2,ROSEN,04-Feb-16,-3839.4,1308.7,Weld-O-Let,Weld-O-Let,40.09892715,-89.46985684,483.4
145,Lincoln SF to Springfield,2016,COMBO 1,1310,-62.4,7387.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:10,1.40,7392.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.6,11.2,ROSEN,04-Feb-16,-3901.8,1246.4,Weld-O-Let,Weld-O-Let,40.09875683,-89.46985648,481.5
146,Lincoln SF to Springfield,2016,COMBO 1,1320,-62.6,7449.7,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:22,1.41,7454.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.5,11.2,ROSEN,04-Feb-16,-3964.4,1183.8,Weld-O-Let,Weld-O-Let,40.09858587,-89.46985644,480.6
147,Lincoln SF to Springfield,2016,COMBO 1,1330,-62.5,7512.2,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,11:23,1.42,7517.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.1,11.2,ROSEN,04-Feb-16,-4026.9,1121.3,Weld-O-Let,Weld-O-Let,40.09841502,-89.46985486,482.5
148,Lincoln SF to Springfield,2016,COMBO 1,1340,-62.3,7574.5,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:44,1.43,7579.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.6,11.2,ROSEN,04-Feb-16,-4089.1,1059.0,Weld-O-Let,Weld-O-Let,40.09825285,-89.46990462,483.9
149,Lincoln SF to Springfield,2016,COMBO 1,1350,-62.6,7637.1,53.5,COMP,Girth Weld, ,, , , , , , , , , , , ,11:01,1.45,7642.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-4151.8,996.4,Weld-O-Let,Weld-O-Let,40.09810355,-89.47001347,483.6
150,Lincoln SF to Springfield,2016,COMBO 1,1360,-53.5,7690.6,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,3:58,1.46,7696.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-4205.3,942.8,Weld-O-Let,Weld-O-Let,40.09797782,-89.47011073,482.4
151,Lincoln SF to Springfield,2016,COMBO 1,1370,-62.5,7753.2,62.5,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,1.47,7758.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16,-4267.8,880.3,Weld-O-Let,Weld-O-Let,40.09782934,-89.47022114,483.0
152,Lincoln SF to Springfield,2016,COMBO 1,1380,-62.5,7815.7,62.9,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,1.48,7821.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.3,11.2,ROSEN,04-Feb-16,-4330.3,817.8,Weld-O-Let,Weld-O-Let,40.09767952,-89.47032787,482.7
153,Lincoln SF to Springfield,2016,COMBO 1,1390,-62.9,7878.5,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,11:03,1.49,7884.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.2,11.2,ROSEN,04-Feb-16,-4393.2,754.9,Weld-O-Let,Weld-O-Let,40.09753864,-89.47045213,481.7
154,Lincoln SF to Springfield,2016,COMBO 1,1400,-62.3,7940.8,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,1.50,7946.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.6,11.2,ROSEN,04-Feb-16,-4455.5,692.7,Weld-O-Let,Weld-O-Let,40.09746224,-89.47064866,482.7
155,Lincoln SF to Springfield,2016,COMBO 1,1410,-62.7,8003.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:16,1.52,8009.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-4518.1,630.0,Weld-O-Let,Weld-O-Let,40.09740638,-89.47085950,484.4
156,Lincoln SF to Springfield,2016,COMBO 1,1420,-62.7,8066.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:52,1.53,8071.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.9,11.2,ROSEN,04-Feb-16,-4580.8,567.3,Weld-O-Let,Weld-O-Let,40.09735791,-89.47107355,484.9
157,Lincoln SF to Springfield,2016,COMBO 1,1430,-62.7,8128.9,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:11,1.54,8134.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,11.0,11.2,ROSEN,04-Feb-16,-4643.6,504.5,Weld-O-Let,Weld-O-Let,40.09730076,-89.47128320,482.2
158,Lincoln SF to Springfield,2016,COMBO 1,1440,-62.8,8191.8,60.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:51,1.55,8197.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,11.6,11.2,ROSEN,04-Feb-16,-4706.4,441.7,Weld-O-Let,Weld-O-Let,40.09719014,-89.47143659,466.1
159,Lincoln SF to Springfield,2016,COMBO 1,1450,-60.2,8251.9,57.9,COMP,Girth Weld, ,, , , , , , , , , , , ,9:57,1.56,8257.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.6,11.2,ROSEN,04-Feb-16,-4766.6,381.5,Weld-O-Let,Weld-O-Let,40.09705298,-89.47153653,449.9
160,Lincoln SF to Springfield,2016,COMBO 1,1460,-57.9,8309.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:44,1.57,8315.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.6,11.2,ROSEN,04-Feb-16,-4824.5,323.6,Weld-O-Let,Weld-O-Let,40.09691617,-89.47164002,448.5
161,Lincoln SF to Springfield,2016,COMBO 1,1470,-62.7,8372.5,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:19,1.59,8378.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.2,11.2,ROSEN,04-Feb-16,-4887.2,260.9,Weld-O-Let,Weld-O-Let,40.09676952,-89.47175215,442.6
162,Lincoln SF to Springfield,2016,COMBO 1,1480,-62.6,8435.1,38.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,1.60,8441.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-4949.8,198.3,Weld-O-Let,Weld-O-Let,40.09662108,-89.47186087,444.8
163,Lincoln SF to Springfield,2016,COMBO 1,1490,-38.7,8473.8,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,8:27,1.60,8479.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-4988.5,159.7,Weld-O-Let,Weld-O-Let,40.09653105,-89.47192458,454.8
164,Lincoln SF to Springfield,2016,COMBO 1,1500,-62.5,8536.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:38,1.62,8542.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-5051.0,97.1,Weld-O-Let,Weld-O-Let,40.09638335,-89.47202953,466.1
165,Lincoln SF to Springfield,2016,COMBO 1,1510,-62.6,8598.9,59.5,COMP,Girth Weld, ,, , , , , , , , , , , ,11:41,1.63,8604.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-5113.6,34.5,Weld-O-Let,Weld-O-Let,40.09623295,-89.47213509,469.6
166,Lincoln SF to Springfield,2016,COMBO 1,1510,-34.5,8633.5,24.9,COMP,Weld-O-Let, ,, ,12:00, , , , , , , , , ,11:41,1.64,8639.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-5148.1,0.5,Weld-O-Let,Weld-O-Let,40.09615034,-89.47219443,471.7
167,Lincoln SF to Springfield,2016,COMBO 1,1510,-35.1,8634.0,24.4,COMP,Weld-O-Let, ,, ,12:00, , , , , , , , , ,11:41,1.64,8640.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-0.5,8361.8,Weld-O-Let,Bend,40.09614911,-89.47219525,471.7
168,Lincoln SF to Springfield,2016,COMBO 1,1520,-59.5,8658.4,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,6:18,1.64,8664.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-24.4,8337.4,Weld-O-Let,Bend,40.09608700,-89.47222436,473.3
169,Lincoln SF to Springfield,2016,COMBO 1,1530,-62.8,8721.2,57.9,COMP,Girth Weld, ,, , , , , , , , , , , ,10:34,1.65,8727.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-87.2,8274.6,Weld-O-Let,Bend,40.09591758,-89.47223350,479.3
170,Lincoln SF to Springfield,2016,COMBO 1,1540,-57.9,8779.1,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:39,1.66,8785.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-145.1,8216.7,Weld-O-Let,Bend,40.09576002,-89.47222089,479.9
171,Lincoln SF to Springfield,2016,COMBO 1,1550,-62.8,8841.9,58.5,COMP,Girth Weld, ,, , , , , , , , , , , ,8:53,1.67,8848.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.8,11.2,ROSEN,04-Feb-16,-207.9,8153.9,Weld-O-Let,Bend,40.09559538,-89.47216520,476.5
172,Lincoln SF to Springfield,2016,COMBO 1,1560,-58.5,8900.4,51.2,COMP,Girth Weld, ,, , , , , , , , , , , ,11:58,1.69,8906.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.9,11.2,ROSEN,04-Feb-16,-266.4,8095.4,Weld-O-Let,Bend,40.09544488,-89.47209697,476.0
173,Lincoln SF to Springfield,2016,COMBO 1,1570,-51.2,8951.6,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:24,1.70,8957.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-317.6,8044.2,Weld-O-Let,Bend,40.09531374,-89.47203582,479.6
174,Lincoln SF to Springfield,2016,COMBO 1,1580,-62.5,9014.1,59.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:58,1.71,9020.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-380.2,7981.7,Weld-O-Let,Bend,40.09515397,-89.47195963,483.8
175,Lincoln SF to Springfield,2016,COMBO 1,1590,-59.6,9073.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:05,1.72,9080.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-439.8,7922.0,Weld-O-Let,Bend,40.09500119,-89.47188783,486.4
176,Lincoln SF to Springfield,2016,COMBO 1,1600,-62.6,9136.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:05,1.73,9142.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16,-502.3,7859.5,Weld-O-Let,Bend,40.09484034,-89.47181401,487.4
177,Lincoln SF to Springfield,2016,COMBO 1,1610,-62.6,9198.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:26,1.74,9205.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-564.9,7796.9,Weld-O-Let,Bend,40.09467973,-89.47173949,484.7
178,Lincoln SF to Springfield,2016,COMBO 1,1620,-62.5,9261.4,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,3:01,1.75,9267.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.4,11.2,ROSEN,04-Feb-16,-627.4,7734.4,Weld-O-Let,Bend,40.09452018,-89.47166499,478.9
179,Lincoln SF to Springfield,2016,COMBO 1,1630,-62.5,9323.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:12,1.77,9330.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.1,11.2,ROSEN,04-Feb-16,-690.0,7671.9,Weld-O-Let,Bend,40.09436021,-89.47158944,479.5
180,Lincoln SF to Springfield,2016,COMBO 1,1640,-62.7,9386.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:16,1.78,9393.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.9,11.2,ROSEN,04-Feb-16,-752.6,7609.2,Weld-O-Let,Bend,40.09420046,-89.47151248,485.0
181,Lincoln SF to Springfield,2016,COMBO 1,1650,-62.6,9449.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:38,1.79,9455.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-815.2,7546.6,Weld-O-Let,Bend,40.09403992,-89.47143721,484.4
182,Lincoln SF to Springfield,2016,COMBO 1,1660,-62.7,9511.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:04,1.80,9518.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-877.9,7483.9,Weld-O-Let,Bend,40.09387694,-89.47137290,483.7
183,Lincoln SF to Springfield,2016,COMBO 1,1670,-62.5,9574.5,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:08,1.81,9581.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.7,11.2,ROSEN,04-Feb-16,-940.5,7421.3,Weld-O-Let,Bend,40.09370655,-89.47137135,484.8
184,Lincoln SF to Springfield,2016,COMBO 1,1680,-62.6,9637.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:49,1.83,9643.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-1003.1,7358.8,Weld-O-Let,Bend,40.09353592,-89.47137496,484.4
185,Lincoln SF to Springfield,2016,COMBO 1,1690,-62.6,9699.6,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,9:23,1.84,9706.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-1065.6,7296.2,Weld-O-Let,Bend,40.09336535,-89.47137846,483.3
186,Lincoln SF to Springfield,2016,COMBO 1,1700,-62.0,9761.6,59.0,COMP,Girth Weld, ,, , , , , , , , , , , ,11:43,1.85,9768.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.2,11.2,ROSEN,04-Feb-16,-1127.7,7234.2,Weld-O-Let,Bend,40.09319637,-89.47138207,481.5
187,Lincoln SF to Springfield,2016,COMBO 1,1710,-59.0,9820.7,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:52,1.86,9827.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-1186.7,7175.1,Weld-O-Let,Bend,40.09303542,-89.47138407,481.2
