Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Feature Type,Feature Identification,Surface Location,2023,Comment,Feature Orientation,Peak Depth of Corrosion or Crack Anomaly,Peak Depth of Dent Anomaly,Length of Anomaly,Width of Anomaly,Psafe ,Pburst,Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Milepost,Stationing,HCA,MAOP,Pipe OD,Pipe Wall Thickness,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinte
188,Lincoln SF to Springfield,2016,COMBO 1,1720,-62.4,9883.1,42.4,COMP,Girth Weld, ,, , , , , , , , , , , ,2:45,1.87,9889.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-1249.1,7112.7,Weld-O-Let,Bend,40.09286532,-89.47138316,481.9
189,Lincoln SF to Springfield,2016,COMBO 1,1730,-42.4,9925.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,8:40,1.88,9932.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-1291.5,7070.3,Weld-O-Let,Bend,40.09274971,-89.47138212,481.4
190,Lincoln SF to Springfield,2016,COMBO 1,1740,-62.7,9988.2,50.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:39,1.89,9995.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-1354.2,7007.6,Weld-O-Let,Bend,40.09257878,-89.47138518,483.6
191,Lincoln SF to Springfield,2016,COMBO 1,1750,-50.5,10038.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:25,1.90,10045.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-1404.7,6957.1,Weld-O-Let,Bend,40.09244026,-89.47138606,483.7
192,Lincoln SF to Springfield,2016,COMBO 1,1760,-62.7,10101.4,64.2,COMP,Girth Weld, ,, , , , , , , , , , , ,12:10,1.91,10108.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1467.4,6894.4,Weld-O-Let,Bend,40.09226835,-89.47138541,483.6
193,Lincoln SF to Springfield,2016,COMBO 1,1770,-64.2,10165.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:12,1.93,10172.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-1531.6,6830.2,Weld-O-Let,Bend,40.09209241,-89.47138492,482.5
194,Lincoln SF to Springfield,2016,COMBO 1,1780,-62.6,10228.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:42,1.94,10235.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.9,11.2,ROSEN,04-Feb-16,-1594.1,6767.7,Weld-O-Let,Bend,40.09192090,-89.47138547,481.8
195,Lincoln SF to Springfield,2016,COMBO 1,1790,-62.7,10290.8,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:25,1.95,10297.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.1,11.2,ROSEN,04-Feb-16,-1656.8,6705.0,Weld-O-Let,Bend,40.09174902,-89.47138434,481.5
196,Lincoln SF to Springfield,2016,COMBO 1,1800,-62.5,10353.4,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,12:32,1.96,10360.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.1,11.2,ROSEN,04-Feb-16,-1719.4,6642.4,Weld-O-Let,Bend,40.09157759,-89.47138260,480.6
197,Lincoln SF to Springfield,2016,COMBO 1,1810,-62.4,10415.8,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:21,1.97,10423.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.5,11.2,ROSEN,04-Feb-16,-1781.8,6580.0,Weld-O-Let,Bend,40.09140645,-89.47138004,479.2
198,Lincoln SF to Springfield,2016,COMBO 1,1820,-62.1,10478.0,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,12:23,1.98,10485.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.6,11.2,ROSEN,04-Feb-16,-1844.0,6517.8,Weld-O-Let,Bend,40.09123616,-89.47137649,477.6
199,Lincoln SF to Springfield,2016,COMBO 1,1830,-62.4,10540.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:04,2.00,10547.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.4,11.2,ROSEN,04-Feb-16,-1906.4,6455.4,Weld-O-Let,Bend,40.09106510,-89.47137284,475.9
200,Lincoln SF to Springfield,2016,COMBO 1,1840,-62.6,10602.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:28,2.01,10610.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.9,11.2,ROSEN,04-Feb-16,-1969.0,6392.9,Weld-O-Let,Bend,40.09089364,-89.47136881,474.4
201,Lincoln SF to Springfield,2016,COMBO 1,1850,-62.6,10665.5,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,8:05,2.02,10672.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.1,11.2,ROSEN,04-Feb-16,-2031.5,6330.3,Weld-O-Let,Bend,40.09072220,-89.47136477,473.3
202,Lincoln SF to Springfield,2016,COMBO 1,1860,-62.6,10728.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:40,2.03,10735.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.2,11.2,ROSEN,04-Feb-16,-2094.1,6267.7,Weld-O-Let,Bend,40.09055079,-89.47135881,472.2
203,Lincoln SF to Springfield,2016,COMBO 1,1870,-62.7,10790.7,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,11:54,2.04,10798.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.0,11.2,ROSEN,04-Feb-16,-2156.7,6205.1,Weld-O-Let,Bend,40.09037900,-89.47135279,471.5
204,Lincoln SF to Springfield,2016,COMBO 1,1880,-62.0,10852.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:39,2.06,10860.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-2218.7,6143.1,Weld-O-Let,Bend,40.09020923,-89.47134653,470.8
205,Lincoln SF to Springfield,2016,COMBO 1,1890,-62.6,10915.3,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:10,2.07,10922.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.0,11.2,ROSEN,04-Feb-16,-2281.3,6080.5,Weld-O-Let,Bend,40.09003768,-89.47134052,469.2
206,Lincoln SF to Springfield,2016,COMBO 1,1900,-62.5,10977.8,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:35,2.08,10985.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.2,11.2,ROSEN,04-Feb-16,-2343.8,6018.0,Weld-O-Let,Bend,40.08986644,-89.47133511,467.8
207,Lincoln SF to Springfield,2016,COMBO 1,1910,-62.5,11040.3,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,12:33,2.09,11048.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.9,11.2,ROSEN,04-Feb-16,-2406.3,5955.5,Weld-O-Let,Bend,40.08969507,-89.47133006,466.3
208,Lincoln SF to Springfield,2016,COMBO 1,1920,-62.1,11102.5,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:27,2.10,11110.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.0,11.2,ROSEN,04-Feb-16,-2468.5,5893.3,Weld-O-Let,Bend,40.08952482,-89.47132469,465.2
209,Lincoln SF to Springfield,2016,COMBO 1,1930,-62.5,11164.9,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,1:44,2.11,11172.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.6,11.2,ROSEN,04-Feb-16,-2530.9,5830.9,Weld-O-Let,Bend,40.08935366,-89.47131887,464.1
210,Lincoln SF to Springfield,2016,COMBO 1,1940,-62.4,11227.4,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:17,2.13,11235.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-2593.4,5768.4,Weld-O-Let,Bend,40.08918251,-89.47131426,463.5
211,Lincoln SF to Springfield,2016,COMBO 1,1950,-62.4,11289.8,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:36,2.14,11297.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.9,11.2,ROSEN,04-Feb-16,-2655.8,5706.0,Weld-O-Let,Bend,40.08901142,-89.47131089,462.9
212,Lincoln SF to Springfield,2016,COMBO 1,1960,-62.5,11352.3,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:27,2.15,11360.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.9,11.2,ROSEN,04-Feb-16,-2718.3,5643.5,Weld-O-Let,Bend,40.08884014,-89.47130751,462.7
213,Lincoln SF to Springfield,2016,COMBO 1,1970,-62.5,11414.8,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:27,2.16,11422.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.9,11.2,ROSEN,04-Feb-16,-2780.8,5581.0,Weld-O-Let,Bend,40.08866880,-89.47130503,461.9
214,Lincoln SF to Springfield,2016,COMBO 1,1980,-62.5,11477.2,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:27,2.17,11485.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-2843.2,5518.6,Weld-O-Let,Bend,40.08849750,-89.47130362,461.3
215,Lincoln SF to Springfield,2016,COMBO 1,1990,-62.2,11539.4,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:55,2.19,11547.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-2905.4,5456.4,Weld-O-Let,Bend,40.08832708,-89.47130207,460.9
216,Lincoln SF to Springfield,2016,COMBO 1,2000,-62.5,11601.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:23,2.20,11610.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.9,11.2,ROSEN,04-Feb-16,-2968.0,5393.9,Weld-O-Let,Bend,40.08815560,-89.47130079,460.5
217,Lincoln SF to Springfield,2016,COMBO 1,2010,-62.5,11664.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:38,2.21,11672.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-3030.4,5331.4,Weld-O-Let,Bend,40.08798432,-89.47130044,460.0
218,Lincoln SF to Springfield,2016,COMBO 1,2020,-62.6,11727.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:59,2.22,11735.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-3093.0,5268.8,Weld-O-Let,Bend,40.08781268,-89.47130122,459.2
219,Lincoln SF to Springfield,2016,COMBO 1,2030,-62.6,11789.6,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:21,2.23,11797.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.6,11.2,ROSEN,04-Feb-16,-3155.6,5206.2,Weld-O-Let,Bend,40.08764117,-89.47130282,458.0
220,Lincoln SF to Springfield,2016,COMBO 1,2040,-62.5,11852.1,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:23,2.24,11860.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-3218.1,5143.7,Weld-O-Let,Bend,40.08746983,-89.47130503,456.7
221,Lincoln SF to Springfield,2016,COMBO 1,2050,-62.0,11914.1,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:23,2.26,11922.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-3280.2,5081.7,Weld-O-Let,Bend,40.08729981,-89.47130730,455.2
222,Lincoln SF to Springfield,2016,COMBO 1,2060,-62.5,11976.7,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,11:42,2.27,11985.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.0,11.2,ROSEN,04-Feb-16,-3342.7,5019.1,Weld-O-Let,Bend,40.08712844,-89.47130834,453.0
223,Lincoln SF to Springfield,2016,COMBO 1,2070,-62.5,12039.2,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,8:47,2.28,12047.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.1,11.2,ROSEN,04-Feb-16,-3405.2,4956.6,Weld-O-Let,Bend,40.08695705,-89.47130899,451.2
224,Lincoln SF to Springfield,2016,COMBO 1,2080,-62.5,12101.8,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:42,2.29,12110.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-3467.8,4894.0,Weld-O-Let,Bend,40.08678566,-89.47131123,450.6
225,Lincoln SF to Springfield,2016,COMBO 1,2090,-62.5,12164.2,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:34,2.30,12172.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.6,11.2,ROSEN,04-Feb-16,-3530.2,4831.6,Weld-O-Let,Bend,40.08661452,-89.47131125,448.5
226,Lincoln SF to Springfield,2016,COMBO 1,2100,-62.3,12226.5,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:32,2.32,12234.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.0,11.2,ROSEN,04-Feb-16,-3592.5,4769.3,Weld-O-Let,Bend,40.08644391,-89.47131143,447.0
227,Lincoln SF to Springfield,2016,COMBO 1,2110,-62.5,12289.0,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:19,2.33,12297.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.0,11.2,ROSEN,04-Feb-16,-3655.0,4706.8,Weld-O-Let,Bend,40.08627250,-89.47131635,447.6
228,Lincoln SF to Springfield,2016,COMBO 1,2120,-62.0,12351.0,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:48,2.34,12359.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.1,11.2,ROSEN,04-Feb-16,-3717.0,4644.8,Weld-O-Let,Bend,40.08610250,-89.47131918,447.8
229,Lincoln SF to Springfield,2016,COMBO 1,2130,-62.2,12413.2,48.0,COMP,Girth Weld, ,, , , , , , , , , , , ,9:46,2.35,12421.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.2,11.2,ROSEN,04-Feb-16,-3779.2,4582.6,Weld-O-Let,Bend,40.08593201,-89.47131781,447.0
230,Lincoln SF to Springfield,2016,COMBO 1,2140,-48.0,12461.2,48.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:21,2.36,12469.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-3827.2,4534.6,Weld-O-Let,Bend,40.08580047,-89.47131796,446.5
231,Lincoln SF to Springfield,2016,COMBO 1,2150,-48.8,12510.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:14,2.37,12518.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.7,11.2,ROSEN,04-Feb-16,-3876.0,4485.8,Weld-O-Let,Bend,40.08566660,-89.47131931,446.7
232,Lincoln SF to Springfield,2016,COMBO 1,2160,-62.6,12572.6,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:50,2.38,12581.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.2,11.2,ROSEN,04-Feb-16,-3938.6,4423.2,Weld-O-Let,Bend,40.08549506,-89.47132012,447.2
233,Lincoln SF to Springfield,2016,COMBO 1,2170,-62.5,12635.1,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:02,2.39,12643.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.1,11.2,ROSEN,04-Feb-16,-4001.1,4360.7,Weld-O-Let,Bend,40.08532369,-89.47131963,446.8
234,Lincoln SF to Springfield,2016,COMBO 1,2180,-62.5,12697.6,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:46,2.40,12706.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.0,11.2,ROSEN,04-Feb-16,-4063.6,4298.2,Weld-O-Let,Bend,40.08515224,-89.47131592,446.5
235,Lincoln SF to Springfield,2016,COMBO 1,2190,-62.5,12760.2,45.2,COMP,Girth Weld, ,, , , , , , , , , , , ,9:32,2.42,12769.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.0,11.2,ROSEN,04-Feb-16,-4126.2,4235.6,Weld-O-Let,Bend,40.08498077,-89.47131440,448.0
236,Lincoln SF to Springfield,2016,COMBO 1,2200,-45.2,12805.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:21,2.43,12814.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.6,11.2,ROSEN,04-Feb-16,-4171.4,4190.4,Weld-O-Let,Bend,40.08485677,-89.47131255,449.0
237,Lincoln SF to Springfield,2016,COMBO 1,2210,-62.6,12868.0,57.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:04,2.44,12876.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.0,11.2,ROSEN,04-Feb-16,-4234.0,4127.8,Weld-O-Let,Bend,40.08468513,-89.47131268,449.8
238,Lincoln SF to Springfield,2016,COMBO 1,2220,-57.6,12925.7,56.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:09,2.45,12934.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.9,11.2,ROSEN,04-Feb-16,-4291.7,4070.1,Weld-O-Let,Bend,40.08452713,-89.47131111,450.4
239,Lincoln SF to Springfield,2016,COMBO 1,2230,-56.5,12982.1,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:21,2.46,12991.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.0,11.2,ROSEN,04-Feb-16,-4348.2,4013.7,Weld-O-Let,Bend,40.08437227,-89.47130721,451.2
240,Lincoln SF to Springfield,2016,COMBO 1,2240,-62.5,13044.6,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:26,2.47,13053.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.3,11.2,ROSEN,04-Feb-16,-4410.6,3951.2,Weld-O-Let,Bend,40.08420101,-89.47130237,451.9
241,Lincoln SF to Springfield,2016,COMBO 1,2250,-62.5,13107.2,56.4,COMP,Girth Weld, ,, , , , , , , , , , , ,11:10,2.48,13116.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-4473.2,3888.6,Weld-O-Let,Bend,40.08402961,-89.47129674,452.8
242,Lincoln SF to Springfield,2016,COMBO 1,2260,-56.4,13163.5,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:12,2.49,13172.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.2,11.2,ROSEN,04-Feb-16,-4529.6,3832.3,Weld-O-Let,Bend,40.08387503,-89.47129276,454.1
243,Lincoln SF to Springfield,2016,COMBO 1,2270,-62.6,13226.2,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,11:02,2.50,13235.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.0,11.2,ROSEN,04-Feb-16,-4592.2,3769.6,Weld-O-Let,Bend,40.08370338,-89.47129040,455.1
244,Lincoln SF to Springfield,2016,COMBO 1,2280,-62.2,13288.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:18,2.52,13297.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.1,11.2,ROSEN,04-Feb-16,-4654.4,3707.4,Weld-O-Let,Bend,40.08353278,-89.47128808,456.2
245,Lincoln SF to Springfield,2016,COMBO 1,2290,-62.6,13351.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:18,2.53,13360.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.0,11.2,ROSEN,04-Feb-16,-4717.0,3644.8,Weld-O-Let,Bend,40.08336110,-89.47128390,457.3
246,Lincoln SF to Springfield,2016,COMBO 1,2300,-62.6,13413.6,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:05,2.54,13422.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.2,11.2,ROSEN,04-Feb-16,-4779.7,3582.2,Weld-O-Let,Bend,40.08318942,-89.47127997,458.2
247,Lincoln SF to Springfield,2016,COMBO 1,2310,-62.5,13476.1,61.9,COMP,Girth Weld, ,, , , , , , , , , , , ,9:56,2.55,13485.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.3,11.2,ROSEN,04-Feb-16,-4842.2,3519.7,Weld-O-Let,Bend,40.08301806,-89.47127861,459.3
248,Lincoln SF to Springfield,2016,COMBO 1,2320,-61.9,13538.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:50,2.56,13547.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.2,11.2,ROSEN,04-Feb-16,-4904.1,3457.7,Weld-O-Let,Bend,40.08284827,-89.47127764,460.5
249,Lincoln SF to Springfield,2016,COMBO 1,2330,-62.6,13600.6,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:12,2.58,13610.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.1,11.2,ROSEN,04-Feb-16,-4966.6,3395.2,Weld-O-Let,Bend,40.08267674,-89.47127826,461.8
250,Lincoln SF to Springfield,2016,COMBO 1,2340,-62.1,13662.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:36,2.59,13672.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.3,11.2,ROSEN,04-Feb-16,-5028.8,3333.0,Weld-O-Let,Bend,40.08250643,-89.47127755,463.3
251,Lincoln SF to Springfield,2016,COMBO 1,2350,-62.6,13725.4,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,8:54,2.60,13734.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.9,11.2,ROSEN,04-Feb-16,-5091.4,3270.4,Weld-O-Let,Bend,40.08233472,-89.47127552,464.4
252,Lincoln SF to Springfield,2016,COMBO 1,2360,-62.5,13787.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:56,2.61,13797.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.3,11.2,ROSEN,04-Feb-16,-5153.9,3207.9,Weld-O-Let,Bend,40.08216342,-89.47127368,465.4
253,Lincoln SF to Springfield,2016,COMBO 1,2370,-62.7,13850.5,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:05,2.62,13860.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.9,11.2,ROSEN,04-Feb-16,-5216.5,3145.3,Weld-O-Let,Bend,40.08199171,-89.47127205,467.7
254,Lincoln SF to Springfield,2016,COMBO 1,2380,-62.5,13913.0,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,12:20,2.64,13922.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.6,11.2,ROSEN,04-Feb-16,-5279.0,3082.8,Weld-O-Let,Bend,40.08182047,-89.47127070,470.3
255,Lincoln SF to Springfield,2016,COMBO 1,2390,-62.4,13975.5,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:42,2.65,13985.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-5341.5,3020.3,Weld-O-Let,Bend,40.08164938,-89.47126974,473.0
256,Lincoln SF to Springfield,2016,COMBO 1,2400,-62.6,14038.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:42,2.66,14047.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.0,11.2,ROSEN,04-Feb-16,-5404.1,2957.7,Weld-O-Let,Bend,40.08147764,-89.47126800,474.1
257,Lincoln SF to Springfield,2016,COMBO 1,2410,-62.6,14100.7,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:16,2.67,14110.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.1,11.2,ROSEN,04-Feb-16,-5466.7,2895.1,Weld-O-Let,Bend,40.08130611,-89.47126425,473.4
258,Lincoln SF to Springfield,2016,COMBO 1,2420,-62.0,14162.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:11,2.68,14172.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.3,11.2,ROSEN,04-Feb-16,-5528.7,2833.1,Weld-O-Let,Bend,40.08113635,-89.47126147,470.5
259,Lincoln SF to Springfield,2016,COMBO 1,2430,-62.6,14225.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:31,2.69,14235.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.6,11.2,ROSEN,04-Feb-16,-5591.3,2770.5,Weld-O-Let,Bend,40.08096481,-89.47125877,467.9
260,Lincoln SF to Springfield,2016,COMBO 1,2440,-62.6,14287.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:30,2.71,14297.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.3,11.2,ROSEN,04-Feb-16,-5653.9,2707.9,Weld-O-Let,Bend,40.08079340,-89.47125665,465.9
261,Lincoln SF to Springfield,2016,COMBO 1,2450,-62.5,14350.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:37,2.72,14360.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.7,11.2,ROSEN,04-Feb-16,-5716.4,2645.4,Weld-O-Let,Bend,40.08062196,-89.47125404,465.1
262,Lincoln SF to Springfield,2016,COMBO 1,2460,-62.6,14413.0,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:26,2.73,14423.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.1,11.2,ROSEN,04-Feb-16,-5779.0,2582.8,Weld-O-Let,Bend,40.08045046,-89.47125008,463.5
263,Lincoln SF to Springfield,2016,COMBO 1,2470,-62.5,14475.5,59.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:55,2.74,14485.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.3,11.2,ROSEN,04-Feb-16,-5841.5,2520.3,Weld-O-Let,Bend,40.08027926,-89.47124593,463.6
264,Lincoln SF to Springfield,2016,COMBO 1,2480,-59.7,14535.2,54.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:06,2.75,14545.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.3,11.2,ROSEN,04-Feb-16,-5901.2,2460.6,Weld-O-Let,Bend,40.08011572,-89.47124084,464.4
265,Lincoln SF to Springfield,2016,COMBO 1,2490,-54.1,14589.2,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,9:44,2.76,14599.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.3,11.2,ROSEN,04-Feb-16,-5955.2,2406.6,Weld-O-Let,Bend,40.07996753,-89.47123603,465.1
266,Lincoln SF to Springfield,2016,COMBO 1,2500,-62.4,14651.6,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:23,2.77,14661.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.2,11.2,ROSEN,04-Feb-16,-6017.6,2344.2,Weld-O-Let,Bend,40.07979662,-89.47122934,465.9
267,Lincoln SF to Springfield,2016,COMBO 1,2510,-62.5,14714.1,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:53,2.79,14724.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.1,11.2,ROSEN,04-Feb-16,-6080.1,2281.7,Weld-O-Let,Bend,40.07962544,-89.47122171,465.1
268,Lincoln SF to Springfield,2016,COMBO 1,2520,-62.5,14776.5,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,12:24,2.80,14786.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.6,11.2,ROSEN,04-Feb-16,-6142.5,2219.3,Weld-O-Let,Bend,40.07945432,-89.47121403,464.2
269,Lincoln SF to Springfield,2016,COMBO 1,2530,-62.4,14838.9,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,9:58,2.81,14849.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.1,11.2,ROSEN,04-Feb-16,-6204.9,2156.9,Weld-O-Let,Bend,40.07928338,-89.47120664,463.2
270,Lincoln SF to Springfield,2016,COMBO 1,2540,-62.4,14901.3,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,1:46,2.82,14911.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.4,11.2,ROSEN,04-Feb-16,-6267.3,2094.5,Weld-O-Let,Bend,40.07911240,-89.47119895,463.1
271,Lincoln SF to Springfield,2016,COMBO 1,2550,-62.4,14963.7,60.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:40,2.83,14974.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.3,11.2,ROSEN,04-Feb-16,-6329.7,2032.1,Weld-O-Let,Bend,40.07894328,-89.47121286,463.7
272,Lincoln SF to Springfield,2016,COMBO 1,2560,-60.4,15024.0,60.4,COMP,Girth Weld, ,, , , , , , , , , , , ,12:09,2.85,15034.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.6,11.2,ROSEN,04-Feb-16,-6390.0,1971.8,Weld-O-Let,Bend,40.07881843,-89.47134703,463.1
273,Lincoln SF to Springfield,2016,COMBO 1,2570,-60.4,15084.5,50.4,COMP,Girth Weld, ,, , , , , , , , , , , ,9:13,2.86,15094.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.1,11.2,ROSEN,04-Feb-16,-6450.5,1911.3,Weld-O-Let,Bend,40.07872176,-89.47152408,463.8
274,Lincoln SF to Springfield,2016,COMBO 1,2580,-50.4,15134.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:53,2.87,15145.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.1,11.2,ROSEN,04-Feb-16,-6500.9,1860.9,Weld-O-Let,Bend,40.07864070,-89.47167123,464.2
275,Lincoln SF to Springfield,2016,COMBO 1,2590,-62.7,15197.5,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,10:57,2.88,15208.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-6563.5,1798.3,Weld-O-Let,Bend,40.07854070,-89.47185505,465.2
276,Lincoln SF to Springfield,2016,COMBO 1,2600,-62.9,15260.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:25,2.89,15271.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.7,11.2,ROSEN,04-Feb-16,-6626.5,1735.3,Weld-O-Let,Bend,40.07845611,-89.47205040,465.4
277,Lincoln SF to Springfield,2016,COMBO 1,2610,-62.8,15323.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:26,2.90,15333.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.3,11.2,ROSEN,04-Feb-16,-6689.3,1672.5,Weld-O-Let,Bend,40.07845245,-89.47227509,466.0
278,Lincoln SF to Springfield,2016,COMBO 1,2620,-62.6,15385.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:18,2.91,15396.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-6751.9,1609.9,Weld-O-Let,Bend,40.07845520,-89.47249999,467.7
279,Lincoln SF to Springfield,2016,COMBO 1,2630,-62.6,15448.4,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,11:04,2.93,15459.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-6814.4,1547.4,Weld-O-Let,Bend,40.07845414,-89.47272488,469.1
280,Lincoln SF to Springfield,2016,COMBO 1,2640,-62.2,15510.6,60.2,COMP,Girth Weld, ,, , , , , , , , , , , ,12:21,2.94,15521.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.7,11.2,ROSEN,04-Feb-16,-6876.6,1485.2,Weld-O-Let,Bend,40.07845108,-89.47294826,469.4
281,Lincoln SF to Springfield,2016,COMBO 1,2650,-60.2,15570.8,59.9,COMP,Girth Weld, ,, , , , , , , , , , , ,10:43,2.95,15581.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.2,11.2,ROSEN,04-Feb-16,-6936.9,1425.0,Weld-O-Let,Bend,40.07844830,-89.47316467,469.5
282,Lincoln SF to Springfield,2016,COMBO 1,2660,-59.9,15630.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:14,2.96,15641.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-6996.8,1365.0,Weld-O-Let,Bend,40.07844599,-89.47338011,470.5
283,Lincoln SF to Springfield,2016,COMBO 1,2670,-62.6,15693.4,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,11:05,2.97,15704.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.0,11.2,ROSEN,04-Feb-16,-7059.4,1302.4,Weld-O-Let,Bend,40.07844346,-89.47360501,471.7
284,Lincoln SF to Springfield,2016,COMBO 1,2680,-62.2,15755.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:58,2.98,15766.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-7121.5,1240.3,Weld-O-Let,Bend,40.07844402,-89.47382840,472.6
285,Lincoln SF to Springfield,2016,COMBO 1,2690,-62.7,15818.2,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:57,3.00,15829.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.9,11.2,ROSEN,04-Feb-16,-7184.2,1177.6,Weld-O-Let,Bend,40.07844532,-89.47405354,473.0
286,Lincoln SF to Springfield,2016,COMBO 1,2700,-62.6,15880.8,51.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:22,3.01,15891.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-7246.8,1115.0,Weld-O-Let,Bend,40.07844588,-89.47427868,474.1
287,Lincoln SF to Springfield,2016,COMBO 1,2710,-51.7,15932.5,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:15,3.02,15943.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-7298.6,1063.3,Weld-O-Let,Bend,40.07844570,-89.47446457,474.6
288,Lincoln SF to Springfield,2016,COMBO 1,2720,-62.2,15994.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:58,3.03,16005.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-7360.7,1001.1,Weld-O-Let,Bend,40.07844568,-89.47468792,474.5
289,Lincoln SF to Springfield,2016,COMBO 1,2730,-62.7,16057.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:38,3.04,16068.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-7423.4,938.4,Weld-O-Let,Bend,40.07844659,-89.47491316,474.2
290,Lincoln SF to Springfield,2016,COMBO 1,2740,-62.6,16120.0,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,12:24,3.05,16131.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-7486.0,875.8,Weld-O-Let,Bend,40.07844431,-89.47513817,474.6
291,Lincoln SF to Springfield,2016,COMBO 1,2750,-62.2,16182.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,8:35,3.06,16193.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-7548.2,813.6,Weld-O-Let,Bend,40.07844013,-89.47536140,474.3
292,Lincoln SF to Springfield,2016,COMBO 1,2760,-62.7,16244.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:38,3.08,16256.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-7610.9,750.9,Weld-O-Let,Bend,40.07843587,-89.47558673,474.4
293,Lincoln SF to Springfield,2016,COMBO 1,2770,-62.7,16307.6,47.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:58,3.09,16318.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-7673.6,688.2,Weld-O-Let,Bend,40.07843226,-89.47581198,474.6
294,Lincoln SF to Springfield,2016,COMBO 1,2780,-47.8,16355.4,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,12:03,3.10,16366.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.1,11.2,ROSEN,04-Feb-16,-7721.4,640.4,Weld-O-Let,Bend,40.07842890,-89.47598373,474.6
295,Lincoln SF to Springfield,2016,COMBO 1,2790,-62.4,16417.8,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,9:48,3.11,16429.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.7,11.2,ROSEN,04-Feb-16,-7783.8,578.0,Weld-O-Let,Bend,40.07842466,-89.47620792,475.0
296,Lincoln SF to Springfield,2016,COMBO 1,2800,-62.4,16480.2,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:31,3.12,16491.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.9,11.2,ROSEN,04-Feb-16,-7846.2,515.6,Weld-O-Let,Bend,40.07841974,-89.47643214,475.8
297,Lincoln SF to Springfield,2016,COMBO 1,2810,-62.5,16542.7,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,4:12,3.13,16554.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-7908.7,453.1,Weld-O-Let,Bend,40.07841295,-89.47665657,476.5
298,Lincoln SF to Springfield,2016,COMBO 1,2820,-62.5,16605.2,55.9,COMP,Girth Weld, ,, , , , , , , , , , , ,12:10,3.14,16616.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.7,11.2,ROSEN,04-Feb-16,-7971.2,390.6,Weld-O-Let,Bend,40.07840628,-89.47688109,477.2
299,Lincoln SF to Springfield,2016,COMBO 1,2830,-55.9,16661.1,54.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:47,3.16,16672.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.7,11.2,ROSEN,04-Feb-16,-8027.2,334.7,Weld-O-Let,Bend,40.07840132,-89.47708194,478.3
300,Lincoln SF to Springfield,2016,COMBO 1,2840,-54.8,16716.0,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,7:18,3.17,16727.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-8082.0,279.8,Weld-O-Let,Bend,40.07839660,-89.47727891,479.2
301,Lincoln SF to Springfield,2016,COMBO 1,2850,-62.5,16778.5,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:55,3.18,16790.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16,-8144.5,217.3,Weld-O-Let,Bend,40.07839044,-89.47750355,481.4
302,Lincoln SF to Springfield,2016,COMBO 1,2860,-62.5,16841.1,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:52,3.19,16852.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-8207.1,154.7,Weld-O-Let,Bend,40.07838421,-89.47772813,483.7
303,Lincoln SF to Springfield,2016,COMBO 1,2870,-62.4,16903.5,57.0,COMP,Girth Weld, ,, , , , , , , , , , , ,1:19,3.20,16915.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-8269.5,92.3,Weld-O-Let,Bend,40.07837840,-89.47795236,485.4
304,Lincoln SF to Springfield,2016,COMBO 1,2880,-57.0,16960.5,28.4,COMP,Girth Weld, ,, , , , , , , , , , , ,11:24,3.21,16972.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.6,11.2,ROSEN,04-Feb-16,-8326.5,35.3,Weld-O-Let,Bend,40.07837188,-89.47815699,486.6
305,Lincoln SF to Springfield,2016,COMBO 1,2890,-28.4,16988.8,14.1,COMP,Girth Weld, ,, , , , , , , , , , , ,12:31,3.22,17000.6, ,812,18.00,0.375,42000,1750,46.40,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-8354.8,7.0,Weld-O-Let,Bend,40.07836991,-89.47825891,487.3
306,Lincoln SF to Springfield,2016,COMBO 1,2890,-7.0,16995.8,7.1,COMP,Bend, ,,5.0D -  61° - Left, , , , , , , , , ,5.0D,12:31,3.22,17007.6, ,812,18.00,0.375,42000,1750,46.40,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-8361.8,108.8,Weld-O-Let,AGM,40.07836443,-89.47828217,487.5
307,Lincoln SF to Springfield,2016,COMBO 1,2900,-14.1,17002.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:34,3.22,17014.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-7.1,101.7,Bend,AGM,40.07834790,-89.47829560,488.0
308,Lincoln SF to Springfield,2016,COMBO 1,2910,-62.6,17065.5,43.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:58,3.23,17077.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.7,11.2,ROSEN,04-Feb-16,-69.7,39.1,Bend,AGM,40.07819724,-89.47840593,491.2
309,Lincoln SF to Springfield,2016,COMBO 1,2910,-39.1,17104.6,4.5,REF,AGM, ,,[MFL-A/XT] #05, , , , , , , , , , ,9:58,3.24,17116.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.7,11.2,ROSEN,04-Feb-16, , , , ,40.07810500,-89.47847900,492.4
310,Lincoln SF to Springfield,2016,COMBO 1,2920,-43.5,17109.1,60.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:49,3.24,17120.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-4.5,67.9,AGM,Bend,40.07809507,-89.47848747,492.4
311,Lincoln SF to Springfield,2016,COMBO 1,2930,-60.7,17169.7,14.3,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,3.25,17181.6, ,812,18.00,0.375,42000,1750,46.40,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-65.1,7.3,AGM,Bend,40.07795327,-89.47860133,493.3
312,Lincoln SF to Springfield,2016,COMBO 1,2930,-7.3,17177.0,7.0,COMP,Bend, ,,5.1D -  61° - Right, , , , , , , , , ,5.1D,--:--,3.25,17188.9, ,812,18.00,0.375,42000,1750,46.40,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-72.4,2380.4,AGM,AGM,40.07793995,-89.47861956,493.4
313,Lincoln SF to Springfield,2016,COMBO 1,2940,-14.3,17184.0,51.0,COMP,Girth Weld, ,, , , , , , , , , , , ,1:31,3.25,17195.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-7.0,2373.4,Bend,AGM,40.07793894,-89.47864450,493.4
314,Lincoln SF to Springfield,2016,COMBO 1,2950,-51.0,17235.0,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:16,3.26,17246.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-58.0,2322.4,Bend,AGM,40.07794079,-89.47882690,493.7
315,Lincoln SF to Springfield,2016,COMBO 1,2960,-62.1,17297.0,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:29,3.28,17309.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-120.1,2260.4,Bend,AGM,40.07794232,-89.47904882,493.9
316,Lincoln SF to Springfield,2016,COMBO 1,2970,-62.1,17359.1,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:38,3.29,17371.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.0,11.2,ROSEN,04-Feb-16,-182.1,2198.3,Bend,AGM,40.07794301,-89.47927076,493.0
317,Lincoln SF to Springfield,2016,COMBO 1,2980,-62.3,17421.5,55.3,COMP,Girth Weld, ,, , , , , , , , , , , ,1:29,3.30,17433.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-244.5,2136.0,Bend,AGM,40.07794248,-89.47949371,492.7
318,Lincoln SF to Springfield,2016,COMBO 1,2990,-55.3,17476.8,55.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:05,3.31,17488.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-299.8,2080.7,Bend,AGM,40.07794250,-89.47969151,493.0
319,Lincoln SF to Springfield,2016,COMBO 1,3000,-55.1,17531.8,50.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:44,3.32,17543.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-354.8,2025.6,Bend,AGM,40.07794347,-89.47988840,492.8
320,Lincoln SF to Springfield,2016,COMBO 1,3010,-50.9,17582.7,47.5,COMP,Girth Weld, ,, , , , , , , , , , , ,11:06,3.33,17594.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-405.7,1974.7,Bend,AGM,40.07794399,-89.48007049,492.6
321,Lincoln SF to Springfield,2016,COMBO 1,3020,-47.5,17630.2,51.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:56,3.34,17642.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-453.2,1927.2,Bend,AGM,40.07794530,-89.48024026,492.3
322,Lincoln SF to Springfield,2016,COMBO 1,3030,-51.5,17681.7,52.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:43,3.35,17693.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-504.7,1875.7,Bend,AGM,40.07794779,-89.48042434,491.9
323,Lincoln SF to Springfield,2016,COMBO 1,3040,-52.8,17734.4,58.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:20,3.36,17746.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-557.5,1823.0,Bend,AGM,40.07795018,-89.48061302,491.5
324,Lincoln SF to Springfield,2016,COMBO 1,3050,-58.2,17792.7,52.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:17,3.37,17805.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-615.7,1764.8,Bend,AGM,40.07795098,-89.48082126,491.0
325,Lincoln SF to Springfield,2016,COMBO 1,3060,-52.8,17845.5,57.1,COMP,Girth Weld, ,, , , , , , , , , , , ,12:10,3.38,17857.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-668.5,1711.9,Bend,AGM,40.07795280,-89.48101017,490.8
326,Lincoln SF to Springfield,2016,COMBO 1,3070,-57.1,17902.6,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:55,3.39,17915.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.6,11.2,ROSEN,04-Feb-16,-725.6,1654.8,Bend,AGM,40.07795566,-89.48121432,490.3
327,Lincoln SF to Springfield,2016,COMBO 1,3080,-62.2,17964.8,61.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:19,3.40,17977.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.9,11.2,ROSEN,04-Feb-16,-787.8,1592.7,Bend,AGM,40.07795801,-89.48143654,488.9
328,Lincoln SF to Springfield,2016,COMBO 1,3090,-61.6,18026.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:22,3.41,18038.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-849.4,1531.0,Bend,AGM,40.07795859,-89.48165688,488.0
329,Lincoln SF to Springfield,2016,COMBO 1,3100,-62.7,18089.1,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:28,3.43,18101.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-912.1,1468.3,Bend,AGM,40.07795925,-89.48188120,488.5
330,Lincoln SF to Springfield,2016,COMBO 1,3110,-62.5,18151.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,8:46,3.44,18164.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.6,11.2,ROSEN,04-Feb-16,-974.7,1405.8,Bend,AGM,40.07795916,-89.48210478,490.5
331,Lincoln SF to Springfield,2016,COMBO 1,3120,-62.6,18214.2,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:25,3.45,18226.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.0,11.2,ROSEN,04-Feb-16,-1037.2,1343.2,Bend,AGM,40.07795835,-89.48232848,489.9
332,Lincoln SF to Springfield,2016,COMBO 1,3130,-62.1,18276.3,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:03,3.46,18289.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-1099.4,1281.1,Bend,AGM,40.07795731,-89.48255051,487.7
333,Lincoln SF to Springfield,2016,COMBO 1,3140,-62.0,18338.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,4:20,3.47,18351.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-1161.3,1219.1,Bend,AGM,40.07795775,-89.48277202,485.8
334,Lincoln SF to Springfield,2016,COMBO 1,3150,-62.7,18401.0,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:54,3.49,18413.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-1224.0,1156.4,Bend,AGM,40.07795671,-89.48299618,484.3
335,Lincoln SF to Springfield,2016,COMBO 1,3160,-62.0,18463.0,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:50,3.50,18475.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-1286.1,1094.4,Bend,AGM,40.07795517,-89.48321790,483.0
336,Lincoln SF to Springfield,2016,COMBO 1,3170,-62.5,18525.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:06,3.51,18538.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.5,11.2,ROSEN,04-Feb-16,-1348.6,1031.8,Bend,AGM,40.07795317,-89.48344152,481.9
337,Lincoln SF to Springfield,2016,COMBO 1,3180,-62.7,18588.2,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,12:45,3.52,18601.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.3,11.2,ROSEN,04-Feb-16,-1411.3,969.2,Bend,AGM,40.07794097,-89.48366413,481.2
338,Lincoln SF to Springfield,2016,COMBO 1,3190,-62.9,18651.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:06,3.53,18664.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.6,11.2,ROSEN,04-Feb-16,-1474.1,906.3,Bend,AGM,40.07784638,-89.48384728,480.9
339,Lincoln SF to Springfield,2016,COMBO 1,3200,-62.7,18713.8,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:24,3.54,18726.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-1536.9,843.6,Bend,AGM,40.07771219,-89.48398773,480.9
340,Lincoln SF to Springfield,2016,COMBO 1,3210,-62.5,18776.4,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,11:05,3.56,18789.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-1599.4,781.1,Bend,AGM,40.07757497,-89.48412221,480.6
341,Lincoln SF to Springfield,2016,COMBO 1,3220,-62.3,18838.7,63.0,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,3.57,18851.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-1661.7,718.8,Bend,AGM,40.07743297,-89.48424572,480.3
342,Lincoln SF to Springfield,2016,COMBO 1,3230,-63.0,18901.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:50,3.58,18914.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1724.7,655.8,Bend,AGM,40.07726465,-89.48428070,480.9
343,Lincoln SF to Springfield,2016,COMBO 1,3240,-62.6,18964.2,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:00,3.59,18977.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-1787.2,593.2,Bend,AGM,40.07709273,-89.48428181,481.6
344,Lincoln SF to Springfield,2016,COMBO 1,3250,-62.6,19026.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:16,3.60,19040.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-1849.9,530.6,Bend,AGM,40.07692065,-89.48428341,482.1
345,Lincoln SF to Springfield,2016,COMBO 1,3260,-62.6,19089.4,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,2:01,3.62,19102.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-1912.4,468.0,Bend,AGM,40.07674872,-89.48428397,482.5
346,Lincoln SF to Springfield,2016,COMBO 1,3270,-62.4,19151.8,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:26,3.63,19165.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16,-1974.9,405.6,Bend,AGM,40.07657720,-89.48428256,483.2
347,Lincoln SF to Springfield,2016,COMBO 1,3280,-62.5,19214.3,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,12:42,3.64,19227.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2037.4,343.1,Bend,AGM,40.07640550,-89.48428015,483.1
348,Lincoln SF to Springfield,2016,COMBO 1,3290,-62.4,19276.8,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:30,3.65,19290.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-2099.8,280.7,Bend,AGM,40.07623401,-89.48427678,483.6
349,Lincoln SF to Springfield,2016,COMBO 1,3300,-62.4,19339.2,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:58,3.66,19352.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2162.2,218.2,Bend,AGM,40.07606248,-89.48427682,483.9
350,Lincoln SF to Springfield,2016,COMBO 1,3310,-62.5,19401.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:56,3.67,19415.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16,-2224.7,155.7,Bend,AGM,40.07589069,-89.48427718,484.1
351,Lincoln SF to Springfield,2016,COMBO 1,3320,-62.6,19464.3,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:44,3.69,19477.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2287.3,93.1,Bend,AGM,40.07571876,-89.48427408,484.4
352,Lincoln SF to Springfield,2016,COMBO 1,3330,-62.5,19526.8,44.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:59,3.70,19540.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16,-2349.9,30.6,Bend,AGM,40.07554695,-89.48427311,484.4
353,Lincoln SF to Springfield,2016,COMBO 1,3330,-30.6,19557.4,14.0,REF,AGM, ,,[MFL-A/XT] #06, , , , , , , , , , ,10:59,3.70,19571.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16, , , , ,40.07546300,-89.48427400,484.6
354,Lincoln SF to Springfield,2016,COMBO 1,3340,-44.6,19571.4,52.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:11,3.71,19585.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-14.0,2729.7,AGM,Weld-O-Let,40.07542578,-89.48426332,484.7
355,Lincoln SF to Springfield,2016,COMBO 1,3350,-52.2,19623.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:13,3.72,19637.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-66.2,2677.6,AGM,Weld-O-Let,40.07529739,-89.48418261,484.3
356,Lincoln SF to Springfield,2016,COMBO 1,3360,-62.6,19686.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:41,3.73,19699.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-128.8,2614.9,AGM,Weld-O-Let,40.07514625,-89.48407631,484.1
357,Lincoln SF to Springfield,2016,COMBO 1,3370,-62.7,19748.9,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:01,3.74,19762.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-191.5,2552.3,AGM,Weld-O-Let,40.07499492,-89.48397016,484.5
358,Lincoln SF to Springfield,2016,COMBO 1,3380,-62.3,19811.2,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,1:28,3.75,19824.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-253.7,2490.0,AGM,Weld-O-Let,40.07484479,-89.48386405,484.7
359,Lincoln SF to Springfield,2016,COMBO 1,3390,-62.4,19873.5,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,9:47,3.76,19887.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-316.1,2427.6,AGM,Weld-O-Let,40.07469428,-89.48375816,483.9
360,Lincoln SF to Springfield,2016,COMBO 1,3400,-62.3,19935.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:45,3.78,19949.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-378.4,2365.3,AGM,Weld-O-Let,40.07454455,-89.48365124,482.6
361,Lincoln SF to Springfield,2016,COMBO 1,3410,-62.7,19998.6,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:18,3.79,20012.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-441.1,2302.6,AGM,Weld-O-Let,40.07439359,-89.48354454,479.7
362,Lincoln SF to Springfield,2016,COMBO 1,3420,-62.5,20061.0,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:51,3.80,20074.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-503.6,2240.1,AGM,Weld-O-Let,40.07424361,-89.48343785,475.8
363,Lincoln SF to Springfield,2016,COMBO 1,3430,-62.5,20123.5,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,8:55,3.81,20137.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-566.1,2177.6,AGM,Weld-O-Let,40.07409387,-89.48332986,473.6
364,Lincoln SF to Springfield,2016,COMBO 1,3440,-62.5,20186.1,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:35,3.82,20200.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-628.7,2115.1,AGM,Weld-O-Let,40.07394541,-89.48321809,476.1
365,Lincoln SF to Springfield,2016,COMBO 1,3450,-62.5,20248.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,8:58,3.83,20262.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-691.1,2052.6,AGM,Weld-O-Let,40.07379663,-89.48310749,478.6
366,Lincoln SF to Springfield,2016,COMBO 1,3460,-62.6,20311.2,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:56,3.85,20325.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-753.8,1990.0,AGM,Weld-O-Let,40.07364650,-89.48299865,480.1
367,Lincoln SF to Springfield,2016,COMBO 1,3470,-62.6,20373.8,61.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:00,3.86,20387.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-816.3,1927.4,AGM,Weld-O-Let,40.07349641,-89.48289016,480.0
368,Lincoln SF to Springfield,2016,COMBO 1,3480,-61.6,20435.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:55,3.87,20449.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-878.0,1865.7,AGM,Weld-O-Let,40.07334924,-89.48278183,479.6
369,Lincoln SF to Springfield,2016,COMBO 1,3490,-62.7,20498.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:45,3.88,20512.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-940.7,1803.0,AGM,Weld-O-Let,40.07319993,-89.48267049,479.4
370,Lincoln SF to Springfield,2016,COMBO 1,3500,-62.6,20560.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:45,3.89,20575.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-1003.3,1740.4,AGM,Weld-O-Let,40.07305082,-89.48255942,478.9
371,Lincoln SF to Springfield,2016,COMBO 1,3510,-62.6,20623.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:38,3.91,20637.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-1065.9,1677.8,AGM,Weld-O-Let,40.07290184,-89.48244851,478.7
372,Lincoln SF to Springfield,2016,COMBO 1,3520,-62.6,20685.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:54,3.92,20700.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-1128.5,1615.3,AGM,Weld-O-Let,40.07275267,-89.48233812,478.3
373,Lincoln SF to Springfield,2016,COMBO 1,3530,-62.6,20748.4,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:00,3.93,20762.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-1191.0,1552.7,AGM,Weld-O-Let,40.07260333,-89.48222815,477.4
374,Lincoln SF to Springfield,2016,COMBO 1,3540,-62.5,20810.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:31,3.94,20825.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-1253.5,1490.2,AGM,Weld-O-Let,40.07245435,-89.48211797,476.8
