Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Feature Type,Feature Identification,Surface Location,2023,Comment,Feature Orientation,Peak Depth of Corrosion or Crack Anomaly,Peak Depth of Dent Anomaly,Length of Anomaly,Width of Anomaly,Psafe ,Pburst,Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Milepost,Stationing,HCA,MAOP,Pipe OD,Pipe Wall Thickness,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinte
375,Lincoln SF to Springfield,2016,COMBO 1,3550,-62.6,20873.5,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:16,3.95,20887.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-1316.1,1427.7,AGM,Weld-O-Let,40.07230498,-89.48200791,477.1
376,Lincoln SF to Springfield,2016,COMBO 1,3560,-62.4,20935.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:40,3.97,20950.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1378.5,1365.2,AGM,Weld-O-Let,40.07215568,-89.48189859,477.9
377,Lincoln SF to Springfield,2016,COMBO 1,3570,-62.6,20998.6,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,9:39,3.98,21013.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-1441.1,1302.6,AGM,Weld-O-Let,40.07200575,-89.48178921,478.7
378,Lincoln SF to Springfield,2016,COMBO 1,3580,-62.1,21060.6,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:23,3.99,21075.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-1503.2,1240.5,AGM,Weld-O-Let,40.07185727,-89.48168089,478.3
379,Lincoln SF to Springfield,2016,COMBO 1,3590,-62.8,21123.4,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,10:55,4.00,21138.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.6,11.2,ROSEN,04-Feb-16,-1566.0,1177.7,AGM,Weld-O-Let,40.07170535,-89.48157557,477.6
380,Lincoln SF to Springfield,2016,COMBO 1,3600,-62.9,21186.4,54.3,COMP,Girth Weld, ,, , , , , , , , , , , ,1:46,4.01,21201.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1628.9,1114.8,AGM,Weld-O-Let,40.07153561,-89.48154517,477.2
381,Lincoln SF to Springfield,2016,COMBO 1,3610,-54.3,21240.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,8:58,4.02,21255.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1683.2,1060.5,AGM,Weld-O-Let,40.07138687,-89.48153644,476.8
382,Lincoln SF to Springfield,2016,COMBO 1,3620,-62.7,21303.3,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:24,4.03,21318.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1745.9,997.8,AGM,Weld-O-Let,40.07121515,-89.48152840,476.0
383,Lincoln SF to Springfield,2016,COMBO 1,3630,-62.5,21365.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:02,4.05,21380.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1808.4,935.3,AGM,Weld-O-Let,40.07104372,-89.48152771,474.7
384,Lincoln SF to Springfield,2016,COMBO 1,3640,-62.6,21428.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:59,4.06,21443.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1871.0,872.7,AGM,Weld-O-Let,40.07087210,-89.48152302,474.4
385,Lincoln SF to Springfield,2016,COMBO 1,3650,-62.7,21491.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:37,4.07,21506.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-1933.7,810.0,AGM,Weld-O-Let,40.07070015,-89.48151844,474.0
386,Lincoln SF to Springfield,2016,COMBO 1,3660,-62.7,21553.8,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:09,4.08,21568.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1996.4,747.4,AGM,Weld-O-Let,40.07052829,-89.48151178,473.5
387,Lincoln SF to Springfield,2016,COMBO 1,3670,-62.8,21616.6,62.8,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,4.09,21631.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-2059.2,684.6,AGM,Weld-O-Let,40.07035806,-89.48152933,473.1
388,Lincoln SF to Springfield,2016,COMBO 1,3680,-62.8,21679.4,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,12:37,4.11,21694.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-2122.0,621.7,AGM,Weld-O-Let,40.07023187,-89.48167267,472.1
389,Lincoln SF to Springfield,2016,COMBO 1,3690,-62.2,21741.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:38,4.12,21756.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2184.2,559.5,AGM,Weld-O-Let,40.07016473,-89.48187683,472.0
390,Lincoln SF to Springfield,2016,COMBO 1,3700,-62.6,21804.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:26,4.13,21819.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-2246.8,497.0,AGM,Weld-O-Let,40.07009535,-89.48208114,471.8
391,Lincoln SF to Springfield,2016,COMBO 1,3710,-62.7,21866.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:00,4.14,21882.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2309.4,434.3,AGM,Weld-O-Let,40.07002403,-89.48228463,471.1
392,Lincoln SF to Springfield,2016,COMBO 1,3720,-62.6,21929.4,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:21,4.15,21944.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2372.0,371.7,AGM,Weld-O-Let,40.06994962,-89.48248593,470.3
393,Lincoln SF to Springfield,2016,COMBO 1,3730,-62.1,21991.5,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:11,4.17,22006.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-2434.1,309.7,AGM,Weld-O-Let,40.06987450,-89.48268484,469.8
394,Lincoln SF to Springfield,2016,COMBO 1,3740,-62.5,22054.0,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:38,4.18,22069.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-2496.5,247.2,AGM,Weld-O-Let,40.06980105,-89.48288628,469.5
395,Lincoln SF to Springfield,2016,COMBO 1,3750,-62.5,22116.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:46,4.19,22131.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2559.0,184.7,AGM,Weld-O-Let,40.06972866,-89.48308853,469.0
396,Lincoln SF to Springfield,2016,COMBO 1,3760,-62.6,22179.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:18,4.20,22194.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-2621.6,122.1,AGM,Weld-O-Let,40.06965798,-89.48329224,468.4
397,Lincoln SF to Springfield,2016,COMBO 1,3770,-62.6,22241.7,54.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:57,4.21,22257.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-2684.3,59.5,AGM,Weld-O-Let,40.06958818,-89.48349660,468.2
398,Lincoln SF to Springfield,2016,COMBO 1,3780,-54.0,22295.7,44.4,COMP,Girth Weld, ,, , , , , , , , , , , ,1:27,4.22,22311.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-2738.3,5.5,AGM,Weld-O-Let,40.06953055,-89.48367407,466.7
399,Lincoln SF to Springfield,2016,COMBO 1,3780,-5.5,22301.2,38.9,COMP,Weld-O-Let, ,, ,12:00, , , , , , , , , ,1:27,4.22,22316.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-2743.7,2374.4,AGM,Weld-O-Let,40.06952481,-89.48369211,466.6
400,Lincoln SF to Springfield,2016,COMBO 1,3790,-44.4,22340.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:50,4.23,22355.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.7,11.2,ROSEN,04-Feb-16,-38.9,2335.5,Weld-O-Let,Weld-O-Let,40.06948370,-89.48382029,465.9
401,Lincoln SF to Springfield,2016,COMBO 1,3800,-62.6,22402.7,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,8:48,4.24,22418.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.1,11.2,ROSEN,04-Feb-16,-101.5,2272.9,Weld-O-Let,Weld-O-Let,40.06940117,-89.48401369,465.1
402,Lincoln SF to Springfield,2016,COMBO 1,3810,-62.5,22465.1,56.1,COMP,Girth Weld, ,, , , , , , , , , , , ,8:56,4.25,22480.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.2,11.2,ROSEN,04-Feb-16,-164.0,2210.4,Weld-O-Let,Weld-O-Let,40.06924617,-89.48408572,462.9
403,Lincoln SF to Springfield,2016,COMBO 1,3820,-56.1,22521.2,54.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:22,4.27,22536.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-220.1,2154.3,Weld-O-Let,Weld-O-Let,40.06909234,-89.48408615,462.2
404,Lincoln SF to Springfield,2016,COMBO 1,3820,-0.5,22521.7,54.3,ANOM,Corrosion,EXT,, ,1:44,19, ,1.3,0.6,1803.00,1954.60,2.41,0.0052, ,1:22,4.27,22537.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-220.6,2153.8,Weld-O-Let,Weld-O-Let,40.06909099,-89.48408616,462.2
405,Lincoln SF to Springfield,2016,COMBO 1,3830,-54.8,22576.0,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:24,4.28,22591.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-274.9,2099.5,Weld-O-Let,Weld-O-Let,40.06894207,-89.48408773,464.2
406,Lincoln SF to Springfield,2016,COMBO 1,3840,-62.5,22638.5,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:36,4.29,22654.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.1,11.2,ROSEN,04-Feb-16,-337.4,2037.0,Weld-O-Let,Weld-O-Let,40.06877079,-89.48408844,462.9
407,Lincoln SF to Springfield,2016,COMBO 1,3850,-62.5,22701.1,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:11,4.30,22716.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-399.9,1974.5,Weld-O-Let,Weld-O-Let,40.06859963,-89.48408802,460.1
408,Lincoln SF to Springfield,2016,COMBO 1,3860,-62.5,22763.5,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,11:31,4.31,22779.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-462.4,1912.0,Weld-O-Let,Weld-O-Let,40.06842821,-89.48408830,460.4
409,Lincoln SF to Springfield,2016,COMBO 1,3870,-62.4,22826.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:04,4.32,22841.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-524.8,1849.6,Weld-O-Let,Weld-O-Let,40.06825696,-89.48408818,461.3
410,Lincoln SF to Springfield,2016,COMBO 1,3880,-62.6,22888.6,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:12,4.33,22904.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-587.4,1787.0,Weld-O-Let,Weld-O-Let,40.06808517,-89.48408606,463.8
411,Lincoln SF to Springfield,2016,COMBO 1,3890,-62.2,22950.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:42,4.35,22966.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-649.7,1724.7,Weld-O-Let,Weld-O-Let,40.06791453,-89.48408545,467.1
412,Lincoln SF to Springfield,2016,COMBO 1,3900,-62.7,23013.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:13,4.36,23029.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-712.3,1662.1,Weld-O-Let,Weld-O-Let,40.06774278,-89.48408485,470.8
413,Lincoln SF to Springfield,2016,COMBO 1,3910,-62.7,23076.2,56.7,COMP,Girth Weld, ,, , , , , , , , , , , ,8:59,4.37,23092.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-775.0,1599.4,Weld-O-Let,Weld-O-Let,40.06757079,-89.48408637,472.8
414,Lincoln SF to Springfield,2016,COMBO 1,3920,-56.7,23132.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:30,4.38,23148.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-831.7,1542.7,Weld-O-Let,Weld-O-Let,40.06741526,-89.48408812,472.4
415,Lincoln SF to Springfield,2016,COMBO 1,3930,-62.7,23195.6,23.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:22,4.39,23211.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-894.4,1480.0,Weld-O-Let,Weld-O-Let,40.06724343,-89.48408542,471.2
416,Lincoln SF to Springfield,2016,COMBO 1,3940,-23.5,23219.1,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,11:58,4.40,23235.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-918.0,1456.5,Weld-O-Let,Weld-O-Let,40.06717890,-89.48408241,471.4
417,Lincoln SF to Springfield,2016,COMBO 1,3950,-62.5,23281.6,42.4,COMP,Girth Weld, ,, , , , , , , , , , , ,8:54,4.41,23297.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-980.5,1393.9,Weld-O-Let,Weld-O-Let,40.06700745,-89.48407571,471.9
418,Lincoln SF to Springfield,2016,COMBO 1,3960,-42.4,23324.0,20.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:58,4.42,23340.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-1022.9,1351.5,Weld-O-Let,Weld-O-Let,40.06689118,-89.48407387,471.7
419,Lincoln SF to Springfield,2016,COMBO 1,3970,-20.1,23344.1,48.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:02,4.42,23360.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-1042.9,1331.5,Weld-O-Let,Weld-O-Let,40.06683643,-89.48407397,471.7
420,Lincoln SF to Springfield,2016,COMBO 1,3980,-48.7,23392.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:15,4.43,23409.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-1091.7,1282.7,Weld-O-Let,Weld-O-Let,40.06670319,-89.48407286,472.5
421,Lincoln SF to Springfield,2016,COMBO 1,3990,-62.7,23455.5,59.2,COMP,Girth Weld, ,, , , , , , , , , , , ,2:52,4.44,23471.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16,-1154.4,1220.0,Weld-O-Let,Weld-O-Let,40.06653182,-89.48407110,474.3
422,Lincoln SF to Springfield,2016,COMBO 1,4000,-59.2,23514.7,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:00,4.45,23531.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1213.6,1160.8,Weld-O-Let,Weld-O-Let,40.06637016,-89.48406601,477.2
423,Lincoln SF to Springfield,2016,COMBO 1,4010,-62.3,23577.1,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,2:24,4.47,23593.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-1275.9,1098.5,Weld-O-Let,Weld-O-Let,40.06619986,-89.48405999,478.3
424,Lincoln SF to Springfield,2016,COMBO 1,4020,-62.3,23639.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:59,4.48,23655.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-1338.2,1036.3,Weld-O-Let,Weld-O-Let,40.06602971,-89.48405695,480.1
425,Lincoln SF to Springfield,2016,COMBO 1,4030,-62.6,23702.0,52.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:59,4.49,23718.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.7,11.2,ROSEN,04-Feb-16,-1400.8,973.6,Weld-O-Let,Weld-O-Let,40.06585846,-89.48405380,481.0
426,Lincoln SF to Springfield,2016,COMBO 1,4040,-52.6,23754.5,52.3,COMP,Girth Weld, ,, , , , , , , , , , , ,11:11,4.50,23771.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.7,11.2,ROSEN,04-Feb-16,-1453.4,921.0,Weld-O-Let,Weld-O-Let,40.06571473,-89.48405150,481.7
427,Lincoln SF to Springfield,2016,COMBO 1,4050,-52.3,23806.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:48,4.51,23823.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-1505.7,868.7,Weld-O-Let,Weld-O-Let,40.06557161,-89.48404949,481.9
428,Lincoln SF to Springfield,2016,COMBO 1,4060,-62.6,23869.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:24,4.52,23886.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-1568.3,806.1,Weld-O-Let,Weld-O-Let,40.06540039,-89.48404649,481.9
429,Lincoln SF to Springfield,2016,COMBO 1,4070,-62.7,23932.2,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:12,4.53,23948.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-1631.0,743.4,Weld-O-Let,Weld-O-Let,40.06522912,-89.48404326,481.4
430,Lincoln SF to Springfield,2016,COMBO 1,4080,-62.6,23994.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:16,4.54,24011.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1693.6,680.8,Weld-O-Let,Weld-O-Let,40.06505792,-89.48403986,480.8
431,Lincoln SF to Springfield,2016,COMBO 1,4090,-62.7,24057.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,3:27,4.56,24074.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1756.4,618.0,Weld-O-Let,Weld-O-Let,40.06488640,-89.48403722,482.1
432,Lincoln SF to Springfield,2016,COMBO 1,4100,-62.7,24120.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:44,4.57,24136.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-1819.1,555.3,Weld-O-Let,Weld-O-Let,40.06471494,-89.48403551,483.1
433,Lincoln SF to Springfield,2016,COMBO 1,4110,-62.7,24182.9,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:54,4.58,24199.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1881.8,492.7,Weld-O-Let,Weld-O-Let,40.06454361,-89.48403412,483.0
434,Lincoln SF to Springfield,2016,COMBO 1,4120,-62.2,24245.2,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:22,4.59,24261.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-1944.0,430.4,Weld-O-Let,Weld-O-Let,40.06437346,-89.48403337,482.1
435,Lincoln SF to Springfield,2016,COMBO 1,4130,-62.1,24307.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:35,4.60,24324.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-2006.1,368.3,Weld-O-Let,Weld-O-Let,40.06420360,-89.48403419,481.8
436,Lincoln SF to Springfield,2016,COMBO 1,4140,-62.6,24369.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:22,4.62,24386.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-2068.8,305.6,Weld-O-Let,Weld-O-Let,40.06403234,-89.48403320,481.9
437,Lincoln SF to Springfield,2016,COMBO 1,4150,-62.6,24432.5,62.3,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,4.63,24449.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.6,11.2,ROSEN,04-Feb-16,-2131.3,243.1,Weld-O-Let,Weld-O-Let,40.06386133,-89.48402599,481.8
438,Lincoln SF to Springfield,2016,COMBO 1,4160,-62.3,24494.8,57.5,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,4.64,24511.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-2193.7,180.7,Weld-O-Let,Weld-O-Let,40.06369211,-89.48403248,480.8
439,Lincoln SF to Springfield,2016,COMBO 1,4170,-57.5,24552.4,62.5,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,4.65,24569.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2251.2,123.2,Weld-O-Let,Weld-O-Let,40.06357170,-89.48415443,481.2
440,Lincoln SF to Springfield,2016,COMBO 1,4180,-62.5,24614.9,34.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:01,4.66,24631.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2313.7,60.7,Weld-O-Let,Weld-O-Let,40.06346842,-89.48433180,480.6
441,Lincoln SF to Springfield,2016,COMBO 1,4190,-34.6,24649.5,34.2,COMP,Girth Weld, ,, , , , , , , , , , , ,2:17,4.67,24666.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-2348.4,26.0,Weld-O-Let,Weld-O-Let,40.06341243,-89.48443113,480.0
442,Lincoln SF to Springfield,2016,COMBO 1,4190,-26.0,24675.6,8.2,COMP,Weld-O-Let, ,, ,12:00, , , , , , , , , ,2:17,4.67,24692.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-2374.4,58.9,Weld-O-Let,Bend,40.06337218,-89.48450754,479.5
443,Lincoln SF to Springfield,2016,COMBO 1,4200,-34.2,24683.7,43.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:26,4.67,24700.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-8.1,50.7,Weld-O-Let,Bend,40.06336005,-89.48453186,479.4
444,Lincoln SF to Springfield,2016,COMBO 1,4210,-43.8,24727.5,14.3,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,4.68,24744.6, ,812,18.00,0.375,42000,1750,46.40,0.50,1993,6.1,11.2,ROSEN,04-Feb-16,-51.9,7.0,Weld-O-Let,Bend,40.06329823,-89.48466549,480.0
445,Lincoln SF to Springfield,2016,COMBO 1,4210,-7.0,24734.4,7.4,COMP,Bend, ,,5.1D -  61° - Left, , , , , , , , , ,5.1D,--:--,4.68,24751.6, ,812,18.00,0.375,42000,1750,46.40,0.50,1993,6.1,11.2,ROSEN,04-Feb-16,-58.9,3329.1,Weld-O-Let,Weld-O-Let,40.06328492,-89.48468235,480.2
446,Lincoln SF to Springfield,2016,COMBO 1,4220,-14.3,24741.8,46.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:35,4.69,24758.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-7.4,3321.7,Bend,Weld-O-Let,40.06326484,-89.48468362,480.4
447,Lincoln SF to Springfield,2016,COMBO 1,4230,-46.8,24788.6,53.2,COMP,Girth Weld, ,, , , , , , , , , , , ,12:50,4.69,24805.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-54.2,3274.9,Bend,Weld-O-Let,40.06313625,-89.48467963,480.7
448,Lincoln SF to Springfield,2016,COMBO 1,4240,-53.2,24841.9,56.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:27,4.70,24859.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-107.4,3221.6,Bend,Weld-O-Let,40.06299024,-89.48467397,479.8
449,Lincoln SF to Springfield,2016,COMBO 1,4250,-56.4,24898.2,50.2,COMP,Girth Weld, ,, , , , , , , , , , , ,12:09,4.72,24915.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-163.8,3165.3,Bend,Weld-O-Let,40.06283570,-89.48466984,477.4
450,Lincoln SF to Springfield,2016,COMBO 1,4260,-50.2,24948.5,61.9,COMP,Girth Weld, ,, , , , , , , , , , , ,10:08,4.73,24965.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16,-214.0,3115.0,Bend,Weld-O-Let,40.06269798,-89.48466614,476.0
451,Lincoln SF to Springfield,2016,COMBO 1,4270,-61.9,25010.4,53.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:06,4.74,25027.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-275.9,3053.1,Bend,Weld-O-Let,40.06252817,-89.48466149,474.6
452,Lincoln SF to Springfield,2016,COMBO 1,4280,-53.6,25063.9,52.1,COMP,Girth Weld, ,, , , , , , , , , , , ,9:56,4.75,25081.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-329.5,2999.6,Bend,Weld-O-Let,40.06238119,-89.48465778,473.8
453,Lincoln SF to Springfield,2016,COMBO 1,4290,-52.1,25116.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:53,4.76,25133.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-381.6,2947.5,Bend,Weld-O-Let,40.06223812,-89.48465389,473.3
454,Lincoln SF to Springfield,2016,COMBO 1,4300,-62.6,25178.6,61.9,COMP,Girth Weld, ,, , , , , , , , , , , ,10:17,4.77,25196.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-444.2,2884.9,Bend,Weld-O-Let,40.06206631,-89.48464763,473.0
455,Lincoln SF to Springfield,2016,COMBO 1,4310,-61.9,25240.6,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,1:01,4.78,25258.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-506.1,2822.9,Bend,Weld-O-Let,40.06189635,-89.48464361,473.3
456,Lincoln SF to Springfield,2016,COMBO 1,4320,-62.4,25303.0,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,9:47,4.79,25320.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-568.5,2760.5,Bend,Weld-O-Let,40.06172515,-89.48463774,472.5
457,Lincoln SF to Springfield,2016,COMBO 1,4330,-62.4,25365.3,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:23,4.80,25382.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-630.9,2698.2,Bend,Weld-O-Let,40.06155397,-89.48463175,471.4
458,Lincoln SF to Springfield,2016,COMBO 1,4340,-62.5,25427.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:47,4.82,25445.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-693.4,2635.7,Bend,Weld-O-Let,40.06138248,-89.48462676,470.3
459,Lincoln SF to Springfield,2016,COMBO 1,4350,-62.6,25490.4,40.4,COMP,Girth Weld, ,, , , , , , , , , , , ,12:58,4.83,25508.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-756.0,2573.1,Bend,Weld-O-Let,40.06121075,-89.48462286,469.4
460,Lincoln SF to Springfield,2016,COMBO 1,4360,-40.4,25530.8,40.9,COMP,Girth Weld, ,, , , , , , , , , , , ,10:11,4.84,25548.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-796.4,2532.7,Bend,Weld-O-Let,40.06109989,-89.48462097,469.3
461,Lincoln SF to Springfield,2016,COMBO 1,4370,-40.9,25571.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:27,4.84,25589.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-837.3,2491.8,Bend,Weld-O-Let,40.06098760,-89.48461935,469.8
462,Lincoln SF to Springfield,2016,COMBO 1,4380,-62.6,25634.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:58,4.85,25652.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-899.9,2429.2,Bend,Weld-O-Let,40.06081563,-89.48461428,470.4
463,Lincoln SF to Springfield,2016,COMBO 1,4390,-62.6,25696.9,49.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:17,4.87,25714.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-962.5,2366.6,Bend,Weld-O-Let,40.06064388,-89.48460775,471.2
464,Lincoln SF to Springfield,2016,COMBO 1,4400,-49.5,25746.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:37,4.88,25764.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1011.9,2317.1,Bend,Weld-O-Let,40.06050813,-89.48460499,472.5
465,Lincoln SF to Springfield,2016,COMBO 1,4410,-62.7,25809.0,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:38,4.89,25826.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1074.6,2254.5,Bend,Weld-O-Let,40.06033608,-89.48460338,473.5
466,Lincoln SF to Springfield,2016,COMBO 1,4420,-62.5,25871.5,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,9:39,4.90,25889.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-1137.1,2192.0,Bend,Weld-O-Let,40.06016454,-89.48460222,473.7
467,Lincoln SF to Springfield,2016,COMBO 1,4430,-62.4,25933.9,61.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:04,4.91,25951.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-1199.5,2129.6,Bend,Weld-O-Let,40.05999318,-89.48459929,474.3
468,Lincoln SF to Springfield,2016,COMBO 1,4440,-61.9,25995.9,61.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:07,4.92,26013.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-1261.4,2067.6,Bend,Weld-O-Let,40.05982318,-89.48459638,474.9
469,Lincoln SF to Springfield,2016,COMBO 1,4450,-61.8,26057.7,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,1:32,4.94,26075.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1323.2,2005.8,Bend,Weld-O-Let,40.05965342,-89.48459569,476.0
470,Lincoln SF to Springfield,2016,COMBO 1,4460,-62.3,26120.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:18,4.95,26138.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1385.6,1943.5,Bend,Weld-O-Let,40.05948228,-89.48459626,476.6
471,Lincoln SF to Springfield,2016,COMBO 1,4470,-62.6,26182.6,56.0,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,4.96,26200.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1448.2,1880.9,Bend,Weld-O-Let,40.05931045,-89.48459671,477.3
472,Lincoln SF to Springfield,2016,COMBO 1,4480,-56.0,26238.6,61.9,COMP,Girth Weld, ,, , , , , , , , , , , ,11:37,4.97,26256.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-1504.2,1824.9,Bend,Weld-O-Let,40.05915658,-89.48459553,478.3
473,Lincoln SF to Springfield,2016,COMBO 1,4490,-61.9,26300.5,52.4,COMP,Girth Weld, ,, , , , , , , , , , , ,12:32,4.98,26318.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16,-1566.1,1763.0,Bend,Weld-O-Let,40.05898656,-89.48459409,479.5
474,Lincoln SF to Springfield,2016,COMBO 1,4500,-52.4,26353.0,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:51,4.99,26371.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-1618.5,1710.5,Bend,Weld-O-Let,40.05884264,-89.48459407,480.5
475,Lincoln SF to Springfield,2016,COMBO 1,4510,-62.7,26415.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:34,5.00,26433.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-1681.2,1647.9,Bend,Weld-O-Let,40.05867059,-89.48459536,481.7
476,Lincoln SF to Springfield,2016,COMBO 1,4520,-62.6,26478.2,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:24,5.01,26496.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-1743.8,1585.3,Bend,Weld-O-Let,40.05849879,-89.48459657,482.7
477,Lincoln SF to Springfield,2016,COMBO 1,4530,-62.5,26540.7,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:26,5.03,26559.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-1806.2,1522.8,Bend,Weld-O-Let,40.05832725,-89.48459746,483.8
478,Lincoln SF to Springfield,2016,COMBO 1,4540,-62.5,26603.2,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:56,5.04,26621.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1868.7,1460.3,Bend,Weld-O-Let,40.05815566,-89.48459860,485.4
479,Lincoln SF to Springfield,2016,COMBO 1,4550,-62.6,26665.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:44,5.05,26684.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1931.3,1397.8,Bend,Weld-O-Let,40.05798387,-89.48459959,487.1
480,Lincoln SF to Springfield,2016,COMBO 1,4560,-62.6,26728.3,62.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,5.06,26746.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1993.9,1335.2,Bend,Weld-O-Let,40.05781197,-89.48459968,488.3
481,Lincoln SF to Springfield,2016,COMBO 1,4570,-62.6,26790.9,62.0,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,5.07,26809.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-2056.5,1272.6,Bend,Weld-O-Let,40.05764017,-89.48459988,488.6
482,Lincoln SF to Springfield,2016,COMBO 1,4580,-62.0,26852.9,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:10,5.09,26871.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-2118.5,1210.6,Bend,Weld-O-Let,40.05746999,-89.48460252,488.3
483,Lincoln SF to Springfield,2016,COMBO 1,4590,-62.3,26915.3,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:22,5.10,26933.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-2180.8,1148.2,Bend,Weld-O-Let,40.05729886,-89.48460616,487.8
484,Lincoln SF to Springfield,2016,COMBO 1,4600,-62.5,26977.7,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:22,5.11,26996.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-2243.3,1085.8,Bend,Weld-O-Let,40.05712741,-89.48460672,487.5
485,Lincoln SF to Springfield,2016,COMBO 1,4610,-62.5,27040.2,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,1:05,5.12,27058.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-2305.7,1023.3,Bend,Weld-O-Let,40.05695612,-89.48459771,487.5
486,Lincoln SF to Springfield,2016,COMBO 1,4620,-62.4,27102.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:47,5.13,27121.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.7,11.2,ROSEN,04-Feb-16,-2368.1,960.9,Bend,Weld-O-Let,40.05680548,-89.48467846,488.2
487,Lincoln SF to Springfield,2016,COMBO 1,4630,-62.6,27165.1,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:14,5.14,27183.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-2430.7,898.4,Bend,Weld-O-Let,40.05670330,-89.48485794,488.1
488,Lincoln SF to Springfield,2016,COMBO 1,4640,-62.5,27227.6,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:52,5.16,27246.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2493.2,835.9,Bend,Weld-O-Let,40.05660911,-89.48504453,488.8
489,Lincoln SF to Springfield,2016,COMBO 1,4650,-62.5,27290.1,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,2:25,5.17,27309.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2555.7,773.4,Bend,Weld-O-Let,40.05651645,-89.48523263,488.4
490,Lincoln SF to Springfield,2016,COMBO 1,4660,-62.1,27352.2,31.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:50,5.18,27371.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-2617.8,711.3,Bend,Weld-O-Let,40.05642404,-89.48541885,487.9
491,Lincoln SF to Springfield,2016,COMBO 1,4670,-31.8,27384.0,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:10,5.19,27402.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-2649.5,679.5,Bend,Weld-O-Let,40.05637648,-89.48551398,487.8
492,Lincoln SF to Springfield,2016,COMBO 1,4680,-62.5,27446.5,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:07,5.20,27465.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2712.0,617.0,Bend,Weld-O-Let,40.05628246,-89.48570079,487.2
493,Lincoln SF to Springfield,2016,COMBO 1,4690,-62.5,27509.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:07,5.21,27528.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-2774.6,554.5,Bend,Weld-O-Let,40.05618974,-89.48588869,486.0
494,Lincoln SF to Springfield,2016,COMBO 1,4700,-62.6,27571.6,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,11:03,5.22,27590.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-2837.2,491.9,Bend,Weld-O-Let,40.05609145,-89.48607120,485.3
495,Lincoln SF to Springfield,2016,COMBO 1,4710,-62.9,27634.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:28,5.23,27653.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-2900.1,429.0,Bend,Weld-O-Let,40.05593714,-89.48615774,484.1
496,Lincoln SF to Springfield,2016,COMBO 1,4720,-62.7,27697.2,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:04,5.25,27716.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-2962.8,366.3,Bend,Weld-O-Let,40.05576544,-89.48614817,483.1
497,Lincoln SF to Springfield,2016,COMBO 1,4730,-62.5,27759.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:09,5.26,27778.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-3025.3,303.8,Bend,Weld-O-Let,40.05559429,-89.48613249,482.2
498,Lincoln SF to Springfield,2016,COMBO 1,4740,-62.6,27822.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:51,5.27,27841.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-3087.8,241.2,Bend,Weld-O-Let,40.05542299,-89.48611704,481.3
499,Lincoln SF to Springfield,2016,COMBO 1,4750,-62.7,27885.0,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,2:03,5.28,27904.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-3150.6,178.5,Bend,Weld-O-Let,40.05525131,-89.48609994,481.4
500,Lincoln SF to Springfield,2016,COMBO 1,4760,-62.1,27947.1,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:33,5.29,27966.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-3212.7,116.4,Bend,Weld-O-Let,40.05508144,-89.48607990,481.4
501,Lincoln SF to Springfield,2016,COMBO 1,4770,-62.8,28009.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:26,5.30,28029.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-3275.5,53.6,Bend,Weld-O-Let,40.05491459,-89.48603182,481.4
502,Lincoln SF to Springfield,2016,COMBO 1,4770,-53.6,28063.5,9.1,COMP,Weld-O-Let, ,, ,12:00, , , , , , , , , ,12:26,5.32,28082.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-3329.1,2752.7,Bend,AGM,40.05479811,-89.48591587,481.8
503,Lincoln SF to Springfield,2016,COMBO 1,4780,-62.7,28072.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:12,5.32,28092.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-9.1,2743.5,Weld-O-Let,AGM,40.05477867,-89.48589519,481.8
504,Lincoln SF to Springfield,2016,COMBO 1,4790,-62.6,28135.2,45.3,COMP,Girth Weld, ,, , , , , , , , , , , ,1:28,5.33,28154.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-71.7,2680.9,Weld-O-Let,AGM,40.05464438,-89.48575572,481.9
505,Lincoln SF to Springfield,2016,COMBO 1,4800,-45.3,28180.5,48.5,COMP,Girth Weld, ,, , , , , , , , , , , ,8:38,5.34,28200.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-117.0,2635.6,Weld-O-Let,AGM,40.05454591,-89.48565688,481.7
506,Lincoln SF to Springfield,2016,COMBO 1,4810,-48.5,28229.1,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,1:00,5.35,28248.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-165.6,2587.1,Weld-O-Let,AGM,40.05444026,-89.48555139,480.3
507,Lincoln SF to Springfield,2016,COMBO 1,4820,-62.3,28291.4,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:28,5.36,28311.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16,-227.9,2524.8,Weld-O-Let,AGM,40.05430452,-89.48541598,479.0
508,Lincoln SF to Springfield,2016,COMBO 1,4830,-62.4,28353.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:57,5.37,28373.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16,-290.3,2462.4,Weld-O-Let,AGM,40.05416748,-89.48528237,478.2
509,Lincoln SF to Springfield,2016,COMBO 1,4840,-62.7,28416.4,56.1,COMP,Girth Weld, ,, , , , , , , , , , , ,8:38,5.38,28436.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-352.9,2399.7,Weld-O-Let,AGM,40.05403056,-89.48514691,479.9
510,Lincoln SF to Springfield,2016,COMBO 1,4850,-56.1,28472.6,46.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:22,5.39,28492.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-409.1,2343.6,Weld-O-Let,AGM,40.05390956,-89.48502276,480.1
511,Lincoln SF to Springfield,2016,COMBO 1,4860,-46.8,28519.3,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,11:02,5.40,28539.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-455.8,2296.8,Weld-O-Let,AGM,40.05380811,-89.48492026,479.5
512,Lincoln SF to Springfield,2016,COMBO 1,4870,-62.3,28581.7,62.4,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,5.41,28601.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-518.2,2234.5,Weld-O-Let,AGM,40.05367164,-89.48478609,478.9
513,Lincoln SF to Springfield,2016,COMBO 1,4880,-62.4,28644.0,44.9,COMP,Girth Weld, ,, , , , , , , , , , , ,11:42,5.43,28663.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-580.5,2172.1,Weld-O-Let,AGM,40.05353297,-89.48465543,479.3
514,Lincoln SF to Springfield,2016,COMBO 1,4890,-44.9,28688.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:41,5.43,28708.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-625.4,2127.2,Weld-O-Let,AGM,40.05342622,-89.48457774,480.7
515,Lincoln SF to Springfield,2016,COMBO 1,4900,-62.7,28751.6,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,11:10,5.45,28771.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-688.1,2064.6,Weld-O-Let,AGM,40.05325522,-89.48457025,482.6
516,Lincoln SF to Springfield,2016,COMBO 1,4910,-62.4,28814.1,43.3,COMP,Girth Weld, ,, , , , , , , , , , , ,12:57,5.46,28834.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-750.6,2002.1,Weld-O-Let,AGM,40.05308383,-89.48457576,483.3
517,Lincoln SF to Springfield,2016,COMBO 1,4920,-43.3,28857.4,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:32,5.47,28877.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-793.9,1958.8,Weld-O-Let,AGM,40.05296491,-89.48457779,483.8
518,Lincoln SF to Springfield,2016,COMBO 1,4930,-62.4,28919.8,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,2:06,5.48,28939.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-856.3,1896.4,Weld-O-Let,AGM,40.05279362,-89.48458000,484.5
519,Lincoln SF to Springfield,2016,COMBO 1,4940,-62.1,28981.8,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:45,5.49,29001.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-918.3,1834.4,Weld-O-Let,AGM,40.05262324,-89.48458196,484.6
520,Lincoln SF to Springfield,2016,COMBO 1,4950,-62.0,29043.8,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,12:44,5.50,29063.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-980.3,1772.4,Weld-O-Let,AGM,40.05245302,-89.48458433,484.7
521,Lincoln SF to Springfield,2016,COMBO 1,4960,-62.4,29106.2,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:35,5.51,29126.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1042.7,1710.0,Weld-O-Let,AGM,40.05228175,-89.48458593,485.3
522,Lincoln SF to Springfield,2016,COMBO 1,4970,-62.4,29168.6,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,2:24,5.52,29188.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1105.1,1647.6,Weld-O-Let,AGM,40.05211049,-89.48458774,486.0
523,Lincoln SF to Springfield,2016,COMBO 1,4980,-62.3,29230.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:45,5.54,29251.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1167.4,1585.3,Weld-O-Let,AGM,40.05193937,-89.48459060,486.4
524,Lincoln SF to Springfield,2016,COMBO 1,4990,-62.6,29293.5,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:30,5.55,29313.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-1230.0,1522.7,Weld-O-Let,AGM,40.05176756,-89.48459414,487.3
525,Lincoln SF to Springfield,2016,COMBO 1,5000,-62.6,29356.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:27,5.56,29376.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-1292.6,1460.1,Weld-O-Let,AGM,40.05159569,-89.48459669,487.9
526,Lincoln SF to Springfield,2016,COMBO 1,5010,-62.6,29418.7,52.3,COMP,Girth Weld, ,, , , , , , , , , , , ,12:59,5.57,29439.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-1355.2,1397.5,Weld-O-Let,AGM,40.05142375,-89.48459909,488.3
527,Lincoln SF to Springfield,2016,COMBO 1,5020,-52.3,29471.0,44.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:56,5.58,29491.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1407.5,1345.2,Weld-O-Let,AGM,40.05128021,-89.48460114,488.6
528,Lincoln SF to Springfield,2016,COMBO 1,5030,-44.3,29515.3,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:12,5.59,29535.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1451.8,1300.9,Weld-O-Let,AGM,40.05115845,-89.48460231,489.0
529,Lincoln SF to Springfield,2016,COMBO 1,5040,-62.5,29577.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:31,5.60,29598.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-1514.3,1238.4,Weld-O-Let,AGM,40.05098689,-89.48460432,489.4
530,Lincoln SF to Springfield,2016,COMBO 1,5050,-62.7,29640.5,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:12,5.61,29661.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1577.0,1175.7,Weld-O-Let,AGM,40.05081474,-89.48460640,489.9
531,Lincoln SF to Springfield,2016,COMBO 1,5060,-62.6,29703.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:58,5.63,29723.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1639.6,1113.1,Weld-O-Let,AGM,40.05064285,-89.48460763,490.4
532,Lincoln SF to Springfield,2016,COMBO 1,5070,-62.6,29765.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:04,5.64,29786.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1702.2,1050.4,Weld-O-Let,AGM,40.05047091,-89.48460947,491.2
533,Lincoln SF to Springfield,2016,COMBO 1,5080,-62.7,29828.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:30,5.65,29849.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1764.9,987.8,Weld-O-Let,AGM,40.05029884,-89.48461303,491.6
534,Lincoln SF to Springfield,2016,COMBO 1,5090,-62.6,29891.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:28,5.66,29911.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.6,11.2,ROSEN,04-Feb-16,-1827.5,925.1,Weld-O-Let,AGM,40.05012692,-89.48461729,491.5
535,Lincoln SF to Springfield,2016,COMBO 1,5100,-62.6,29953.6,63.0,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,5.67,29974.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-1890.1,862.5,Weld-O-Let,AGM,40.04995502,-89.48461831,491.0
536,Lincoln SF to Springfield,2016,COMBO 1,5110,-63.0,30016.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:42,5.68,30037.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-1953.1,799.6,Weld-O-Let,AGM,40.04980176,-89.48470554,490.5
537,Lincoln SF to Springfield,2016,COMBO 1,5120,-62.7,30079.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:47,5.70,30100.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-2015.8,736.8,Weld-O-Let,AGM,40.04972217,-89.48489735,490.6
538,Lincoln SF to Springfield,2016,COMBO 1,5130,-62.7,30142.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:32,5.71,30162.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-2078.6,674.1,Weld-O-Let,AGM,40.04969274,-89.48511817,490.2
539,Lincoln SF to Springfield,2016,COMBO 1,5140,-62.6,30204.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:27,5.72,30225.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.6,11.2,ROSEN,04-Feb-16,-2141.2,611.5,Weld-O-Let,AGM,40.04966576,-89.48533907,489.8
540,Lincoln SF to Springfield,2016,COMBO 1,5150,-62.6,30267.3,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:32,5.73,30288.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-2203.8,548.9,Weld-O-Let,AGM,40.04964030,-89.48556031,489.1
541,Lincoln SF to Springfield,2016,COMBO 1,5160,-62.5,30329.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,8:44,5.74,30350.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-2266.4,486.3,Weld-O-Let,AGM,40.04961389,-89.48578109,488.7
542,Lincoln SF to Springfield,2016,COMBO 1,5170,-62.6,30392.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:32,5.76,30413.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-2328.9,423.8,Weld-O-Let,AGM,40.04958756,-89.48600199,488.8
543,Lincoln SF to Springfield,2016,COMBO 1,5180,-62.6,30455.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:30,5.77,30476.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-2391.5,361.2,Weld-O-Let,AGM,40.04956067,-89.48622272,489.2
544,Lincoln SF to Springfield,2016,COMBO 1,5190,-62.6,30517.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:07,5.78,30538.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-2454.1,298.6,Weld-O-Let,AGM,40.04953267,-89.48644343,490.0
545,Lincoln SF to Springfield,2016,COMBO 1,5200,-62.6,30580.2,52.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:42,5.79,30601.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.7,11.2,ROSEN,04-Feb-16,-2516.7,236.0,Weld-O-Let,AGM,40.04950408,-89.48666397,489.2
546,Lincoln SF to Springfield,2016,COMBO 1,5210,-52.4,30632.6,63.1,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,5.80,30653.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2569.1,183.6,Weld-O-Let,AGM,40.04948138,-89.48684864,488.2
547,Lincoln SF to Springfield,2016,COMBO 1,5220,-63.1,30695.7,58.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:38,5.81,30716.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-2632.2,120.5,Weld-O-Let,AGM,40.04939325,-89.48703668,487.6
548,Lincoln SF to Springfield,2016,COMBO 1,5230,-58.2,30753.9,42.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:02,5.82,30775.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-2690.4,62.3,Weld-O-Let,AGM,40.04928397,-89.48718840,488.0
549,Lincoln SF to Springfield,2016,COMBO 1,5240,-42.7,30796.6,36.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:21,5.83,30817.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-2733.1,19.6,Weld-O-Let,AGM,40.04920454,-89.48730065,488.0
550,Lincoln SF to Springfield,2016,COMBO 1,5240,-19.6,30816.2,16.6,REF,AGM, ,,[MFL-A/XT] #09, , , , , , , , , , ,1:21,5.84,30837.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16, , , , ,40.04916800,-89.48735200,487.8
551,Lincoln SF to Springfield,2016,COMBO 1,5250,-36.2,30832.8,49.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:07,5.84,30854.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-16.6,5087.6,AGM,AGM,40.04913676,-89.48739427,487.6
552,Lincoln SF to Springfield,2016,COMBO 1,5260,-49.4,30882.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:29,5.85,30903.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-65.9,5038.2,AGM,AGM,40.04904344,-89.48752146,487.8
553,Lincoln SF to Springfield,2016,COMBO 1,5270,-62.7,30944.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:04,5.86,30966.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-128.7,4975.5,AGM,AGM,40.04893599,-89.48769443,488.8
554,Lincoln SF to Springfield,2016,COMBO 1,5280,-62.6,31007.5,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,5.87,31028.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-191.3,4912.9,AGM,AGM,40.04885444,-89.48789066,490.4
555,Lincoln SF to Springfield,2016,COMBO 1,5290,-62.7,31070.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:30,5.88,31091.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-254.0,4850.2,AGM,AGM,40.04877268,-89.48808702,491.2
556,Lincoln SF to Springfield,2016,COMBO 1,5300,-62.6,31132.7,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,2:04,5.90,31154.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-316.6,4787.6,AGM,AGM,40.04869192,-89.48828368,490.9
557,Lincoln SF to Springfield,2016,COMBO 1,5310,-62.3,31195.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:40,5.91,31216.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-378.8,4725.3,AGM,AGM,40.04861245,-89.48847990,490.8
558,Lincoln SF to Springfield,2016,COMBO 1,5320,-62.6,31257.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,3:04,5.92,31279.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-441.5,4662.7,AGM,AGM,40.04853288,-89.48867760,491.3
559,Lincoln SF to Springfield,2016,COMBO 1,5330,-62.7,31320.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:07,5.93,31342.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-504.1,4600.0,AGM,AGM,40.04845232,-89.48887484,491.6
