Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Feature Type,Feature Identification,Surface Location,2023,Comment,Feature Orientation,Peak Depth of Corrosion or Crack Anomaly,Peak Depth of Dent Anomaly,Length of Anomaly,Width of Anomaly,Psafe ,Pburst,Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Milepost,Stationing,HCA,MAOP,Pipe OD,Pipe Wall Thickness,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinte
560,Lincoln SF to Springfield,2016,COMBO 1,5340,-62.7,31383.0,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:46,5.94,31404.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-566.9,4537.3,AGM,AGM,40.04837233,-89.48907268,492.3
561,Lincoln SF to Springfield,2016,COMBO 1,5350,-62.7,31445.8,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:36,5.96,31467.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-629.6,4474.6,AGM,AGM,40.04829395,-89.48927148,492.5
562,Lincoln SF to Springfield,2016,COMBO 1,5360,-62.4,31508.2,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,2:04,5.97,31530.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-692.0,4412.2,AGM,AGM,40.04821638,-89.48946960,492.8
563,Lincoln SF to Springfield,2016,COMBO 1,5370,-62.4,31570.5,61.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:02,5.98,31592.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-754.4,4349.8,AGM,AGM,40.04813806,-89.48966704,493.2
564,Lincoln SF to Springfield,2016,COMBO 1,5380,-61.8,31632.3,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,1:44,5.99,31654.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-816.1,4288.0,AGM,AGM,40.04806153,-89.48986328,493.6
565,Lincoln SF to Springfield,2016,COMBO 1,5390,-62.4,31694.7,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:30,6.00,31716.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-878.5,4225.6,AGM,AGM,40.04798484,-89.49006193,494.3
566,Lincoln SF to Springfield,2016,COMBO 1,5400,-62.4,31757.0,61.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:48,6.01,31779.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-940.9,4163.3,AGM,AGM,40.04790771,-89.49026017,495.0
567,Lincoln SF to Springfield,2016,COMBO 1,5410,-61.5,31818.6,60.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:58,6.03,31840.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-1002.4,4101.8,AGM,AGM,40.04783060,-89.49045507,495.7
568,Lincoln SF to Springfield,2016,COMBO 1,5420,-60.2,31878.8,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,2:07,6.04,31900.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1062.6,4041.5,AGM,AGM,40.04775573,-89.49064634,495.8
569,Lincoln SF to Springfield,2016,COMBO 1,5430,-62.4,31941.2,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:02,6.05,31963.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1125.0,3979.1,AGM,AGM,40.04767842,-89.49084452,496.2
570,Lincoln SF to Springfield,2016,COMBO 1,5440,-62.3,32003.5,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:40,6.06,32025.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-1187.3,3916.8,AGM,AGM,40.04760222,-89.49104325,496.5
571,Lincoln SF to Springfield,2016,COMBO 1,5450,-62.5,32066.0,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:03,6.07,32088.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-1249.8,3854.4,AGM,AGM,40.04752556,-89.49124217,496.8
572,Lincoln SF to Springfield,2016,COMBO 1,5460,-62.5,32128.4,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:41,6.08,32150.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1312.3,3791.9,AGM,AGM,40.04744835,-89.49144074,497.1
573,Lincoln SF to Springfield,2016,COMBO 1,5470,-62.5,32190.9,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,11:38,6.10,32213.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-1374.8,3729.4,AGM,AGM,40.04737106,-89.49163955,497.4
574,Lincoln SF to Springfield,2016,COMBO 1,5480,-62.2,32253.1,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,1:13,6.11,32275.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.7,11.2,ROSEN,04-Feb-16,-1436.9,3667.2,AGM,AGM,40.04729460,-89.49183744,497.4
575,Lincoln SF to Springfield,2016,COMBO 1,5490,-62.4,32315.5,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,2:14,6.12,32337.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-1499.4,3604.8,AGM,AGM,40.04721778,-89.49203613,497.5
576,Lincoln SF to Springfield,2016,COMBO 1,5500,-62.4,32377.9,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,9:59,6.13,32400.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-1561.7,3542.4,AGM,AGM,40.04714056,-89.49223431,497.6
577,Lincoln SF to Springfield,2016,COMBO 1,5510,-62.4,32440.3,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,9:12,6.14,32462.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1624.1,3480.0,AGM,AGM,40.04706235,-89.49243195,497.4
578,Lincoln SF to Springfield,2016,COMBO 1,5520,-62.4,32502.7,62.5,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,6.16,32525.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-1686.6,3417.6,AGM,AGM,40.04698340,-89.49262917,496.8
579,Lincoln SF to Springfield,2016,COMBO 1,5530,-62.5,32565.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:11,6.17,32587.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-1749.1,3355.1,AGM,AGM,40.04690541,-89.49282741,496.5
580,Lincoln SF to Springfield,2016,COMBO 1,5540,-62.7,32628.0,58.3,COMP,Girth Weld, ,, , , , , , , , , , , ,9:42,6.18,32650.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1811.8,3292.3,AGM,AGM,40.04682647,-89.49302593,496.0
581,Lincoln SF to Springfield,2016,COMBO 1,5550,-58.3,32686.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:46,6.19,32708.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1870.1,3234.0,AGM,AGM,40.04675277,-89.49321017,495.5
582,Lincoln SF to Springfield,2016,COMBO 1,5560,-62.7,32749.0,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:54,6.20,32771.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1932.9,3171.3,AGM,AGM,40.04667382,-89.49340854,494.2
583,Lincoln SF to Springfield,2016,COMBO 1,5570,-62.7,32811.7,47.0,COMP,Girth Weld, ,, , , , , , , , , , , ,2:09,6.21,32834.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1995.6,3108.6,AGM,AGM,40.04659532,-89.49360722,493.5
584,Lincoln SF to Springfield,2016,COMBO 1,5580,-47.0,32858.7,45.9,COMP,Girth Weld, ,, , , , , , , , , , , ,11:03,6.22,32881.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-2042.6,3061.6,AGM,AGM,40.04653616,-89.49375577,492.7
585,Lincoln SF to Springfield,2016,COMBO 1,5590,-45.9,32904.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:52,6.23,32927.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.6,11.2,ROSEN,04-Feb-16,-2088.5,3015.7,AGM,AGM,40.04647842,-89.49390099,491.5
586,Lincoln SF to Springfield,2016,COMBO 1,5600,-62.6,32967.2,53.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:02,6.24,32990.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.6,11.2,ROSEN,04-Feb-16,-2151.0,2953.1,AGM,AGM,40.04639957,-89.49409870,490.2
587,Lincoln SF to Springfield,2016,COMBO 1,5610,-53.8,33021.0,47.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:25,6.25,33043.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-2204.8,2899.4,AGM,AGM,40.04633136,-89.49426842,489.6
588,Lincoln SF to Springfield,2016,COMBO 1,5620,-47.8,33068.8,53.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:52,6.26,33091.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2252.6,2851.5,AGM,AGM,40.04627047,-89.49441922,489.4
589,Lincoln SF to Springfield,2016,COMBO 1,5630,-53.3,33122.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:30,6.27,33145.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2305.9,2798.3,AGM,AGM,40.04620196,-89.49458680,488.9
590,Lincoln SF to Springfield,2016,COMBO 1,5640,-62.7,33184.7,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:33,6.28,33207.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-2368.6,2735.6,AGM,AGM,40.04612079,-89.49478343,487.9
591,Lincoln SF to Springfield,2016,COMBO 1,5650,-62.5,33247.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:44,6.30,33270.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-2431.1,2673.1,AGM,AGM,40.04603963,-89.49497942,486.7
592,Lincoln SF to Springfield,2016,COMBO 1,5660,-62.6,33309.9,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,9:30,6.31,33332.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-2493.7,2610.5,AGM,AGM,40.04595855,-89.49517576,485.1
593,Lincoln SF to Springfield,2016,COMBO 1,5670,-62.4,33372.3,45.4,COMP,Girth Weld, ,, , , , , , , , , , , ,11:48,6.32,33395.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16,-2556.1,2548.0,AGM,AGM,40.04587814,-89.49537200,484.1
594,Lincoln SF to Springfield,2016,COMBO 1,5680,-45.4,33417.7,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,1:43,6.33,33440.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2601.5,2502.6,AGM,AGM,40.04582031,-89.49551514,483.9
595,Lincoln SF to Springfield,2016,COMBO 1,5690,-62.3,33480.0,38.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:34,6.34,33503.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-2663.8,2440.4,AGM,AGM,40.04574184,-89.49571205,483.3
596,Lincoln SF to Springfield,2016,COMBO 1,5700,-38.6,33518.6,44.0,COMP,Girth Weld, ,, , , , , , , , , , , ,1:56,6.35,33541.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-2702.4,2401.7,AGM,AGM,40.04569282,-89.49583386,481.8
597,Lincoln SF to Springfield,2016,COMBO 1,5710,-44.0,33562.6,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:02,6.36,33585.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-2746.5,2357.7,AGM,AGM,40.04563636,-89.49597229,480.9
598,Lincoln SF to Springfield,2016,COMBO 1,5720,-62.8,33625.4,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:00,6.37,33648.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-2809.2,2294.9,AGM,AGM,40.04555563,-89.49616958,483.5
599,Lincoln SF to Springfield,2016,COMBO 1,5730,-62.5,33687.9,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:30,6.38,33711.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2871.8,2232.4,AGM,AGM,40.04547501,-89.49636614,485.1
600,Lincoln SF to Springfield,2016,COMBO 1,5740,-62.4,33750.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:03,6.39,33773.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16,-2934.2,2170.0,AGM,AGM,40.04539368,-89.49656173,487.1
601,Lincoln SF to Springfield,2016,COMBO 1,5750,-62.7,33813.0,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:19,6.40,33836.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-2996.8,2107.3,AGM,AGM,40.04531395,-89.49675933,487.4
602,Lincoln SF to Springfield,2016,COMBO 1,5760,-62.2,33875.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:00,6.42,33898.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-3059.0,2045.2,AGM,AGM,40.04523591,-89.49695604,486.5
603,Lincoln SF to Springfield,2016,COMBO 1,5770,-62.7,33937.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,11:01,6.43,33961.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16,-3121.7,1982.4,AGM,AGM,40.04515653,-89.49715421,486.4
604,Lincoln SF to Springfield,2016,COMBO 1,5780,-62.5,34000.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,3:10,6.44,34023.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-3184.2,1919.9,AGM,AGM,40.04507586,-89.49735064,487.9
605,Lincoln SF to Springfield,2016,COMBO 1,5790,-62.6,34063.0,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:00,6.45,34086.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-3246.8,1857.3,AGM,AGM,40.04499677,-89.49754839,488.5
606,Lincoln SF to Springfield,2016,COMBO 1,5800,-62.7,34125.7,50.4,COMP,Girth Weld, ,, , , , , , , , , , , ,1:50,6.46,34149.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-3309.5,1794.6,AGM,AGM,40.04491948,-89.49774725,485.1
607,Lincoln SF to Springfield,2016,COMBO 1,5810,-50.4,34176.0,50.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,6.47,34199.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-3359.9,1744.3,AGM,AGM,40.04485703,-89.49790691,483.1
608,Lincoln SF to Springfield,2016,COMBO 1,5820,-50.6,34226.6,55.4,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,6.48,34250.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-3410.4,1693.7,AGM,AGM,40.04479311,-89.49806664,483.6
609,Lincoln SF to Springfield,2016,COMBO 1,5830,-55.4,34282.0,54.0,COMP,Girth Weld, ,, , , , , , , , , , , ,9:57,6.49,34305.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-3465.8,1638.3,AGM,AGM,40.04472330,-89.49824175,486.1
610,Lincoln SF to Springfield,2016,COMBO 1,5840,-54.0,34336.0,51.1,COMP,Girth Weld, ,, , , , , , , , , , , ,2:14,6.50,34359.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-3519.8,1584.4,AGM,AGM,40.04465593,-89.49841275,488.3
611,Lincoln SF to Springfield,2016,COMBO 1,5850,-51.1,34387.0,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:42,6.51,34410.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-3570.9,1533.3,AGM,AGM,40.04459182,-89.49857437,490.7
612,Lincoln SF to Springfield,2016,COMBO 1,5860,-62.5,34449.6,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:55,6.52,34473.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-3633.4,1470.7,AGM,AGM,40.04451375,-89.49877267,491.9
613,Lincoln SF to Springfield,2016,COMBO 1,5870,-62.8,34512.3,50.3,COMP,Girth Weld, ,, , , , , , , , , , , ,9:31,6.54,34536.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-3696.2,1408.0,AGM,AGM,40.04443572,-89.49897192,492.3
614,Lincoln SF to Springfield,2016,COMBO 1,5880,-50.3,34562.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:05,6.55,34586.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-3746.4,1357.7,AGM,AGM,40.04437331,-89.49913150,492.5
615,Lincoln SF to Springfield,2016,COMBO 1,5890,-62.7,34625.3,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,9:48,6.56,34649.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-3809.1,1295.0,AGM,AGM,40.04429565,-89.49933061,492.3
616,Lincoln SF to Springfield,2016,COMBO 1,5900,-62.2,34687.5,62.0,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,6.57,34711.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-3871.3,1232.8,AGM,AGM,40.04421896,-89.49952854,492.5
617,Lincoln SF to Springfield,2016,COMBO 1,5910,-62.0,34749.5,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,9:05,6.58,34773.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-3933.3,1170.8,AGM,AGM,40.04414288,-89.49972607,492.1
618,Lincoln SF to Springfield,2016,COMBO 1,5920,-62.0,34811.6,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,12:38,6.59,34835.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-3995.4,1108.8,AGM,AGM,40.04406682,-89.49992367,491.7
619,Lincoln SF to Springfield,2016,COMBO 1,5930,-62.0,34873.6,54.7,COMP,Girth Weld, ,, , , , , , , , , , , ,8:47,6.60,34897.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.7,11.2,ROSEN,04-Feb-16,-4057.4,1046.8,AGM,AGM,40.04399149,-89.50012152,490.5
620,Lincoln SF to Springfield,2016,COMBO 1,5940,-54.7,34928.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:41,6.62,34952.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-4112.1,992.0,AGM,AGM,40.04392372,-89.50029538,489.5
621,Lincoln SF to Springfield,2016,COMBO 1,5950,-62.6,34990.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,8:44,6.63,35015.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.7,11.2,ROSEN,04-Feb-16,-4174.8,929.4,AGM,AGM,40.04384539,-89.50049357,487.7
622,Lincoln SF to Springfield,2016,COMBO 1,5960,-62.6,35053.5,57.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:12,6.64,35077.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-4237.3,866.8,AGM,AGM,40.04376757,-89.50069214,489.4
623,Lincoln SF to Springfield,2016,COMBO 1,5970,-57.1,35110.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:59,6.65,35134.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-4294.4,809.7,AGM,AGM,40.04369780,-89.50087419,489.4
624,Lincoln SF to Springfield,2016,COMBO 1,5980,-62.6,35173.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:34,6.66,35197.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-4357.0,747.1,AGM,AGM,40.04362250,-89.50107442,489.8
625,Lincoln SF to Springfield,2016,COMBO 1,5990,-62.7,35235.9,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,11:15,6.67,35260.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-4419.7,684.5,AGM,AGM,40.04354529,-89.50127385,489.8
626,Lincoln SF to Springfield,2016,COMBO 1,6000,-62.0,35297.9,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,2:15,6.69,35322.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-4481.7,622.5,AGM,AGM,40.04346803,-89.50147046,489.0
627,Lincoln SF to Springfield,2016,COMBO 1,6010,-62.3,35360.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:46,6.70,35384.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-4544.0,560.2,AGM,AGM,40.04339202,-89.50166912,488.3
628,Lincoln SF to Springfield,2016,COMBO 1,6020,-62.7,35422.9,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:27,6.71,35447.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-4606.7,497.4,AGM,AGM,40.04331686,-89.50187008,487.9
629,Lincoln SF to Springfield,2016,COMBO 1,6030,-62.2,35485.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:27,6.72,35509.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-4668.9,435.2,AGM,AGM,40.04324166,-89.50206891,489.9
630,Lincoln SF to Springfield,2016,COMBO 1,6040,-62.6,35547.7,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:23,6.73,35572.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-4731.5,372.6,AGM,AGM,40.04316671,-89.50226944,491.1
631,Lincoln SF to Springfield,2016,COMBO 1,6050,-62.5,35610.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:20,6.74,35634.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-4794.1,310.1,AGM,AGM,40.04308945,-89.50246823,491.2
632,Lincoln SF to Springfield,2016,COMBO 1,6060,-62.7,35672.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:51,6.76,35697.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-4856.7,247.4,AGM,AGM,40.04301103,-89.50266660,489.4
633,Lincoln SF to Springfield,2016,COMBO 1,6070,-62.7,35735.6,53.0,COMP,Girth Weld, ,, , , , , , , , , , , ,11:25,6.77,35760.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.6,11.2,ROSEN,04-Feb-16,-4919.5,184.7,AGM,AGM,40.04293049,-89.50286368,486.8
634,Lincoln SF to Springfield,2016,COMBO 1,6080,-53.0,35788.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:02,6.78,35813.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-4972.4,131.7,AGM,AGM,40.04284263,-89.50301177,486.4
635,Lincoln SF to Springfield,2016,COMBO 1,6090,-62.6,35851.2,42.1,COMP,Girth Weld, ,, , , , , , , , , , , ,2:30,6.79,35876.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-5035.0,69.1,AGM,AGM,40.04272123,-89.50316921,488.3
636,Lincoln SF to Springfield,2016,COMBO 1,6100,-42.1,35893.3,34.2,COMP,Girth Weld, ,, , , , , , , , , , , ,11:16,6.80,35918.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-5077.1,27.0,AGM,AGM,40.04263955,-89.50327499,488.9
637,Lincoln SF to Springfield,2016,COMBO 1,6100,-27.0,35920.3,7.2,REF,AGM, ,,[MFL-A/XT] #10, , , , , , , , , , ,11:16,6.80,35945.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16, , , , ,40.04258700,-89.50334300,488.6
638,Lincoln SF to Springfield,2016,COMBO 1,6110,-34.2,35927.5,46.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:51,6.80,35952.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-7.2,1540.5,AGM,Tee,40.04257327,-89.50336046,488.5
639,Lincoln SF to Springfield,2016,COMBO 1,6120,-46.6,35974.1,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,12:00,6.81,35999.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-53.8,1493.9,AGM,Tee,40.04246403,-89.50344343,488.4
640,Lincoln SF to Springfield,2016,COMBO 1,6130,-62.0,36036.1,54.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:54,6.83,36061.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-115.8,1431.8,AGM,Tee,40.04230332,-89.50350473,488.9
641,Lincoln SF to Springfield,2016,COMBO 1,6140,-54.8,36090.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:52,6.84,36115.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-170.6,1377.0,AGM,Tee,40.04215336,-89.50350149,488.6
642,Lincoln SF to Springfield,2016,COMBO 1,6150,-62.6,36153.5,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,2:08,6.85,36178.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-233.2,1314.5,AGM,Tee,40.04198235,-89.50349390,487.2
643,Lincoln SF to Springfield,2016,COMBO 1,6160,-62.4,36215.9,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:15,6.86,36241.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-295.6,1252.1,AGM,Tee,40.04181168,-89.50348863,487.5
644,Lincoln SF to Springfield,2016,COMBO 1,6170,-62.8,36278.7,62.8,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,6.87,36303.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-358.4,1189.3,AGM,Tee,40.04163984,-89.50348410,488.7
645,Lincoln SF to Springfield,2016,COMBO 1,6180,-62.8,36341.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:53,6.88,36366.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-421.2,1126.4,AGM,Tee,40.04146797,-89.50348019,488.9
646,Lincoln SF to Springfield,2016,COMBO 1,6190,-62.7,36404.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:51,6.89,36429.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-484.0,1063.7,AGM,Tee,40.04129629,-89.50347621,489.1
647,Lincoln SF to Springfield,2016,COMBO 1,6200,-62.6,36466.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:11,6.91,36492.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-546.5,1001.1,AGM,Tee,40.04112515,-89.50347267,489.6
648,Lincoln SF to Springfield,2016,COMBO 1,6210,-62.6,36529.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:50,6.92,36554.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-609.1,938.5,AGM,Tee,40.04095382,-89.50347097,489.8
649,Lincoln SF to Springfield,2016,COMBO 1,6220,-62.8,36592.2,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:16,6.93,36617.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-671.9,875.7,AGM,Tee,40.04078205,-89.50347015,490.0
650,Lincoln SF to Springfield,2016,COMBO 1,6230,-62.6,36654.8,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,1:09,6.94,36680.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-734.5,813.2,AGM,Tee,40.04061086,-89.50346801,490.6
651,Lincoln SF to Springfield,2016,COMBO 1,6240,-62.4,36717.2,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:05,6.95,36742.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-796.8,750.8,AGM,Tee,40.04044026,-89.50346579,491.9
652,Lincoln SF to Springfield,2016,COMBO 1,6250,-62.8,36779.9,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:34,6.97,36805.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-859.6,688.0,AGM,Tee,40.04026847,-89.50346450,492.3
653,Lincoln SF to Springfield,2016,COMBO 1,6260,-62.8,36842.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:17,6.98,36868.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-922.4,625.3,AGM,Tee,40.04009673,-89.50346430,492.7
654,Lincoln SF to Springfield,2016,COMBO 1,6270,-62.7,36905.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:54,6.99,36931.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-985.1,562.6,AGM,Tee,40.03992513,-89.50346375,493.0
655,Lincoln SF to Springfield,2016,COMBO 1,6280,-62.7,36968.1,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,9:11,7.00,36993.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1047.8,499.8,AGM,Tee,40.03975349,-89.50346315,492.8
656,Lincoln SF to Springfield,2016,COMBO 1,6290,-62.2,37030.3,57.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:44,7.01,37055.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-1110.0,437.7,AGM,Tee,40.03958338,-89.50346291,492.7
657,Lincoln SF to Springfield,2016,COMBO 1,6300,-57.5,37087.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:20,7.02,37113.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1167.5,380.2,AGM,Tee,40.03942602,-89.50346362,492.5
658,Lincoln SF to Springfield,2016,COMBO 1,6310,-62.6,37150.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:24,7.04,37176.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1230.1,317.5,AGM,Tee,40.03925466,-89.50346427,492.5
659,Lincoln SF to Springfield,2016,COMBO 1,6320,-62.7,37213.2,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:14,7.05,37238.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1292.9,254.8,AGM,Tee,40.03908299,-89.50346564,492.6
660,Lincoln SF to Springfield,2016,COMBO 1,6330,-62.8,37276.0,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:47,7.06,37301.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1355.6,192.0,AGM,Tee,40.03891124,-89.50346690,492.6
661,Lincoln SF to Springfield,2016,COMBO 1,6340,-62.5,37338.5,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:21,7.07,37364.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1418.1,129.5,AGM,Tee,40.03874022,-89.50346708,493.4
662,Lincoln SF to Springfield,2016,COMBO 1,6350,-62.5,37400.9,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,1:08,7.08,37426.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1480.6,67.0,AGM,Tee,40.03856928,-89.50346657,494.6
663,Lincoln SF to Springfield,2016,COMBO 1,6360,-62.0,37462.9,22.2,COMP,Area Start Installation, ,,Unknown, , , , , , , , , , ,--:--,7.10,37488.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1542.6,5.1,AGM,Tee,40.03839976,-89.50346700,493.7
664,Lincoln SF to Springfield,2016,COMBO 1,6360,-5.1,37468.0,17.2,COMP,Tee, ,, ,12:00, , , , , , , , , ,--:--,7.10,37493.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1547.7,6.1,AGM,Valve,40.03838586,-89.50346699,493.6
665,Lincoln SF to Springfield,2016,COMBO 1,6360,-11.2,37474.1,11.1,COMP,Valve, ,,Sta. 375+00, , , , , , , , , , ,--:--,7.10,37500.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-6.1,5.8,Tee,Tee,40.03836920,-89.50346697,493.5
666,Lincoln SF to Springfield,2016,COMBO 1,6360,-17.0,37479.9,5.2,COMP,Tee, ,, ,12:00, , , , , , , , , ,--:--,7.10,37505.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-5.8,33.4,Valve,Bend,40.03835322,-89.50346697,493.5
667,Lincoln SF to Springfield,2016,COMBO 1,6370,-22.2,37485.1,21.1,COMP,Area End Installation, ,, , , , , , , , , , , ,10:41,7.10,37511.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-5.2,28.2,Tee,Bend,40.03833898,-89.50346700,493.5
668,Lincoln SF to Springfield,2016,COMBO 1,6380,-21.1,37506.2,14.5,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,7.10,37532.1, ,812,18.00,0.375,42000,1750,46.40,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-26.3,7.1,Tee,Bend,40.03828153,-89.50346705,493.9
669,Lincoln SF to Springfield,2016,COMBO 1,6380,-7.1,37513.3,7.4,COMP,Bend, ,,5.2D -  61° - Right, , , , , , , , , ,5.2D,--:--,7.10,37539.2, ,812,18.00,0.375,42000,1750,46.40,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-33.4,1846.4,Tee,Weld-O-Let,40.03826338,-89.50347383,494.0
670,Lincoln SF to Springfield,2016,COMBO 1,6390,-14.5,37520.7,54.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:30,7.11,37546.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-7.4,1839.0,Bend,Weld-O-Let,40.03825254,-89.50349582,494.1
671,Lincoln SF to Springfield,2016,COMBO 1,6400,-54.6,37575.2,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,12:26,7.12,37601.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-61.9,1784.5,Bend,Weld-O-Let,40.03818335,-89.50366794,494.0
672,Lincoln SF to Springfield,2016,COMBO 1,6410,-62.4,37637.6,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,2:24,7.13,37663.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-124.3,1722.1,Bend,Weld-O-Let,40.03810914,-89.50386801,493.9
673,Lincoln SF to Springfield,2016,COMBO 1,6420,-62.3,37699.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:41,7.14,37725.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-186.6,1659.8,Bend,Weld-O-Let,40.03803598,-89.50406841,494.0
674,Lincoln SF to Springfield,2016,COMBO 1,6430,-62.5,37762.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:59,7.15,37787.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-249.1,1597.3,Bend,Weld-O-Let,40.03796237,-89.50426926,494.5
675,Lincoln SF to Springfield,2016,COMBO 1,6440,-62.7,37825.1,57.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:26,7.16,37850.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-311.8,1534.6,Bend,Weld-O-Let,40.03788170,-89.50446610,493.4
676,Lincoln SF to Springfield,2016,COMBO 1,6450,-57.8,37882.8,56.9,COMP,Girth Weld, ,, , , , , , , , , , , ,2:01,7.17,37908.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-369.5,1476.9,Bend,Weld-O-Let,40.03780928,-89.50464895,493.2
677,Lincoln SF to Springfield,2016,COMBO 1,6460,-56.9,37939.7,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:18,7.19,37965.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-426.4,1420.0,Bend,Weld-O-Let,40.03773780,-89.50482895,492.4
678,Lincoln SF to Springfield,2016,COMBO 1,6470,-62.8,38002.5,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:48,7.20,38027.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-489.2,1357.2,Bend,Weld-O-Let,40.03765925,-89.50502776,491.5
679,Lincoln SF to Springfield,2016,COMBO 1,6480,-62.5,38065.0,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:43,7.21,38090.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-551.7,1294.7,Bend,Weld-O-Let,40.03758135,-89.50522593,491.3
680,Lincoln SF to Springfield,2016,COMBO 1,6490,-62.7,38127.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:47,7.22,38152.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-614.5,1231.9,Bend,Weld-O-Let,40.03750233,-89.50542429,490.9
681,Lincoln SF to Springfield,2016,COMBO 1,6500,-62.6,38190.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:02,7.23,38215.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-677.0,1169.4,Bend,Weld-O-Let,40.03742379,-89.50562233,490.5
682,Lincoln SF to Springfield,2016,COMBO 1,6510,-62.6,38253.0,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,3:13,7.24,38277.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-739.7,1106.7,Bend,Weld-O-Let,40.03734551,-89.50582075,490.1
683,Lincoln SF to Springfield,2016,COMBO 1,6520,-62.8,38315.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:22,7.26,38340.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-802.5,1043.9,Bend,Weld-O-Let,40.03726848,-89.50602062,490.0
684,Lincoln SF to Springfield,2016,COMBO 1,6530,-62.7,38378.5,56.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:06,7.27,38403.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-865.2,981.2,Bend,Weld-O-Let,40.03719145,-89.50622018,489.7
685,Lincoln SF to Springfield,2016,COMBO 1,6540,-56.5,38435.0,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:25,7.28,38459.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-921.7,924.7,Bend,Weld-O-Let,40.03712005,-89.50639870,490.1
686,Lincoln SF to Springfield,2016,COMBO 1,6550,-62.7,38497.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:02,7.29,38522.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-984.3,862.1,Bend,Weld-O-Let,40.03704153,-89.50659713,491.0
687,Lincoln SF to Springfield,2016,COMBO 1,6560,-62.7,38560.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:16,7.30,38584.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1047.1,799.3,Bend,Weld-O-Let,40.03696216,-89.50679525,492.0
688,Lincoln SF to Springfield,2016,COMBO 1,6570,-62.6,38623.0,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,3:06,7.31,38647.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-1109.7,736.7,Bend,Weld-O-Let,40.03688287,-89.50699285,493.2
689,Lincoln SF to Springfield,2016,COMBO 1,6580,-62.8,38685.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:18,7.33,38709.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1172.5,673.9,Bend,Weld-O-Let,40.03680355,-89.50719136,494.6
690,Lincoln SF to Springfield,2016,COMBO 1,6590,-62.7,38748.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:32,7.34,38772.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1235.2,611.2,Bend,Weld-O-Let,40.03672428,-89.50738961,496.2
691,Lincoln SF to Springfield,2016,COMBO 1,6600,-62.7,38811.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:33,7.35,38835.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1297.9,548.5,Bend,Weld-O-Let,40.03664487,-89.50758747,497.4
692,Lincoln SF to Springfield,2016,COMBO 1,6610,-62.7,38873.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:19,7.36,38897.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1360.6,485.8,Bend,Weld-O-Let,40.03656504,-89.50778526,498.7
693,Lincoln SF to Springfield,2016,COMBO 1,6620,-62.6,38936.5,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:48,7.37,38960.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1423.2,423.2,Bend,Weld-O-Let,40.03648540,-89.50798266,499.9
694,Lincoln SF to Springfield,2016,COMBO 1,6630,-62.5,38999.0,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:28,7.39,39022.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1485.7,360.7,Bend,Weld-O-Let,40.03640633,-89.50817988,500.6
695,Lincoln SF to Springfield,2016,COMBO 1,6640,-62.5,39061.5,61.9,COMP,Girth Weld, ,, , , , , , , , , , , ,10:14,7.40,39085.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-1548.2,298.2,Bend,Weld-O-Let,40.03632744,-89.50837754,501.5
696,Lincoln SF to Springfield,2016,COMBO 1,6650,-61.9,39123.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:22,7.41,39147.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-1610.1,236.3,Bend,Weld-O-Let,40.03624903,-89.50857309,503.0
697,Lincoln SF to Springfield,2016,COMBO 1,6660,-62.6,39186.0,57.1,COMP,Girth Weld, ,, , , , , , , , , , , ,11:11,7.42,39209.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-1672.7,173.7,Bend,Weld-O-Let,40.03617047,-89.50877106,504.3
698,Lincoln SF to Springfield,2016,COMBO 1,6670,-57.1,39243.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:40,7.43,39266.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-1729.8,116.6,Bend,Weld-O-Let,40.03609912,-89.50895201,505.3
699,Lincoln SF to Springfield,2016,COMBO 1,6680,-62.6,39305.8,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,11:40,7.44,39329.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1792.5,53.9,Bend,Weld-O-Let,40.03602178,-89.50915116,506.0
700,Lincoln SF to Springfield,2016,COMBO 1,6680,-53.9,39359.7,8.0,COMP,Weld-O-Let, ,, ,12:00, , , , , , , , , ,11:40,7.45,39382.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1846.4,1.0,Bend,Weld-O-Let,40.03595540,-89.50932276,507.0
701,Lincoln SF to Springfield,2016,COMBO 1,6680,-54.9,39360.7,7.1,COMP,Weld-O-Let, ,, ,12:00, , , , , , , , , ,11:40,7.45,39383.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1.0,0.5,Weld-O-Let,Weld-O-Let,40.03595421,-89.50932585,507.0
702,Lincoln SF to Springfield,2016,COMBO 1,6680,-55.4,39361.1,6.6,COMP,Weld-O-Let, ,, ,12:00, , , , , , , , , ,11:40,7.45,39384.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-0.4,3600.3,Weld-O-Let,Bend,40.03595366,-89.50932728,507.0
703,Lincoln SF to Springfield,2016,COMBO 1,6690,-62.0,39367.7,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:18,7.46,39390.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-6.6,3593.7,Weld-O-Let,Bend,40.03594561,-89.50934833,507.1
704,Lincoln SF to Springfield,2016,COMBO 1,6700,-62.9,39430.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:52,7.47,39453.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-69.5,3530.8,Weld-O-Let,Bend,40.03588993,-89.50955784,506.6
705,Lincoln SF to Springfield,2016,COMBO 1,6710,-62.7,39493.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:38,7.48,39516.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-132.2,3468.1,Weld-O-Let,Bend,40.03587102,-89.50977980,505.6
706,Lincoln SF to Springfield,2016,COMBO 1,6720,-62.7,39556.0,40.0,COMP,Girth Weld, ,, , , , , , , , , , , ,11:03,7.49,39578.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-194.8,3405.4,Weld-O-Let,Bend,40.03585480,-89.51000186,504.5
707,Lincoln SF to Springfield,2016,COMBO 1,6730,-40.0,39596.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:23,7.50,39618.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-234.8,3365.4,Weld-O-Let,Bend,40.03584454,-89.51014358,503.7
708,Lincoln SF to Springfield,2016,COMBO 1,6740,-62.6,39658.6,53.5,COMP,Girth Weld, ,, , , , , , , , , , , ,11:02,7.51,39681.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-297.5,3302.8,Weld-O-Let,Bend,40.03582864,-89.51036558,503.0
709,Lincoln SF to Springfield,2016,COMBO 1,6750,-53.5,39712.0,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:24,7.52,39734.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-350.9,3249.3,Weld-O-Let,Bend,40.03581546,-89.51055516,502.3
710,Lincoln SF to Springfield,2016,COMBO 1,6760,-62.7,39774.8,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:14,7.53,39797.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-413.6,3186.6,Weld-O-Let,Bend,40.03579951,-89.51077749,502.0
711,Lincoln SF to Springfield,2016,COMBO 1,6770,-62.5,39837.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:56,7.54,39859.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-476.2,3124.1,Weld-O-Let,Bend,40.03578259,-89.51099903,501.5
712,Lincoln SF to Springfield,2016,COMBO 1,6780,-62.7,39900.0,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:23,7.56,39922.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-538.9,3061.4,Weld-O-Let,Bend,40.03576585,-89.51122118,501.1
713,Lincoln SF to Springfield,2016,COMBO 1,6790,-62.5,39962.5,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,1:13,7.57,39984.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16,-601.4,2998.9,Weld-O-Let,Bend,40.03575021,-89.51144284,501.1
714,Lincoln SF to Springfield,2016,COMBO 1,6800,-62.0,40024.5,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:45,7.58,40046.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-663.3,2936.9,Weld-O-Let,Bend,40.03573403,-89.51166254,500.8
715,Lincoln SF to Springfield,2016,COMBO 1,6810,-62.6,40087.1,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,1:58,7.59,40109.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-726.0,2874.3,Weld-O-Let,Bend,40.03571700,-89.51188439,499.9
716,Lincoln SF to Springfield,2016,COMBO 1,6820,-62.3,40149.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:05,7.60,40171.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-788.3,2812.0,Weld-O-Let,Bend,40.03570089,-89.51210528,499.8
717,Lincoln SF to Springfield,2016,COMBO 1,6830,-62.6,40212.0,56.2,COMP,Girth Weld, ,, , , , , , , , , , , ,2:20,7.62,40233.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-850.9,2749.4,Weld-O-Let,Bend,40.03568341,-89.51232700,499.3
718,Lincoln SF to Springfield,2016,COMBO 1,6840,-56.2,40268.2,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:14,7.63,40290.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-907.0,2693.2,Weld-O-Let,Bend,40.03566649,-89.51252577,498.6
719,Lincoln SF to Springfield,2016,COMBO 1,6850,-62.5,40330.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:54,7.64,40352.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-969.6,2630.7,Weld-O-Let,Bend,40.03564747,-89.51274706,498.0
720,Lincoln SF to Springfield,2016,COMBO 1,6860,-62.6,40393.3,54.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:39,7.65,40415.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1032.1,2568.1,Weld-O-Let,Bend,40.03562764,-89.51296833,497.3
721,Lincoln SF to Springfield,2016,COMBO 1,6870,-54.7,40447.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:04,7.66,40469.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1086.8,2513.4,Weld-O-Let,Bend,40.03561230,-89.51316197,496.7
722,Lincoln SF to Springfield,2016,COMBO 1,6880,-62.5,40510.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:17,7.67,40531.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-1149.3,2451.0,Weld-O-Let,Bend,40.03559407,-89.51338317,496.1
723,Lincoln SF to Springfield,2016,COMBO 1,6890,-62.7,40573.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:51,7.68,40594.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-1212.0,2388.3,Weld-O-Let,Bend,40.03557515,-89.51360500,496.0
724,Lincoln SF to Springfield,2016,COMBO 1,6900,-62.6,40635.7,61.5,COMP,Girth Weld, ,, , , , , , , , , , , ,11:21,7.70,40657.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1274.6,2325.7,Weld-O-Let,Bend,40.03555542,-89.51382646,495.7
725,Lincoln SF to Springfield,2016,COMBO 1,6910,-61.5,40697.2,57.3,COMP,Girth Weld, ,, , , , , , , , , , , ,2:23,7.71,40718.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1336.1,2264.2,Weld-O-Let,Bend,40.03553416,-89.51404378,495.2
726,Lincoln SF to Springfield,2016,COMBO 1,6920,-57.3,40754.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:28,7.72,40775.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1393.4,2206.8,Weld-O-Let,Bend,40.03551521,-89.51424642,495.0
727,Lincoln SF to Springfield,2016,COMBO 1,6930,-62.6,40817.2,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,2:10,7.73,40838.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-1456.1,2144.2,Weld-O-Let,Bend,40.03549582,-89.51446796,495.0
728,Lincoln SF to Springfield,2016,COMBO 1,6940,-62.3,40879.5,56.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:52,7.74,40900.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1518.4,2081.9,Weld-O-Let,Bend,40.03547600,-89.51468838,495.4
729,Lincoln SF to Springfield,2016,COMBO 1,6950,-56.6,40936.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:54,7.75,40957.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1575.0,2025.3,Weld-O-Let,Bend,40.03545925,-89.51488886,495.6
730,Lincoln SF to Springfield,2016,COMBO 1,6960,-62.6,40998.7,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:54,7.76,41019.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1637.6,1962.7,Weld-O-Let,Bend,40.03544046,-89.51511052,496.1
731,Lincoln SF to Springfield,2016,COMBO 1,6970,-62.8,41061.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,3:10,7.78,41082.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1700.4,1899.9,Weld-O-Let,Bend,40.03542127,-89.51533262,496.3
732,Lincoln SF to Springfield,2016,COMBO 1,6980,-62.8,41124.2,55.9,COMP,Girth Weld, ,, , , , , , , , , , , ,11:09,7.79,41144.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-1763.1,1837.1,Weld-O-Let,Bend,40.03540170,-89.51555468,496.6
733,Lincoln SF to Springfield,2016,COMBO 1,6990,-55.9,41180.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:40,7.80,41200.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16,-1819.1,1781.2,Weld-O-Let,Bend,40.03538374,-89.51575254,496.7
734,Lincoln SF to Springfield,2016,COMBO 1,7000,-62.7,41242.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:31,7.81,41263.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-1881.7,1718.5,Weld-O-Let,Bend,40.03536402,-89.51597419,497.1
735,Lincoln SF to Springfield,2016,COMBO 1,7010,-62.6,41305.4,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,3:18,7.82,41325.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-1944.3,1656.0,Weld-O-Let,Bend,40.03534376,-89.51619553,497.7
736,Lincoln SF to Springfield,2016,COMBO 1,7020,-62.0,41367.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:40,7.83,41387.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2006.3,1594.0,Weld-O-Let,Bend,40.03532293,-89.51641464,498.0
737,Lincoln SF to Springfield,2016,COMBO 1,7030,-62.7,41430.1,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:42,7.85,41450.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-2069.0,1531.2,Weld-O-Let,Bend,40.03530023,-89.51663604,498.6
738,Lincoln SF to Springfield,2016,COMBO 1,7040,-62.8,41492.9,55.9,COMP,Girth Weld, ,, , , , , , , , , , , ,9:52,7.86,41513.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2131.8,1468.5,Weld-O-Let,Bend,40.03527996,-89.51685798,499.3
739,Lincoln SF to Springfield,2016,COMBO 1,7050,-55.9,41548.8,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:40,7.87,41568.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-2187.7,1412.6,Weld-O-Let,Bend,40.03526272,-89.51705572,499.8
740,Lincoln SF to Springfield,2016,COMBO 1,7060,-62.5,41611.3,55.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:22,7.88,41631.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16,-2250.2,1350.1,Weld-O-Let,Bend,40.03524354,-89.51727696,500.5
741,Lincoln SF to Springfield,2016,COMBO 1,7070,-55.6,41666.9,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,4:08,7.89,41686.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2305.8,1294.5,Weld-O-Let,Bend,40.03522634,-89.51747374,501.1
742,Lincoln SF to Springfield,2016,COMBO 1,7080,-62.3,41729.2,56.9,COMP,Girth Weld, ,, , , , , , , , , , , ,10:48,7.90,41748.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-2368.1,1232.2,Weld-O-Let,Bend,40.03520549,-89.51769382,500.8
743,Lincoln SF to Springfield,2016,COMBO 1,7090,-56.9,41786.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:36,7.91,41805.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2425.0,1175.3,Weld-O-Let,Bend,40.03518922,-89.51789547,501.4
744,Lincoln SF to Springfield,2016,COMBO 1,7100,-62.6,41848.7,61.9,COMP,Girth Weld, ,, , , , , , , , , , , ,10:32,7.93,41868.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-2487.6,1112.7,Weld-O-Let,Bend,40.03517274,-89.51811735,502.6
745,Lincoln SF to Springfield,2016,COMBO 1,7110,-61.9,41910.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,3:05,7.94,41930.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-2549.5,1050.8,Weld-O-Let,Bend,40.03515435,-89.51833645,503.2
746,Lincoln SF to Springfield,2016,COMBO 1,7120,-62.7,41973.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:54,7.95,41992.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-2612.1,988.1,Weld-O-Let,Bend,40.03513591,-89.51855837,503.7
747,Lincoln SF to Springfield,2016,COMBO 1,7130,-62.7,42035.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:02,7.96,42055.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-2674.8,925.5,Weld-O-Let,Bend,40.03511952,-89.51878054,504.1
748,Lincoln SF to Springfield,2016,COMBO 1,7140,-62.5,42098.4,60.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:29,7.97,42117.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2737.3,863.0,Weld-O-Let,Bend,40.03510277,-89.51900198,504.3
