Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Feature Type,Feature Identification,Surface Location,2023,Comment,Feature Orientation,Peak Depth of Corrosion or Crack Anomaly,Peak Depth of Dent Anomaly,Length of Anomaly,Width of Anomaly,Psafe ,Pburst,Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Milepost,Stationing,HCA,MAOP,Pipe OD,Pipe Wall Thickness,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinte
749,Lincoln SF to Springfield,2016,COMBO 1,7150,-60.5,42158.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:40,7.98,42178.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2797.8,802.5,Weld-O-Let,Bend,40.03508629,-89.51921618,504.2
750,Lincoln SF to Springfield,2016,COMBO 1,7160,-62.6,42221.5,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:26,8.00,42240.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-2860.4,739.9,Weld-O-Let,Bend,40.03506828,-89.51943805,504.7
751,Lincoln SF to Springfield,2016,COMBO 1,7170,-62.5,42284.0,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:31,8.01,42302.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2922.9,677.4,Weld-O-Let,Bend,40.03504925,-89.51965916,505.0
752,Lincoln SF to Springfield,2016,COMBO 1,7180,-62.5,42346.5,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:33,8.02,42365.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2985.4,614.9,Weld-O-Let,Bend,40.03502969,-89.51988039,505.5
753,Lincoln SF to Springfield,2016,COMBO 1,7190,-62.6,42409.1,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:34,8.03,42427.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-3048.0,552.3,Weld-O-Let,Bend,40.03501148,-89.52010198,505.6
754,Lincoln SF to Springfield,2016,COMBO 1,7200,-62.5,42471.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:58,8.04,42490.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-3110.5,489.8,Weld-O-Let,Bend,40.03499361,-89.52032341,505.7
755,Lincoln SF to Springfield,2016,COMBO 1,7210,-62.7,42534.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:44,8.06,42552.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-3173.2,427.1,Weld-O-Let,Bend,40.03497505,-89.52054530,505.4
756,Lincoln SF to Springfield,2016,COMBO 1,7220,-62.7,42597.0,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:38,8.07,42615.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-3235.9,364.4,Weld-O-Let,Bend,40.03495770,-89.52076737,504.7
757,Lincoln SF to Springfield,2016,COMBO 1,7230,-62.2,42659.2,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:24,8.08,42677.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-3298.1,302.2,Weld-O-Let,Bend,40.03493988,-89.52098758,504.0
758,Lincoln SF to Springfield,2016,COMBO 1,7240,-62.5,42721.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:51,8.09,42740.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-3360.6,239.7,Weld-O-Let,Bend,40.03492198,-89.52120886,503.3
759,Lincoln SF to Springfield,2016,COMBO 1,7250,-62.6,42784.3,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,1:01,8.10,42802.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-3423.1,177.1,Weld-O-Let,Bend,40.03490444,-89.52143049,502.8
760,Lincoln SF to Springfield,2016,COMBO 1,7260,-62.3,42846.6,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:38,8.11,42864.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-3485.5,114.8,Weld-O-Let,Bend,40.03488633,-89.52165119,502.3
761,Lincoln SF to Springfield,2016,COMBO 1,7270,-62.1,42908.7,43.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:36,8.13,42926.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-3547.5,52.7,Weld-O-Let,Bend,40.03486897,-89.52187100,501.4
762,Lincoln SF to Springfield,2016,COMBO 1,7280,-43.8,42952.4,18.3,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,8.13,42970.4, ,812,18.00,0.375,42000,1750,46.40,0.50,1993,6.1,11.2,ROSEN,04-Feb-16,-3591.3,9.0,Weld-O-Let,Bend,40.03485739,-89.52202612,501.1
763,Lincoln SF to Springfield,2016,COMBO 1,7280,-9.0,42961.4,9.3,COMP,Bend, ,,5.2D -  90° - Left, , , , , , , , , ,5.2D,--:--,8.14,42979.3, ,812,18.00,0.375,42000,1750,46.40,0.50,1993,6.1,11.2,ROSEN,04-Feb-16,-3600.3,3176.0,Weld-O-Let,Attachment,40.03484661,-89.52205305,501.0
764,Lincoln SF to Springfield,2016,COMBO 1,7290,-18.3,42970.7,27.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:06,8.14,42988.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-9.3,3166.6,Bend,Attachment,40.03482162,-89.52205537,500.7
765,Lincoln SF to Springfield,2016,COMBO 1,7290,0.0,42970.8,27.5,ANOM,Corrosion,EXT,, ,4:03,31, ,0.9,1.6,1803.00,1957.80,2.41,0.0084, ,1:06,8.14,42988.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-9.4,3166.6,Bend,Attachment,40.03482159,-89.52205537,500.7
766,Lincoln SF to Springfield,2016,COMBO 1,7300,-27.6,42998.3,35.1,COMP,Girth Weld, ,, , , , , , , , , , , ,12:16,8.14,43016.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.6,11.2,ROSEN,04-Feb-16,-36.9,3139.1,Bend,Attachment,40.03474647,-89.52204813,499.9
767,Lincoln SF to Springfield,2016,COMBO 1,7310,-35.1,43033.4,35.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:00,8.15,43051.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.0,11.2,ROSEN,04-Feb-16,-72.0,3103.9,Bend,Attachment,40.03465035,-89.52204436,499.7
768,Lincoln SF to Springfield,2016,COMBO 1,7320,-35.1,43068.5,50.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:05,8.16,43086.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-107.1,3068.8,Bend,Attachment,40.03455463,-89.52204400,498.9
769,Lincoln SF to Springfield,2016,COMBO 1,7330,-50.2,43118.7,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:32,8.17,43136.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-157.3,3018.7,Bend,Attachment,40.03441720,-89.52204495,497.8
770,Lincoln SF to Springfield,2016,COMBO 1,7340,-62.5,43181.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:26,8.18,43198.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-219.8,2956.1,Bend,Attachment,40.03424581,-89.52204549,498.0
771,Lincoln SF to Springfield,2016,COMBO 1,7350,-62.7,43243.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:08,8.19,43261.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-282.5,2893.4,Bend,Attachment,40.03407411,-89.52203923,498.7
772,Lincoln SF to Springfield,2016,COMBO 1,7360,-62.7,43306.6,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:52,8.20,43324.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-345.2,2830.8,Bend,Attachment,40.03390246,-89.52203264,498.4
773,Lincoln SF to Springfield,2016,COMBO 1,7370,-62.2,43368.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:04,8.21,43386.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.6,11.2,ROSEN,04-Feb-16,-407.4,2768.6,Bend,Attachment,40.03373218,-89.52202528,498.1
774,Lincoln SF to Springfield,2016,COMBO 1,7380,-62.7,43431.4,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,2:15,8.23,43448.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-470.0,2705.9,Bend,Attachment,40.03356048,-89.52201979,497.9
775,Lincoln SF to Springfield,2016,COMBO 1,7390,-62.3,43493.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:38,8.24,43510.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-532.3,2643.6,Bend,Attachment,40.03338976,-89.52201575,498.3
776,Lincoln SF to Springfield,2016,COMBO 1,7400,-62.7,43556.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:52,8.25,43573.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-595.0,2580.9,Bend,Attachment,40.03321791,-89.52201341,498.5
777,Lincoln SF to Springfield,2016,COMBO 1,7410,-62.7,43619.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:32,8.26,43636.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-657.7,2518.2,Bend,Attachment,40.03304613,-89.52200880,499.4
778,Lincoln SF to Springfield,2016,COMBO 1,7420,-62.6,43681.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:46,8.27,43698.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-720.4,2455.6,Bend,Attachment,40.03287454,-89.52200589,500.2
779,Lincoln SF to Springfield,2016,COMBO 1,7430,-62.7,43744.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:42,8.28,43761.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-783.1,2392.9,Bend,Attachment,40.03270272,-89.52200340,500.4
780,Lincoln SF to Springfield,2016,COMBO 1,7440,-62.6,43807.0,58.4,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,8.30,43823.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-845.6,2330.3,Bend,Attachment,40.03253135,-89.52199541,500.3
781,Lincoln SF to Springfield,2016,COMBO 1,7450,-58.4,43865.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:40,8.31,43882.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-904.0,2272.0,Bend,Attachment,40.03237144,-89.52198981,500.4
782,Lincoln SF to Springfield,2016,COMBO 1,7460,-62.6,43928.0,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:00,8.32,43944.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-966.6,2209.3,Bend,Attachment,40.03219986,-89.52198714,500.4
783,Lincoln SF to Springfield,2016,COMBO 1,7470,-62.7,43990.7,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:03,8.33,44007.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1029.3,2146.6,Bend,Attachment,40.03202796,-89.52198432,501.1
784,Lincoln SF to Springfield,2016,COMBO 1,7480,-62.1,44052.9,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:03,8.34,44069.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1091.5,2084.5,Bend,Attachment,40.03185772,-89.52198054,501.6
785,Lincoln SF to Springfield,2016,COMBO 1,7490,-62.1,44115.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:14,8.36,44131.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-1153.6,2022.4,Bend,Attachment,40.03168749,-89.52197837,501.9
786,Lincoln SF to Springfield,2016,COMBO 1,7500,-62.6,44177.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:49,8.37,44193.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-1216.2,1959.8,Bend,Attachment,40.03151595,-89.52197533,502.4
787,Lincoln SF to Springfield,2016,COMBO 1,7510,-62.6,44240.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:35,8.38,44256.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-1278.7,1897.2,Bend,Attachment,40.03134453,-89.52197219,503.7
788,Lincoln SF to Springfield,2016,COMBO 1,7520,-62.6,44302.8,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:20,8.39,44318.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1341.4,1834.6,Bend,Attachment,40.03117288,-89.52196869,505.1
789,Lincoln SF to Springfield,2016,COMBO 1,7530,-62.5,44365.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:56,8.40,44381.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1403.9,1772.1,Bend,Attachment,40.03100154,-89.52196862,505.7
790,Lincoln SF to Springfield,2016,COMBO 1,7540,-62.6,44427.8,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:44,8.41,44443.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-1466.5,1709.5,Bend,Attachment,40.03083007,-89.52196906,506.3
791,Lincoln SF to Springfield,2016,COMBO 1,7550,-62.1,44489.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:49,8.43,44505.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1528.5,1647.4,Bend,Attachment,40.03065992,-89.52196711,506.9
792,Lincoln SF to Springfield,2016,COMBO 1,7560,-62.5,44552.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:00,8.44,44568.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1591.0,1584.9,Bend,Attachment,40.03048867,-89.52196476,507.2
793,Lincoln SF to Springfield,2016,COMBO 1,7570,-62.6,44615.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:09,8.45,44630.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1653.7,1522.3,Bend,Attachment,40.03031705,-89.52196445,507.4
794,Lincoln SF to Springfield,2016,COMBO 1,7580,-62.6,44677.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:14,8.46,44693.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1716.2,1459.7,Bend,Attachment,40.03014559,-89.52196285,507.8
795,Lincoln SF to Springfield,2016,COMBO 1,7590,-62.6,44740.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:16,8.47,44755.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-1778.8,1397.2,Bend,Attachment,40.02997411,-89.52196177,508.2
796,Lincoln SF to Springfield,2016,COMBO 1,7600,-62.7,44802.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:52,8.49,44818.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-1841.5,1334.5,Bend,Attachment,40.02980226,-89.52196031,507.9
797,Lincoln SF to Springfield,2016,COMBO 1,7610,-62.6,44865.5,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:17,8.50,44880.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.7,11.2,ROSEN,04-Feb-16,-1904.1,1271.9,Bend,Attachment,40.02963077,-89.52195959,507.7
798,Lincoln SF to Springfield,2016,COMBO 1,7620,-62.6,44928.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:13,8.51,44943.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-1966.7,1209.3,Bend,Attachment,40.02945919,-89.52196007,507.6
799,Lincoln SF to Springfield,2016,COMBO 1,7630,-62.6,44990.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:43,8.52,45005.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-2029.2,1146.7,Bend,Attachment,40.02928775,-89.52196260,507.5
800,Lincoln SF to Springfield,2016,COMBO 1,7640,-62.6,45053.3,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:00,8.53,45068.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2091.9,1084.1,Bend,Attachment,40.02911610,-89.52196471,507.9
801,Lincoln SF to Springfield,2016,COMBO 1,7650,-62.1,45115.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:22,8.54,45130.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2153.9,1022.0,Bend,Attachment,40.02894601,-89.52196501,507.8
802,Lincoln SF to Springfield,2016,COMBO 1,7660,-62.6,45177.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:51,8.56,45192.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-2216.6,959.4,Bend,Attachment,40.02877444,-89.52196541,507.6
803,Lincoln SF to Springfield,2016,COMBO 1,7670,-62.5,45240.5,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,12:46,8.57,45255.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2279.1,896.9,Bend,Attachment,40.02860305,-89.52196686,507.2
804,Lincoln SF to Springfield,2016,COMBO 1,7680,-62.1,45302.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:46,8.58,45317.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-2341.2,834.7,Bend,Attachment,40.02843286,-89.52197039,506.8
805,Lincoln SF to Springfield,2016,COMBO 1,7690,-62.6,45365.2,54.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:28,8.59,45379.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2403.8,772.2,Bend,Attachment,40.02826138,-89.52196997,506.5
806,Lincoln SF to Springfield,2016,COMBO 1,7700,-54.9,45420.1,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:49,8.60,45434.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-2458.7,717.2,Bend,Attachment,40.02811091,-89.52196610,506.3
807,Lincoln SF to Springfield,2016,COMBO 1,7710,-62.5,45482.6,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:38,8.61,45496.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-2521.2,654.7,Bend,Attachment,40.02793963,-89.52196153,506.0
808,Lincoln SF to Springfield,2016,COMBO 1,7720,-62.5,45545.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:19,8.63,45559.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.1,11.2,ROSEN,04-Feb-16,-2583.7,592.2,Bend,Attachment,40.02776837,-89.52195905,505.3
809,Lincoln SF to Springfield,2016,COMBO 1,7730,-62.6,45607.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:26,8.64,45621.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.7,11.2,ROSEN,04-Feb-16,-2646.4,529.6,Bend,Attachment,40.02759673,-89.52195734,504.5
810,Lincoln SF to Springfield,2016,COMBO 1,7740,-62.6,45670.3,62.9,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,8.65,45684.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.7,11.2,ROSEN,04-Feb-16,-2708.9,467.0,Bend,Attachment,40.02742708,-89.52197440,503.8
811,Lincoln SF to Springfield,2016,COMBO 1,7750,-62.9,45733.2,62.2,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,8.66,45747.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-2771.8,404.2,Bend,Attachment,40.02729265,-89.52210992,503.6
812,Lincoln SF to Springfield,2016,COMBO 1,7760,-62.2,45795.4,62.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,8.67,45809.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2834.0,341.9,Bend,Attachment,40.02716617,-89.52225754,503.1
813,Lincoln SF to Springfield,2016,COMBO 1,7770,-62.6,45858.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:03,8.69,45871.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2896.6,279.4,Bend,Attachment,40.02700380,-89.52231330,502.0
814,Lincoln SF to Springfield,2016,COMBO 1,7780,-62.6,45920.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:11,8.70,45934.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2959.2,216.8,Bend,Attachment,40.02683237,-89.52231292,501.1
815,Lincoln SF to Springfield,2016,COMBO 1,7790,-62.6,45983.1,39.4,COMP,Girth Weld, ,, , , , , , , , , , , ,1:54,8.71,45996.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-3021.8,154.2,Bend,Attachment,40.02666095,-89.52230819,499.8
816,Lincoln SF to Springfield,2016,COMBO 1,7800,-39.4,46022.6,51.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:12,8.72,46036.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-3061.2,114.8,Bend,Attachment,40.02655292,-89.52230583,499.3
817,Lincoln SF to Springfield,2016,COMBO 1,7810,-51.6,46074.1,48.9,COMP,Girth Weld, ,, , , , , , , , , , , ,11:47,8.73,46087.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-3112.7,63.2,Bend,Attachment,40.02641168,-89.52230244,498.7
818,Lincoln SF to Springfield,2016,COMBO 1,7820,-48.9,46123.1,51.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:51,8.74,46136.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-3161.7,14.3,Bend,Attachment,40.02627761,-89.52229836,498.3
819,Lincoln SF to Springfield,2016,COMBO 1,7820,-14.3,46137.3,37.7,COMP,Attachment, ,, ,12:00, , , , , , , , , ,1:51,8.74,46150.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-3176.0,0.8,Bend,Attachment,40.02623853,-89.52229719,498.0
820,Lincoln SF to Springfield,2016,COMBO 1,7820,-15.1,46138.2,36.9,COMP,Attachment, ,, ,12:00, , , , , , , , , ,1:51,8.74,46151.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-0.8,2254.0,Attachment,AGM,40.02623627,-89.52229712,498.0
821,Lincoln SF to Springfield,2016,COMBO 1,7830,-51.9,46175.0,50.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:19,8.75,46188.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-36.9,2217.1,Attachment,AGM,40.02613533,-89.52229435,497.6
822,Lincoln SF to Springfield,2016,COMBO 1,7840,-50.8,46225.8,62.8,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,8.75,46239.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-87.6,2166.4,Attachment,AGM,40.02599619,-89.52229216,497.3
823,Lincoln SF to Springfield,2016,COMBO 1,7850,-62.8,46288.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:37,8.77,46301.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-150.5,2103.5,Attachment,AGM,40.02582400,-89.52228867,496.9
824,Lincoln SF to Springfield,2016,COMBO 1,7860,-62.6,46351.3,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,3:00,8.78,46364.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-213.1,2040.9,Attachment,AGM,40.02565247,-89.52228418,496.3
825,Lincoln SF to Springfield,2016,COMBO 1,7870,-62.5,46413.8,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:58,8.79,46426.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-275.6,1978.4,Attachment,AGM,40.02548114,-89.52227998,495.7
826,Lincoln SF to Springfield,2016,COMBO 1,7880,-62.5,46476.3,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,2:24,8.80,46489.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-338.1,1915.9,Attachment,AGM,40.02531000,-89.52227590,495.0
827,Lincoln SF to Springfield,2016,COMBO 1,7890,-62.3,46538.6,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,9:35,8.81,46551.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-400.4,1853.6,Attachment,AGM,40.02513918,-89.52227166,494.5
828,Lincoln SF to Springfield,2016,COMBO 1,7900,-62.0,46600.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:09,8.83,46613.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-462.5,1791.5,Attachment,AGM,40.02496919,-89.52226730,494.3
829,Lincoln SF to Springfield,2016,COMBO 1,7910,-62.7,46663.3,52.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:38,8.84,46675.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-525.2,1728.8,Attachment,AGM,40.02479747,-89.52226394,494.1
830,Lincoln SF to Springfield,2016,COMBO 1,7920,-52.6,46715.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:06,8.85,46728.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-577.8,1676.2,Attachment,AGM,40.02465334,-89.52226095,494.2
831,Lincoln SF to Springfield,2016,COMBO 1,7930,-62.6,46778.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:32,8.86,46790.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-640.4,1613.6,Attachment,AGM,40.02448174,-89.52225793,494.5
832,Lincoln SF to Springfield,2016,COMBO 1,7940,-62.7,46841.2,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:12,8.87,46853.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-703.0,1551.0,Attachment,AGM,40.02431003,-89.52225702,494.8
833,Lincoln SF to Springfield,2016,COMBO 1,7950,-62.5,46903.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:12,8.88,46916.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-765.6,1488.4,Attachment,AGM,40.02413865,-89.52225541,494.9
834,Lincoln SF to Springfield,2016,COMBO 1,7960,-62.6,46966.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,3:02,8.90,46978.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-828.1,1425.9,Attachment,AGM,40.02396723,-89.52225119,495.5
835,Lincoln SF to Springfield,2016,COMBO 1,7970,-62.6,47028.9,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:05,8.91,47040.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-890.7,1363.3,Attachment,AGM,40.02379574,-89.52224764,495.6
836,Lincoln SF to Springfield,2016,COMBO 1,7980,-62.2,47091.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:24,8.92,47103.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-952.9,1301.1,Attachment,AGM,40.02362541,-89.52224416,495.8
837,Lincoln SF to Springfield,2016,COMBO 1,7990,-62.6,47153.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:17,8.93,47165.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1015.4,1238.6,Attachment,AGM,40.02345390,-89.52224181,496.0
838,Lincoln SF to Springfield,2016,COMBO 1,8000,-62.6,47216.2,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:40,8.94,47228.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-1078.0,1176.0,Attachment,AGM,40.02328239,-89.52224278,496.4
839,Lincoln SF to Springfield,2016,COMBO 1,8010,-62.6,47278.8,49.0,COMP,Girth Weld, ,, , , , , , , , , , , ,9:42,8.95,47290.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1140.7,1113.3,Attachment,AGM,40.02311074,-89.52224432,497.0
840,Lincoln SF to Springfield,2016,COMBO 1,8020,-49.0,47327.8,56.0,COMP,Girth Weld, ,, , , , , , , , , , , ,3:09,8.96,47339.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1189.6,1064.4,Attachment,AGM,40.02297654,-89.52224504,497.4
841,Lincoln SF to Springfield,2016,COMBO 1,8030,-56.0,47383.8,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:56,8.97,47395.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-1245.6,1008.4,Attachment,AGM,40.02282307,-89.52224428,497.5
842,Lincoln SF to Springfield,2016,COMBO 1,8040,-62.5,47446.3,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,2:26,8.99,47457.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1308.1,945.9,Attachment,AGM,40.02265179,-89.52224109,497.7
843,Lincoln SF to Springfield,2016,COMBO 1,8050,-62.2,47508.5,54.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:05,9.00,47519.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1370.3,883.7,Attachment,AGM,40.02248142,-89.52223937,498.3
844,Lincoln SF to Springfield,2016,COMBO 1,8060,-54.3,47562.7,49.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:58,9.01,47574.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1424.6,829.4,Attachment,AGM,40.02233269,-89.52223833,498.2
845,Lincoln SF to Springfield,2016,COMBO 1,8070,-49.8,47612.5,61.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:54,9.02,47623.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1474.4,779.6,Attachment,AGM,40.02219620,-89.52223783,498.1
846,Lincoln SF to Springfield,2016,COMBO 1,8080,-61.1,47673.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:13,9.03,47684.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1535.5,718.5,Attachment,AGM,40.02202863,-89.52223877,498.1
847,Lincoln SF to Springfield,2016,COMBO 1,8090,-62.6,47736.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:06,9.04,47747.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-1598.1,655.9,Attachment,AGM,40.02185702,-89.52224018,498.2
848,Lincoln SF to Springfield,2016,COMBO 1,8100,-62.6,47798.9,59.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:57,9.05,47809.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-1660.8,593.2,Attachment,AGM,40.02168536,-89.52224091,498.2
849,Lincoln SF to Springfield,2016,COMBO 1,8110,-59.5,47858.4,61.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:49,9.06,47869.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-1720.3,533.7,Attachment,AGM,40.02152234,-89.52224089,498.3
850,Lincoln SF to Springfield,2016,COMBO 1,8120,-61.8,47920.2,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:37,9.08,47930.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1782.0,472.0,Attachment,AGM,40.02135310,-89.52224009,498.1
851,Lincoln SF to Springfield,2016,COMBO 1,8130,-62.5,47982.7,56.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:37,9.09,47993.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1844.5,409.5,Attachment,AGM,40.02118176,-89.52223957,498.1
852,Lincoln SF to Springfield,2016,COMBO 1,8140,-56.5,48039.2,53.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:07,9.10,48049.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1901.0,353.0,Attachment,AGM,40.02102701,-89.52223953,498.1
853,Lincoln SF to Springfield,2016,COMBO 1,8150,-53.6,48092.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:12,9.11,48103.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1954.6,299.4,Attachment,AGM,40.02088016,-89.52224150,498.0
854,Lincoln SF to Springfield,2016,COMBO 1,8160,-62.6,48155.3,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:42,9.12,48165.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-2017.2,236.8,Attachment,AGM,40.02070875,-89.52224662,497.9
855,Lincoln SF to Springfield,2016,COMBO 1,8170,-62.1,48217.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:24,9.13,48227.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-2079.3,174.7,Attachment,AGM,40.02053857,-89.52224655,496.9
856,Lincoln SF to Springfield,2016,COMBO 1,8180,-62.6,48280.1,21.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:34,9.14,48290.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.9,11.2,ROSEN,04-Feb-16,-2141.9,112.1,Attachment,AGM,40.02036702,-89.52224715,495.5
857,Lincoln SF to Springfield,2016,COMBO 1,8190,-21.6,48301.7,34.2,COMP,Girth Weld, ,, , , , , , , , , , , ,11:02,9.15,48311.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-2163.5,90.5,Attachment,AGM,40.02030791,-89.52224493,494.9
858,Lincoln SF to Springfield,2016,COMBO 1,8200,-34.2,48335.9,35.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:06,9.15,48346.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.6,11.2,ROSEN,04-Feb-16,-2197.7,56.3,Attachment,AGM,40.02021425,-89.52224247,494.5
859,Lincoln SF to Springfield,2016,COMBO 1,8210,-35.7,48371.5,34.8,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,9.16,48381.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-2233.4,20.6,Attachment,AGM,40.02011655,-89.52224328,493.9
860,Lincoln SF to Springfield,2016,COMBO 1,8210,-20.6,48392.2,14.2,REF,AGM, ,,[MFL-A/XT] #13, , , , , , , , , , ,--:--,9.17,48402.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16, , , , ,40.02006000,-89.52224400,493.4
861,Lincoln SF to Springfield,2016,COMBO 1,8220,-34.8,48406.4,49.0,COMP,Girth Weld, ,, , , , , , , , , , , ,2:18,9.17,48416.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-14.2,4877.5,AGM,AGM,40.02002133,-89.52224382,492.9
862,Lincoln SF to Springfield,2016,COMBO 1,8230,-49.0,48455.3,61.9,COMP,Girth Weld, ,, , , , , , , , , , , ,10:20,9.18,48465.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-63.2,4828.5,AGM,AGM,40.01988676,-89.52224234,493.0
863,Lincoln SF to Springfield,2016,COMBO 1,8240,-61.9,48517.3,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:23,9.19,48527.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-125.1,4766.6,AGM,AGM,40.01971664,-89.52223961,493.1
864,Lincoln SF to Springfield,2016,COMBO 1,8250,-62.2,48579.5,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:38,9.20,48589.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-187.3,4704.4,AGM,AGM,40.01954573,-89.52223747,492.5
865,Lincoln SF to Springfield,2016,COMBO 1,8260,-62.6,48642.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:44,9.21,48651.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-249.9,4641.8,AGM,AGM,40.01937378,-89.52223403,492.3
866,Lincoln SF to Springfield,2016,COMBO 1,8270,-62.6,48704.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:48,9.22,48714.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-312.5,4579.2,AGM,AGM,40.01920183,-89.52223123,491.8
867,Lincoln SF to Springfield,2016,COMBO 1,8280,-62.6,48767.2,62.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,9.24,48776.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-375.1,4516.6,AGM,AGM,40.01902993,-89.52222849,490.7
868,Lincoln SF to Springfield,2016,COMBO 1,8290,-62.6,48829.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:03,9.25,48839.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-437.7,4454.0,AGM,AGM,40.01885794,-89.52222573,489.8
869,Lincoln SF to Springfield,2016,COMBO 1,8300,-62.6,48892.4,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:39,9.26,48901.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-500.3,4391.5,AGM,AGM,40.01868609,-89.52222462,488.8
870,Lincoln SF to Springfield,2016,COMBO 1,8310,-62.5,48954.9,59.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:00,9.27,48964.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-562.8,4328.9,AGM,AGM,40.01851436,-89.52222173,488.2
871,Lincoln SF to Springfield,2016,COMBO 1,8320,-59.6,49014.6,54.4,COMP,Girth Weld, ,, , , , , , , , , , , ,2:30,9.28,49023.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-622.4,4269.3,AGM,AGM,40.01835053,-89.52221812,488.1
872,Lincoln SF to Springfield,2016,COMBO 1,8330,-54.4,49068.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:24,9.29,49078.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-676.8,4215.0,AGM,AGM,40.01820124,-89.52221577,487.3
873,Lincoln SF to Springfield,2016,COMBO 1,8340,-62.7,49131.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:36,9.31,49140.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-739.5,4152.2,AGM,AGM,40.01802890,-89.52221102,486.7
874,Lincoln SF to Springfield,2016,COMBO 1,8350,-62.7,49194.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:29,9.32,49203.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16,-802.2,4089.5,AGM,AGM,40.01785665,-89.52220469,486.0
875,Lincoln SF to Springfield,2016,COMBO 1,8360,-62.7,49257.0,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:45,9.33,49265.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-864.9,4026.8,AGM,AGM,40.01768461,-89.52219730,485.8
876,Lincoln SF to Springfield,2016,COMBO 1,8370,-62.7,49319.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:09,9.34,49328.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-927.6,3964.1,AGM,AGM,40.01751245,-89.52219021,485.0
877,Lincoln SF to Springfield,2016,COMBO 1,8380,-62.7,49382.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:17,9.35,49391.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-990.3,3901.4,AGM,AGM,40.01734017,-89.52218530,485.0
878,Lincoln SF to Springfield,2016,COMBO 1,8390,-62.8,49445.2,57.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:51,9.36,49453.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-1053.1,3838.6,AGM,AGM,40.01716766,-89.52218452,485.9
879,Lincoln SF to Springfield,2016,COMBO 1,8400,-57.7,49503.0,56.9,COMP,Girth Weld, ,, , , , , , , , , , , ,12:20,9.38,49511.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-1110.8,3780.9,AGM,AGM,40.01701194,-89.52220912,485.7
880,Lincoln SF to Springfield,2016,COMBO 1,8410,-56.9,49559.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:16,9.39,49568.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1167.7,3724.0,AGM,AGM,40.01688631,-89.52232815,485.3
881,Lincoln SF to Springfield,2016,COMBO 1,8420,-62.6,49622.5,45.4,COMP,Girth Weld, ,, , , , , , , , , , , ,1:20,9.40,49630.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1230.3,3661.4,AGM,AGM,40.01675783,-89.52247705,485.9
882,Lincoln SF to Springfield,2016,COMBO 1,8430,-45.4,49667.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:46,9.41,49676.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1275.7,3616.0,AGM,AGM,40.01666576,-89.52258645,486.3
883,Lincoln SF to Springfield,2016,COMBO 1,8440,-62.6,49730.5,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:46,9.42,49738.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-1338.3,3553.4,AGM,AGM,40.01653817,-89.52273663,486.6
884,Lincoln SF to Springfield,2016,COMBO 1,8450,-62.1,49792.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:22,9.43,49800.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1400.5,3491.3,AGM,AGM,40.01641096,-89.52288465,487.1
885,Lincoln SF to Springfield,2016,COMBO 1,8460,-62.6,49855.2,61.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:24,9.44,49863.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1463.1,3428.6,AGM,AGM,40.01628311,-89.52303443,487.1
886,Lincoln SF to Springfield,2016,COMBO 1,8470,-61.5,49916.7,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:40,9.45,49924.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-1524.5,3367.2,AGM,AGM,40.01615885,-89.52318313,487.6
887,Lincoln SF to Springfield,2016,COMBO 1,8480,-62.1,49978.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:50,9.47,49986.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-1586.7,3305.0,AGM,AGM,40.01603404,-89.52333465,488.6
888,Lincoln SF to Springfield,2016,COMBO 1,8490,-62.6,50041.5,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:36,9.48,50049.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1649.3,3242.4,AGM,AGM,40.01590837,-89.52348758,488.8
889,Lincoln SF to Springfield,2016,COMBO 1,8500,-62.2,50103.6,54.9,COMP,Girth Weld, ,, , , , , , , , , , , ,2:55,9.49,50111.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1711.5,3180.2,AGM,AGM,40.01578354,-89.52363931,489.2
890,Lincoln SF to Springfield,2016,COMBO 1,8510,-54.9,50158.6,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:15,9.50,50166.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-1766.4,3125.3,AGM,AGM,40.01567314,-89.52377318,489.7
891,Lincoln SF to Springfield,2016,COMBO 1,8520,-62.5,50221.1,52.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:32,9.51,50228.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1828.9,3062.8,AGM,AGM,40.01554749,-89.52392555,490.0
892,Lincoln SF to Springfield,2016,COMBO 1,8530,-52.7,50273.8,54.9,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,9.52,50281.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-1881.6,3010.1,AGM,AGM,40.01544198,-89.52405474,490.1
893,Lincoln SF to Springfield,2016,COMBO 1,8540,-54.9,50328.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:49,9.53,50336.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1936.6,2955.1,AGM,AGM,40.01533174,-89.52418878,490.6
894,Lincoln SF to Springfield,2016,COMBO 1,8550,-62.6,50391.3,58.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:19,9.54,50398.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1999.1,2892.6,AGM,AGM,40.01520647,-89.52434196,491.1
895,Lincoln SF to Springfield,2016,COMBO 1,8560,-58.5,50449.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:07,9.55,50456.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-2057.6,2834.1,AGM,AGM,40.01508932,-89.52448487,491.4
896,Lincoln SF to Springfield,2016,COMBO 1,8570,-62.6,50512.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:51,9.57,50519.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-2120.2,2771.5,AGM,AGM,40.01496408,-89.52463828,492.0
897,Lincoln SF to Springfield,2016,COMBO 1,8580,-62.6,50574.9,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,2:24,9.58,50581.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.9,11.2,ROSEN,04-Feb-16,-2182.8,2708.9,AGM,AGM,40.01483869,-89.52479130,492.5
898,Lincoln SF to Springfield,2016,COMBO 1,8590,-62.1,50637.0,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,8:46,9.59,50643.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.6,11.2,ROSEN,04-Feb-16,-2244.8,2646.9,AGM,AGM,40.01471492,-89.52494384,492.9
899,Lincoln SF to Springfield,2016,COMBO 1,8600,-62.5,50699.5,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:25,9.60,50706.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2307.3,2584.4,AGM,AGM,40.01459008,-89.52509719,493.5
900,Lincoln SF to Springfield,2016,COMBO 1,8610,-62.6,50762.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:14,9.61,50768.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2369.9,2521.8,AGM,AGM,40.01446683,-89.52525310,493.9
901,Lincoln SF to Springfield,2016,COMBO 1,8620,-62.6,50824.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:41,9.63,50831.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.6,11.2,ROSEN,04-Feb-16,-2432.5,2459.2,AGM,AGM,40.01434376,-89.52540964,494.1
902,Lincoln SF to Springfield,2016,COMBO 1,8630,-62.6,50887.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:16,9.64,50893.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-2495.1,2396.6,AGM,AGM,40.01421970,-89.52556459,493.9
903,Lincoln SF to Springfield,2016,COMBO 1,8640,-62.6,50949.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:04,9.65,50956.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-2557.7,2334.0,AGM,AGM,40.01409486,-89.52571827,493.1
904,Lincoln SF to Springfield,2016,COMBO 1,8650,-62.6,51012.4,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:32,9.66,51018.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.9,11.2,ROSEN,04-Feb-16,-2620.2,2271.5,AGM,AGM,40.01397054,-89.52587258,492.5
905,Lincoln SF to Springfield,2016,COMBO 1,8660,-62.4,51074.8,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:36,9.67,51081.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-2682.6,2209.1,AGM,AGM,40.01384658,-89.52602657,493.0
906,Lincoln SF to Springfield,2016,COMBO 1,8670,-62.5,51137.3,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,9:20,9.69,51143.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-2745.2,2146.6,AGM,AGM,40.01372123,-89.52617938,493.6
907,Lincoln SF to Springfield,2016,COMBO 1,8680,-62.1,51199.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:05,9.70,51205.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16,-2807.2,2084.5,AGM,AGM,40.01359649,-89.52633038,492.1
908,Lincoln SF to Springfield,2016,COMBO 1,8690,-62.6,51262.0,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,11:10,9.71,51267.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2869.8,2021.9,AGM,AGM,40.01347103,-89.52648326,491.5
909,Lincoln SF to Springfield,2016,COMBO 1,8700,-62.9,51324.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:06,9.72,51330.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-2932.7,1959.1,AGM,AGM,40.01334652,-89.52663895,492.0
910,Lincoln SF to Springfield,2016,COMBO 1,8710,-62.7,51387.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:28,9.73,51393.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-2995.4,1896.3,AGM,AGM,40.01322162,-89.52679342,491.5
911,Lincoln SF to Springfield,2016,COMBO 1,8720,-62.6,51450.1,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:01,9.74,51455.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-3058.0,1833.7,AGM,AGM,40.01309636,-89.52694646,490.5
912,Lincoln SF to Springfield,2016,COMBO 1,8730,-62.5,51512.6,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,11:51,9.76,51518.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-3120.5,1771.2,AGM,AGM,40.01297245,-89.52710105,489.9
913,Lincoln SF to Springfield,2016,COMBO 1,8740,-62.5,51575.1,43.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:00,9.77,51580.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-3183.0,1708.7,AGM,AGM,40.01284663,-89.52725311,490.3
914,Lincoln SF to Springfield,2016,COMBO 1,8750,-43.5,51618.6,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,11:03,9.78,51624.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-3226.4,1665.3,AGM,AGM,40.01275884,-89.52735840,490.0
915,Lincoln SF to Springfield,2016,COMBO 1,8760,-62.1,51680.7,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:25,9.79,51686.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-3288.5,1603.2,AGM,AGM,40.01263336,-89.52750862,489.5
916,Lincoln SF to Springfield,2016,COMBO 1,8770,-62.8,51743.5,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:02,9.80,51748.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-3351.3,1540.4,AGM,AGM,40.01250655,-89.52766059,488.8
917,Lincoln SF to Springfield,2016,COMBO 1,8780,-62.6,51806.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:08,9.81,51811.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-3413.9,1477.8,AGM,AGM,40.01238101,-89.52781342,489.0
918,Lincoln SF to Springfield,2016,COMBO 1,8790,-62.6,51868.6,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:00,9.82,51873.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-3476.4,1415.3,AGM,AGM,40.01225604,-89.52796693,488.7
919,Lincoln SF to Springfield,2016,COMBO 1,8800,-62.0,51930.6,61.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:57,9.84,51935.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-3538.5,1353.3,AGM,AGM,40.01213251,-89.52811958,488.1
920,Lincoln SF to Springfield,2016,COMBO 1,8810,-61.9,51992.5,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,8:55,9.85,51997.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-3600.3,1291.4,AGM,AGM,40.01200881,-89.52827116,487.6
921,Lincoln SF to Springfield,2016,COMBO 1,8820,-62.5,52055.0,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:04,9.86,52059.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-3662.9,1228.8,AGM,AGM,40.01188251,-89.52842274,487.4
922,Lincoln SF to Springfield,2016,COMBO 1,8830,-62.7,52117.8,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:08,9.87,52122.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-3725.6,1166.1,AGM,AGM,40.01175469,-89.52857313,488.1
923,Lincoln SF to Springfield,2016,COMBO 1,8840,-62.8,52180.6,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,12:46,9.88,52185.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-3788.4,1103.3,AGM,AGM,40.01162720,-89.52872439,488.4
924,Lincoln SF to Springfield,2016,COMBO 1,8850,-62.1,52242.7,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:18,9.89,52247.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-3850.5,1041.2,AGM,AGM,40.01150123,-89.52887436,489.3
925,Lincoln SF to Springfield,2016,COMBO 1,8860,-62.8,52305.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:40,9.91,52309.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-3913.3,978.4,AGM,AGM,40.01137375,-89.52902559,490.2
926,Lincoln SF to Springfield,2016,COMBO 1,8870,-62.8,52368.3,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:06,9.92,52372.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-3976.1,915.6,AGM,AGM,40.01124688,-89.52917748,490.1
927,Lincoln SF to Springfield,2016,COMBO 1,8880,-62.5,52430.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:38,9.93,52435.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-4038.6,853.1,AGM,AGM,40.01112078,-89.52932924,489.2
928,Lincoln SF to Springfield,2016,COMBO 1,8890,-62.6,52493.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:29,9.94,52497.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-4101.2,790.5,AGM,AGM,40.01099553,-89.52948259,489.3
929,Lincoln SF to Springfield,2016,COMBO 1,8900,-62.6,52556.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:06,9.95,52560.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-4163.8,727.9,AGM,AGM,40.01087119,-89.52963703,489.8
930,Lincoln SF to Springfield,2016,COMBO 1,8910,-62.6,52618.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:54,9.97,52622.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-4226.4,665.3,AGM,AGM,40.01074678,-89.52979155,490.3
931,Lincoln SF to Springfield,2016,COMBO 1,8920,-62.7,52681.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:14,9.98,52685.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-4289.1,602.6,AGM,AGM,40.01062143,-89.52994515,491.1
932,Lincoln SF to Springfield,2016,COMBO 1,8930,-62.6,52743.9,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:16,9.99,52747.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-4351.7,540.0,AGM,AGM,40.01049600,-89.53009825,492.0
933,Lincoln SF to Springfield,2016,COMBO 1,8940,-62.3,52806.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:55,10.00,52809.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.6,11.2,ROSEN,04-Feb-16,-4414.0,477.7,AGM,AGM,40.01037128,-89.53025069,492.8
934,Lincoln SF to Springfield,2016,COMBO 1,8950,-62.6,52868.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:08,10.01,52872.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-4476.5,415.2,AGM,AGM,40.01024629,-89.53040421,493.8
935,Lincoln SF to Springfield,2016,COMBO 1,8960,-62.6,52931.3,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:48,10.02,52934.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-4539.2,352.5,AGM,AGM,40.01012168,-89.53055857,494.3
936,Lincoln SF to Springfield,2016,COMBO 1,8970,-62.5,52993.9,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,9:13,10.04,52997.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-4601.7,290.0,AGM,AGM,40.00999705,-89.53071242,495.5
