Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Feature Type,Feature Identification,Surface Location,2023,Comment,Feature Orientation,Peak Depth of Corrosion or Crack Anomaly,Peak Depth of Dent Anomaly,Length of Anomaly,Width of Anomaly,Psafe ,Pburst,Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Milepost,Stationing,HCA,MAOP,Pipe OD,Pipe Wall Thickness,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinte
937,Lincoln SF to Springfield,2016,COMBO 1,8980,-62.1,53056.0,62.5,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,10.05,53059.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-4663.8,227.9,AGM,AGM,40.00987289,-89.53086474,496.0
938,Lincoln SF to Springfield,2016,COMBO 1,8990,-62.5,53118.5,25.5,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,10.06,53121.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-4726.3,165.4,AGM,AGM,40.00974734,-89.53101717,495.7
939,Lincoln SF to Springfield,2016,COMBO 1,9000,-25.5,53144.0,46.4,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,10.07,53147.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-4751.8,139.9,AGM,AGM,40.00969621,-89.53107931,495.4
940,Lincoln SF to Springfield,2016,COMBO 1,9010,-46.4,53190.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:59,10.07,53193.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-4798.2,93.5,AGM,AGM,40.00960387,-89.53119362,495.0
941,Lincoln SF to Springfield,2016,COMBO 1,9020,-62.6,53252.9,35.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:44,10.09,53255.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.1,11.2,ROSEN,04-Feb-16,-4860.8,30.9,AGM,AGM,40.00948068,-89.53134964,495.5
942,Lincoln SF to Springfield,2016,COMBO 1,9020,-30.9,53283.9,4.2,REF,AGM, ,,[MFL-A/XT] #14, , , , , , , , , , ,1:44,10.09,53286.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.1,11.2,ROSEN,04-Feb-16, , , , ,40.00942000,-89.53142700,495.1
943,Lincoln SF to Springfield,2016,COMBO 1,9030,-35.2,53288.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:18,10.09,53291.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-4.2,3736.1,AGM,AGM,40.00941199,-89.53143726,495.0
944,Lincoln SF to Springfield,2016,COMBO 1,9040,-62.7,53350.8,46.8,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,10.10,53353.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-66.9,3673.4,AGM,AGM,40.00928840,-89.53159267,494.6
945,Lincoln SF to Springfield,2016,COMBO 1,9050,-46.8,53397.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:13,10.11,53400.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-113.8,3626.6,AGM,AGM,40.00919573,-89.53170824,494.8
946,Lincoln SF to Springfield,2016,COMBO 1,9060,-62.7,53460.4,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:31,10.13,53463.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-176.5,3563.8,AGM,AGM,40.00907342,-89.53186557,496.0
947,Lincoln SF to Springfield,2016,COMBO 1,9070,-62.5,53522.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:26,10.14,53525.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-239.1,3501.3,AGM,AGM,40.00895188,-89.53202281,497.0
948,Lincoln SF to Springfield,2016,COMBO 1,9080,-62.5,53585.4,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:36,10.15,53587.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-301.5,3438.9,AGM,AGM,40.00882778,-89.53217622,496.5
949,Lincoln SF to Springfield,2016,COMBO 1,9090,-62.5,53647.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:44,10.16,53650.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-364.0,3376.4,AGM,AGM,40.00870440,-89.53233062,496.4
950,Lincoln SF to Springfield,2016,COMBO 1,9100,-62.5,53710.4,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:17,10.17,53712.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-426.5,3313.9,AGM,AGM,40.00858122,-89.53248547,496.3
951,Lincoln SF to Springfield,2016,COMBO 1,9110,-62.5,53772.8,62.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,10.18,53775.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-488.9,3251.4,AGM,AGM,40.00845755,-89.53263958,496.2
952,Lincoln SF to Springfield,2016,COMBO 1,9120,-62.6,53835.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:59,10.20,53837.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-551.5,3188.9,AGM,AGM,40.00833335,-89.53279339,496.0
953,Lincoln SF to Springfield,2016,COMBO 1,9130,-62.7,53898.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:33,10.21,53900.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-614.3,3126.1,AGM,AGM,40.00820896,-89.53294788,495.9
954,Lincoln SF to Springfield,2016,COMBO 1,9140,-62.7,53960.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:12,10.22,53962.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-677.0,3063.4,AGM,AGM,40.00808477,-89.53310243,495.9
955,Lincoln SF to Springfield,2016,COMBO 1,9150,-62.7,54023.6,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:13,10.23,54025.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-739.7,3000.7,AGM,AGM,40.00796030,-89.53325671,495.7
956,Lincoln SF to Springfield,2016,COMBO 1,9160,-62.0,54085.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:54,10.24,54087.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-801.7,2938.7,AGM,AGM,40.00783769,-89.53340981,495.5
957,Lincoln SF to Springfield,2016,COMBO 1,9170,-62.6,54148.2,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:25,10.26,54149.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-864.3,2876.0,AGM,AGM,40.00771278,-89.53356303,494.9
958,Lincoln SF to Springfield,2016,COMBO 1,9180,-62.5,54210.7,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:51,10.27,54212.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-926.8,2813.5,AGM,AGM,40.00758829,-89.53371614,494.2
959,Lincoln SF to Springfield,2016,COMBO 1,9190,-62.1,54272.8,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:33,10.28,54274.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-989.0,2751.4,AGM,AGM,40.00746507,-89.53386905,493.9
960,Lincoln SF to Springfield,2016,COMBO 1,9200,-62.5,54335.4,42.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:18,10.29,54336.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1051.5,2688.9,AGM,AGM,40.00733946,-89.53402078,493.6
961,Lincoln SF to Springfield,2016,COMBO 1,9210,-42.8,54378.2,50.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:50,10.30,54379.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1094.3,2646.1,AGM,AGM,40.00725314,-89.53412405,493.2
962,Lincoln SF to Springfield,2016,COMBO 1,9220,-50.1,54428.3,49.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:53,10.31,54429.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1144.4,2596.0,AGM,AGM,40.00715215,-89.53424498,492.8
963,Lincoln SF to Springfield,2016,COMBO 1,9230,-49.2,54477.4,59.2,COMP,Girth Weld, ,, , , , , , , , , , , ,12:59,10.32,54478.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1193.5,2546.8,AGM,AGM,40.00705271,-89.53436321,492.6
964,Lincoln SF to Springfield,2016,COMBO 1,9240,-59.2,54536.6,57.4,COMP,Girth Weld, ,, , , , , , , , , , , ,12:37,10.33,54537.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1252.7,2487.7,AGM,AGM,40.00693279,-89.53450519,492.3
965,Lincoln SF to Springfield,2016,COMBO 1,9250,-57.4,54594.0,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:24,10.34,54595.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-1310.1,2430.2,AGM,AGM,40.00681737,-89.53464442,491.8
966,Lincoln SF to Springfield,2016,COMBO 1,9260,-62.7,54656.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:22,10.35,54657.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-1372.8,2367.5,AGM,AGM,40.00669109,-89.53479608,491.4
967,Lincoln SF to Springfield,2016,COMBO 1,9270,-62.6,54719.3,56.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:36,10.36,54720.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-1435.5,2304.9,AGM,AGM,40.00656490,-89.53494751,491.1
968,Lincoln SF to Springfield,2016,COMBO 1,9280,-56.2,54775.6,50.9,COMP,Girth Weld, ,, , , , , , , , , , , ,2:56,10.37,54776.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1491.7,2248.7,AGM,AGM,40.00645089,-89.53508241,490.6
969,Lincoln SF to Springfield,2016,COMBO 1,9290,-50.9,54826.4,52.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:20,10.38,54827.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-1542.6,2197.8,AGM,AGM,40.00634742,-89.53520398,490.6
970,Lincoln SF to Springfield,2016,COMBO 1,9300,-52.0,54878.4,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:16,10.39,54879.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1594.6,2145.8,AGM,AGM,40.00624190,-89.53532859,490.5
971,Lincoln SF to Springfield,2016,COMBO 1,9310,-62.8,54941.3,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,9:14,10.41,54941.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1657.4,2083.0,AGM,AGM,40.00611526,-89.53548051,490.7
972,Lincoln SF to Springfield,2016,COMBO 1,9320,-62.0,55003.3,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:20,10.42,55003.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1719.4,2021.0,AGM,AGM,40.00598919,-89.53562870,491.3
973,Lincoln SF to Springfield,2016,COMBO 1,9330,-62.5,55065.7,25.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:12,10.43,55066.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1781.8,1958.5,AGM,AGM,40.00586424,-89.53578096,491.6
974,Lincoln SF to Springfield,2016,COMBO 1,9340,-25.6,55091.3,48.4,COMP,Girth Weld, ,, , , , , , , , , , , ,7:49,10.43,55091.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1807.4,1932.9,AGM,AGM,40.00581365,-89.53584411,492.3
975,Lincoln SF to Springfield,2016,COMBO 1,9350,-48.4,55139.7,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:17,10.44,55140.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1855.8,1884.5,AGM,AGM,40.00571867,-89.53596470,493.6
976,Lincoln SF to Springfield,2016,COMBO 1,9350,-0.4,55140.1,62.1,ANOM,Corrosion,EXT,, ,5:47,10, ,0.5,1.3,1803.00,1980.70,2.44,0.0027, ,1:17,10.44,55140.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1856.2,1884.1,AGM,AGM,40.00571791,-89.53596568,493.6
977,Lincoln SF to Springfield,2016,COMBO 1,9360,-62.5,55202.3,35.4,COMP,Girth Weld, ,, , , , , , , , , , , ,3:59,10.45,55202.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.6,11.2,ROSEN,04-Feb-16,-1918.4,1822.0,AGM,AGM,40.00559766,-89.53612259,495.3
978,Lincoln SF to Springfield,2016,COMBO 1,9370,-35.4,55237.6,33.0,COMP,Girth Weld, ,, , , , , , , , , , , ,1:40,10.46,55237.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1953.7,1786.6,AGM,AGM,40.00553002,-89.53621288,495.6
979,Lincoln SF to Springfield,2016,COMBO 1,9380,-33.0,55270.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:31,10.47,55270.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1986.8,1753.6,AGM,AGM,40.00546797,-89.53629860,495.0
980,Lincoln SF to Springfield,2016,COMBO 1,9390,-62.7,55333.3,46.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:16,10.48,55333.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2049.4,1690.9,AGM,AGM,40.00534992,-89.53645999,499.7
981,Lincoln SF to Springfield,2016,COMBO 1,9400,-46.9,55380.2,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:15,10.49,55380.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-2096.3,1644.1,AGM,AGM,40.00525834,-89.53657723,501.3
982,Lincoln SF to Springfield,2016,COMBO 1,9410,-62.6,55442.7,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:08,10.50,55442.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-2158.9,1581.5,AGM,AGM,40.00513594,-89.53673344,502.0
983,Lincoln SF to Springfield,2016,COMBO 1,9420,-62.5,55505.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:15,10.51,55505.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2221.4,1519.0,AGM,AGM,40.00501570,-89.53689223,502.0
984,Lincoln SF to Springfield,2016,COMBO 1,9430,-62.6,55567.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:42,10.52,55567.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2284.0,1456.4,AGM,AGM,40.00489633,-89.53705249,502.6
985,Lincoln SF to Springfield,2016,COMBO 1,9440,-62.6,55630.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:06,10.54,55630.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2346.6,1393.8,AGM,AGM,40.00477670,-89.53721248,502.1
986,Lincoln SF to Springfield,2016,COMBO 1,9450,-62.6,55693.0,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:17,10.55,55692.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2409.1,1331.3,AGM,AGM,40.00465695,-89.53737205,501.1
987,Lincoln SF to Springfield,2016,COMBO 1,9460,-62.7,55755.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:52,10.56,55755.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2471.8,1268.5,AGM,AGM,40.00453731,-89.53753259,500.5
988,Lincoln SF to Springfield,2016,COMBO 1,9470,-62.6,55818.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:40,10.57,55817.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2534.4,1205.9,AGM,AGM,40.00441890,-89.53769414,501.1
989,Lincoln SF to Springfield,2016,COMBO 1,9480,-62.6,55880.9,55.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:46,10.58,55880.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2597.0,1143.4,AGM,AGM,40.00430056,-89.53785560,501.0
990,Lincoln SF to Springfield,2016,COMBO 1,9490,-55.5,55936.4,59.0,COMP,Girth Weld, ,, , , , , , , , , , , ,12:33,10.59,55935.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-2652.5,1087.8,AGM,AGM,40.00419568,-89.53799904,500.9
991,Lincoln SF to Springfield,2016,COMBO 1,9500,-59.0,55995.4,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,8:40,10.61,55994.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2711.5,1028.9,AGM,AGM,40.00408437,-89.53815139,500.4
992,Lincoln SF to Springfield,2016,COMBO 1,9510,-62.5,56057.9,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,2:02,10.62,56056.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2774.0,966.4,AGM,AGM,40.00396628,-89.53831295,499.9
993,Lincoln SF to Springfield,2016,COMBO 1,9520,-62.4,56120.3,57.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:46,10.63,56119.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2836.4,904.0,AGM,AGM,40.00384797,-89.53847358,499.7
994,Lincoln SF to Springfield,2016,COMBO 1,9530,-57.6,56177.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,3:04,10.64,56176.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-2894.0,846.3,AGM,AGM,40.00373807,-89.53862110,499.4
995,Lincoln SF to Springfield,2016,COMBO 1,9540,-62.5,56240.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:58,10.65,56239.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16,-2956.5,783.9,AGM,AGM,40.00361779,-89.53877941,498.3
996,Lincoln SF to Springfield,2016,COMBO 1,9550,-62.6,56302.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:34,10.66,56301.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-3019.1,721.3,AGM,AGM,40.00349833,-89.53893947,498.1
997,Lincoln SF to Springfield,2016,COMBO 1,9560,-62.5,56365.4,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:30,10.68,56363.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-3081.5,658.8,AGM,AGM,40.00337931,-89.53909974,498.7
998,Lincoln SF to Springfield,2016,COMBO 1,9570,-62.5,56427.9,54.4,COMP,Girth Weld, ,, , , , , , , , , , , ,1:52,10.69,56426.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-3144.0,596.3,AGM,AGM,40.00326159,-89.53926164,498.9
999,Lincoln SF to Springfield,2016,COMBO 1,9580,-54.4,56482.4,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:34,10.70,56480.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-3198.5,541.9,AGM,AGM,40.00315950,-89.53940328,499.2
1000,Lincoln SF to Springfield,2016,COMBO 1,9590,-62.5,56544.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:14,10.71,56543.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-3261.0,479.3,AGM,AGM,40.00304179,-89.53956535,498.8
1001,Lincoln SF to Springfield,2016,COMBO 1,9600,-62.5,56607.4,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:43,10.72,56605.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-3323.5,416.8,AGM,AGM,40.00292401,-89.53972724,498.9
1002,Lincoln SF to Springfield,2016,COMBO 1,9610,-62.5,56669.9,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:34,10.73,56667.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-3386.0,354.4,AGM,AGM,40.00280646,-89.53988921,498.8
1003,Lincoln SF to Springfield,2016,COMBO 1,9620,-62.8,56732.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:34,10.74,56730.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-3448.8,291.6,AGM,AGM,40.00268721,-89.54005060,498.8
1004,Lincoln SF to Springfield,2016,COMBO 1,9630,-62.7,56795.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:52,10.76,56793.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.6,11.2,ROSEN,04-Feb-16,-3511.5,228.9,AGM,AGM,40.00256853,-89.54021213,498.1
1005,Lincoln SF to Springfield,2016,COMBO 1,9640,-62.7,56858.1,47.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:52,10.77,56855.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.6,11.2,ROSEN,04-Feb-16,-3574.2,166.2,AGM,AGM,40.00244925,-89.54037294,496.8
1006,Lincoln SF to Springfield,2016,COMBO 1,9650,-47.6,56905.7,62.1,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,10.78,56903.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-3621.8,118.5,AGM,AGM,40.00235945,-89.54049616,495.7
1007,Lincoln SF to Springfield,2016,COMBO 1,9660,-62.1,56967.8,35.0,COMP,Girth Weld, ,, , , , , , , , , , , ,12:58,10.79,56965.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-3684.0,56.4,AGM,AGM,40.00224245,-89.54065712,495.7
1008,Lincoln SF to Springfield,2016,COMBO 1,9670,-35.0,57002.8,35.4,COMP,Girth Weld, ,, , , , , , , , , , , ,4:24,10.80,57000.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-3719.0,21.4,AGM,AGM,40.00217646,-89.54074766,495.6
1009,Lincoln SF to Springfield,2016,COMBO 1,9670,-21.4,57024.3,14.0,REF,AGM, ,,[MFL-A/XT] #15, , , , , , , , , , ,4:24,10.80,57021.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16, , , , ,40.00213600,-89.54080300,495.2
1010,Lincoln SF to Springfield,2016,COMBO 1,9680,-35.4,57038.3,51.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:53,10.80,57035.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-14.0,3349.6,AGM,Weld-O-Let,40.00210970,-89.54083872,495.0
1011,Lincoln SF to Springfield,2016,COMBO 1,9690,-51.6,57089.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:20,10.81,57087.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-65.6,3298.0,AGM,Weld-O-Let,40.00201211,-89.54097155,495.1
1012,Lincoln SF to Springfield,2016,COMBO 1,9700,-62.6,57152.5,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:04,10.82,57149.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-128.2,3235.4,AGM,Weld-O-Let,40.00189389,-89.54113249,494.9
1013,Lincoln SF to Springfield,2016,COMBO 1,9710,-62.5,57215.0,51.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:14,10.84,57212.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-190.7,3172.9,AGM,Weld-O-Let,40.00177481,-89.54129203,493.9
1014,Lincoln SF to Springfield,2016,COMBO 1,9720,-51.1,57266.1,62.8,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,10.85,57263.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-241.8,3121.8,AGM,Weld-O-Let,40.00167679,-89.54142180,493.2
1015,Lincoln SF to Springfield,2016,COMBO 1,9730,-62.8,57328.8,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:26,10.86,57325.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-304.6,3059.0,AGM,Weld-O-Let,40.00155613,-89.54158066,492.7
1016,Lincoln SF to Springfield,2016,COMBO 1,9740,-62.5,57391.4,57.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:00,10.87,57388.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-367.1,2996.5,AGM,Weld-O-Let,40.00143502,-89.54173787,492.7
1017,Lincoln SF to Springfield,2016,COMBO 1,9750,-57.9,57449.3,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:16,10.88,57446.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-425.0,2938.6,AGM,Weld-O-Let,40.00132277,-89.54188325,492.4
1018,Lincoln SF to Springfield,2016,COMBO 1,9760,-62.5,57511.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:01,10.89,57508.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-487.6,2876.1,AGM,Weld-O-Let,40.00120245,-89.54204151,492.2
1019,Lincoln SF to Springfield,2016,COMBO 1,9770,-62.6,57574.4,56.9,COMP,Girth Weld, ,, , , , , , , , , , , ,7:51,10.90,57571.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-550.1,2813.5,AGM,Weld-O-Let,40.00108323,-89.54220134,492.2
1020,Lincoln SF to Springfield,2016,COMBO 1,9780,-56.9,57631.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:38,10.92,57627.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-607.0,2756.6,AGM,Weld-O-Let,40.00097400,-89.54234569,492.3
1021,Lincoln SF to Springfield,2016,COMBO 1,9790,-62.6,57693.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:21,10.93,57690.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-669.6,2694.0,AGM,Weld-O-Let,40.00085304,-89.54250324,492.5
1022,Lincoln SF to Springfield,2016,COMBO 1,9800,-62.6,57756.4,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:48,10.94,57752.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-732.2,2631.5,AGM,Weld-O-Let,40.00073264,-89.54266153,492.6
1023,Lincoln SF to Springfield,2016,COMBO 1,9810,-62.5,57818.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:18,10.95,57815.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-794.7,2568.9,AGM,Weld-O-Let,40.00061232,-89.54281974,492.6
1024,Lincoln SF to Springfield,2016,COMBO 1,9820,-62.6,57881.5,47.3,COMP,Girth Weld, ,, , , , , , , , , , , ,1:24,10.96,57877.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-857.3,2506.4,AGM,Weld-O-Let,40.00049190,-89.54297799,492.9
1025,Lincoln SF to Springfield,2016,COMBO 1,9830,-47.3,57928.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:48,10.97,57925.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.7,11.2,ROSEN,04-Feb-16,-904.5,2459.1,AGM,Weld-O-Let,40.00040147,-89.54309829,493.1
1026,Lincoln SF to Springfield,2016,COMBO 1,9840,-62.6,57991.3,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:38,10.98,57987.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.6,11.2,ROSEN,04-Feb-16,-967.1,2396.5,AGM,Weld-O-Let,40.00028199,-89.54325774,493.9
1027,Lincoln SF to Springfield,2016,COMBO 1,9850,-62.1,58053.4,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:50,10.99,58049.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1029.2,2334.5,AGM,Weld-O-Let,40.00016297,-89.54341534,494.4
1028,Lincoln SF to Springfield,2016,COMBO 1,9860,-62.5,58115.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:22,11.01,58111.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1091.6,2272.0,AGM,Weld-O-Let,40.00004322,-89.54357410,494.7
1029,Lincoln SF to Springfield,2016,COMBO 1,9870,-62.5,58178.4,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:36,11.02,58174.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1154.1,2209.5,AGM,Weld-O-Let,39.99992391,-89.54373341,495.2
1030,Lincoln SF to Springfield,2016,COMBO 1,9880,-62.0,58240.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:46,11.03,58236.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1216.2,2147.5,AGM,Weld-O-Let,39.99980561,-89.54389178,496.0
1031,Lincoln SF to Springfield,2016,COMBO 1,9890,-62.7,58303.1,62.8,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,11.04,58298.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-1278.9,2084.7,AGM,Weld-O-Let,39.99968624,-89.54405218,496.9
1032,Lincoln SF to Springfield,2016,COMBO 1,9900,-62.8,58365.9,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,2:12,11.05,58361.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1341.6,2022.0,AGM,Weld-O-Let,39.99956802,-89.54421419,497.7
1033,Lincoln SF to Springfield,2016,COMBO 1,9910,-62.0,58427.9,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,9:26,11.07,58423.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-1403.7,1960.0,AGM,Weld-O-Let,39.99945168,-89.54437489,498.2
1034,Lincoln SF to Springfield,2016,COMBO 1,9920,-62.1,58490.0,46.4,COMP,Girth Weld, ,, , , , , , , , , , , ,2:20,11.08,58485.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1465.7,1897.9,AGM,Weld-O-Let,39.99933433,-89.54453455,498.8
1035,Lincoln SF to Springfield,2016,COMBO 1,9930,-46.4,58536.4,47.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:32,11.09,58531.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1512.1,1851.5,AGM,Weld-O-Let,39.99924636,-89.54465364,499.5
1036,Lincoln SF to Springfield,2016,COMBO 1,9940,-47.3,58583.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:26,11.10,58578.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1559.4,1804.3,AGM,Weld-O-Let,39.99915737,-89.54477569,500.0
1037,Lincoln SF to Springfield,2016,COMBO 1,9950,-62.6,58646.2,52.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:56,11.11,58641.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-1621.9,1741.7,AGM,Weld-O-Let,39.99903922,-89.54493682,500.2
1038,Lincoln SF to Springfield,2016,COMBO 1,9960,-52.8,58699.0,49.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:10,11.12,58694.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16,-1674.7,1688.9,AGM,Weld-O-Let,39.99893971,-89.54507307,500.1
1039,Lincoln SF to Springfield,2016,COMBO 1,9970,-49.1,58748.1,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,9:49,11.13,58743.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1723.9,1639.7,AGM,Weld-O-Let,39.99884779,-89.54520067,499.8
1040,Lincoln SF to Springfield,2016,COMBO 1,9980,-62.0,58810.1,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:53,11.14,58805.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16,-1785.9,1577.8,AGM,Weld-O-Let,39.99873239,-89.54536236,500.4
1041,Lincoln SF to Springfield,2016,COMBO 1,9990,-62.5,58872.6,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:32,11.15,58867.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-1848.3,1515.3,AGM,Weld-O-Let,39.99861624,-89.54552538,500.4
1042,Lincoln SF to Springfield,2016,COMBO 1,10000,-62.8,58935.3,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:29,11.16,58930.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1911.1,1452.6,AGM,Weld-O-Let,39.99849932,-89.54568891,500.0
1043,Lincoln SF to Springfield,2016,COMBO 1,10010,-62.5,58997.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:32,11.17,58992.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1973.6,1390.1,AGM,Weld-O-Let,39.99838241,-89.54585117,500.3
1044,Lincoln SF to Springfield,2016,COMBO 1,10020,-62.7,59060.5,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,1:12,11.19,59055.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-2036.2,1327.4,AGM,Weld-O-Let,39.99826522,-89.54601394,500.7
1045,Lincoln SF to Springfield,2016,COMBO 1,10030,-62.0,59122.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:36,11.20,59116.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16,-2098.2,1265.4,AGM,Weld-O-Let,39.99815023,-89.54617614,500.8
1046,Lincoln SF to Springfield,2016,COMBO 1,10040,-62.7,59185.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:05,11.21,59179.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2161.0,1202.7,AGM,Weld-O-Let,39.99803359,-89.54633997,501.0
1047,Lincoln SF to Springfield,2016,COMBO 1,10050,-62.7,59247.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:33,11.22,59242.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2223.7,1140.0,AGM,Weld-O-Let,39.99791671,-89.54650332,500.6
1048,Lincoln SF to Springfield,2016,COMBO 1,10060,-62.5,59310.4,59.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:58,11.23,59304.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2286.2,1077.4,AGM,Weld-O-Let,39.99780034,-89.54666626,499.1
1049,Lincoln SF to Springfield,2016,COMBO 1,10070,-59.1,59369.6,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:14,11.24,59363.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.7,11.2,ROSEN,04-Feb-16,-2345.3,1018.3,AGM,Weld-O-Let,39.99769041,-89.54682045,497.6
1050,Lincoln SF to Springfield,2016,COMBO 1,10080,-62.8,59432.4,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:10,11.26,59426.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2408.1,955.5,AGM,Weld-O-Let,39.99757333,-89.54698391,497.4
1051,Lincoln SF to Springfield,2016,COMBO 1,10090,-62.5,59494.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:59,11.27,59488.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.6,11.2,ROSEN,04-Feb-16,-2470.6,893.0,AGM,Weld-O-Let,39.99745624,-89.54714612,497.2
1052,Lincoln SF to Springfield,2016,COMBO 1,10100,-62.6,59557.5,54.2,COMP,Girth Weld, ,, , , , , , , , , , , ,2:13,11.28,59551.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.6,11.2,ROSEN,04-Feb-16,-2533.2,830.4,AGM,Weld-O-Let,39.99733792,-89.54730680,495.8
1053,Lincoln SF to Springfield,2016,COMBO 1,10110,-54.2,59611.7,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:12,11.29,59605.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-2587.4,776.2,AGM,Weld-O-Let,39.99723436,-89.54744444,492.8
1054,Lincoln SF to Springfield,2016,COMBO 1,10120,-62.5,59674.2,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,3:12,11.30,59667.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.7,11.2,ROSEN,04-Feb-16,-2650.0,713.7,AGM,Weld-O-Let,39.99711215,-89.54759859,487.6
1055,Lincoln SF to Springfield,2016,COMBO 1,10130,-62.6,59736.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:14,11.31,59730.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2712.6,651.0,AGM,Weld-O-Let,39.99699321,-89.54775797,484.8
1056,Lincoln SF to Springfield,2016,COMBO 1,10140,-62.6,59799.4,44.0,COMP,Girth Weld, ,, , , , , , , , , , , ,1:02,11.33,59792.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2775.2,588.4,AGM,Weld-O-Let,39.99687865,-89.54792324,487.1
1057,Lincoln SF to Springfield,2016,COMBO 1,10150,-44.0,59843.4,46.2,COMP,Girth Weld, ,, , , , , , , , , , , ,11:06,11.33,59836.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2819.2,544.4,AGM,Weld-O-Let,39.99679783,-89.54803917,488.9
1058,Lincoln SF to Springfield,2016,COMBO 1,10160,-46.2,59889.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:34,11.34,59883.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-2865.4,498.3,AGM,Weld-O-Let,39.99671139,-89.54815901,489.8
1059,Lincoln SF to Springfield,2016,COMBO 1,10170,-62.6,59952.2,49.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,11.35,59945.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-2927.9,435.7,AGM,Weld-O-Let,39.99659253,-89.54831923,489.8
1060,Lincoln SF to Springfield,2016,COMBO 1,10180,-49.7,60001.9,52.1,COMP,Girth Weld, ,, , , , , , , , , , , ,2:47,11.36,59995.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2977.7,386.0,AGM,Weld-O-Let,39.99649766,-89.54844598,489.4
1061,Lincoln SF to Springfield,2016,COMBO 1,10190,-52.1,60054.0,52.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:54,11.37,60047.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-3029.7,333.9,AGM,Weld-O-Let,39.99639784,-89.54857822,489.3
1062,Lincoln SF to Springfield,2016,COMBO 1,10200,-52.8,60106.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:09,11.38,60099.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-3082.6,281.0,AGM,Weld-O-Let,39.99629727,-89.54871328,489.4
1063,Lincoln SF to Springfield,2016,COMBO 1,10210,-62.7,60169.5,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:46,11.40,60162.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-3145.2,218.4,AGM,Weld-O-Let,39.99617816,-89.54887357,489.5
1064,Lincoln SF to Springfield,2016,COMBO 1,10220,-62.6,60232.0,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:38,11.41,60224.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-3207.8,155.8,AGM,Weld-O-Let,39.99606029,-89.54903493,489.7
1065,Lincoln SF to Springfield,2016,COMBO 1,10230,-62.5,60294.6,61.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:50,11.42,60287.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.0,11.2,ROSEN,04-Feb-16,-3270.3,93.3,AGM,Weld-O-Let,39.99594225,-89.54919597,489.8
1066,Lincoln SF to Springfield,2016,COMBO 1,10240,-61.8,60356.4,62.8,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,11.43,60349.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.9,11.2,ROSEN,04-Feb-16,-3332.1,31.5,AGM,Weld-O-Let,39.99583632,-89.54936497,489.9
1067,Lincoln SF to Springfield,2016,COMBO 1,10240,-31.5,60387.9,31.3,COMP,Weld-O-Let, ,, ,12:00, , , , , , , , , ,--:--,11.44,60380.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.9,11.2,ROSEN,04-Feb-16,-3363.6,6568.6,AGM,AGM,39.99581754,-89.54947338,489.5
1068,Lincoln SF to Springfield,2016,COMBO 1,10250,-62.8,60419.1,54.9,COMP,Girth Weld, ,, , , , , , , , , , , ,9:54,11.44,60411.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-31.3,6537.3,Weld-O-Let,AGM,39.99581315,-89.54958443,489.3
1069,Lincoln SF to Springfield,2016,COMBO 1,10260,-54.9,60474.0,54.9,COMP,Girth Weld, ,, , , , , , , , , , , ,2:04,11.45,60466.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-86.1,6482.5,Weld-O-Let,AGM,39.99580599,-89.54977941,489.2
1070,Lincoln SF to Springfield,2016,COMBO 1,10270,-54.9,60529.0,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,11:12,11.46,60521.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-141.1,6427.5,Weld-O-Let,AGM,39.99579966,-89.54997471,489.7
1071,Lincoln SF to Springfield,2016,COMBO 1,10280,-62.2,60591.1,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:13,11.48,60583.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-203.2,6365.4,Weld-O-Let,AGM,39.99579184,-89.55019560,490.3
1072,Lincoln SF to Springfield,2016,COMBO 1,10290,-62.1,60653.2,37.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:43,11.49,60645.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-265.3,6303.2,Weld-O-Let,AGM,39.99578260,-89.55041624,490.2
1073,Lincoln SF to Springfield,2016,COMBO 1,10300,-37.5,60690.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:15,11.49,60682.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-302.8,6265.7,Weld-O-Let,AGM,39.99577810,-89.55054952,490.4
1074,Lincoln SF to Springfield,2016,COMBO 1,10310,-62.6,60753.3,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:56,11.51,60745.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-365.4,6203.2,Weld-O-Let,AGM,39.99577021,-89.55077185,491.6
1075,Lincoln SF to Springfield,2016,COMBO 1,10320,-62.4,60815.7,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,1:50,11.52,60807.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-427.8,6140.7,Weld-O-Let,AGM,39.99576283,-89.55099379,492.6
1076,Lincoln SF to Springfield,2016,COMBO 1,10330,-62.4,60878.1,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:04,11.53,60870.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-490.3,6078.3,Weld-O-Let,AGM,39.99575931,-89.55121578,493.6
1077,Lincoln SF to Springfield,2016,COMBO 1,10340,-62.8,60940.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:26,11.54,60932.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-553.1,6015.5,Weld-O-Let,AGM,39.99571692,-89.55142855,492.2
1078,Lincoln SF to Springfield,2016,COMBO 1,10350,-62.7,61003.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:06,11.55,60995.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-615.7,5952.9,Weld-O-Let,AGM,39.99564481,-89.55163048,489.8
1079,Lincoln SF to Springfield,2016,COMBO 1,10360,-62.7,61066.3,45.7,COMP,Girth Weld, ,, , , , , , , , , , , ,3:00,11.57,61058.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-678.4,5890.2,Weld-O-Let,AGM,39.99557017,-89.55183138,489.9
1080,Lincoln SF to Springfield,2016,COMBO 1,10370,-45.7,61112.1,45.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:50,11.57,61103.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-724.2,5844.4,Weld-O-Let,AGM,39.99551638,-89.55197825,491.6
1081,Lincoln SF to Springfield,2016,COMBO 1,10380,-45.2,61157.2,45.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:48,11.58,61148.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-769.3,5799.3,Weld-O-Let,AGM,39.99546332,-89.55212318,493.8
1082,Lincoln SF to Springfield,2016,COMBO 1,10390,-45.6,61202.8,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,9:33,11.59,61194.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-814.9,5753.7,Weld-O-Let,AGM,39.99540913,-89.55226912,495.3
1083,Lincoln SF to Springfield,2016,COMBO 1,10400,-62.3,61265.0,52.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:44,11.60,61256.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-877.2,5691.4,Weld-O-Let,AGM,39.99533501,-89.55246859,496.3
1084,Lincoln SF to Springfield,2016,COMBO 1,10410,-52.9,61317.9,55.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:36,11.61,61309.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-930.0,5638.6,Weld-O-Let,AGM,39.99527220,-89.55263795,497.0
1085,Lincoln SF to Springfield,2016,COMBO 1,10420,-55.3,61373.2,58.0,COMP,Girth Weld, ,, , , , , , , , , , , ,2:40,11.62,61364.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-985.3,5583.3,Weld-O-Let,AGM,39.99520668,-89.55281537,497.5
1086,Lincoln SF to Springfield,2016,COMBO 1,10430,-58.0,61431.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:26,11.63,61422.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-1043.3,5525.3,Weld-O-Let,AGM,39.99513944,-89.55300211,496.6
1087,Lincoln SF to Springfield,2016,COMBO 1,10440,-62.7,61493.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,3:16,11.65,61484.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16,-1106.0,5462.6,Weld-O-Let,AGM,39.99506655,-89.55320384,495.8
1088,Lincoln SF to Springfield,2016,COMBO 1,10450,-62.7,61556.6,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:37,11.66,61547.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.6,11.2,ROSEN,04-Feb-16,-1168.7,5399.9,Weld-O-Let,AGM,39.99499224,-89.55340482,495.2
1089,Lincoln SF to Springfield,2016,COMBO 1,10460,-62.5,61619.1,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:43,11.67,61609.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-1231.2,5337.4,Weld-O-Let,AGM,39.99491790,-89.55360509,496.4
1090,Lincoln SF to Springfield,2016,COMBO 1,10470,-62.5,61681.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:24,11.68,61672.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1293.7,5274.9,Weld-O-Let,AGM,39.99484326,-89.55380525,497.7
1091,Lincoln SF to Springfield,2016,COMBO 1,10480,-62.6,61744.2,39.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:10,11.69,61734.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-1356.3,5212.3,Weld-O-Let,AGM,39.99476926,-89.55400603,498.7
1092,Lincoln SF to Springfield,2016,COMBO 1,10490,-39.6,61783.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:19,11.70,61774.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.7,11.2,ROSEN,04-Feb-16,-1395.9,5172.7,Weld-O-Let,AGM,39.99472287,-89.55413332,499.4
1093,Lincoln SF to Springfield,2016,COMBO 1,10500,-62.6,61846.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:46,11.71,61836.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.9,11.2,ROSEN,04-Feb-16,-1458.5,5110.1,Weld-O-Let,AGM,39.99464943,-89.55433456,500.1
1094,Lincoln SF to Springfield,2016,COMBO 1,10510,-62.6,61909.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:00,11.73,61899.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-1521.1,5047.5,Weld-O-Let,AGM,39.99457666,-89.55453597,499.0
1095,Lincoln SF to Springfield,2016,COMBO 1,10520,-62.6,61971.6,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:26,11.74,61961.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-1583.7,4984.9,Weld-O-Let,AGM,39.99450386,-89.55473726,496.7
1096,Lincoln SF to Springfield,2016,COMBO 1,10530,-62.8,62034.3,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,8:46,11.75,62024.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1646.4,4922.1,Weld-O-Let,AGM,39.99443028,-89.55493884,495.0
1097,Lincoln SF to Springfield,2016,COMBO 1,10540,-62.8,62097.2,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,1:38,11.76,62087.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.6,11.2,ROSEN,04-Feb-16,-1709.3,4859.3,Weld-O-Let,AGM,39.99435605,-89.55514042,494.6
1098,Lincoln SF to Springfield,2016,COMBO 1,10550,-62.3,62159.5,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,9:28,11.77,62149.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1771.6,4797.0,Weld-O-Let,AGM,39.99428374,-89.55534122,494.1
1099,Lincoln SF to Springfield,2016,COMBO 1,10560,-62.4,62221.9,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,1:08,11.78,62211.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-1834.0,4734.6,Weld-O-Let,AGM,39.99421207,-89.55554267,493.4
1100,Lincoln SF to Springfield,2016,COMBO 1,10570,-62.3,62284.2,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,9:25,11.80,62274.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1896.3,4672.3,Weld-O-Let,AGM,39.99413730,-89.55574174,493.1
1101,Lincoln SF to Springfield,2016,COMBO 1,10580,-62.1,62346.2,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:20,11.81,62336.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1958.4,4610.2,Weld-O-Let,AGM,39.99406149,-89.55593932,493.0
1102,Lincoln SF to Springfield,2016,COMBO 1,10590,-62.6,62408.9,54.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:44,11.82,62398.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2021.0,4547.6,Weld-O-Let,AGM,39.99398633,-89.55613961,494.3
1103,Lincoln SF to Springfield,2016,COMBO 1,10600,-54.0,62462.9,52.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:07,11.83,62452.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2075.0,4493.6,Weld-O-Let,AGM,39.99392232,-89.55631285,494.6
1104,Lincoln SF to Springfield,2016,COMBO 1,10610,-52.6,62515.6,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:50,11.84,62505.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2127.7,4440.9,Weld-O-Let,AGM,39.99385965,-89.55648148,494.6
1105,Lincoln SF to Springfield,2016,COMBO 1,10620,-62.8,62578.3,51.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:00,11.85,62567.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2190.5,4378.1,Weld-O-Let,AGM,39.99378369,-89.55668182,494.9
1106,Lincoln SF to Springfield,2016,COMBO 1,10630,-51.8,62630.2,52.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:23,11.86,62619.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-2242.3,4326.3,Weld-O-Let,AGM,39.99372060,-89.55684690,495.0
1107,Lincoln SF to Springfield,2016,COMBO 1,10640,-52.2,62682.4,59.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:02,11.87,62671.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.6,11.2,ROSEN,04-Feb-16,-2294.5,4274.1,Weld-O-Let,AGM,39.99365688,-89.55701327,494.9
1108,Lincoln SF to Springfield,2016,COMBO 1,10650,-59.6,62742.0,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:04,11.88,62731.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-2354.1,4214.5,Weld-O-Let,AGM,39.99358452,-89.55720309,494.4
1109,Lincoln SF to Springfield,2016,COMBO 1,10660,-62.5,62804.5,60.0,COMP,Girth Weld, ,, , , , , , , , , , , ,1:58,11.89,62793.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-2416.6,4152.0,Weld-O-Let,AGM,39.99350861,-89.55740236,493.6
1110,Lincoln SF to Springfield,2016,COMBO 1,10670,-60.0,62864.5,57.1,COMP,Girth Weld, ,, , , , , , , , , , , ,9:24,11.91,62853.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2476.6,4092.0,Weld-O-Let,AGM,39.99343628,-89.55759382,492.8
1111,Lincoln SF to Springfield,2016,COMBO 1,10680,-57.1,62921.5,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:13,11.92,62910.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-2533.7,4034.9,Weld-O-Let,AGM,39.99336629,-89.55777526,493.0
1112,Lincoln SF to Springfield,2016,COMBO 1,10690,-62.1,62983.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:43,11.93,62972.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-2595.8,3972.8,Weld-O-Let,AGM,39.99329072,-89.55797323,493.7
1113,Lincoln SF to Springfield,2016,COMBO 1,10700,-62.6,63046.3,45.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:50,11.94,63035.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-2658.4,3910.2,Weld-O-Let,AGM,39.99321362,-89.55817207,493.3
1114,Lincoln SF to Springfield,2016,COMBO 1,10710,-45.5,63091.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:28,11.95,63080.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-2703.9,3864.7,Weld-O-Let,AGM,39.99315488,-89.55831461,491.9
1115,Lincoln SF to Springfield,2016,COMBO 1,10720,-62.6,63154.4,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:12,11.96,63143.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2766.5,3802.1,Weld-O-Let,AGM,39.99307411,-89.55851083,490.3
1116,Lincoln SF to Springfield,2016,COMBO 1,10730,-62.5,63216.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:06,11.97,63205.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16,-2829.0,3739.6,Weld-O-Let,AGM,39.99299677,-89.55870925,490.2
1117,Lincoln SF to Springfield,2016,COMBO 1,10740,-62.7,63279.5,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:30,11.98,63268.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-2891.7,3676.9,Weld-O-Let,AGM,39.99292011,-89.55890865,490.8
1118,Lincoln SF to Springfield,2016,COMBO 1,10750,-62.5,63342.1,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:09,12.00,63330.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2954.2,3614.4,Weld-O-Let,AGM,39.99284362,-89.55910764,491.2
1119,Lincoln SF to Springfield,2016,COMBO 1,10760,-62.1,63404.2,58.0,COMP,Girth Weld, ,, , , , , , , , , , , ,2:13,12.01,63392.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-3016.3,3552.3,Weld-O-Let,AGM,39.99276748,-89.55930521,491.1
1120,Lincoln SF to Springfield,2016,COMBO 1,10770,-58.0,63462.2,33.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:18,12.02,63450.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-3074.4,3494.2,Weld-O-Let,AGM,39.99269522,-89.55948900,493.0
1121,Lincoln SF to Springfield,2016,COMBO 1,10780,-33.8,63496.0,19.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:12,12.03,63484.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-3108.2,3460.4,Weld-O-Let,AGM,39.99265389,-89.55959657,493.0
1122,Lincoln SF to Springfield,2016,COMBO 1,10790,-19.8,63515.8,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,11:04,12.03,63503.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-3127.9,3440.6,Weld-O-Let,AGM,39.99262992,-89.55965963,492.5
1123,Lincoln SF to Springfield,2016,COMBO 1,10800,-62.5,63578.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:30,12.04,63566.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-3190.4,3378.2,Weld-O-Let,AGM,39.99255349,-89.55985830,492.2
