Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Feature Type,Feature Identification,Surface Location,2023,Comment,Feature Orientation,Peak Depth of Corrosion or Crack Anomaly,Peak Depth of Dent Anomaly,Length of Anomaly,Width of Anomaly,Psafe ,Pburst,Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Milepost,Stationing,HCA,MAOP,Pipe OD,Pipe Wall Thickness,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinte
1124,Lincoln SF to Springfield,2016,COMBO 1,10810,-62.7,63640.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:27,12.05,63628.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-3253.1,3315.5,Weld-O-Let,AGM,39.99247707,-89.56005782,492.3
1125,Lincoln SF to Springfield,2016,COMBO 1,10820,-62.7,63703.6,62.9,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,12.07,63691.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-3315.7,3252.8,Weld-O-Let,AGM,39.99240075,-89.56025753,492.3
1126,Lincoln SF to Springfield,2016,COMBO 1,10830,-62.9,63766.5,63.1,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,12.08,63754.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-3378.7,3189.9,Weld-O-Let,AGM,39.99228963,-89.56041836,494.3
1127,Lincoln SF to Springfield,2016,COMBO 1,10840,-63.1,63829.7,53.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,12.09,63817.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16,-3441.8,3126.8,Weld-O-Let,AGM,39.99211965,-89.56043480,497.9
1128,Lincoln SF to Springfield,2016,COMBO 1,10850,-53.7,63883.4,62.5,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,12.10,63870.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-3495.5,3073.1,Weld-O-Let,AGM,39.99197274,-89.56043287,499.2
1129,Lincoln SF to Springfield,2016,COMBO 1,10860,-62.5,63945.9,55.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:00,12.11,63933.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-3558.0,3010.6,Weld-O-Let,AGM,39.99180182,-89.56043012,501.3
1130,Lincoln SF to Springfield,2016,COMBO 1,10870,-55.5,64001.4,54.3,COMP,Girth Weld, ,, , , , , , , , , , , ,9:46,12.12,63988.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-3613.5,2955.1,Weld-O-Let,AGM,39.99164993,-89.56042832,502.2
1131,Lincoln SF to Springfield,2016,COMBO 1,10880,-54.3,64055.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:19,12.13,64043.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-3667.8,2900.8,Weld-O-Let,AGM,39.99150142,-89.56042847,502.3
1132,Lincoln SF to Springfield,2016,COMBO 1,10890,-62.6,64118.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:12,12.14,64105.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.5,11.2,ROSEN,04-Feb-16,-3730.4,2838.2,Weld-O-Let,AGM,39.99133015,-89.56042932,501.2
1133,Lincoln SF to Springfield,2016,COMBO 1,10900,-62.6,64180.9,49.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:32,12.16,64168.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-3793.0,2775.6,Weld-O-Let,AGM,39.99115899,-89.56042782,500.5
1134,Lincoln SF to Springfield,2016,COMBO 1,10910,-49.8,64230.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:18,12.16,64217.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-3842.8,2725.8,Weld-O-Let,AGM,39.99102269,-89.56042653,499.9
1135,Lincoln SF to Springfield,2016,COMBO 1,10920,-62.6,64293.2,33.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:06,12.18,64280.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-3905.4,2663.2,Weld-O-Let,AGM,39.99085153,-89.56042465,500.5
1136,Lincoln SF to Springfield,2016,COMBO 1,10930,-33.7,64326.9,18.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:26,12.18,64313.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-3939.1,2629.5,Weld-O-Let,AGM,39.99075962,-89.56042510,500.4
1137,Lincoln SF to Springfield,2016,COMBO 1,10940,-18.2,64345.1,61.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:19,12.19,64332.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-3957.3,2611.3,Weld-O-Let,AGM,39.99070982,-89.56042527,500.1
1138,Lincoln SF to Springfield,2016,COMBO 1,10950,-61.7,64406.8,48.3,COMP,Girth Weld, ,, , , , , , , , , , , ,1:58,12.20,64393.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-4019.0,2549.6,Weld-O-Let,AGM,39.99054095,-89.56042680,499.6
1139,Lincoln SF to Springfield,2016,COMBO 1,10960,-48.3,64455.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:26,12.21,64441.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.6,11.2,ROSEN,04-Feb-16,-4067.3,2501.3,Weld-O-Let,AGM,39.99040870,-89.56042766,499.5
1140,Lincoln SF to Springfield,2016,COMBO 1,10970,-62.7,64517.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:20,12.22,64504.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-4130.0,2438.6,Weld-O-Let,AGM,39.99023716,-89.56042731,499.9
1141,Lincoln SF to Springfield,2016,COMBO 1,10980,-62.6,64580.4,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:36,12.23,64567.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-4192.5,2376.0,Weld-O-Let,AGM,39.99006588,-89.56042627,500.2
1142,Lincoln SF to Springfield,2016,COMBO 1,10990,-62.4,64642.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:42,12.24,64629.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-4255.0,2313.6,Weld-O-Let,AGM,39.98989498,-89.56042666,500.6
1143,Lincoln SF to Springfield,2016,COMBO 1,11000,-62.5,64705.4,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:48,12.25,64691.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-4317.5,2251.1,Weld-O-Let,AGM,39.98972386,-89.56042736,501.1
1144,Lincoln SF to Springfield,2016,COMBO 1,11010,-62.5,64767.9,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,3:12,12.27,64754.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-4380.1,2188.5,Weld-O-Let,AGM,39.98955267,-89.56042790,501.2
1145,Lincoln SF to Springfield,2016,COMBO 1,11020,-62.2,64830.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:10,12.28,64816.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-4442.3,2126.3,Weld-O-Let,AGM,39.98938241,-89.56042819,500.8
1146,Lincoln SF to Springfield,2016,COMBO 1,11030,-62.7,64892.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:06,12.29,64878.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-4505.0,2063.6,Weld-O-Let,AGM,39.98921084,-89.56042786,500.4
1147,Lincoln SF to Springfield,2016,COMBO 1,11040,-62.7,64955.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:49,12.30,64941.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-4567.6,2000.9,Weld-O-Let,AGM,39.98903932,-89.56042440,500.4
1148,Lincoln SF to Springfield,2016,COMBO 1,11050,-62.7,65018.2,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:53,12.31,65004.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-4630.4,1938.2,Weld-O-Let,AGM,39.98886772,-89.56042330,499.8
1149,Lincoln SF to Springfield,2016,COMBO 1,11060,-62.6,65080.8,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,12.33,65066.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-4693.0,1875.6,Weld-O-Let,AGM,39.98869642,-89.56042417,499.3
1150,Lincoln SF to Springfield,2016,COMBO 1,11070,-62.7,65143.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:42,12.34,65129.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-4755.7,1812.9,Weld-O-Let,AGM,39.98852477,-89.56042429,498.8
1151,Lincoln SF to Springfield,2016,COMBO 1,11080,-62.7,65206.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:04,12.35,65191.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-4818.4,1750.2,Weld-O-Let,AGM,39.98835311,-89.56042326,498.2
1152,Lincoln SF to Springfield,2016,COMBO 1,11090,-62.7,65269.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:26,12.36,65254.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-4881.1,1687.5,Weld-O-Let,AGM,39.98818160,-89.56042173,497.0
1153,Lincoln SF to Springfield,2016,COMBO 1,11100,-62.6,65331.6,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,1:18,12.37,65317.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-4943.7,1624.9,Weld-O-Let,AGM,39.98801044,-89.56041992,496.3
1154,Lincoln SF to Springfield,2016,COMBO 1,11110,-62.0,65393.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:24,12.39,65378.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-5005.7,1562.9,Weld-O-Let,AGM,39.98784078,-89.56041901,495.2
1155,Lincoln SF to Springfield,2016,COMBO 1,11120,-62.7,65456.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:10,12.40,65441.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-5068.4,1500.2,Weld-O-Let,AGM,39.98766925,-89.56041784,494.3
1156,Lincoln SF to Springfield,2016,COMBO 1,11130,-62.7,65518.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:42,12.41,65504.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-5131.1,1437.5,Weld-O-Let,AGM,39.98749774,-89.56041500,493.9
1157,Lincoln SF to Springfield,2016,COMBO 1,11140,-62.6,65581.5,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,3:16,12.42,65566.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-5193.6,1375.0,Weld-O-Let,AGM,39.98732654,-89.56041117,493.2
1158,Lincoln SF to Springfield,2016,COMBO 1,11150,-62.5,65644.0,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:20,12.43,65629.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-5256.1,1312.5,Weld-O-Let,AGM,39.98715561,-89.56040902,491.9
1159,Lincoln SF to Springfield,2016,COMBO 1,11160,-62.7,65706.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:53,12.44,65691.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-5318.9,1249.7,Weld-O-Let,AGM,39.98698395,-89.56040511,491.7
1160,Lincoln SF to Springfield,2016,COMBO 1,11170,-62.6,65769.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:36,12.46,65754.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-5381.5,1187.1,Weld-O-Let,AGM,39.98681267,-89.56040221,491.1
1161,Lincoln SF to Springfield,2016,COMBO 1,11180,-62.7,65832.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:42,12.47,65816.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-5444.2,1124.4,Weld-O-Let,AGM,39.98664102,-89.56039869,491.0
1162,Lincoln SF to Springfield,2016,COMBO 1,11190,-62.7,65894.8,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:14,12.48,65879.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-5506.9,1061.7,Weld-O-Let,AGM,39.98646938,-89.56039365,490.9
1163,Lincoln SF to Springfield,2016,COMBO 1,11200,-62.5,65957.3,58.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:00,12.49,65941.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-5569.4,999.1,Weld-O-Let,AGM,39.98629843,-89.56038522,490.0
1164,Lincoln SF to Springfield,2016,COMBO 1,11210,-58.6,66016.0,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:12,12.50,66000.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-5628.1,940.5,Weld-O-Let,AGM,39.98613795,-89.56038189,490.8
1165,Lincoln SF to Springfield,2016,COMBO 1,11220,-62.7,66078.7,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:50,12.51,66063.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-5690.8,877.8,Weld-O-Let,AGM,39.98596625,-89.56038174,492.2
1166,Lincoln SF to Springfield,2016,COMBO 1,11230,-62.5,66141.2,55.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:54,12.53,66125.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-5753.3,815.3,Weld-O-Let,AGM,39.98579523,-89.56037969,493.1
1167,Lincoln SF to Springfield,2016,COMBO 1,11240,-55.8,66197.0,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:26,12.54,66181.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-5809.1,759.5,Weld-O-Let,AGM,39.98564257,-89.56037823,494.3
1168,Lincoln SF to Springfield,2016,COMBO 1,11250,-62.7,66259.6,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,11:04,12.55,66243.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-5871.7,696.8,Weld-O-Let,AGM,39.98547109,-89.56037512,495.3
1169,Lincoln SF to Springfield,2016,COMBO 1,11260,-62.5,66322.1,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:20,12.56,66306.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-5934.2,634.3,Weld-O-Let,AGM,39.98530003,-89.56037321,496.2
1170,Lincoln SF to Springfield,2016,COMBO 1,11270,-62.2,66384.3,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,11:01,12.57,66368.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-5996.4,572.2,Weld-O-Let,AGM,39.98512988,-89.56037221,497.5
1171,Lincoln SF to Springfield,2016,COMBO 1,11270,-34.0,66418.3,28.5,ANOM,Mill Anomaly,n/a,, ,6:03,12, ,0.4,1.1, , , ,0.0033, ,11:01,12.58,66402.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-6030.4,538.1,Weld-O-Let,AGM,39.98503674,-89.56037223,498.4
1172,Lincoln SF to Springfield,2016,COMBO 1,11270,-34.5,66418.7,28.1,ANOM,Mill Anomaly,n/a,, ,6:05,15, ,0.4,0.9, , , ,0.0041, ,11:01,12.58,66402.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-6030.9,537.7,Weld-O-Let,AGM,39.98503557,-89.56037223,498.4
1173,Lincoln SF to Springfield,2016,COMBO 1,11280,-62.5,66446.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:07,12.58,66430.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-6058.9,509.7,Weld-O-Let,AGM,39.98495878,-89.56037222,499.0
1174,Lincoln SF to Springfield,2016,COMBO 1,11290,-62.6,66509.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:38,12.60,66493.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-6121.5,447.1,Weld-O-Let,AGM,39.98478747,-89.56037146,500.3
1175,Lincoln SF to Springfield,2016,COMBO 1,11300,-62.7,66572.1,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,12:41,12.61,66555.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-6184.2,384.4,Weld-O-Let,AGM,39.98461585,-89.56037220,501.6
1176,Lincoln SF to Springfield,2016,COMBO 1,11310,-62.2,66634.3,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:12,12.62,66617.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-6246.4,322.2,Weld-O-Let,AGM,39.98444565,-89.56037336,503.2
1177,Lincoln SF to Springfield,2016,COMBO 1,11320,-62.5,66696.8,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,12:38,12.63,66680.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-6308.9,259.7,Weld-O-Let,AGM,39.98427451,-89.56037459,504.4
1178,Lincoln SF to Springfield,2016,COMBO 1,11330,-62.2,66759.0,61.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:54,12.64,66742.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-6371.1,197.5,Weld-O-Let,AGM,39.98410430,-89.56037487,504.7
1179,Lincoln SF to Springfield,2016,COMBO 1,11340,-61.9,66820.9,36.9,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,12.66,66804.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-6433.0,135.6,Weld-O-Let,AGM,39.98393505,-89.56037538,503.7
1180,Lincoln SF to Springfield,2016,COMBO 1,11350,-36.9,66857.8,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,12:52,12.66,66841.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-6469.9,98.7,Weld-O-Let,AGM,39.98383406,-89.56037598,502.8
1181,Lincoln SF to Springfield,2016,COMBO 1,11360,-62.0,66919.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:20,12.67,66902.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-6531.9,36.7,Weld-O-Let,AGM,39.98366446,-89.56037671,503.6
1182,Lincoln SF to Springfield,2016,COMBO 1,11360,-36.7,66956.5,25.9,REF,AGM, ,,[MFL-A/XT] #18, , , , , , , , , , ,10:20,12.68,66939.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16, , , , ,39.98356400,-89.56037800,503.8
1183,Lincoln SF to Springfield,2016,COMBO 1,11360,-44.1,66963.9,18.5,COMP,Weld-O-Let, ,, ,12:00, , , , , , , , , ,10:20,12.68,66946.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-7.4,2616.4,AGM,Tee,39.98354404,-89.56037759,503.7
1184,Lincoln SF to Springfield,2016,COMBO 1,11370,-62.6,66982.3,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,12.69,66965.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-18.5,2597.9,Weld-O-Let,Tee,39.98349352,-89.56037651,503.5
1185,Lincoln SF to Springfield,2016,COMBO 1,11380,-62.7,67045.0,40.7,COMP,Girth Weld, ,, , , , , , , , , , , ,5:40,12.70,67028.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-81.2,2535.2,Weld-O-Let,Tee,39.98332208,-89.56037080,504.2
1186,Lincoln SF to Springfield,2016,COMBO 1,11390,-40.7,67085.7,56.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:14,12.71,67068.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-121.9,2494.5,Weld-O-Let,Tee,39.98321085,-89.56036662,505.3
1187,Lincoln SF to Springfield,2016,COMBO 1,11400,-56.5,67142.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:13,12.72,67125.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-178.4,2438.0,Weld-O-Let,Tee,39.98305635,-89.56036330,506.2
1188,Lincoln SF to Springfield,2016,COMBO 1,11410,-62.7,67204.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:18,12.73,67187.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-241.1,2375.3,Weld-O-Let,Tee,39.98288485,-89.56036070,506.7
1189,Lincoln SF to Springfield,2016,COMBO 1,11420,-62.7,67267.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:06,12.74,67250.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-303.8,2312.6,Weld-O-Let,Tee,39.98271334,-89.56035715,506.9
1190,Lincoln SF to Springfield,2016,COMBO 1,11430,-62.7,67330.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:12,12.75,67312.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.4,11.2,ROSEN,04-Feb-16,-366.5,2249.9,Weld-O-Let,Tee,39.98254182,-89.56035245,506.7
1191,Lincoln SF to Springfield,2016,COMBO 1,11440,-62.6,67392.9,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:44,12.76,67375.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-429.1,2187.3,Weld-O-Let,Tee,39.98237081,-89.56034730,506.3
1192,Lincoln SF to Springfield,2016,COMBO 1,11450,-62.8,67455.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:45,12.78,67438.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-491.9,2124.5,Weld-O-Let,Tee,39.98219919,-89.56034281,505.9
1193,Lincoln SF to Springfield,2016,COMBO 1,11460,-62.6,67518.3,61.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:04,12.79,67500.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-554.4,2062.0,Weld-O-Let,Tee,39.98202821,-89.56034060,504.6
1194,Lincoln SF to Springfield,2016,COMBO 1,11470,-61.8,67580.1,62.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,12.80,67562.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-616.2,2000.2,Weld-O-Let,Tee,39.98185919,-89.56033886,503.9
1195,Lincoln SF to Springfield,2016,COMBO 1,11480,-62.6,67642.7,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:23,12.81,67624.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-678.8,1937.6,Weld-O-Let,Tee,39.98168812,-89.56033767,502.3
1196,Lincoln SF to Springfield,2016,COMBO 1,11490,-62.8,67705.5,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:45,12.82,67687.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-741.6,1874.8,Weld-O-Let,Tee,39.98151646,-89.56033617,500.9
1197,Lincoln SF to Springfield,2016,COMBO 1,11500,-62.2,67767.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:02,12.83,67749.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-803.9,1812.5,Weld-O-Let,Tee,39.98134656,-89.56033568,497.9
1198,Lincoln SF to Springfield,2016,COMBO 1,11510,-62.6,67830.3,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:44,12.85,67812.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-866.4,1750.0,Weld-O-Let,Tee,39.98117554,-89.56033478,496.3
1199,Lincoln SF to Springfield,2016,COMBO 1,11520,-62.5,67892.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:40,12.86,67874.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-929.0,1687.4,Weld-O-Let,Tee,39.98100453,-89.56033312,495.9
1200,Lincoln SF to Springfield,2016,COMBO 1,11530,-62.6,67955.5,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,9:47,12.87,67937.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-991.6,1624.8,Weld-O-Let,Tee,39.98083325,-89.56033138,495.1
1201,Lincoln SF to Springfield,2016,COMBO 1,11540,-62.2,68017.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:00,12.88,67999.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1053.8,1562.6,Weld-O-Let,Tee,39.98066316,-89.56032844,494.3
1202,Lincoln SF to Springfield,2016,COMBO 1,11550,-62.7,68080.4,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,11:02,12.89,68061.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-1116.5,1499.9,Weld-O-Let,Tee,39.98049182,-89.56032451,493.7
1203,Lincoln SF to Springfield,2016,COMBO 1,11560,-62.5,68142.9,50.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:36,12.91,68124.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-1179.0,1437.4,Weld-O-Let,Tee,39.98032088,-89.56032061,493.0
1204,Lincoln SF to Springfield,2016,COMBO 1,11570,-50.7,68193.6,42.0,COMP,Girth Weld, ,, , , , , , , , , , , ,9:52,12.92,68174.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1229.7,1386.7,Weld-O-Let,Tee,39.98018231,-89.56031713,492.1
1205,Lincoln SF to Springfield,2016,COMBO 1,11580,-42.0,68235.6,36.9,COMP,Girth Weld, ,, , , , , , , , , , , ,12:30,12.92,68216.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.1,11.2,ROSEN,04-Feb-16,-1271.7,1344.7,Weld-O-Let,Tee,39.98006745,-89.56031247,492.1
1206,Lincoln SF to Springfield,2016,COMBO 1,11590,-36.9,68272.5,34.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:58,12.93,68253.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1308.7,1307.7,Weld-O-Let,Tee,39.97996650,-89.56030868,491.8
1207,Lincoln SF to Springfield,2016,COMBO 1,11600,-34.7,68307.3,36.1,COMP,Girth Weld, ,, , , , , , , , , , , ,12:57,12.94,68288.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1343.4,1273.0,Weld-O-Let,Tee,39.97987155,-89.56030524,491.6
1208,Lincoln SF to Springfield,2016,COMBO 1,11610,-36.1,68343.3,34.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:58,12.94,68324.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1379.5,1236.9,Weld-O-Let,Tee,39.97977297,-89.56030130,491.6
1209,Lincoln SF to Springfield,2016,COMBO 1,11620,-34.7,68378.0,34.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:00,12.95,68359.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1414.1,1202.3,Weld-O-Let,Tee,39.97967820,-89.56029783,492.0
1210,Lincoln SF to Springfield,2016,COMBO 1,11630,-34.1,68412.1,35.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:40,12.96,68393.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1448.2,1168.2,Weld-O-Let,Tee,39.97958510,-89.56029424,492.3
1211,Lincoln SF to Springfield,2016,COMBO 1,11640,-35.0,68447.1,35.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:16,12.96,68428.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1483.2,1133.2,Weld-O-Let,Tee,39.97948943,-89.56029048,492.2
1212,Lincoln SF to Springfield,2016,COMBO 1,11650,-35.9,68482.9,37.4,COMP,Girth Weld, ,, , , , , , , , , , , ,11:18,12.97,68463.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1519.1,1097.3,Weld-O-Let,Tee,39.97939130,-89.56028694,492.1
1213,Lincoln SF to Springfield,2016,COMBO 1,11660,-37.4,68520.3,39.1,COMP,Girth Weld, ,, , , , , , , , , , , ,12:40,12.98,68501.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1556.5,1059.9,Weld-O-Let,Tee,39.97928912,-89.56028378,492.0
1214,Lincoln SF to Springfield,2016,COMBO 1,11670,-39.1,68559.4,35.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:42,12.98,68540.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1595.5,1020.9,Weld-O-Let,Tee,39.97918235,-89.56028048,491.9
1215,Lincoln SF to Springfield,2016,COMBO 1,11680,-35.2,68594.6,47.0,COMP,Girth Weld, ,, , , , , , , , , , , ,12:18,12.99,68575.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-1630.7,985.7,Weld-O-Let,Tee,39.97908613,-89.56027795,491.9
1216,Lincoln SF to Springfield,2016,COMBO 1,11690,-47.0,68641.6,44.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:54,13.00,68622.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1677.7,938.7,Weld-O-Let,Tee,39.97895762,-89.56027572,491.6
1217,Lincoln SF to Springfield,2016,COMBO 1,11700,-44.2,68685.8,33.1,COMP,Girth Weld, ,, , , , , , , , , , , ,11:08,13.01,68666.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1721.9,894.5,Weld-O-Let,Tee,39.97883672,-89.56027247,491.6
1218,Lincoln SF to Springfield,2016,COMBO 1,11710,-33.1,68718.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:44,13.01,68699.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-1755.0,861.4,Weld-O-Let,Tee,39.97874618,-89.56026873,491.6
1219,Lincoln SF to Springfield,2016,COMBO 1,11720,-62.5,68781.4,49.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:41,13.03,68761.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-1817.6,798.8,Weld-O-Let,Tee,39.97857518,-89.56026286,491.4
1220,Lincoln SF to Springfield,2016,COMBO 1,11730,-49.5,68831.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:48,13.04,68811.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.6,11.2,ROSEN,04-Feb-16,-1867.1,749.3,Weld-O-Let,Tee,39.97843975,-89.56026111,491.1
1221,Lincoln SF to Springfield,2016,COMBO 1,11740,-62.6,68893.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:54,13.05,68873.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1929.7,686.7,Weld-O-Let,Tee,39.97826855,-89.56025896,491.4
1222,Lincoln SF to Springfield,2016,COMBO 1,11750,-62.6,68956.2,62.2,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,13.06,68936.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-1992.3,624.1,Weld-O-Let,Tee,39.97809733,-89.56025571,492.0
1223,Lincoln SF to Springfield,2016,COMBO 1,11760,-62.2,69018.4,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,11:10,13.07,68998.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-2054.5,561.9,Weld-O-Let,Tee,39.97792728,-89.56025390,492.4
1224,Lincoln SF to Springfield,2016,COMBO 1,11770,-62.5,69080.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:38,13.08,69060.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2117.0,499.4,Weld-O-Let,Tee,39.97775625,-89.56025077,492.5
1225,Lincoln SF to Springfield,2016,COMBO 1,11780,-62.6,69143.5,61.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:37,13.10,69123.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2179.6,436.8,Weld-O-Let,Tee,39.97758520,-89.56024817,491.0
1226,Lincoln SF to Springfield,2016,COMBO 1,11790,-61.8,69205.3,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:21,13.11,69185.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-2241.4,375.0,Weld-O-Let,Tee,39.97741623,-89.56024540,491.4
1227,Lincoln SF to Springfield,2016,COMBO 1,11800,-62.5,69267.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:51,13.12,69247.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2303.9,312.5,Weld-O-Let,Tee,39.97724533,-89.56024401,494.2
1228,Lincoln SF to Springfield,2016,COMBO 1,11810,-62.6,69330.4,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:04,13.13,69310.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-2366.6,249.8,Weld-O-Let,Tee,39.97707414,-89.56024154,496.6
1229,Lincoln SF to Springfield,2016,COMBO 1,11820,-62.1,69392.5,40.3,COMP,Girth Weld, ,, , , , , , , , , , , ,9:54,13.14,69372.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2428.7,187.7,Weld-O-Let,Tee,39.97690431,-89.56023939,497.0
1230,Lincoln SF to Springfield,2016,COMBO 1,11830,-40.3,69432.9,30.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:17,13.15,69412.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-2469.0,147.4,Weld-O-Let,Tee,39.97679398,-89.56023834,497.0
1231,Lincoln SF to Springfield,2016,COMBO 1,11840,-30.5,69463.3,31.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:19,13.16,69442.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-2499.5,116.9,Weld-O-Let,Tee,39.97671072,-89.56023820,496.4
1232,Lincoln SF to Springfield,2016,COMBO 1,11850,-31.6,69495.0,33.2,COMP,Girth Weld, ,, , , , , , , , , , , ,11:44,13.16,69474.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-2531.1,85.3,Weld-O-Let,Tee,39.97662420,-89.56023822,496.0
1233,Lincoln SF to Springfield,2016,COMBO 1,11860,-33.2,69528.1,40.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:52,13.17,69507.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-2564.3,52.1,Weld-O-Let,Tee,39.97653348,-89.56023733,495.9
1234,Lincoln SF to Springfield,2016,COMBO 1,11870,-40.1,69568.2,11.0,COMP,Girth Weld, ,, , , , , , , , , , , ,12:52,13.18,69547.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,3.5,11.2,ROSEN,04-Feb-16,-2604.3,12.1,Weld-O-Let,Tee,39.97642394,-89.56023431,495.7
1235,Lincoln SF to Springfield,2016,COMBO 1,11880,-11.0,69579.2,2.2,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,13.18,69558.5, ,812,18.00,0.375,42000,1750,46.40,0.50,1993,3.0,11.2,ROSEN,04-Feb-16,-2615.3,1.1,Weld-O-Let,Tee,39.97639385,-89.56023355,495.8
1236,Lincoln SF to Springfield,2016,COMBO 1,11880,-1.1,69580.3,1.1,COMP,Tee, ,, ,9:00, , , , , , , , , ,--:--,13.18,69559.5, ,812,18.00,0.375,42000,1750,46.40,0.50,1993,3.0,11.2,ROSEN,04-Feb-16,-2616.4,54.1,Weld-O-Let,AGM,39.97639095,-89.56023348,495.9
1237,Lincoln SF to Springfield,2016,COMBO 1,11890,-2.2,69581.4,10.0,COMP,Girth Weld, ,, , , , , , , , , , , ,1:50,13.18,69560.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-1.1,53.0,Tee,AGM,39.97638783,-89.56023342,495.9
1238,Lincoln SF to Springfield,2016,COMBO 1,11900,-10.0,69591.4,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:02,13.18,69570.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.1,11.2,ROSEN,04-Feb-16,-11.1,43.0,Tee,AGM,39.97636060,-89.56023293,496.1
1239,Lincoln SF to Springfield,2016,COMBO 1,11900,-43.0,69634.4,19.5,REF,AGM, ,,[MFL-A/XT] #19, , , , , , , , , , ,10:02,13.19,69613.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,9.1,11.2,ROSEN,04-Feb-16, , , , ,39.97624300,-89.56023200,496.9
1240,Lincoln SF to Springfield,2016,COMBO 1,11910,-62.5,69653.8,37.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:36,13.19,69633.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.1,11.2,ROSEN,04-Feb-16,-19.5,5209.7,AGM,Casing Begin,39.97619013,-89.56023300,497.9
1241,Lincoln SF to Springfield,2016,COMBO 1,11920,-37.8,69691.6,53.3,COMP,Girth Weld, ,, , , , , , , , , , , ,12:58,13.20,69670.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.1,11.2,ROSEN,04-Feb-16,-57.2,5171.9,AGM,Casing Begin,39.97608711,-89.56023549,501.3
1242,Lincoln SF to Springfield,2016,COMBO 1,11930,-53.3,69744.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:55,13.21,69723.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.1,11.2,ROSEN,04-Feb-16,-110.5,5118.6,AGM,Casing Begin,39.97594181,-89.56024115,506.0
1243,Lincoln SF to Springfield,2016,COMBO 1,11940,-62.7,69807.6,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,13.22,69786.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.8,11.2,ROSEN,04-Feb-16,-173.3,5055.9,AGM,Casing Begin,39.97577051,-89.56025038,509.2
1244,Lincoln SF to Springfield,2016,COMBO 1,11950,-62.7,69870.3,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,11:28,13.23,69849.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-236.0,4993.2,AGM,Casing Begin,39.97559921,-89.56025981,511.3
1245,Lincoln SF to Springfield,2016,COMBO 1,11960,-62.1,69932.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:32,13.24,69911.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-298.0,4931.1,AGM,Casing Begin,39.97542949,-89.56026726,511.7
1246,Lincoln SF to Springfield,2016,COMBO 1,11970,-62.6,69995.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:33,13.26,69973.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.3,11.2,ROSEN,04-Feb-16,-360.6,4868.5,AGM,Casing Begin,39.97525839,-89.56027288,512.0
1247,Lincoln SF to Springfield,2016,COMBO 1,11980,-62.6,70057.6,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,1:28,13.27,70036.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-423.2,4805.9,AGM,Casing Begin,39.97508718,-89.56027960,512.5
1248,Lincoln SF to Springfield,2016,COMBO 1,11990,-62.3,70119.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:56,13.28,70098.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.2,11.2,ROSEN,04-Feb-16,-485.5,4743.6,AGM,Casing Begin,39.97491690,-89.56028680,513.4
1249,Lincoln SF to Springfield,2016,COMBO 1,12000,-62.5,70182.5,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:53,13.29,70160.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-548.1,4681.1,AGM,Casing Begin,39.97474593,-89.56029306,513.3
1250,Lincoln SF to Springfield,2016,COMBO 1,12010,-62.6,70245.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:26,13.30,70223.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-610.7,4618.4,AGM,Casing Begin,39.97457468,-89.56029910,512.8
1251,Lincoln SF to Springfield,2016,COMBO 1,12020,-62.6,70307.7,47.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:50,13.32,70285.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-673.4,4555.8,AGM,Casing Begin,39.97440344,-89.56030463,512.7
1252,Lincoln SF to Springfield,2016,COMBO 1,12030,-47.1,70354.9,54.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:31,13.32,70333.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.6,11.2,ROSEN,04-Feb-16,-720.5,4508.7,AGM,Casing Begin,39.97427460,-89.56030833,512.6
1253,Lincoln SF to Springfield,2016,COMBO 1,12040,-54.7,70409.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:48,13.34,70387.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-775.2,4454.0,AGM,Casing Begin,39.97412495,-89.56031141,512.2
1254,Lincoln SF to Springfield,2016,COMBO 1,12050,-62.7,70472.3,49.1,COMP,Girth Weld, ,, , , , , , , , , , , ,9:55,13.35,70450.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-837.9,4391.3,AGM,Casing Begin,39.97395356,-89.56031431,511.7
1255,Lincoln SF to Springfield,2016,COMBO 1,12060,-49.1,70521.3,48.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:00,13.36,70499.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-887.0,4342.2,AGM,Casing Begin,39.97381939,-89.56031682,511.3
1256,Lincoln SF to Springfield,2016,COMBO 1,12070,-48.6,70570.0,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:20,13.37,70547.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-935.6,4293.6,AGM,Casing Begin,39.97368644,-89.56031954,510.9
1257,Lincoln SF to Springfield,2016,COMBO 1,12080,-62.8,70632.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:34,13.38,70610.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-998.4,4230.8,AGM,Casing Begin,39.97351475,-89.56032216,510.2
1258,Lincoln SF to Springfield,2016,COMBO 1,12090,-62.7,70695.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:41,13.39,70673.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-1061.1,4168.1,AGM,Casing Begin,39.97334337,-89.56032413,509.4
1259,Lincoln SF to Springfield,2016,COMBO 1,12100,-62.6,70758.0,55.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:16,13.40,70735.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-1123.6,4105.5,AGM,Casing Begin,39.97317228,-89.56032574,508.5
1260,Lincoln SF to Springfield,2016,COMBO 1,12110,-55.6,70813.6,57.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:50,13.41,70791.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-1179.3,4049.9,AGM,Casing Begin,39.97302019,-89.56032787,507.9
1261,Lincoln SF to Springfield,2016,COMBO 1,12120,-57.6,70871.3,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:16,13.42,70848.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-1236.9,3992.3,AGM,Casing Begin,39.97286269,-89.56033115,506.8
1262,Lincoln SF to Springfield,2016,COMBO 1,12130,-62.8,70934.0,54.4,COMP,Girth Weld, ,, , , , , , , , , , , ,8:55,13.43,70911.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-1299.7,3929.5,AGM,Casing Begin,39.97269108,-89.56033490,505.5
1263,Lincoln SF to Springfield,2016,COMBO 1,12140,-54.4,70988.4,44.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:04,13.44,70965.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-1354.0,3875.2,AGM,Casing Begin,39.97254246,-89.56033632,505.1
1264,Lincoln SF to Springfield,2016,COMBO 1,12150,-44.8,71033.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:37,13.45,71010.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-1398.8,3830.3,AGM,Casing Begin,39.97241988,-89.56033639,505.2
1265,Lincoln SF to Springfield,2016,COMBO 1,12160,-62.7,71095.9,50.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:46,13.47,71073.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-1461.6,3767.6,AGM,Casing Begin,39.97224833,-89.56033692,504.6
1266,Lincoln SF to Springfield,2016,COMBO 1,12170,-50.9,71146.8,55.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:56,13.47,71123.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-1512.5,3716.7,AGM,Casing Begin,39.97210916,-89.56033643,504.4
1267,Lincoln SF to Springfield,2016,COMBO 1,12180,-55.3,71202.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:23,13.49,71179.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-1567.7,3661.4,AGM,Casing Begin,39.97195793,-89.56033506,504.6
1268,Lincoln SF to Springfield,2016,COMBO 1,12190,-62.7,71264.8,60.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:36,13.50,71241.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-1630.5,3598.7,AGM,Casing Begin,39.97178645,-89.56033327,503.7
1269,Lincoln SF to Springfield,2016,COMBO 1,12200,-60.0,71324.9,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:06,13.51,71301.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-1690.5,3538.7,AGM,Casing Begin,39.97162235,-89.56033087,503.4
1270,Lincoln SF to Springfield,2016,COMBO 1,12210,-62.8,71387.6,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,9:56,13.52,71364.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.1,11.2,ROSEN,04-Feb-16,-1753.2,3475.9,AGM,Casing Begin,39.97145076,-89.56032887,502.5
1271,Lincoln SF to Springfield,2016,COMBO 1,12220,-62.2,71449.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:26,13.53,71426.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-1815.4,3413.8,AGM,Casing Begin,39.97128081,-89.56032721,501.6
1272,Lincoln SF to Springfield,2016,COMBO 1,12230,-62.7,71512.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:19,13.54,71488.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-1878.1,3351.1,AGM,Casing Begin,39.97110946,-89.56032523,500.7
1273,Lincoln SF to Springfield,2016,COMBO 1,12240,-62.7,71575.1,47.3,COMP,Girth Weld, ,, , , , , , , , , , , ,11:43,13.56,71551.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1940.7,3288.4,AGM,Casing Begin,39.97093814,-89.56032420,499.6
1274,Lincoln SF to Springfield,2016,COMBO 1,12250,-47.3,71622.4,50.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:48,13.56,71598.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-1988.0,3241.2,AGM,Casing Begin,39.97080889,-89.56032393,499.4
1275,Lincoln SF to Springfield,2016,COMBO 1,12260,-50.0,71672.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:09,13.57,71648.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-2038.0,3191.2,AGM,Casing Begin,39.97067209,-89.56032399,499.3
1276,Lincoln SF to Springfield,2016,COMBO 1,12270,-62.7,71735.1,58.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:00,13.59,71711.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-2100.7,3128.5,AGM,Casing Begin,39.97050084,-89.56032369,497.6
1277,Lincoln SF to Springfield,2016,COMBO 1,12280,-58.1,71793.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:26,13.60,71769.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-2158.8,3070.3,AGM,Casing Begin,39.97034185,-89.56032171,497.7
1278,Lincoln SF to Springfield,2016,COMBO 1,12290,-62.7,71855.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:42,13.61,71831.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-2221.5,3007.7,AGM,Casing Begin,39.97017042,-89.56031825,498.3
1279,Lincoln SF to Springfield,2016,COMBO 1,12300,-62.7,71918.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:26,13.62,71894.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-2284.2,2945.0,AGM,Casing Begin,39.96999898,-89.56031469,498.8
1280,Lincoln SF to Springfield,2016,COMBO 1,12310,-62.7,71981.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:34,13.63,71957.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-2346.9,2882.3,AGM,Casing Begin,39.96982747,-89.56031129,499.1
1281,Lincoln SF to Springfield,2016,COMBO 1,12320,-62.7,72044.0,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:27,13.64,72019.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-2409.6,2819.5,AGM,Casing Begin,39.96965589,-89.56030756,499.6
1282,Lincoln SF to Springfield,2016,COMBO 1,12330,-62.1,72106.2,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,9:18,13.66,72081.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-2471.8,2757.4,AGM,Casing Begin,39.96948595,-89.56030372,499.7
1283,Lincoln SF to Springfield,2016,COMBO 1,12340,-62.2,72168.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:08,13.67,72143.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-2534.0,2695.2,AGM,Casing Begin,39.96931589,-89.56030072,499.5
1284,Lincoln SF to Springfield,2016,COMBO 1,12350,-62.6,72231.0,50.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:14,13.68,72206.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-2596.6,2632.6,AGM,Casing Begin,39.96914465,-89.56029766,499.9
1285,Lincoln SF to Springfield,2016,COMBO 1,12360,-50.6,72281.5,53.3,COMP,Girth Weld, ,, , , , , , , , , , , ,2:32,13.69,72256.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-2647.2,2582.0,AGM,Casing Begin,39.96900638,-89.56029541,499.6
1286,Lincoln SF to Springfield,2016,COMBO 1,12370,-53.3,72334.8,47.9,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,13.70,72310.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-2700.4,2528.8,AGM,Casing Begin,39.96886070,-89.56029411,499.7
1287,Lincoln SF to Springfield,2016,COMBO 1,12380,-47.9,72382.7,57.2,COMP,Girth Weld, ,, , , , , , , , , , , ,12:35,13.71,72357.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-2748.3,2480.9,AGM,Casing Begin,39.96872976,-89.56029369,499.7
1288,Lincoln SF to Springfield,2016,COMBO 1,12390,-57.2,72439.8,55.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:20,13.72,72414.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-2805.4,2423.7,AGM,Casing Begin,39.96857344,-89.56029243,500.4
1289,Lincoln SF to Springfield,2016,COMBO 1,12400,-55.7,72495.5,62.2,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,13.73,72470.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-2861.1,2368.1,AGM,Casing Begin,39.96842121,-89.56029207,501.0
1290,Lincoln SF to Springfield,2016,COMBO 1,12410,-62.2,72557.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:42,13.74,72532.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-2923.3,2305.8,AGM,Casing Begin,39.96825095,-89.56029224,501.6
1291,Lincoln SF to Springfield,2016,COMBO 1,12420,-62.7,72620.4,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:57,13.75,72595.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.1,11.2,ROSEN,04-Feb-16,-2986.0,2243.1,AGM,Casing Begin,39.96807952,-89.56029236,501.9
1292,Lincoln SF to Springfield,2016,COMBO 1,12430,-62.1,72682.5,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:34,13.77,72657.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-3048.1,2181.0,AGM,Casing Begin,39.96790960,-89.56029181,502.6
1293,Lincoln SF to Springfield,2016,COMBO 1,12440,-62.6,72745.2,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:30,13.78,72719.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-3110.8,2118.4,AGM,Casing Begin,39.96773831,-89.56029276,502.6
1294,Lincoln SF to Springfield,2016,COMBO 1,12450,-62.8,72807.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:12,13.79,72782.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-3173.5,2055.6,AGM,Casing Begin,39.96756666,-89.56029463,502.5
1295,Lincoln SF to Springfield,2016,COMBO 1,12460,-62.6,72870.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:40,13.80,72845.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-3236.2,1993.0,AGM,Casing Begin,39.96739536,-89.56029586,502.8
1296,Lincoln SF to Springfield,2016,COMBO 1,12470,-62.7,72933.3,62.8,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,13.81,72907.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-3298.9,1930.3,AGM,Casing Begin,39.96722383,-89.56029758,502.1
1297,Lincoln SF to Springfield,2016,COMBO 1,12480,-62.8,72996.1,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:10,13.83,72970.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-3361.7,1867.5,AGM,Casing Begin,39.96705202,-89.56029850,502.4
1298,Lincoln SF to Springfield,2016,COMBO 1,12490,-62.5,73058.6,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:21,13.84,73032.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-3424.2,1804.9,AGM,Casing Begin,39.96688105,-89.56029837,503.4
1299,Lincoln SF to Springfield,2016,COMBO 1,12500,-62.5,73121.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:22,13.85,73095.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-3486.8,1742.4,AGM,Casing Begin,39.96671006,-89.56029902,502.9
1300,Lincoln SF to Springfield,2016,COMBO 1,12510,-62.6,73183.7,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:54,13.86,73157.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-3549.3,1679.8,AGM,Casing Begin,39.96653894,-89.56030194,502.1
1301,Lincoln SF to Springfield,2016,COMBO 1,12520,-62.5,73246.2,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:58,13.87,73220.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-3611.8,1617.3,AGM,Casing Begin,39.96636816,-89.56030503,500.6
1302,Lincoln SF to Springfield,2016,COMBO 1,12530,-62.6,73308.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:50,13.88,73282.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-3674.4,1554.7,AGM,Casing Begin,39.96619701,-89.56030824,499.6
1303,Lincoln SF to Springfield,2016,COMBO 1,12540,-62.7,73371.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:59,13.90,73345.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-3737.1,1492.1,AGM,Casing Begin,39.96602568,-89.56030975,499.3
1304,Lincoln SF to Springfield,2016,COMBO 1,12550,-62.8,73434.2,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:46,13.91,73407.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-3799.9,1429.3,AGM,Casing Begin,39.96585404,-89.56031001,500.9
1305,Lincoln SF to Springfield,2016,COMBO 1,12560,-62.6,73496.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:24,13.92,73470.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-3862.5,1366.7,AGM,Casing Begin,39.96568284,-89.56030889,502.7
1306,Lincoln SF to Springfield,2016,COMBO 1,12570,-62.6,73559.5,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,9:50,13.93,73532.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-3925.1,1304.1,AGM,Casing Begin,39.96551154,-89.56030762,504.0
