Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Feature Type,Feature Identification,Surface Location,2023,Comment,Feature Orientation,Peak Depth of Corrosion or Crack Anomaly,Peak Depth of Dent Anomaly,Length of Anomaly,Width of Anomaly,Psafe ,Pburst,Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Milepost,Stationing,HCA,MAOP,Pipe OD,Pipe Wall Thickness,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinte
1307,Lincoln SF to Springfield,2016,COMBO 1,12580,-62.3,73621.7,52.4,COMP,Girth Weld, ,, , , , , , , , , , , ,1:52,13.94,73595.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-3987.4,1241.8,AGM,Casing Begin,39.96534124,-89.56030737,504.6
1308,Lincoln SF to Springfield,2016,COMBO 1,12590,-52.4,73674.1,54.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:44,13.95,73647.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-4039.7,1189.4,AGM,Casing Begin,39.96519796,-89.56030912,504.5
1309,Lincoln SF to Springfield,2016,COMBO 1,12600,-54.8,73729.0,14.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:51,13.96,73702.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-4094.6,1134.6,AGM,Casing Begin,39.96504795,-89.56031042,504.5
1310,Lincoln SF to Springfield,2016,COMBO 1,12610,-14.6,73743.5,55.1,COMP,Girth Weld, ,, , , , , , , , , , , ,11:00,13.97,73716.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-4109.2,1120.0,AGM,Casing Begin,39.96500811,-89.56031048,504.4
1311,Lincoln SF to Springfield,2016,COMBO 1,12620,-55.1,73798.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:51,13.98,73771.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-4164.3,1064.9,AGM,Casing Begin,39.96485733,-89.56030905,504.1
1312,Lincoln SF to Springfield,2016,COMBO 1,12630,-62.6,73861.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:10,13.99,73834.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-4226.9,1002.3,AGM,Casing Begin,39.96468618,-89.56030496,504.1
1313,Lincoln SF to Springfield,2016,COMBO 1,12640,-62.7,73923.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:22,14.00,73896.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-4289.5,939.6,AGM,Casing Begin,39.96451489,-89.56030272,503.0
1314,Lincoln SF to Springfield,2016,COMBO 1,12650,-62.7,73986.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:04,14.01,73959.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-4352.3,876.9,AGM,Casing Begin,39.96434333,-89.56030150,502.4
1315,Lincoln SF to Springfield,2016,COMBO 1,12660,-62.7,74049.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:21,14.02,74022.2,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-4415.0,814.1,AGM,Casing Begin,39.96417172,-89.56030003,502.3
1316,Lincoln SF to Springfield,2016,COMBO 1,12670,-62.6,74112.0,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,9:05,14.04,74084.6,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-4477.6,751.6,AGM,Casing Begin,39.96400064,-89.56029999,502.3
1317,Lincoln SF to Springfield,2016,COMBO 1,12680,-62.2,74174.1,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:41,14.05,74146.7,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-4539.8,689.4,AGM,Casing Begin,39.96383063,-89.56029962,501.8
1318,Lincoln SF to Springfield,2016,COMBO 1,12690,-62.8,74236.9,40.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:39,14.06,74209.4,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-4602.5,626.6,AGM,Casing Begin,39.96365896,-89.56029822,501.2
1319,Lincoln SF to Springfield,2016,COMBO 1,12700,-40.8,74277.7,52.0,COMP,Girth Weld, ,, , , , , , , , , , , ,12:54,14.07,74250.2,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-4643.4,585.8,AGM,Casing Begin,39.96354734,-89.56029810,500.6
1320,Lincoln SF to Springfield,2016,COMBO 1,12710,-52.0,74329.8,54.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:39,14.08,74302.1,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-4695.4,533.8,AGM,Casing Begin,39.96340513,-89.56029735,500.0
1321,Lincoln SF to Springfield,2016,COMBO 1,12720,-54.6,74384.3,56.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:28,14.09,74356.6,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-4749.9,479.2,AGM,Casing Begin,39.96325595,-89.56029611,499.8
1322,Lincoln SF to Springfield,2016,COMBO 1,12730,-56.6,74440.9,57.3,COMP,Girth Weld, ,, , , , , , , , , , , ,7:38,14.10,74413.1,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-4806.5,422.7,AGM,Casing Begin,39.96310124,-89.56029457,500.7
1323,Lincoln SF to Springfield,2016,COMBO 1,12740,-57.3,74498.1,55.3,COMP,Girth Weld, ,, , , , , , , , , , , ,11:20,14.11,74470.3,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-4863.8,365.4,AGM,Casing Begin,39.96294460,-89.56029391,500.5
1324,Lincoln SF to Springfield,2016,COMBO 1,12750,-55.3,74553.5,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:09,14.12,74525.5,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-4919.1,310.1,AGM,Casing Begin,39.96279331,-89.56029309,500.0
1325,Lincoln SF to Springfield,2016,COMBO 1,12760,-62.6,74616.1,56.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:44,14.13,74588.0,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-4981.7,247.4,AGM,Casing Begin,39.96262205,-89.56029404,499.2
1326,Lincoln SF to Springfield,2016,COMBO 1,12770,-56.7,74672.9,48.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:34,14.14,74644.7,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-5038.5,190.7,AGM,Casing Begin,39.96246694,-89.56029594,498.0
1327,Lincoln SF to Springfield,2016,COMBO 1,12780,-48.6,74721.5,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,12:26,14.15,74693.2,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-5087.1,142.1,AGM,Casing Begin,39.96233418,-89.56029776,496.0
1328,Lincoln SF to Springfield,2016,COMBO 1,12790,-62.3,74783.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:40,14.16,74755.5,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-5149.4,79.8,AGM,Casing Begin,39.96216389,-89.56029307,495.3
1329,Lincoln SF to Springfield,2016,COMBO 1,12800,-62.7,74846.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:26,14.18,74818.1,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-5212.1,17.1,AGM,Casing Begin,39.96199338,-89.56027249,493.3
1330,Lincoln SF to Springfield,2016,COMBO 1,12800,-17.1,74863.5,45.7,COMP,Casing Begin, ,, , , , , , , , , , , ,11:26,14.18,74835.1,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-5229.2,135.0,AGM,Casing End,39.96194700,-89.56026540,492.8
1331,Lincoln SF to Springfield,2016,COMBO 1,12810,-62.8,74909.2,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,2:16,14.19,74880.7,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-45.7,89.3,Casing Begin,Casing End,39.96182253,-89.56025229,492.3
1332,Lincoln SF to Springfield,2016,COMBO 1,12820,-62.3,74971.5,47.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:58,14.20,74942.9,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-107.9,27.0,Casing Begin,Casing End,39.96165264,-89.56023742,491.4
1333,Lincoln SF to Springfield,2016,COMBO 1,12820,-27.0,74998.5,20.2,COMP,Casing End, ,, , , , , , , , , , , ,10:58,14.20,74969.9,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-135.0,22.0,Casing Begin,Weld-O-Let,39.96157910,-89.56023209,490.8
1334,Lincoln SF to Springfield,2016,COMBO 1,12830,-47.3,75018.8,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:20,14.21,74990.1,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-20.2,1.8,Casing End,Weld-O-Let,39.96152369,-89.56022862,490.9
1335,Lincoln SF to Springfield,2016,COMBO 1,12830,-1.7,75020.5,61.1,COMP,Weld-O-Let, ,, ,3:00, , , , , , , , , ,2:20,14.21,74991.9,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-22.0,2555.8,Casing End,Tee,39.96151892,-89.56022824,490.9
1336,Lincoln SF to Springfield,2016,COMBO 1,12840,-62.8,75081.6,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:40,14.22,75052.8,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-61.1,2494.7,Weld-O-Let,Tee,39.96135244,-89.56021153,495.0
1337,Lincoln SF to Springfield,2016,COMBO 1,12850,-62.8,75144.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:36,14.23,75115.5,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-123.8,2431.9,Weld-O-Let,Tee,39.96118093,-89.56019673,496.7
1338,Lincoln SF to Springfield,2016,COMBO 1,12860,-62.7,75207.1,49.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:02,14.24,75178.2,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-186.6,2369.2,Weld-O-Let,Tee,39.96100922,-89.56018680,497.2
1339,Lincoln SF to Springfield,2016,COMBO 1,12870,-49.9,75257.0,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,3:22,14.25,75228.0,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-236.5,2319.3,Weld-O-Let,Tee,39.96087254,-89.56018137,497.4
1340,Lincoln SF to Springfield,2016,COMBO 1,12880,-62.8,75319.8,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:18,14.27,75290.7,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-299.2,2256.5,Weld-O-Let,Tee,39.96070067,-89.56017618,496.9
1341,Lincoln SF to Springfield,2016,COMBO 1,12890,-62.8,75382.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:20,14.28,75353.3,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-362.0,2193.8,Weld-O-Let,Tee,39.96052879,-89.56017073,497.7
1342,Lincoln SF to Springfield,2016,COMBO 1,12900,-62.7,75445.3,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:26,14.29,75416.0,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-424.7,2131.0,Weld-O-Let,Tee,39.96035701,-89.56016465,497.1
1343,Lincoln SF to Springfield,2016,COMBO 1,12910,-62.8,75508.0,43.9,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,14.30,75478.7,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-487.5,2068.2,Weld-O-Let,Tee,39.96018512,-89.56015752,498.2
1344,Lincoln SF to Springfield,2016,COMBO 1,12920,-43.9,75552.0,56.5,COMP,Girth Weld, ,, , , , , , , , , , , ,11:08,14.31,75522.5,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-531.5,2024.3,Weld-O-Let,Tee,39.96006486,-89.56015270,497.6
1345,Lincoln SF to Springfield,2016,COMBO 1,12930,-56.5,75608.4,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:12,14.32,75578.9,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-587.9,1967.8,Weld-O-Let,Tee,39.95991021,-89.56014723,497.7
1346,Lincoln SF to Springfield,2016,COMBO 1,12940,-62.8,75671.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:17,14.33,75641.6,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-650.7,1905.0,Weld-O-Let,Tee,39.95973836,-89.56014205,495.7
1347,Lincoln SF to Springfield,2016,COMBO 1,12950,-62.7,75733.9,49.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:17,14.34,75704.2,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-713.4,1842.3,Weld-O-Let,Tee,39.95956675,-89.56013624,494.7
1348,Lincoln SF to Springfield,2016,COMBO 1,12960,-49.7,75783.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:17,14.35,75753.8,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-763.1,1792.7,Weld-O-Let,Tee,39.95943077,-89.56013035,494.4
1349,Lincoln SF to Springfield,2016,COMBO 1,12970,-62.7,75846.3,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:00,14.36,75816.4,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-825.8,1730.0,Weld-O-Let,Tee,39.95925913,-89.56012385,493.8
1350,Lincoln SF to Springfield,2016,COMBO 1,12980,-62.8,75909.1,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:57,14.38,75879.1,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-888.5,1667.2,Weld-O-Let,Tee,39.95908727,-89.56011890,493.2
1351,Lincoln SF to Springfield,2016,COMBO 1,12990,-62.8,75971.8,58.2,COMP,Girth Weld, ,, , , , , , , , , , , ,12:50,14.39,75941.8,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-951.3,1604.5,Weld-O-Let,Tee,39.95891542,-89.56011315,493.4
1352,Lincoln SF to Springfield,2016,COMBO 1,13000,-58.2,76030.0,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:04,14.40,75999.9,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-1009.5,1546.2,Weld-O-Let,Tee,39.95875599,-89.56010691,493.1
1353,Lincoln SF to Springfield,2016,COMBO 1,13010,-62.7,76092.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:42,14.41,76062.6,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-1072.3,1483.5,Weld-O-Let,Tee,39.95858421,-89.56009913,492.8
1354,Lincoln SF to Springfield,2016,COMBO 1,13020,-62.7,76155.5,44.9,COMP,Girth Weld, ,, , , , , , , , , , , ,10:16,14.42,76125.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-1135.0,1420.8,Weld-O-Let,Tee,39.95841255,-89.56009249,492.9
1355,Lincoln SF to Springfield,2016,COMBO 1,13030,-44.9,76200.3,58.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:52,14.43,76170.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-1179.8,1375.9,Weld-O-Let,Tee,39.95828966,-89.56008878,492.9
1356,Lincoln SF to Springfield,2016,COMBO 1,13040,-58.6,76258.9,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,14.44,76228.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-1238.4,1317.4,Weld-O-Let,Tee,39.95812927,-89.56008457,492.5
1357,Lincoln SF to Springfield,2016,COMBO 1,13050,-62.7,76321.6,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:46,14.45,76291.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-1301.1,1254.7,Weld-O-Let,Tee,39.95795761,-89.56008034,491.5
1358,Lincoln SF to Springfield,2016,COMBO 1,13060,-62.8,76384.4,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:48,14.47,76353.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-1363.8,1191.9,Weld-O-Let,Tee,39.95778577,-89.56007642,490.5
1359,Lincoln SF to Springfield,2016,COMBO 1,13070,-62.2,76446.6,61.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,14.48,76415.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-1426.0,1129.7,Weld-O-Let,Tee,39.95761545,-89.56007211,489.6
1360,Lincoln SF to Springfield,2016,COMBO 1,13080,-61.7,76508.2,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:51,14.49,76477.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-1487.7,1068.0,Weld-O-Let,Tee,39.95744652,-89.56006817,490.0
1361,Lincoln SF to Springfield,2016,COMBO 1,13090,-62.8,76571.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:57,14.50,76540.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-1550.5,1005.3,Weld-O-Let,Tee,39.95727456,-89.56006495,490.0
1362,Lincoln SF to Springfield,2016,COMBO 1,13100,-62.6,76633.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:30,14.51,76602.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-1613.1,942.7,Weld-O-Let,Tee,39.95710314,-89.56006207,489.0
1363,Lincoln SF to Springfield,2016,COMBO 1,13110,-62.7,76696.3,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,14.53,76665.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-1675.8,879.9,Weld-O-Let,Tee,39.95693137,-89.56005834,488.3
1364,Lincoln SF to Springfield,2016,COMBO 1,13120,-62.7,76759.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:06,14.54,76727.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-1738.5,817.2,Weld-O-Let,Tee,39.95675957,-89.56005595,487.9
1365,Lincoln SF to Springfield,2016,COMBO 1,13130,-62.7,76821.7,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:35,14.55,76790.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-1801.2,754.5,Weld-O-Let,Tee,39.95658786,-89.56005536,487.1
1366,Lincoln SF to Springfield,2016,COMBO 1,13140,-62.8,76884.5,51.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:27,14.56,76853.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-1864.0,691.7,Weld-O-Let,Tee,39.95641590,-89.56005421,486.9
1367,Lincoln SF to Springfield,2016,COMBO 1,13150,-51.1,76935.6,52.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:02,14.57,76904.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-1915.1,640.6,Weld-O-Let,Tee,39.95627587,-89.56005234,486.5
1368,Lincoln SF to Springfield,2016,COMBO 1,13160,-52.2,76987.8,62.3,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,14.58,76956.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-1967.3,588.4,Weld-O-Let,Tee,39.95613291,-89.56005013,486.1
1369,Lincoln SF to Springfield,2016,COMBO 1,13170,-62.3,77050.2,47.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:24,14.59,77018.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-2029.7,526.1,Weld-O-Let,Tee,39.95596213,-89.56004702,486.6
1370,Lincoln SF to Springfield,2016,COMBO 1,13180,-47.8,77098.0,47.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:05,14.60,77066.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-2077.5,478.2,Weld-O-Let,Tee,39.95583112,-89.56004327,487.6
1371,Lincoln SF to Springfield,2016,COMBO 1,13190,-47.7,77145.8,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,2:00,14.61,77114.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-2125.2,430.5,Weld-O-Let,Tee,39.95570040,-89.56003973,488.6
1372,Lincoln SF to Springfield,2016,COMBO 1,13200,-62.2,77207.9,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,14.62,77176.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-2187.4,368.3,Weld-O-Let,Tee,39.95553006,-89.56003592,490.0
1373,Lincoln SF to Springfield,2016,COMBO 1,13210,-62.7,77270.7,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:34,14.63,77238.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-2250.2,305.6,Weld-O-Let,Tee,39.95535823,-89.56003361,490.2
1374,Lincoln SF to Springfield,2016,COMBO 1,13220,-62.8,77333.4,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,11:47,14.65,77301.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.1,11.2,ROSEN,04-Feb-16,-2312.9,242.8,Weld-O-Let,Tee,39.95518631,-89.56003089,489.7
1375,Lincoln SF to Springfield,2016,COMBO 1,13230,-62.2,77395.7,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,3:44,14.66,77363.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-2375.2,180.6,Weld-O-Let,Tee,39.95501591,-89.56002877,488.9
1376,Lincoln SF to Springfield,2016,COMBO 1,13240,-62.3,77457.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:23,14.67,77425.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-2437.4,118.3,Weld-O-Let,Tee,39.95484536,-89.56002874,488.0
1377,Lincoln SF to Springfield,2016,COMBO 1,13250,-62.7,77520.7,41.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:59,14.68,77488.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-2500.2,55.6,Weld-O-Let,Tee,39.95467353,-89.56002880,487.6
1378,Lincoln SF to Springfield,2016,COMBO 1,13260,-41.6,77562.3,6.0,COMP,Area Start Installation, ,,Unknown, , , , , , , , , , ,--:--,14.69,77530.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-2541.8,14.0,Weld-O-Let,Tee,39.95455951,-89.56002870,486.5
1379,Lincoln SF to Springfield,2016,COMBO 1,13270,-6.0,77568.3,21.2,COMP,Flange, ,,Unknown, , , , , , , , , , ,--:--,14.69,77536.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,2.8,11.2,ROSEN,04-Feb-16,-2547.8,7.9,Weld-O-Let,Tee,39.95454300,-89.56002855,486.4
1380,Lincoln SF to Springfield,2016,COMBO 1,13270,-7.9,77576.3,13.2,COMP,Tee, ,, ,12:00, , , , , , , , , ,--:--,14.69,77543.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,2.8,11.2,ROSEN,04-Feb-16,-2555.8,6.1,Weld-O-Let,Valve,39.95452127,-89.56002825,486.3
1381,Lincoln SF to Springfield,2016,COMBO 1,13270,-14.0,77582.4,7.1,COMP,Valve, ,,Sta. 775+50, , , , , , , , , , ,--:--,14.69,77550.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,2.8,11.2,ROSEN,04-Feb-16,-6.1,6.0,Tee,Tee,39.95450455,-89.56002794,486.2
1382,Lincoln SF to Springfield,2016,COMBO 1,13270,-20.0,77588.4,1.1,COMP,Tee, ,, ,12:00, , , , , , , , , ,--:--,14.69,77556.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,2.8,11.2,ROSEN,04-Feb-16,-6.0,2820.9,Valve,AGM,39.95448818,-89.56002767,486.1
1383,Lincoln SF to Springfield,2016,COMBO 1,13280,-21.2,77589.5,4.0,COMP,Area End Installation, ,,Unknown, , , , , , , , , , ,--:--,14.69,77557.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-1.1,2819.8,Tee,AGM,39.95448505,-89.56002762,486.1
1384,Lincoln SF to Springfield,2016,COMBO 1,13280,-3.4,77592.9,0.6,ANOM,Corrosion,EXT,Sleeve, ,6:10,12, ,0.6,0.6,1803.00,1978.20,2.44,0.0033, , ,14.70,77560.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-3.4,2816.3,Area End Installation,AGM,39.95447566,-89.56002751,486.0
1385,Lincoln SF to Springfield,2016,COMBO 1,13280,-3.7,77593.2,0.3,ANOM,Corrosion Cluster,EXT,Sleeve, ,6:28,13, ,2.6,1.6,1803.00,1930.50,2.38,0.0035, , ,14.70,77560.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-3.7,2816.1,Area End Installation,AGM,39.95447504,-89.56002750,486.0
1386,Lincoln SF to Springfield,2016,COMBO 1,13280,-3.8,77593.3,0.2,ANOM,Corrosion,EXT,Sleeve, ,8:00,23, ,0.4,0.7,1803.00,1978.00,2.44,0.0062, , ,14.70,77560.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-3.8,2816.0,Area End Installation,AGM,39.95447461,-89.56002750,486.0
1387,Lincoln SF to Springfield,2016,COMBO 1,13290,-4.0,77593.5,52.4,COMP,Girth Weld, ,, , , , , , , , , , , ,11:16,14.70,77561.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-5.1,2815.8,Tee,AGM,39.95447415,-89.56002749,486.0
1388,Lincoln SF to Springfield,2016,COMBO 1,13300,-52.4,77645.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,8:00,14.71,77613.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.9,11.2,ROSEN,04-Feb-16,-57.6,2763.4,Tee,AGM,39.95433107,-89.56003609,486.0
1389,Lincoln SF to Springfield,2016,COMBO 1,13310,-62.7,77708.6,49.9,COMP,Girth Weld, ,, , , , , , , , , , , ,3:50,14.72,77676.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,8.0,11.2,ROSEN,04-Feb-16,-120.2,2700.7,Tee,AGM,39.95416085,-89.56005683,480.9
1390,Lincoln SF to Springfield,2016,COMBO 1,13320,-49.9,77758.4,50.4,COMP,Girth Weld, ,, , , , , , , , , , , ,2:04,14.73,77726.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16,-170.1,2650.8,Tee,AGM,39.95402502,-89.56007372,478.8
1391,Lincoln SF to Springfield,2016,COMBO 1,13330,-50.4,77808.8,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:46,14.74,77776.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-220.5,2600.4,Tee,AGM,39.95388746,-89.56009158,479.4
1392,Lincoln SF to Springfield,2016,COMBO 1,13340,-62.2,77871.1,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,2:54,14.75,77838.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-282.7,2538.2,Tee,AGM,39.95371754,-89.56011189,480.8
1393,Lincoln SF to Springfield,2016,COMBO 1,13350,-62.3,77933.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:54,14.76,77900.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-345.0,2475.9,Tee,AGM,39.95354735,-89.56013246,481.1
1394,Lincoln SF to Springfield,2016,COMBO 1,13360,-62.6,77996.0,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:34,14.77,77963.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-407.6,2413.3,Tee,AGM,39.95337664,-89.56015450,479.7
1395,Lincoln SF to Springfield,2016,COMBO 1,13370,-62.5,78058.5,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:43,14.78,78026.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-470.1,2350.8,Tee,AGM,39.95320593,-89.56017537,478.6
1396,Lincoln SF to Springfield,2016,COMBO 1,13380,-62.2,78120.7,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,3:00,14.80,78088.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-532.3,2288.6,Tee,AGM,39.95303639,-89.56019708,476.4
1397,Lincoln SF to Springfield,2016,COMBO 1,13390,-62.2,78182.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:42,14.81,78150.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-594.5,2226.4,Tee,AGM,39.95286659,-89.56021632,475.9
1398,Lincoln SF to Springfield,2016,COMBO 1,13400,-62.6,78245.5,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,1:17,14.82,78212.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.1,11.2,ROSEN,04-Feb-16,-657.1,2163.8,Tee,AGM,39.95269545,-89.56023525,475.3
1399,Lincoln SF to Springfield,2016,COMBO 1,13410,-62.3,78307.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:19,14.83,78275.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-719.4,2101.6,Tee,AGM,39.95252529,-89.56025244,477.4
1400,Lincoln SF to Springfield,2016,COMBO 1,13420,-62.7,78370.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:00,14.84,78337.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-782.1,2038.8,Tee,AGM,39.95235376,-89.56026955,478.3
1401,Lincoln SF to Springfield,2016,COMBO 1,13430,-62.7,78433.2,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:40,14.85,78400.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-844.8,1976.1,Tee,AGM,39.95218219,-89.56028610,478.2
1402,Lincoln SF to Springfield,2016,COMBO 1,13440,-62.5,78495.7,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:50,14.87,78463.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-907.3,1913.6,Tee,AGM,39.95201120,-89.56030390,478.1
1403,Lincoln SF to Springfield,2016,COMBO 1,13450,-62.2,78557.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:40,14.88,78525.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-969.5,1851.4,Tee,AGM,39.95184122,-89.56032180,477.9
1404,Lincoln SF to Springfield,2016,COMBO 1,13460,-62.6,78620.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:08,14.89,78587.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-1032.2,1788.7,Tee,AGM,39.95167000,-89.56034021,478.0
1405,Lincoln SF to Springfield,2016,COMBO 1,13470,-62.7,78683.3,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:50,14.90,78650.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-1094.9,1726.0,Tee,AGM,39.95149851,-89.56035845,477.6
1406,Lincoln SF to Springfield,2016,COMBO 1,13480,-62.8,78746.1,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:10,14.91,78713.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-1157.7,1663.2,Tee,AGM,39.95132685,-89.56037682,477.6
1407,Lincoln SF to Springfield,2016,COMBO 1,13490,-62.8,78808.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:07,14.93,78776.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-1220.5,1600.4,Tee,AGM,39.95115527,-89.56039570,477.9
1408,Lincoln SF to Springfield,2016,COMBO 1,13500,-62.7,78871.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:32,14.94,78838.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-1283.2,1537.7,Tee,AGM,39.95098396,-89.56041553,478.2
1409,Lincoln SF to Springfield,2016,COMBO 1,13510,-62.7,78934.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:33,14.95,78901.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-1345.9,1475.0,Tee,AGM,39.95081278,-89.56043656,478.9
1410,Lincoln SF to Springfield,2016,COMBO 1,13520,-62.7,78996.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:01,14.96,78964.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-1408.6,1412.3,Tee,AGM,39.95064144,-89.56045618,479.2
1411,Lincoln SF to Springfield,2016,COMBO 1,13530,-62.7,79059.6,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,14.97,79026.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-1471.3,1349.6,Tee,AGM,39.95047004,-89.56047480,479.6
1412,Lincoln SF to Springfield,2016,COMBO 1,13540,-62.7,79122.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:08,14.99,79089.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1534.0,1286.9,Tee,AGM,39.95029865,-89.56049457,480.3
1413,Lincoln SF to Springfield,2016,COMBO 1,13550,-62.7,79185.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:11,15.00,79152.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-1596.7,1224.2,Tee,AGM,39.95012734,-89.56051470,480.7
1414,Lincoln SF to Springfield,2016,COMBO 1,13560,-62.7,79247.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:22,15.01,79215.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-1659.4,1161.5,Tee,AGM,39.94995607,-89.56053580,481.4
1415,Lincoln SF to Springfield,2016,COMBO 1,13570,-62.7,79310.5,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:00,15.02,79277.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-1722.2,1098.7,Tee,AGM,39.94978478,-89.56055677,481.4
1416,Lincoln SF to Springfield,2016,COMBO 1,13580,-62.0,79372.5,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,12:50,15.03,79339.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-1784.2,1036.7,Tee,AGM,39.94961549,-89.56057803,481.9
1417,Lincoln SF to Springfield,2016,COMBO 1,13590,-62.1,79434.6,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:46,15.04,79401.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-1846.2,974.7,Tee,AGM,39.94944597,-89.56059830,481.8
1418,Lincoln SF to Springfield,2016,COMBO 1,13600,-62.2,79496.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:14,15.06,79463.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-1908.4,912.5,Tee,AGM,39.94927618,-89.56061964,482.5
1419,Lincoln SF to Springfield,2016,COMBO 1,13610,-62.7,79559.5,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,9:16,15.07,79526.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-1971.2,849.8,Tee,AGM,39.94910503,-89.56064236,482.5
1420,Lincoln SF to Springfield,2016,COMBO 1,13620,-62.2,79621.7,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,12:56,15.08,79588.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-2033.4,787.6,Tee,AGM,39.94893527,-89.56066461,482.8
1421,Lincoln SF to Springfield,2016,COMBO 1,13630,-62.3,79684.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,8:36,15.09,79651.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-2095.6,725.3,Tee,AGM,39.94876541,-89.56068729,483.0
1422,Lincoln SF to Springfield,2016,COMBO 1,13640,-62.6,79746.6,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,15.10,79713.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-2158.2,662.7,Tee,AGM,39.94859456,-89.56071058,483.2
1423,Lincoln SF to Springfield,2016,COMBO 1,13650,-62.7,79809.3,61.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:03,15.12,79776.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-2220.9,600.0,Tee,AGM,39.94842355,-89.56073377,483.4
1424,Lincoln SF to Springfield,2016,COMBO 1,13660,-61.6,79870.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:02,15.13,79838.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-2282.5,538.4,Tee,AGM,39.94825548,-89.56075683,484.2
1425,Lincoln SF to Springfield,2016,COMBO 1,13670,-62.5,79933.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:15,15.14,79900.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-2345.0,475.9,Tee,AGM,39.94808512,-89.56078138,483.6
1426,Lincoln SF to Springfield,2016,COMBO 1,13680,-62.6,79996.0,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:03,15.15,79963.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-2407.6,413.3,Tee,AGM,39.94791461,-89.56080655,484.0
1427,Lincoln SF to Springfield,2016,COMBO 1,13690,-62.7,80058.7,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:56,15.16,80025.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-2470.4,350.6,Tee,AGM,39.94774362,-89.56083183,483.7
1428,Lincoln SF to Springfield,2016,COMBO 1,13700,-62.8,80121.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:05,15.17,80088.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-2533.1,287.8,Tee,AGM,39.94757259,-89.56085750,484.5
1429,Lincoln SF to Springfield,2016,COMBO 1,13710,-62.7,80184.2,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:15,15.19,80151.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-2595.9,225.1,Tee,AGM,39.94740171,-89.56088352,484.3
1430,Lincoln SF to Springfield,2016,COMBO 1,13720,-62.3,80246.5,47.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:17,15.20,80213.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-2658.1,162.8,Tee,AGM,39.94723205,-89.56090864,483.7
1431,Lincoln SF to Springfield,2016,COMBO 1,13730,-47.5,80293.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:19,15.21,80260.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-2705.6,115.3,Tee,AGM,39.94710271,-89.56092762,483.5
1432,Lincoln SF to Springfield,2016,COMBO 1,13740,-62.5,80356.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:53,15.22,80323.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-2768.1,52.8,Tee,AGM,39.94693217,-89.56095008,484.4
1433,Lincoln SF to Springfield,2016,COMBO 1,13740,-52.8,80409.3,9.8,REF,AGM, ,,[MFL-A/XT] #22, , , , , , , , , , ,10:53,15.23,80376.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16, , , , ,39.94678800,-89.56097000,484.2
1434,Lincoln SF to Springfield,2016,COMBO 1,13750,-62.6,80419.1,63.0,COMP,Girth Weld, ,, , , , , , , , , , , ,11:20,15.23,80386.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-9.8,5175.1,AGM,AGM,39.94676167,-89.56097372,484.0
1435,Lincoln SF to Springfield,2016,COMBO 1,13760,-63.0,80482.1,62.8,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,15.24,80449.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-72.8,5112.1,AGM,AGM,39.94662525,-89.56109487,484.0
1436,Lincoln SF to Springfield,2016,COMBO 1,13770,-62.8,80544.9,40.4,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,15.25,80511.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-135.7,5049.3,AGM,AGM,39.94658533,-89.56130834,485.1
1437,Lincoln SF to Springfield,2016,COMBO 1,13780,-40.4,80585.3,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,15.26,80552.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-176.0,5008.9,AGM,AGM,39.94657668,-89.56145142,486.7
1438,Lincoln SF to Springfield,2016,COMBO 1,13790,-62.7,80648.0,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:39,15.27,80614.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-238.7,4946.2,AGM,AGM,39.94656260,-89.56167352,488.1
1439,Lincoln SF to Springfield,2016,COMBO 1,13800,-62.5,80710.6,51.3,COMP,Girth Weld, ,, , , , , , , , , , , ,1:17,15.29,80677.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-301.3,4883.6,AGM,AGM,39.94654395,-89.56189451,488.4
1440,Lincoln SF to Springfield,2016,COMBO 1,13810,-51.3,80761.9,51.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:16,15.30,80728.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-352.6,4832.3,AGM,AGM,39.94652611,-89.56207533,487.8
1441,Lincoln SF to Springfield,2016,COMBO 1,13820,-51.0,80812.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:59,15.31,80779.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-403.6,4781.3,AGM,AGM,39.94650773,-89.56225504,488.0
1442,Lincoln SF to Springfield,2016,COMBO 1,13830,-62.6,80875.5,48.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:29,15.32,80842.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-466.2,4718.7,AGM,AGM,39.94648553,-89.56247582,488.2
1443,Lincoln SF to Springfield,2016,COMBO 1,13840,-48.2,80923.7,50.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:08,15.33,80890.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-514.4,4670.5,AGM,AGM,39.94646770,-89.56264550,487.3
1444,Lincoln SF to Springfield,2016,COMBO 1,13850,-50.8,80974.5,52.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,15.34,80941.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-565.3,4619.7,AGM,AGM,39.94644924,-89.56282455,487.6
1445,Lincoln SF to Springfield,2016,COMBO 1,13860,-52.7,81027.2,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,15.35,80994.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-618.0,4567.0,AGM,AGM,39.94643115,-89.56301036,487.6
1446,Lincoln SF to Springfield,2016,COMBO 1,13870,-62.7,81089.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:45,15.36,81056.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-680.6,4504.3,AGM,AGM,39.94641004,-89.56323147,487.9
1447,Lincoln SF to Springfield,2016,COMBO 1,13880,-62.7,81152.6,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:39,15.37,81119.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-743.3,4441.6,AGM,AGM,39.94638942,-89.56345258,488.1
1448,Lincoln SF to Springfield,2016,COMBO 1,13890,-62.5,81215.1,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:06,15.38,81181.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-805.8,4379.1,AGM,AGM,39.94636885,-89.56367313,487.5
1449,Lincoln SF to Springfield,2016,COMBO 1,13900,-62.3,81277.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:55,15.39,81244.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-868.1,4316.8,AGM,AGM,39.94634750,-89.56389286,487.4
1450,Lincoln SF to Springfield,2016,COMBO 1,13910,-62.6,81340.1,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:25,15.41,81306.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-930.8,4254.1,AGM,AGM,39.94632402,-89.56411343,487.7
1451,Lincoln SF to Springfield,2016,COMBO 1,13920,-62.5,81402.6,45.0,COMP,Girth Weld, ,, , , , , , , , , , , ,1:28,15.42,81369.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-993.3,4191.6,AGM,AGM,39.94630055,-89.56433331,485.6
1452,Lincoln SF to Springfield,2016,COMBO 1,13930,-45.0,81447.6,54.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:40,15.43,81414.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-1038.3,4146.6,AGM,AGM,39.94628272,-89.56449146,484.9
1453,Lincoln SF to Springfield,2016,COMBO 1,13940,-54.8,81502.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:31,15.44,81469.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-1093.1,4091.8,AGM,AGM,39.94626070,-89.56468411,484.0
1454,Lincoln SF to Springfield,2016,COMBO 1,13950,-62.6,81565.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:42,15.45,81531.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1155.7,4029.2,AGM,AGM,39.94623665,-89.56490427,482.7
1455,Lincoln SF to Springfield,2016,COMBO 1,13960,-62.6,81627.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:39,15.46,81594.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-1218.3,3966.6,AGM,AGM,39.94621377,-89.56512468,481.4
1456,Lincoln SF to Springfield,2016,COMBO 1,13970,-62.6,81690.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:06,15.47,81656.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-1281.0,3904.0,AGM,AGM,39.94619110,-89.56534504,479.4
1457,Lincoln SF to Springfield,2016,COMBO 1,13980,-62.7,81752.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:42,15.48,81719.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-1343.7,3841.3,AGM,AGM,39.94616797,-89.56556594,480.1
1458,Lincoln SF to Springfield,2016,COMBO 1,13990,-62.5,81815.5,62.1,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,15.50,81782.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-1406.2,3778.7,AGM,AGM,39.94614447,-89.56578601,480.9
1459,Lincoln SF to Springfield,2016,COMBO 1,14000,-62.1,81877.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:46,15.51,81844.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1468.3,3716.6,AGM,AGM,39.94612142,-89.56600486,481.2
1460,Lincoln SF to Springfield,2016,COMBO 1,14010,-62.6,81940.2,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:45,15.52,81906.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1530.9,3654.0,AGM,AGM,39.94609637,-89.56622502,481.3
1461,Lincoln SF to Springfield,2016,COMBO 1,14020,-62.6,82002.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:12,15.53,81969.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-1593.6,3591.4,AGM,AGM,39.94607097,-89.56644511,481.4
1462,Lincoln SF to Springfield,2016,COMBO 1,14030,-62.6,82065.4,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:30,15.54,82031.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-1656.1,3528.8,AGM,AGM,39.94604684,-89.56666520,480.6
1463,Lincoln SF to Springfield,2016,COMBO 1,14040,-62.5,82127.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:14,15.55,82094.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-1718.7,3466.3,AGM,AGM,39.94602487,-89.56688543,478.9
1464,Lincoln SF to Springfield,2016,COMBO 1,14050,-62.6,82190.5,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:20,15.57,82157.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-1781.3,3403.7,AGM,AGM,39.94600324,-89.56710571,476.1
1465,Lincoln SF to Springfield,2016,COMBO 1,14060,-62.5,82253.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:29,15.58,82219.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-1843.8,3341.1,AGM,AGM,39.94598138,-89.56732583,473.7
1466,Lincoln SF to Springfield,2016,COMBO 1,14070,-62.7,82315.7,55.4,COMP,Girth Weld, ,, , , , , , , , , , , ,9:59,15.59,82282.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-1906.5,3278.5,AGM,AGM,39.94595923,-89.56754665,473.1
1467,Lincoln SF to Springfield,2016,COMBO 1,14080,-55.4,82371.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,3:06,15.60,82337.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-1961.9,3223.1,AGM,AGM,39.94593833,-89.56774151,472.2
1468,Lincoln SF to Springfield,2016,COMBO 1,14090,-62.6,82433.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:12,15.61,82400.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-2024.5,3160.5,AGM,AGM,39.94591391,-89.56796133,469.3
1469,Lincoln SF to Springfield,2016,COMBO 1,14100,-62.6,82496.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:36,15.62,82462.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-2087.1,3097.8,AGM,AGM,39.94588862,-89.56818116,466.7
1470,Lincoln SF to Springfield,2016,COMBO 1,14110,-62.6,82558.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:50,15.64,82525.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-2149.7,3035.3,AGM,AGM,39.94586456,-89.56840098,464.0
1471,Lincoln SF to Springfield,2016,COMBO 1,14120,-62.6,82621.6,56.3,COMP,Girth Weld, ,, , , , , , , , , , , ,2:22,15.65,82588.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-2212.3,2972.6,AGM,AGM,39.94584023,-89.56862104,462.1
1472,Lincoln SF to Springfield,2016,COMBO 1,14130,-56.3,82677.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:38,15.66,82644.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-2268.6,2916.3,AGM,AGM,39.94581722,-89.56881879,460.1
1473,Lincoln SF to Springfield,2016,COMBO 1,14140,-62.7,82740.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:16,15.67,82707.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-2331.3,2853.6,AGM,AGM,39.94579028,-89.56903878,459.4
1474,Lincoln SF to Springfield,2016,COMBO 1,14150,-62.6,82803.2,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:26,15.68,82769.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-2393.9,2791.0,AGM,AGM,39.94576446,-89.56925843,457.6
1475,Lincoln SF to Springfield,2016,COMBO 1,14160,-62.6,82865.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,3:01,15.69,82832.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-2456.5,2728.4,AGM,AGM,39.94573820,-89.56947808,456.1
1476,Lincoln SF to Springfield,2016,COMBO 1,14170,-62.6,82928.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:18,15.71,82894.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-2519.1,2665.8,AGM,AGM,39.94571311,-89.56969822,456.7
1477,Lincoln SF to Springfield,2016,COMBO 1,14180,-62.6,82991.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:34,15.72,82957.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2581.7,2603.2,AGM,AGM,39.94568765,-89.56991829,458.3
1478,Lincoln SF to Springfield,2016,COMBO 1,14190,-62.6,83053.6,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,11:33,15.73,83019.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-2644.3,2540.6,AGM,AGM,39.94566313,-89.57013851,458.8
1479,Lincoln SF to Springfield,2016,COMBO 1,14200,-62.2,83115.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:06,15.74,83082.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-2706.5,2478.4,AGM,AGM,39.94563841,-89.57035720,460.2
1480,Lincoln SF to Springfield,2016,COMBO 1,14210,-62.6,83178.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:25,15.75,83144.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-2769.1,2415.8,AGM,AGM,39.94561228,-89.57057700,463.2
1481,Lincoln SF to Springfield,2016,COMBO 1,14220,-62.6,83241.0,57.1,COMP,Girth Weld, ,, , , , , , , , , , , ,2:20,15.77,83207.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-2831.7,2353.2,AGM,AGM,39.94558735,-89.57079728,464.7
1482,Lincoln SF to Springfield,2016,COMBO 1,14230,-57.1,83298.1,56.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:38,15.78,83264.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-2888.8,2296.1,AGM,AGM,39.94556593,-89.57099821,467.2
1483,Lincoln SF to Springfield,2016,COMBO 1,14240,-56.2,83354.3,54.7,COMP,Girth Weld, ,, , , , , , , , , , , ,3:24,15.79,83320.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-2945.0,2239.9,AGM,AGM,39.94554457,-89.57119603,469.9
1484,Lincoln SF to Springfield,2016,COMBO 1,14250,-54.7,83409.0,54.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:39,15.80,83375.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-2999.8,2185.2,AGM,AGM,39.94552451,-89.57138879,471.4
1485,Lincoln SF to Springfield,2016,COMBO 1,14260,-54.6,83463.7,57.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:09,15.81,83429.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-3054.4,2130.5,AGM,AGM,39.94550468,-89.57158126,472.0
1486,Lincoln SF to Springfield,2016,COMBO 1,14270,-57.8,83521.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:39,15.82,83487.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.1,11.2,ROSEN,04-Feb-16,-3112.2,2072.8,AGM,AGM,39.94548334,-89.57178463,475.4
1487,Lincoln SF to Springfield,2016,COMBO 1,14280,-62.7,83584.1,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,3:38,15.83,83550.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-3174.9,2010.1,AGM,AGM,39.94546070,-89.57200471,481.4
1488,Lincoln SF to Springfield,2016,COMBO 1,14290,-62.3,83646.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:18,15.84,83612.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-3237.1,1947.8,AGM,AGM,39.94543902,-89.57222265,489.7
1489,Lincoln SF to Springfield,2016,COMBO 1,14300,-62.7,83709.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:32,15.85,83675.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-3299.8,1885.1,AGM,AGM,39.94541674,-89.57244349,494.0
1490,Lincoln SF to Springfield,2016,COMBO 1,14310,-62.7,83771.8,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,9:04,15.87,83737.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-3362.5,1822.4,AGM,AGM,39.94539356,-89.57266417,496.4
1491,Lincoln SF to Springfield,2016,COMBO 1,14320,-62.3,83834.1,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:35,15.88,83800.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-3424.8,1760.1,AGM,AGM,39.94537050,-89.57288351,497.1
1492,Lincoln SF to Springfield,2016,COMBO 1,14330,-62.8,83896.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:23,15.89,83862.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-3487.6,1697.4,AGM,AGM,39.94534771,-89.57310459,497.2
