Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Feature Type,Feature Identification,Surface Location,2023,Comment,Feature Orientation,Peak Depth of Corrosion or Crack Anomaly,Peak Depth of Dent Anomaly,Length of Anomaly,Width of Anomaly,Psafe ,Pburst,Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Milepost,Stationing,HCA,MAOP,Pipe OD,Pipe Wall Thickness,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinte
1493,Lincoln SF to Springfield,2016,COMBO 1,14340,-62.7,83959.5,26.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:56,15.90,83925.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-3550.2,1634.7,AGM,AGM,39.94532481,-89.57332523,496.2
1494,Lincoln SF to Springfield,2016,COMBO 1,14350,-26.8,83986.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:02,15.91,83952.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-3577.0,1607.9,AGM,AGM,39.94531500,-89.57341950,496.7
1495,Lincoln SF to Springfield,2016,COMBO 1,14360,-62.6,84048.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:14,15.92,84014.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-3639.6,1545.4,AGM,AGM,39.94529275,-89.57364006,499.3
1496,Lincoln SF to Springfield,2016,COMBO 1,14370,-62.7,84111.6,52.2,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,15.93,84077.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-3702.3,1482.6,AGM,AGM,39.94527299,-89.57386161,499.8
1497,Lincoln SF to Springfield,2016,COMBO 1,14380,-52.2,84163.8,44.2,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,15.94,84129.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3754.5,1430.4,AGM,AGM,39.94525722,-89.57404603,501.5
1498,Lincoln SF to Springfield,2016,COMBO 1,14390,-44.2,84208.0,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:55,15.95,84174.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.1,11.2,ROSEN,04-Feb-16,-3798.7,1386.2,AGM,AGM,39.94524456,-89.57420225,502.4
1499,Lincoln SF to Springfield,2016,COMBO 1,14400,-62.7,84270.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,3:14,15.96,84236.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.1,11.2,ROSEN,04-Feb-16,-3861.4,1323.5,AGM,AGM,39.94528425,-89.57441498,501.3
1500,Lincoln SF to Springfield,2016,COMBO 1,14410,-62.6,84333.2,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:14,15.97,84299.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-3924.0,1261.0,AGM,AGM,39.94535246,-89.57461818,497.5
1501,Lincoln SF to Springfield,2016,COMBO 1,14420,-62.5,84395.8,44.0,COMP,Girth Weld, ,, , , , , , , , , , , ,12:52,15.98,84361.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-3986.5,1198.4,AGM,AGM,39.94542129,-89.57482000,491.5
1502,Lincoln SF to Springfield,2016,COMBO 1,14430,-44.0,84439.8,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:32,15.99,84405.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-4030.6,1154.4,AGM,AGM,39.94546927,-89.57496176,485.8
1503,Lincoln SF to Springfield,2016,COMBO 1,14440,-62.1,84501.9,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,16.00,84467.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-4092.6,1092.3,AGM,AGM,39.94553464,-89.57516300,478.2
1504,Lincoln SF to Springfield,2016,COMBO 1,14450,-62.7,84564.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:36,16.02,84530.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-4155.3,1029.6,AGM,AGM,39.94559887,-89.57536817,472.9
1505,Lincoln SF to Springfield,2016,COMBO 1,14460,-62.6,84627.1,54.4,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,16.03,84593.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-4217.9,967.1,AGM,AGM,39.94566325,-89.57557310,467.9
1506,Lincoln SF to Springfield,2016,COMBO 1,14470,-54.4,84681.5,39.9,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,16.04,84647.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-4272.2,912.7,AGM,AGM,39.94571955,-89.57575086,463.3
1507,Lincoln SF to Springfield,2016,COMBO 1,14480,-39.9,84721.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:46,16.05,84687.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-4312.1,872.8,AGM,AGM,39.94576077,-89.57588088,459.6
1508,Lincoln SF to Springfield,2016,COMBO 1,14490,-62.7,84784.1,47.7,COMP,Girth Weld, ,, , , , , , , , , , , ,3:02,16.06,84750.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-4374.8,810.1,AGM,AGM,39.94583012,-89.57608416,463.9
1509,Lincoln SF to Springfield,2016,COMBO 1,14500,-47.7,84831.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:40,16.07,84797.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-4422.5,762.4,AGM,AGM,39.94588168,-89.57623976,464.7
1510,Lincoln SF to Springfield,2016,COMBO 1,14510,-62.6,84894.4,34.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:16,16.08,84860.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-4485.2,699.8,AGM,AGM,39.94594623,-89.57644590,464.9
1511,Lincoln SF to Springfield,2016,COMBO 1,14520,-34.2,84928.6,33.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:00,16.08,84894.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-4519.3,665.6,AGM,AGM,39.94598098,-89.57655863,465.2
1512,Lincoln SF to Springfield,2016,COMBO 1,14530,-33.8,84962.4,36.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:26,16.09,84928.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-4553.1,631.8,AGM,AGM,39.94601569,-89.57666987,466.4
1513,Lincoln SF to Springfield,2016,COMBO 1,14540,-36.6,84999.0,36.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:20,16.10,84964.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-4589.7,595.2,AGM,AGM,39.94605383,-89.57679016,468.0
1514,Lincoln SF to Springfield,2016,COMBO 1,14550,-36.7,85035.7,38.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:04,16.11,85001.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-4626.4,558.5,AGM,AGM,39.94609253,-89.57691042,470.2
1515,Lincoln SF to Springfield,2016,COMBO 1,14560,-38.8,85074.4,38.2,COMP,Girth Weld, ,, , , , , , , , , , , ,3:39,16.11,85040.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-4665.2,519.8,AGM,AGM,39.94613280,-89.57703739,473.9
1516,Lincoln SF to Springfield,2016,COMBO 1,14570,-38.2,85112.7,36.1,COMP,Girth Weld, ,, , , , , , , , , , , ,3:04,16.12,85078.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-4703.4,481.5,AGM,AGM,39.94617255,-89.57716276,477.3
1517,Lincoln SF to Springfield,2016,COMBO 1,14580,-36.1,85148.7,35.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:52,16.13,85114.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-4739.4,445.5,AGM,AGM,39.94620992,-89.57728121,479.6
1518,Lincoln SF to Springfield,2016,COMBO 1,14590,-35.6,85184.3,35.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:18,16.13,85150.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-4775.1,409.9,AGM,AGM,39.94624700,-89.57739832,480.3
1519,Lincoln SF to Springfield,2016,COMBO 1,14600,-35.7,85220.0,37.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,16.14,85185.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-4810.8,374.2,AGM,AGM,39.94628314,-89.57751619,480.9
1520,Lincoln SF to Springfield,2016,COMBO 1,14610,-37.6,85257.7,40.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:49,16.15,85223.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-4848.4,336.5,AGM,AGM,39.94632062,-89.57764076,481.3
1521,Lincoln SF to Springfield,2016,COMBO 1,14620,-40.7,85298.4,34.9,COMP,Girth Weld, ,, , , , , , , , , , , ,10:59,16.15,85264.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-4889.1,295.8,AGM,AGM,39.94636082,-89.57777565,481.5
1522,Lincoln SF to Springfield,2016,COMBO 1,14630,-34.9,85333.3,29.0,COMP,Girth Weld, ,, , , , , , , , , , , ,12:22,16.16,85299.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-4924.0,260.9,AGM,AGM,39.94639566,-89.57789120,481.3
1523,Lincoln SF to Springfield,2016,COMBO 1,14640,-29.0,85362.2,34.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:25,16.17,85328.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-4953.0,232.0,AGM,AGM,39.94642393,-89.57798734,481.2
1524,Lincoln SF to Springfield,2016,COMBO 1,14650,-34.8,85397.1,35.9,COMP,Girth Weld, ,, , , , , , , , , , , ,12:40,16.17,85362.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-4987.8,197.1,AGM,AGM,39.94645599,-89.57810396,481.7
1525,Lincoln SF to Springfield,2016,COMBO 1,14660,-35.9,85433.0,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,12:00,16.18,85398.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-5023.7,161.2,AGM,AGM,39.94648694,-89.57822523,482.5
1526,Lincoln SF to Springfield,2016,COMBO 1,14670,-62.9,85495.9,48.0,COMP,Girth Weld, ,, , , , , , , , , , , ,12:38,16.19,85461.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-5086.6,98.3,AGM,AGM,39.94659201,-89.57839595,482.8
1527,Lincoln SF to Springfield,2016,COMBO 1,14680,-48.0,85544.0,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:36,16.20,85509.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-5134.7,50.2,AGM,AGM,39.94669573,-89.57850080,483.1
1528,Lincoln SF to Springfield,2016,COMBO 1,14680,-50.2,85594.2,12.6,REF,AGM, ,,[MFL-A/XT] #23, , , , , , , , , , ,9:36,16.21,85559.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16, , , , ,39.94681000,-89.57860000,483.4
1529,Lincoln SF to Springfield,2016,COMBO 1,14690,-62.8,85606.8,34.5,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,16.21,85572.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-12.6,3191.5,AGM,Bend,39.94683903,-89.57862358,483.2
1530,Lincoln SF to Springfield,2016,COMBO 1,14700,-34.5,85641.3,63.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:54,16.22,85607.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-47.1,3157.0,AGM,Bend,39.94691563,-89.57869478,485.5
1531,Lincoln SF to Springfield,2016,COMBO 1,14710,-63.2,85704.6,25.1,COMP,Girth Weld, ,, , , , , , , , , , , ,2:48,16.23,85670.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-110.4,3093.7,AGM,Bend,39.94696960,-89.57889664,490.3
1532,Lincoln SF to Springfield,2016,COMBO 1,14720,-25.1,85729.7,42.0,COMP,Girth Weld, ,, , , , , , , , , , , ,9:29,16.24,85695.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-135.5,3068.6,AGM,Bend,39.94696445,-89.57898565,490.9
1533,Lincoln SF to Springfield,2016,COMBO 1,14730,-42.0,85771.7,40.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:30,16.24,85737.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-177.5,3026.6,AGM,Bend,39.94695674,-89.57913488,491.0
1534,Lincoln SF to Springfield,2016,COMBO 1,14740,-40.7,85812.4,37.9,COMP,Girth Weld, ,, , , , , , , , , , , ,11:14,16.25,85778.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-218.2,2985.9,AGM,Bend,39.94694921,-89.57927916,491.8
1535,Lincoln SF to Springfield,2016,COMBO 1,14750,-37.9,85850.3,41.1,COMP,Girth Weld, ,, , , , , , , , , , , ,12:13,16.26,85815.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-256.1,2948.0,AGM,Bend,39.94694298,-89.57941373,493.1
1536,Lincoln SF to Springfield,2016,COMBO 1,14760,-41.1,85891.4,43.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:11,16.27,85857.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-297.2,2906.9,AGM,Bend,39.94693843,-89.57955975,495.2
1537,Lincoln SF to Springfield,2016,COMBO 1,14770,-43.0,85934.4,34.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:59,16.28,85900.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-340.2,2863.9,AGM,Bend,39.94693702,-89.57971248,496.6
1538,Lincoln SF to Springfield,2016,COMBO 1,14780,-34.9,85969.3,41.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:42,16.28,85934.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-375.1,2829.0,AGM,Bend,39.94693623,-89.57983657,497.2
1539,Lincoln SF to Springfield,2016,COMBO 1,14790,-41.3,86010.5,45.0,COMP,Girth Weld, ,, , , , , , , , , , , ,1:05,16.29,85976.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-416.3,2787.8,AGM,Bend,39.94693498,-89.57998331,497.4
1540,Lincoln SF to Springfield,2016,COMBO 1,14800,-45.0,86055.5,39.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:45,16.30,86021.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-461.3,2742.7,AGM,Bend,39.94693277,-89.58014345,497.8
1541,Lincoln SF to Springfield,2016,COMBO 1,14810,-39.3,86094.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,3:14,16.31,86060.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-500.6,2703.5,AGM,Bend,39.94693088,-89.58028316,497.7
1542,Lincoln SF to Springfield,2016,COMBO 1,14820,-62.6,86157.4,47.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:50,16.32,86122.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-563.2,2640.9,AGM,Bend,39.94692826,-89.58050572,497.6
1543,Lincoln SF to Springfield,2016,COMBO 1,14830,-47.4,86204.8,36.2,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,16.33,86170.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-610.6,2593.5,AGM,Bend,39.94692533,-89.58067439,497.2
1544,Lincoln SF to Springfield,2016,COMBO 1,14840,-36.2,86241.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:12,16.33,86206.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-646.8,2557.3,AGM,Bend,39.94692332,-89.58080314,497.4
1545,Lincoln SF to Springfield,2016,COMBO 1,14850,-62.6,86303.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:51,16.35,86269.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-709.4,2494.7,AGM,Bend,39.94692105,-89.58102577,496.7
1546,Lincoln SF to Springfield,2016,COMBO 1,14860,-62.7,86366.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:54,16.36,86331.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-772.1,2432.0,AGM,Bend,39.94691827,-89.58124874,497.1
1547,Lincoln SF to Springfield,2016,COMBO 1,14870,-62.6,86428.9,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,12:17,16.37,86394.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-834.7,2369.4,AGM,Bend,39.94691622,-89.58147130,497.0
1548,Lincoln SF to Springfield,2016,COMBO 1,14880,-62.0,86490.8,56.3,COMP,Girth Weld, ,, , , , , , , , , , , ,9:32,16.38,86456.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-896.6,2307.4,AGM,Bend,39.94691466,-89.58169174,496.6
1549,Lincoln SF to Springfield,2016,COMBO 1,14890,-56.3,86547.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:04,16.39,86512.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-952.9,2251.2,AGM,Bend,39.94691219,-89.58189175,495.1
1550,Lincoln SF to Springfield,2016,COMBO 1,14900,-62.6,86609.7,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,11:40,16.40,86575.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-1015.5,2188.6,AGM,Bend,39.94691286,-89.58211409,494.9
1551,Lincoln SF to Springfield,2016,COMBO 1,14910,-62.1,86671.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,3:50,16.42,86637.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-1077.5,2126.5,AGM,Bend,39.94697853,-89.58231522,496.0
1552,Lincoln SF to Springfield,2016,COMBO 1,14920,-62.6,86734.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,8:31,16.43,86699.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1140.2,2063.9,AGM,Bend,39.94706396,-89.58250843,496.5
1553,Lincoln SF to Springfield,2016,COMBO 1,14930,-62.6,86797.0,41.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:15,16.44,86762.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-1202.8,2001.3,AGM,Bend,39.94715095,-89.58270023,496.3
1554,Lincoln SF to Springfield,2016,COMBO 1,14940,-41.5,86838.5,62.9,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,16.45,86803.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-1244.3,1959.8,AGM,Bend,39.94720897,-89.58282731,496.2
1555,Lincoln SF to Springfield,2016,COMBO 1,14950,-62.9,86901.4,62.8,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,16.46,86866.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-1307.2,1896.9,AGM,Bend,39.94728756,-89.58302518,496.1
1556,Lincoln SF to Springfield,2016,COMBO 1,14960,-62.8,86964.2,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:16,16.47,86929.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1370.0,1834.1,AGM,Bend,39.94729943,-89.58324726,495.9
1557,Lincoln SF to Springfield,2016,COMBO 1,14970,-62.6,87026.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:47,16.48,86992.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1432.6,1771.5,AGM,Bend,39.94730043,-89.58347000,495.4
1558,Lincoln SF to Springfield,2016,COMBO 1,14980,-62.7,87089.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:58,16.49,87054.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-1495.3,1708.7,AGM,Bend,39.94730074,-89.58369314,494.4
1559,Lincoln SF to Springfield,2016,COMBO 1,14990,-62.8,87152.4,57.4,COMP,Girth Weld, ,, , , , , , , , , , , ,12:30,16.51,87117.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-1558.2,1645.9,AGM,Bend,39.94729670,-89.58391641,494.5
1560,Lincoln SF to Springfield,2016,COMBO 1,15000,-57.4,87209.8,58.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:41,16.52,87175.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-1615.6,1588.5,AGM,Bend,39.94723858,-89.58410384,494.0
1561,Lincoln SF to Springfield,2016,COMBO 1,15010,-58.6,87268.4,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:36,16.53,87233.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-1674.2,1529.9,AGM,Bend,39.94716131,-89.58428656,493.4
1562,Lincoln SF to Springfield,2016,COMBO 1,15020,-62.2,87330.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:12,16.54,87295.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1736.4,1467.7,AGM,Bend,39.94707841,-89.58447994,492.7
1563,Lincoln SF to Springfield,2016,COMBO 1,15030,-62.7,87393.3,60.9,COMP,Girth Weld, ,, , , , , , , , , , , ,12:46,16.55,87358.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-1799.1,1405.0,AGM,Bend,39.94699405,-89.58467415,492.3
1564,Lincoln SF to Springfield,2016,COMBO 1,15040,-60.9,87454.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:58,16.56,87419.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-1860.0,1344.1,AGM,Bend,39.94691737,-89.58486597,491.4
1565,Lincoln SF to Springfield,2016,COMBO 1,15050,-62.7,87516.9,40.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:31,16.58,87482.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-1922.7,1281.4,AGM,Bend,39.94690118,-89.58508631,489.9
1566,Lincoln SF to Springfield,2016,COMBO 1,15060,-40.8,87557.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:35,16.58,87522.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-1963.5,1240.5,AGM,Bend,39.94690057,-89.58523158,489.1
1567,Lincoln SF to Springfield,2016,COMBO 1,15070,-62.6,87620.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:09,16.59,87585.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2026.2,1177.9,AGM,Bend,39.94690055,-89.58545437,488.9
1568,Lincoln SF to Springfield,2016,COMBO 1,15080,-62.7,87683.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:14,16.61,87648.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2088.9,1115.2,AGM,Bend,39.94689969,-89.58567743,488.4
1569,Lincoln SF to Springfield,2016,COMBO 1,15090,-62.6,87745.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:16,16.62,87710.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-2151.5,1052.6,AGM,Bend,39.94689822,-89.58590014,486.9
1570,Lincoln SF to Springfield,2016,COMBO 1,15100,-62.6,87808.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:23,16.63,87773.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-2214.1,990.0,AGM,Bend,39.94689623,-89.58612270,484.9
1571,Lincoln SF to Springfield,2016,COMBO 1,15110,-62.6,87870.9,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,16.64,87836.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2276.7,927.4,AGM,Bend,39.94689471,-89.58634509,482.4
1572,Lincoln SF to Springfield,2016,COMBO 1,15120,-62.7,87933.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:52,16.65,87898.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-2339.3,864.7,AGM,Bend,39.94689314,-89.58656782,480.1
1573,Lincoln SF to Springfield,2016,COMBO 1,15130,-62.7,87996.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:50,16.67,87961.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-2402.0,802.0,AGM,Bend,39.94689023,-89.58679067,478.1
1574,Lincoln SF to Springfield,2016,COMBO 1,15140,-62.7,88058.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:02,16.68,88024.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.1,11.2,ROSEN,04-Feb-16,-2464.7,739.4,AGM,Bend,39.94688779,-89.58701338,475.7
1575,Lincoln SF to Springfield,2016,COMBO 1,15150,-62.6,88121.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:09,16.69,88086.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-2527.3,676.8,AGM,Bend,39.94688483,-89.58723540,471.4
1576,Lincoln SF to Springfield,2016,COMBO 1,15160,-62.7,88184.1,43.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:06,16.70,88149.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-2589.9,614.1,AGM,Bend,39.94687957,-89.58745794,468.7
1577,Lincoln SF to Springfield,2016,COMBO 1,15170,-43.6,88227.7,33.2,COMP,Girth Weld, ,, , , , , , , , , , , ,3:02,16.71,88192.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-2633.5,570.6,AGM,Bend,39.94687609,-89.58761286,468.0
1578,Lincoln SF to Springfield,2016,COMBO 1,15180,-33.2,88261.0,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:40,16.72,88226.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-2666.8,537.3,AGM,Bend,39.94687370,-89.58773102,468.4
1579,Lincoln SF to Springfield,2016,COMBO 1,15190,-62.7,88323.7,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:30,16.73,88288.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-2729.5,474.6,AGM,Bend,39.94686937,-89.58795399,467.4
1580,Lincoln SF to Springfield,2016,COMBO 1,15200,-62.8,88386.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,3:08,16.74,88351.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-2792.2,411.9,AGM,Bend,39.94686412,-89.58817647,471.7
1581,Lincoln SF to Springfield,2016,COMBO 1,15210,-62.6,88449.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:28,16.75,88414.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-2854.9,349.2,AGM,Bend,39.94686046,-89.58839913,471.1
1582,Lincoln SF to Springfield,2016,COMBO 1,15220,-62.7,88511.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:00,16.76,88476.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-2917.6,286.5,AGM,Bend,39.94685768,-89.58862211,471.2
1583,Lincoln SF to Springfield,2016,COMBO 1,15230,-62.7,88574.4,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:30,16.78,88539.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2980.2,223.8,AGM,Bend,39.94685363,-89.58884499,470.7
1584,Lincoln SF to Springfield,2016,COMBO 1,15240,-62.1,88636.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:44,16.79,88601.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-3042.4,161.7,AGM,Bend,39.94684949,-89.58906585,469.1
1585,Lincoln SF to Springfield,2016,COMBO 1,15250,-62.6,88699.2,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:30,16.80,88664.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3105.0,99.1,AGM,Bend,39.94684647,-89.58928859,468.4
1586,Lincoln SF to Springfield,2016,COMBO 1,15260,-62.6,88761.8,29.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:55,16.81,88726.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-3167.6,36.4,AGM,Bend,39.94684552,-89.58951144,468.2
1587,Lincoln SF to Springfield,2016,COMBO 1,15270,-29.5,88791.4,14.1,COMP,Girth Weld, ,, , , , , , , , , , , ,12:06,16.82,88756.3, ,812,18.00,0.375,42000,1750,46.40,0.50,1993,4.3,11.2,ROSEN,04-Feb-16,-3197.2,6.9,AGM,Bend,39.94684622,-89.58961636,467.7
1588,Lincoln SF to Springfield,2016,COMBO 1,15270,-6.9,88798.3,7.2,COMP,Bend, ,,5.1D -  61° - Left, , , , , , , , , ,5.1D,12:06,16.82,88763.2, ,812,18.00,0.375,42000,1750,46.40,0.50,1993,4.3,11.2,ROSEN,04-Feb-16,-3204.1,106.3,AGM,AGM,39.94684152,-89.58963952,467.5
1589,Lincoln SF to Springfield,2016,COMBO 1,15280,-14.1,88805.5,50.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:07,16.82,88770.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-7.2,99.1,Bend,AGM,39.94682533,-89.58965387,467.3
1590,Lincoln SF to Springfield,2016,COMBO 1,15290,-50.0,88855.5,62.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,16.83,88820.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-57.2,49.1,Bend,AGM,39.94670694,-89.58974321,466.8
1591,Lincoln SF to Springfield,2016,COMBO 1,15290,-49.0,88904.5,13.5,REF,AGM, ,,[MFL-A/XT] #24, , , , , , , , , , ,--:--,16.84,88869.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16, , , , ,39.94659100,-89.58983100,466.3
1592,Lincoln SF to Springfield,2016,COMBO 1,15300,-62.6,88918.1,21.3,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,16.84,88882.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-13.5,50.4,AGM,Bend,39.94655912,-89.58985478,466.0
1593,Lincoln SF to Springfield,2016,COMBO 1,15310,-21.3,88939.4,21.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:53,16.84,88904.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-34.8,29.1,AGM,Bend,39.94650822,-89.58989148,466.2
1594,Lincoln SF to Springfield,2016,COMBO 1,15320,-21.7,88961.0,14.5,COMP,Girth Weld, ,, , , , , , , , , , , ,11:45,16.85,88925.9, ,812,18.00,0.375,42000,1750,46.40,0.50,1993,4.2,11.2,ROSEN,04-Feb-16,-56.5,7.4,AGM,Bend,39.94645607,-89.58992775,467.4
1595,Lincoln SF to Springfield,2016,COMBO 1,15320,-7.4,88968.5,7.0,COMP,Bend, ,,5.3D -  60° - Right, , , , , , , , , ,5.3D,11:45,16.85,88933.3, ,812,18.00,0.375,42000,1750,46.40,0.50,1993,4.2,11.2,ROSEN,04-Feb-16,-63.9,11362.7,AGM,AGM,39.94644202,-89.58994567,467.9
1596,Lincoln SF to Springfield,2016,COMBO 1,15330,-14.5,88975.5,20.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:59,16.85,88940.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-7.0,11355.7,Bend,AGM,39.94644015,-89.58997043,468.1
1597,Lincoln SF to Springfield,2016,COMBO 1,15340,-20.6,88996.1,28.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:41,16.86,88961.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-27.6,11335.1,Bend,AGM,39.94643794,-89.59004352,468.6
1598,Lincoln SF to Springfield,2016,COMBO 1,15350,-28.9,89025.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:03,16.86,88989.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-56.5,11306.2,Bend,AGM,39.94643477,-89.59014605,469.0
1599,Lincoln SF to Springfield,2016,COMBO 1,15360,-62.6,89087.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,3:20,16.87,89052.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-119.1,11243.6,Bend,AGM,39.94642816,-89.59036793,469.4
1600,Lincoln SF to Springfield,2016,COMBO 1,15370,-62.6,89150.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:48,16.88,89115.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-181.7,11181.0,Bend,AGM,39.94642217,-89.59058977,468.4
1601,Lincoln SF to Springfield,2016,COMBO 1,15380,-62.6,89212.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:18,16.90,89177.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.1,11.2,ROSEN,04-Feb-16,-244.3,11118.4,Bend,AGM,39.94641611,-89.59081145,465.9
1602,Lincoln SF to Springfield,2016,COMBO 1,15390,-62.6,89275.3,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,9:40,16.91,89240.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-306.9,11055.8,Bend,AGM,39.94641107,-89.59103316,463.0
1603,Lincoln SF to Springfield,2016,COMBO 1,15400,-62.1,89337.5,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:00,16.92,89302.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-369.0,10993.7,Bend,AGM,39.94640598,-89.59125357,462.1
1604,Lincoln SF to Springfield,2016,COMBO 1,15410,-62.6,89400.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:26,16.93,89364.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-431.6,10931.1,Bend,AGM,39.94640005,-89.59147569,462.0
1605,Lincoln SF to Springfield,2016,COMBO 1,15420,-62.6,89462.7,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:50,16.94,89427.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-494.3,10868.4,Bend,AGM,39.94639310,-89.59169785,462.6
1606,Lincoln SF to Springfield,2016,COMBO 1,15430,-62.1,89524.9,47.9,COMP,Girth Weld, ,, , , , , , , , , , , ,10:16,16.96,89489.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-556.4,10806.3,Bend,AGM,39.94638616,-89.59191809,464.6
1607,Lincoln SF to Springfield,2016,COMBO 1,15440,-47.9,89572.8,52.1,COMP,Girth Weld, ,, , , , , , , , , , , ,3:40,16.96,89537.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-604.3,10758.4,Bend,AGM,39.94638121,-89.59208810,465.8
1608,Lincoln SF to Springfield,2016,COMBO 1,15450,-52.1,89624.9,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,16.97,89589.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-656.4,10706.3,Bend,AGM,39.94637585,-89.59227295,466.0
1609,Lincoln SF to Springfield,2016,COMBO 1,15460,-62.7,89687.6,58.4,COMP,Girth Weld, ,, , , , , , , , , , , ,2:28,16.99,89652.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-719.1,10643.6,Bend,AGM,39.94637216,-89.59249491,464.1
1610,Lincoln SF to Springfield,2016,COMBO 1,15470,-58.4,89746.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:40,17.00,89710.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-777.5,10585.2,Bend,AGM,39.94637626,-89.59270094,458.9
1611,Lincoln SF to Springfield,2016,COMBO 1,15480,-62.6,89808.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:32,17.01,89773.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-840.1,10522.6,Bend,AGM,39.94638014,-89.59292243,454.7
1612,Lincoln SF to Springfield,2016,COMBO 1,15490,-62.6,89871.2,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,8:28,17.02,89835.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-902.7,10460.0,Bend,AGM,39.94638399,-89.59314396,450.6
1613,Lincoln SF to Springfield,2016,COMBO 1,15500,-62.6,89933.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:40,17.03,89898.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-965.3,10397.4,Bend,AGM,39.94638818,-89.59336477,445.0
1614,Lincoln SF to Springfield,2016,COMBO 1,15510,-62.7,89996.5,46.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:18,17.04,89961.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-1028.1,10334.6,Bend,AGM,39.94639229,-89.59358671,443.7
1615,Lincoln SF to Springfield,2016,COMBO 1,15520,-46.6,90043.2,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:54,17.05,90007.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-1074.7,10288.0,Bend,AGM,39.94639446,-89.59375192,446.8
1616,Lincoln SF to Springfield,2016,COMBO 1,15530,-62.6,90105.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:03,17.07,90070.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1137.3,10225.4,Bend,AGM,39.94639668,-89.59397429,447.6
1617,Lincoln SF to Springfield,2016,COMBO 1,15540,-62.7,90168.5,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:16,17.08,90133.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-1200.0,10162.7,Bend,AGM,39.94639938,-89.59419672,448.1
1618,Lincoln SF to Springfield,2016,COMBO 1,15550,-62.5,90231.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:48,17.09,90195.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-1262.5,10100.2,Bend,AGM,39.94640034,-89.59441866,449.0
1619,Lincoln SF to Springfield,2016,COMBO 1,15560,-62.6,90293.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:52,17.10,90258.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-1325.1,10037.6,Bend,AGM,39.94640222,-89.59464057,452.9
1620,Lincoln SF to Springfield,2016,COMBO 1,15570,-62.6,90356.2,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:12,17.11,90320.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-1387.7,9975.0,Bend,AGM,39.94640478,-89.59486121,461.2
1621,Lincoln SF to Springfield,2016,COMBO 1,15580,-62.6,90418.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:23,17.12,90383.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1450.3,9912.4,Bend,AGM,39.94640724,-89.59508258,467.4
1622,Lincoln SF to Springfield,2016,COMBO 1,15590,-62.6,90481.4,60.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:54,17.14,90445.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1512.9,9849.8,Bend,AGM,39.94641025,-89.59530448,471.8
1623,Lincoln SF to Springfield,2016,COMBO 1,15600,-60.4,90541.8,56.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:02,17.15,90506.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-1573.4,9789.3,Bend,AGM,39.94641214,-89.59551867,475.7
1624,Lincoln SF to Springfield,2016,COMBO 1,15610,-56.6,90598.4,55.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:32,17.16,90562.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-1629.9,9732.8,Bend,AGM,39.94641419,-89.59571941,477.2
1625,Lincoln SF to Springfield,2016,COMBO 1,15620,-55.6,90654.0,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,3:23,17.17,90618.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-1685.5,9677.2,Bend,AGM,39.94641651,-89.59591685,478.1
1626,Lincoln SF to Springfield,2016,COMBO 1,15630,-62.5,90716.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:56,17.18,90681.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-1748.1,9614.6,Bend,AGM,39.94641928,-89.59613882,478.0
1627,Lincoln SF to Springfield,2016,COMBO 1,15640,-62.6,90779.2,33.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:42,17.19,90743.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.1,11.2,ROSEN,04-Feb-16,-1810.7,9552.0,Bend,AGM,39.94642315,-89.59636099,477.3
1628,Lincoln SF to Springfield,2016,COMBO 1,15650,-33.8,90813.0,33.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:58,17.20,90777.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-1844.5,9518.2,Bend,AGM,39.94642521,-89.59648090,477.0
1629,Lincoln SF to Springfield,2016,COMBO 1,15660,-33.7,90846.7,36.1,COMP,Girth Weld, ,, , , , , , , , , , , ,2:10,17.21,90811.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1878.2,9484.5,Bend,AGM,39.94642708,-89.59660038,477.4
1630,Lincoln SF to Springfield,2016,COMBO 1,15670,-36.1,90882.7,34.9,COMP,Girth Weld, ,, , , , , , , , , , , ,10:49,17.21,90847.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1914.2,9448.5,Bend,AGM,39.94642879,-89.59672839,477.5
1631,Lincoln SF to Springfield,2016,COMBO 1,15680,-34.9,90917.6,35.9,COMP,Girth Weld, ,, , , , , , , , , , , ,12:36,17.22,90882.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1949.2,9413.5,Bend,AGM,39.94643010,-89.59685234,477.9
1632,Lincoln SF to Springfield,2016,COMBO 1,15690,-35.9,90953.5,31.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:33,17.23,90917.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1985.0,9377.7,Bend,AGM,39.94643108,-89.59697967,478.5
1633,Lincoln SF to Springfield,2016,COMBO 1,15700,-31.0,90984.5,36.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:51,17.23,90948.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-2016.0,9346.7,Bend,AGM,39.94643183,-89.59708958,478.8
1634,Lincoln SF to Springfield,2016,COMBO 1,15710,-36.7,91021.2,36.0,COMP,Girth Weld, ,, , , , , , , , , , , ,9:59,17.24,90985.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-2052.7,9310.0,Bend,AGM,39.94643216,-89.59721983,478.8
1635,Lincoln SF to Springfield,2016,COMBO 1,15720,-36.0,91057.1,35.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:00,17.25,91021.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-2088.7,9274.0,Bend,AGM,39.94643169,-89.59734749,479.0
1636,Lincoln SF to Springfield,2016,COMBO 1,15730,-35.6,91092.7,32.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:59,17.25,91057.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-2124.2,9238.5,Bend,AGM,39.94643044,-89.59747373,479.1
1637,Lincoln SF to Springfield,2016,COMBO 1,15740,-32.6,91125.3,30.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,17.26,91089.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-2156.9,9205.8,Bend,AGM,39.94643069,-89.59758951,479.1
1638,Lincoln SF to Springfield,2016,COMBO 1,15750,-30.6,91155.9,34.0,COMP,Girth Weld, ,, , , , , , , , , , , ,9:22,17.26,91120.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-2187.5,9175.2,Bend,AGM,39.94643432,-89.59769803,478.8
1639,Lincoln SF to Springfield,2016,COMBO 1,15760,-34.0,91190.0,51.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:40,17.27,91154.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-2221.5,9141.2,Bend,AGM,39.94643832,-89.59781859,478.3
1640,Lincoln SF to Springfield,2016,COMBO 1,15770,-51.8,91241.7,52.2,COMP,Girth Weld, ,, , , , , , , , , , , ,9:50,17.28,91206.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2273.2,9089.5,Bend,AGM,39.94644390,-89.59800201,476.8
1641,Lincoln SF to Springfield,2016,COMBO 1,15780,-52.2,91293.9,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:50,17.29,91258.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-2325.4,9037.3,Bend,AGM,39.94645108,-89.59818667,474.2
1642,Lincoln SF to Springfield,2016,COMBO 1,15790,-62.8,91356.7,50.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:42,17.30,91321.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2388.2,8974.5,Bend,AGM,39.94646062,-89.59840872,472.0
1643,Lincoln SF to Springfield,2016,COMBO 1,15800,-50.8,91407.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:26,17.31,91371.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2439.0,8923.7,Bend,AGM,39.94647896,-89.59858702,473.6
1644,Lincoln SF to Springfield,2016,COMBO 1,15810,-62.7,91470.2,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:34,17.32,91434.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2501.7,8861.0,Bend,AGM,39.94651287,-89.59880516,474.7
1645,Lincoln SF to Springfield,2016,COMBO 1,15820,-62.1,91532.3,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:24,17.34,91496.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2563.8,8798.9,Bend,AGM,39.94655189,-89.59901982,474.9
1646,Lincoln SF to Springfield,2016,COMBO 1,15830,-62.2,91594.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,8:56,17.35,91558.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2626.1,8736.6,Bend,AGM,39.94659240,-89.59923438,475.6
1647,Lincoln SF to Springfield,2016,COMBO 1,15840,-62.7,91657.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:17,17.36,91621.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-2688.8,8673.9,Bend,AGM,39.94662980,-89.59945176,476.9
1648,Lincoln SF to Springfield,2016,COMBO 1,15850,-62.7,91719.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:07,17.37,91684.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-2751.5,8611.2,Bend,AGM,39.94666417,-89.59966967,477.6
1649,Lincoln SF to Springfield,2016,COMBO 1,15860,-62.6,91782.6,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:36,17.38,91746.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-2814.1,8548.6,Bend,AGM,39.94669725,-89.59988778,477.9
1650,Lincoln SF to Springfield,2016,COMBO 1,15870,-62.8,91845.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:48,17.39,91809.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2876.9,8485.8,Bend,AGM,39.94670406,-89.60010991,477.9
1651,Lincoln SF to Springfield,2016,COMBO 1,15880,-62.7,91908.1,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,17.41,91872.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-2939.6,8423.1,Bend,AGM,39.94670048,-89.60033225,477.9
1652,Lincoln SF to Springfield,2016,COMBO 1,15890,-62.7,91970.8,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:52,17.42,91934.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-3002.3,8360.4,Bend,AGM,39.94669576,-89.60055480,478.2
1653,Lincoln SF to Springfield,2016,COMBO 1,15900,-62.0,92032.8,61.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:40,17.43,91996.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-3064.3,8298.4,Bend,AGM,39.94669076,-89.60077471,478.6
1654,Lincoln SF to Springfield,2016,COMBO 1,15910,-61.8,92094.5,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:58,17.44,92058.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-3126.0,8236.7,Bend,AGM,39.94668585,-89.60099387,479.3
1655,Lincoln SF to Springfield,2016,COMBO 1,15920,-62.6,92157.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:08,17.45,92121.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-3188.7,8174.0,Bend,AGM,39.94668212,-89.60121614,479.7
1656,Lincoln SF to Springfield,2016,COMBO 1,15930,-62.7,92219.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:14,17.47,92183.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-3251.3,8111.4,Bend,AGM,39.94667794,-89.60143854,479.7
1657,Lincoln SF to Springfield,2016,COMBO 1,15940,-62.6,92282.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:44,17.48,92246.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3314.0,8048.7,Bend,AGM,39.94667353,-89.60166070,478.9
1658,Lincoln SF to Springfield,2016,COMBO 1,15950,-62.7,92345.1,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:41,17.49,92309.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-3376.7,7986.0,Bend,AGM,39.94666796,-89.60188273,476.5
1659,Lincoln SF to Springfield,2016,COMBO 1,15960,-62.5,92407.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:14,17.50,92371.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-3439.2,7923.5,Bend,AGM,39.94666176,-89.60210427,474.9
1660,Lincoln SF to Springfield,2016,COMBO 1,15970,-62.6,92470.3,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:24,17.51,92434.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3501.8,7860.9,Bend,AGM,39.94665620,-89.60232614,478.8
1661,Lincoln SF to Springfield,2016,COMBO 1,15980,-62.1,92532.4,31.0,COMP,Girth Weld, ,, , , , , , , , , , , ,1:41,17.53,92496.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3563.9,7798.8,Bend,AGM,39.94665250,-89.60254652,481.5
1662,Lincoln SF to Springfield,2016,COMBO 1,15990,-31.0,92563.4,35.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:26,17.53,92527.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-3595.0,7767.7,Bend,AGM,39.94665177,-89.60265662,482.7
1663,Lincoln SF to Springfield,2016,COMBO 1,16000,-35.6,92599.1,33.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:52,17.54,92563.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-3630.6,7732.1,Bend,AGM,39.94665192,-89.60278316,483.7
1664,Lincoln SF to Springfield,2016,COMBO 1,16010,-33.7,92632.8,36.2,COMP,Girth Weld, ,, , , , , , , , , , , ,9:34,17.54,92596.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-3664.3,7698.4,Bend,AGM,39.94665301,-89.60290282,484.4
1665,Lincoln SF to Springfield,2016,COMBO 1,16020,-36.2,92669.0,36.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:00,17.55,92632.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-3700.5,7662.2,Bend,AGM,39.94665414,-89.60303129,485.4
1666,Lincoln SF to Springfield,2016,COMBO 1,16030,-36.1,92705.1,39.1,COMP,Girth Weld, ,, , , , , , , , , , , ,11:04,17.56,92669.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-3736.6,7626.1,Bend,AGM,39.94663464,-89.60315561,486.1
1667,Lincoln SF to Springfield,2016,COMBO 1,16040,-39.1,92744.1,35.4,COMP,Girth Weld, ,, , , , , , , , , , , ,3:19,17.57,92708.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-3775.7,7587.0,Bend,AGM,39.94657884,-89.60327285,486.3
1668,Lincoln SF to Springfield,2016,COMBO 1,16050,-35.4,92779.5,39.2,COMP,Girth Weld, ,, , , , , , , , , , , ,12:32,17.57,92743.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-3811.1,7551.6,Bend,AGM,39.94651383,-89.60336585,486.8
1669,Lincoln SF to Springfield,2016,COMBO 1,16060,-39.2,92818.8,14.9,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,17.58,92782.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3850.3,7512.4,Bend,AGM,39.94644031,-89.60346720,487.0
1670,Lincoln SF to Springfield,2016,COMBO 1,16070,-14.9,92833.7,35.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:33,17.58,92797.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-3865.2,7497.5,Bend,AGM,39.94641188,-89.60350498,486.8
1671,Lincoln SF to Springfield,2016,COMBO 1,16080,-35.0,92868.7,32.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:15,17.59,92832.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-3900.2,7462.5,Bend,AGM,39.94634396,-89.60359247,486.5
1672,Lincoln SF to Springfield,2016,COMBO 1,16090,-32.2,92900.9,37.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:54,17.59,92864.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-3932.4,7430.3,Bend,AGM,39.94628088,-89.60367237,486.5
1673,Lincoln SF to Springfield,2016,COMBO 1,16100,-37.7,92938.6,33.4,COMP,Girth Weld, ,, , , , , , , , , , , ,2:40,17.60,92902.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-3970.2,7392.5,Bend,AGM,39.94620700,-89.60376575,486.8
1674,Lincoln SF to Springfield,2016,COMBO 1,16110,-33.4,92972.1,34.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:05,17.61,92936.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-4003.6,7359.1,Bend,AGM,39.94614179,-89.60384876,486.5
1675,Lincoln SF to Springfield,2016,COMBO 1,16120,-34.3,93006.3,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:42,17.61,92970.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-4037.9,7324.8,Bend,AGM,39.94607505,-89.60393399,485.9
1676,Lincoln SF to Springfield,2016,COMBO 1,16130,-62.8,93069.1,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,9:12,17.63,93033.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-4100.6,7262.1,Bend,AGM,39.94595264,-89.60409002,485.9
1677,Lincoln SF to Springfield,2016,COMBO 1,16140,-62.2,93131.3,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,17.64,93095.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-4162.9,7199.8,Bend,AGM,39.94583117,-89.60424462,486.4
1678,Lincoln SF to Springfield,2016,COMBO 1,16150,-62.7,93194.1,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:24,17.65,93157.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-4225.6,7137.1,Bend,AGM,39.94570998,-89.60440196,486.6
1679,Lincoln SF to Springfield,2016,COMBO 1,16160,-62.5,93256.6,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:38,17.66,93220.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-4288.1,7074.6,Bend,AGM,39.94558927,-89.60455909,487.1
1680,Lincoln SF to Springfield,2016,COMBO 1,16170,-62.8,93319.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:01,17.67,93283.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-4350.9,7011.8,Bend,AGM,39.94546748,-89.60471591,487.6
