Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Feature Type,Feature Identification,Surface Location,2023,Comment,Feature Orientation,Peak Depth of Corrosion or Crack Anomaly,Peak Depth of Dent Anomaly,Length of Anomaly,Width of Anomaly,Psafe ,Pburst,Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Milepost,Stationing,HCA,MAOP,Pipe OD,Pipe Wall Thickness,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinte
1681,Lincoln SF to Springfield,2016,COMBO 1,16180,-62.7,93382.0,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:04,17.69,93345.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-4413.5,6949.2,Bend,AGM,39.94534592,-89.60487260,488.2
1682,Lincoln SF to Springfield,2016,COMBO 1,16190,-62.7,93444.8,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:34,17.70,93408.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-4476.3,6886.4,Bend,AGM,39.94522489,-89.60503017,487.8
1683,Lincoln SF to Springfield,2016,COMBO 1,16200,-62.8,93507.6,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:59,17.71,93471.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-4539.1,6823.6,Bend,AGM,39.94510469,-89.60518925,487.5
1684,Lincoln SF to Springfield,2016,COMBO 1,16210,-62.2,93569.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:00,17.72,93533.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-4601.2,6761.5,Bend,AGM,39.94498578,-89.60534669,486.8
1685,Lincoln SF to Springfield,2016,COMBO 1,16220,-62.6,93632.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:32,17.73,93596.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-4663.8,6698.9,Bend,AGM,39.94486512,-89.60550382,486.1
1686,Lincoln SF to Springfield,2016,COMBO 1,16230,-62.6,93694.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:28,17.75,93658.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-4726.4,6636.3,Bend,AGM,39.94474395,-89.60566058,486.0
1687,Lincoln SF to Springfield,2016,COMBO 1,16240,-62.6,93757.5,48.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:18,17.76,93721.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-4789.0,6573.7,Bend,AGM,39.94463299,-89.60582826,485.0
1688,Lincoln SF to Springfield,2016,COMBO 1,16250,-48.5,93806.0,62.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,17.77,93769.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-4837.5,6525.2,Bend,AGM,39.94456269,-89.60597425,484.4
1689,Lincoln SF to Springfield,2016,COMBO 1,16260,-62.6,93868.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:38,17.78,93832.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-4900.1,6462.6,Bend,AGM,39.94447273,-89.60616316,484.2
1690,Lincoln SF to Springfield,2016,COMBO 1,16270,-62.6,93931.2,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,8:45,17.79,93894.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-4962.7,6400.0,Bend,AGM,39.94438572,-89.60635437,484.1
1691,Lincoln SF to Springfield,2016,COMBO 1,16280,-62.5,93993.7,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:08,17.80,93957.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-5025.2,6337.5,Bend,AGM,39.94429902,-89.60654563,485.4
1692,Lincoln SF to Springfield,2016,COMBO 1,16290,-62.5,94056.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:42,17.81,94019.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-5087.8,6274.9,Bend,AGM,39.94421115,-89.60673604,486.1
1693,Lincoln SF to Springfield,2016,COMBO 1,16300,-62.6,94118.9,57.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:38,17.83,94082.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-5150.4,6212.3,Bend,AGM,39.94412309,-89.60692668,486.2
1694,Lincoln SF to Springfield,2016,COMBO 1,16310,-57.8,94176.7,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,17.84,94140.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-5208.2,6154.5,Bend,AGM,39.94404205,-89.60710278,486.0
1695,Lincoln SF to Springfield,2016,COMBO 1,16320,-62.7,94239.4,58.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:37,17.85,94202.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-5270.9,6091.8,Bend,AGM,39.94395521,-89.60729421,484.6
1696,Lincoln SF to Springfield,2016,COMBO 1,16330,-58.2,94297.6,62.8,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,17.86,94261.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-5329.1,6033.6,Bend,AGM,39.94387596,-89.60747314,483.7
1697,Lincoln SF to Springfield,2016,COMBO 1,16340,-62.8,94360.4,31.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:35,17.87,94323.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-5391.9,5970.8,Bend,AGM,39.94374874,-89.60761403,481.7
1698,Lincoln SF to Springfield,2016,COMBO 1,16350,-31.5,94391.8,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,3:24,17.88,94355.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.1,11.2,ROSEN,04-Feb-16,-5423.4,5939.3,Bend,AGM,39.94367065,-89.60766050,481.4
1699,Lincoln SF to Springfield,2016,COMBO 1,16360,-62.2,94454.0,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:19,17.89,94417.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-5485.5,5877.2,Bend,AGM,39.94351393,-89.60774559,482.8
1700,Lincoln SF to Springfield,2016,COMBO 1,16370,-62.8,94516.8,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:06,17.90,94480.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-5548.3,5814.4,Bend,AGM,39.94335544,-89.60782999,482.2
1701,Lincoln SF to Springfield,2016,COMBO 1,16380,-62.8,94579.6,52.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:34,17.91,94543.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-5611.1,5751.6,Bend,AGM,39.94319736,-89.60791743,483.0
1702,Lincoln SF to Springfield,2016,COMBO 1,16390,-52.5,94632.1,53.0,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,17.92,94595.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-5663.6,5699.1,Bend,AGM,39.94306492,-89.60798950,482.8
1703,Lincoln SF to Springfield,2016,COMBO 1,16400,-53.0,94685.1,50.4,COMP,Girth Weld, ,, , , , , , , , , , , ,2:43,17.93,94648.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-5716.6,5646.1,Bend,AGM,39.94293106,-89.60806136,481.9
1704,Lincoln SF to Springfield,2016,COMBO 1,16410,-50.4,94735.5,52.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:19,17.94,94698.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-5767.0,5595.7,Bend,AGM,39.94280449,-89.60813125,478.7
1705,Lincoln SF to Springfield,2016,COMBO 1,16420,-52.7,94788.2,52.2,COMP,Girth Weld, ,, , , , , , , , , , , ,2:16,17.95,94751.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-5819.7,5543.0,Bend,AGM,39.94267227,-89.60820475,475.5
1706,Lincoln SF to Springfield,2016,COMBO 1,16430,-52.2,94840.5,52.3,COMP,Girth Weld, ,, , , , , , , , , , , ,9:06,17.96,94803.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-5872.0,5490.7,Bend,AGM,39.94254161,-89.60827749,471.0
1707,Lincoln SF to Springfield,2016,COMBO 1,16440,-52.3,94892.8,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,12:27,17.97,94856.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-5924.3,5438.4,Bend,AGM,39.94240992,-89.60835034,472.4
1708,Lincoln SF to Springfield,2016,COMBO 1,16450,-62.9,94955.7,56.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:36,17.98,94919.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-5987.2,5375.5,Bend,AGM,39.94225886,-89.60845662,474.4
1709,Lincoln SF to Springfield,2016,COMBO 1,16460,-56.7,95012.5,55.9,COMP,Girth Weld, ,, , , , , , , , , , , ,2:58,17.99,94975.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-6044.0,5318.7,Bend,AGM,39.94212480,-89.60855797,477.5
1710,Lincoln SF to Springfield,2016,COMBO 1,16470,-55.9,95068.3,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:57,18.01,95031.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-6099.9,5262.8,Bend,AGM,39.94199263,-89.60865763,479.1
1711,Lincoln SF to Springfield,2016,COMBO 1,16480,-62.8,95131.2,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:21,18.02,95094.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-6162.7,5200.0,Bend,AGM,39.94185728,-89.60879146,477.2
1712,Lincoln SF to Springfield,2016,COMBO 1,16490,-62.1,95193.3,54.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:38,18.03,95156.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-6224.8,5137.9,Bend,AGM,39.94177023,-89.60898033,474.6
1713,Lincoln SF to Springfield,2016,COMBO 1,16500,-54.8,95248.0,54.4,COMP,Girth Weld, ,, , , , , , , , , , , ,2:20,18.04,95211.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-6279.5,5083.2,Bend,AGM,39.94169535,-89.60914825,471.1
1714,Lincoln SF to Springfield,2016,COMBO 1,16510,-54.4,95302.5,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,8:40,18.05,95265.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-6334.0,5028.7,Bend,AGM,39.94161921,-89.60931412,468.7
1715,Lincoln SF to Springfield,2016,COMBO 1,16520,-62.4,95364.9,51.1,COMP,Girth Weld, ,, , , , , , , , , , , ,2:38,18.06,95328.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-6396.4,4966.3,Bend,AGM,39.94153060,-89.60950368,469.4
1716,Lincoln SF to Springfield,2016,COMBO 1,16530,-51.1,95416.0,55.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:18,18.07,95379.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-6447.5,4915.2,Bend,AGM,39.94145757,-89.60965855,471.6
1717,Lincoln SF to Springfield,2016,COMBO 1,16540,-55.8,95471.8,62.5,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,18.08,95435.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-6503.3,4859.4,Bend,AGM,39.94137606,-89.60982624,473.0
1718,Lincoln SF to Springfield,2016,COMBO 1,16550,-62.5,95534.3,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:24,18.09,95497.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-6565.9,4796.8,Bend,AGM,39.94128398,-89.61001319,471.4
1719,Lincoln SF to Springfield,2016,COMBO 1,16560,-62.8,95597.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:20,18.11,95560.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-6628.6,4734.1,Bend,AGM,39.94119141,-89.61020039,467.7
1720,Lincoln SF to Springfield,2016,COMBO 1,16570,-62.7,95659.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:16,18.12,95623.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-6691.3,4671.4,Bend,AGM,39.94109896,-89.61038720,463.6
1721,Lincoln SF to Springfield,2016,COMBO 1,16580,-62.7,95722.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:48,18.13,95685.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-6754.1,4608.6,Bend,AGM,39.94100617,-89.61057353,458.4
1722,Lincoln SF to Springfield,2016,COMBO 1,16590,-62.7,95785.2,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,9:30,18.14,95748.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-6816.8,4545.9,Bend,AGM,39.94091411,-89.61076032,453.3
1723,Lincoln SF to Springfield,2016,COMBO 1,16600,-62.3,95847.5,46.0,COMP,Girth Weld, ,, , , , , , , , , , , ,1:20,18.15,95810.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-6879.0,4483.7,Bend,AGM,39.94082295,-89.61094608,448.4
1724,Lincoln SF to Springfield,2016,COMBO 1,16610,-46.0,95893.6,44.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:22,18.16,95856.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-6925.1,4437.6,Bend,AGM,39.94075606,-89.61108474,448.4
1725,Lincoln SF to Springfield,2016,COMBO 1,16620,-44.8,95938.4,45.0,COMP,Girth Weld, ,, , , , , , , , , , , ,12:27,18.17,95901.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-6969.9,4392.8,Bend,AGM,39.94069175,-89.61122018,448.5
1726,Lincoln SF to Springfield,2016,COMBO 1,16630,-45.0,95983.4,55.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:45,18.18,95946.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-7014.9,4347.8,Bend,AGM,39.94062631,-89.61135566,448.2
1727,Lincoln SF to Springfield,2016,COMBO 1,16640,-55.6,96039.0,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:40,18.19,96002.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-7070.5,4292.2,Bend,AGM,39.94054476,-89.61152266,448.4
1728,Lincoln SF to Springfield,2016,COMBO 1,16650,-62.2,96101.2,48.9,COMP,Girth Weld, ,, , , , , , , , , , , ,11:10,18.20,96064.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-7132.7,4230.0,Bend,AGM,39.94045280,-89.61170862,449.0
1729,Lincoln SF to Springfield,2016,COMBO 1,16660,-48.9,96150.1,50.0,COMP,Girth Weld, ,, , , , , , , , , , , ,1:29,18.21,96113.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-7181.7,4181.0,Bend,AGM,39.94038053,-89.61185491,448.9
1730,Lincoln SF to Springfield,2016,COMBO 1,16670,-50.0,96200.1,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,11:15,18.22,96163.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-7231.7,4131.0,Bend,AGM,39.94030692,-89.61200473,449.0
1731,Lincoln SF to Springfield,2016,COMBO 1,16680,-62.1,96262.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:33,18.23,96225.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-7293.8,4068.9,Bend,AGM,39.94021401,-89.61218945,448.5
1732,Lincoln SF to Springfield,2016,COMBO 1,16690,-62.6,96324.9,63.1,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,18.24,96287.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-7356.4,4006.3,Bend,AGM,39.94009517,-89.61234470,448.7
1733,Lincoln SF to Springfield,2016,COMBO 1,16700,-63.1,96388.0,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:14,18.26,96351.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-7419.5,3943.2,Bend,AGM,39.93992813,-89.61238788,449.1
1734,Lincoln SF to Springfield,2016,COMBO 1,16710,-62.2,96450.2,38.2,COMP,Girth Weld, ,, , , , , , , , , , , ,11:33,18.27,96413.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-7481.7,3881.0,Bend,AGM,39.93975824,-89.61240004,449.4
1735,Lincoln SF to Springfield,2016,COMBO 1,16720,-38.2,96488.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:04,18.27,96451.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-7519.9,3842.8,Bend,AGM,39.93965410,-89.61240939,449.5
1736,Lincoln SF to Springfield,2016,COMBO 1,16730,-62.6,96551.0,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:54,18.29,96514.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-7582.5,3780.2,Bend,AGM,39.93948385,-89.61243324,449.6
1737,Lincoln SF to Springfield,2016,COMBO 1,16740,-62.8,96613.7,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:53,18.30,96576.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-7645.3,3717.4,Bend,AGM,39.93931307,-89.61245535,449.6
1738,Lincoln SF to Springfield,2016,COMBO 1,16750,-62.8,96676.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:42,18.31,96639.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-7708.1,3654.6,Bend,AGM,39.93914164,-89.61246875,449.8
1739,Lincoln SF to Springfield,2016,COMBO 1,16760,-62.8,96739.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:16,18.32,96702.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-7770.8,3591.9,Bend,AGM,39.93897072,-89.61248979,449.9
1740,Lincoln SF to Springfield,2016,COMBO 1,16770,-62.7,96802.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:56,18.33,96765.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-7833.6,3529.1,Bend,AGM,39.93879978,-89.61250992,450.0
1741,Lincoln SF to Springfield,2016,COMBO 1,16780,-62.6,96864.6,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:12,18.35,96827.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-7896.2,3466.5,Bend,AGM,39.93862911,-89.61252798,450.4
1742,Lincoln SF to Springfield,2016,COMBO 1,16790,-62.5,96927.2,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,11:43,18.36,96890.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-7958.7,3404.0,Bend,AGM,39.93845859,-89.61254432,450.2
1743,Lincoln SF to Springfield,2016,COMBO 1,16800,-62.1,96989.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:14,18.37,96952.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-8020.8,3341.9,Bend,AGM,39.93828932,-89.61256353,450.4
1744,Lincoln SF to Springfield,2016,COMBO 1,16810,-62.6,97051.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,11:01,18.38,97014.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-8083.4,3279.3,Bend,AGM,39.93811891,-89.61258509,450.7
1745,Lincoln SF to Springfield,2016,COMBO 1,16820,-62.5,97114.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:23,18.39,97077.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-8145.9,3216.8,Bend,AGM,39.93794864,-89.61260594,450.9
1746,Lincoln SF to Springfield,2016,COMBO 1,16830,-62.6,97177.0,53.9,COMP,Girth Weld, ,, , , , , , , , , , , ,10:06,18.40,97139.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-8208.5,3154.2,Bend,AGM,39.93777807,-89.61262593,450.7
1747,Lincoln SF to Springfield,2016,COMBO 1,16840,-53.9,97230.9,52.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:34,18.41,97193.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-8262.4,3100.3,Bend,AGM,39.93763130,-89.61264374,450.8
1748,Lincoln SF to Springfield,2016,COMBO 1,16850,-52.8,97283.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:52,18.42,97246.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-8315.2,3047.5,Bend,AGM,39.93748749,-89.61266244,450.6
1749,Lincoln SF to Springfield,2016,COMBO 1,16860,-62.7,97346.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:00,18.44,97309.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-8377.9,2984.8,Bend,AGM,39.93731677,-89.61268347,450.8
1750,Lincoln SF to Springfield,2016,COMBO 1,16870,-62.6,97409.0,61.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:14,18.45,97371.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-8440.6,2922.1,Bend,AGM,39.93714636,-89.61270656,451.1
1751,Lincoln SF to Springfield,2016,COMBO 1,16880,-61.7,97470.7,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:42,18.46,97433.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-8502.3,2860.4,Bend,AGM,39.93697858,-89.61272986,450.4
1752,Lincoln SF to Springfield,2016,COMBO 1,16890,-62.8,97533.5,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,11:16,18.47,97496.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-8565.0,2797.7,Bend,AGM,39.93680754,-89.61274809,449.8
1753,Lincoln SF to Springfield,2016,COMBO 1,16900,-62.5,97596.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:52,18.48,97558.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-8627.5,2735.2,Bend,AGM,39.93663676,-89.61275986,449.9
1754,Lincoln SF to Springfield,2016,COMBO 1,16910,-62.6,97658.6,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,11:50,18.50,97621.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-8690.1,2672.6,Bend,AGM,39.93646616,-89.61277780,449.6
1755,Lincoln SF to Springfield,2016,COMBO 1,16920,-62.1,97720.7,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:50,18.51,97683.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-8752.2,2610.5,Bend,AGM,39.93629694,-89.61279505,449.3
1756,Lincoln SF to Springfield,2016,COMBO 1,16930,-62.2,97782.8,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,18.52,97745.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-8814.4,2548.3,Bend,AGM,39.93612725,-89.61280809,448.2
1757,Lincoln SF to Springfield,2016,COMBO 1,16930,-8.3,97791.1,54.4,ANOM,DENT,n/a,, ,9:27, ,1.2,5.0,3.7, , , , , , ,18.52,97753.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-8822.6,2540.1,Bend,AGM,39.93610471,-89.61280947,448.0
1758,Lincoln SF to Springfield,2016,COMBO 1,16940,-62.7,97845.5,62.9,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,18.53,97808.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-8877.0,2485.7,Bend,AGM,39.93595717,-89.61282887,447.3
1759,Lincoln SF to Springfield,2016,COMBO 1,16950,-62.9,97908.4,62.8,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,18.54,97871.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-8939.9,2422.8,Bend,AGM,39.93581772,-89.61294962,445.4
1760,Lincoln SF to Springfield,2016,COMBO 1,16960,-62.8,97971.2,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:54,18.56,97933.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-9002.7,2360.0,Bend,AGM,39.93571575,-89.61312652,438.6
1761,Lincoln SF to Springfield,2016,COMBO 1,16970,-62.8,98034.0,54.4,COMP,Girth Weld, ,, , , , , , , , , , , ,9:56,18.57,97996.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-9065.5,2297.2,Bend,AGM,39.93561333,-89.61330498,442.9
1762,Lincoln SF to Springfield,2016,COMBO 1,16970,-14.7,98048.7,39.7,ANOM,DENT,n/a,, ,6:59, ,1.1,7.2,5.3, , , , , ,9:56,18.57,98011.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-9080.3,2282.4,Bend,AGM,39.93558919,-89.61334683,443.4
1763,Lincoln SF to Springfield,2016,COMBO 1,16980,-54.4,98088.4,33.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:01,18.58,98051.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-9119.9,2242.8,Bend,AGM,39.93552338,-89.61345894,444.5
1764,Lincoln SF to Springfield,2016,COMBO 1,16990,-33.7,98122.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:25,18.58,98084.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-9153.7,2209.0,Bend,AGM,39.93546616,-89.61355298,444.8
1765,Lincoln SF to Springfield,2016,COMBO 1,17000,-62.7,98184.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:25,18.60,98147.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-9216.4,2146.3,Bend,AGM,39.93535715,-89.61372493,444.4
1766,Lincoln SF to Springfield,2016,COMBO 1,17010,-62.7,98247.5,61.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:40,18.61,98210.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-9279.0,2083.7,Bend,AGM,39.93524728,-89.61389572,443.3
1767,Lincoln SF to Springfield,2016,COMBO 1,17020,-61.6,98309.1,56.3,COMP,Girth Weld, ,, , , , , , , , , , , ,12:14,18.62,98271.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-9340.6,2022.1,Bend,AGM,39.93514074,-89.61406523,442.3
1768,Lincoln SF to Springfield,2016,COMBO 1,17030,-56.3,98365.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:45,18.63,98328.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-9397.0,1965.7,Bend,AGM,39.93504848,-89.61422505,442.2
1769,Lincoln SF to Springfield,2016,COMBO 1,17040,-62.7,98428.2,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:14,18.64,98390.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-9459.7,1903.0,Bend,AGM,39.93498236,-89.61443024,441.9
1770,Lincoln SF to Springfield,2016,COMBO 1,17050,-62.6,98490.8,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,8:52,18.65,98453.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-9522.3,1840.4,Bend,AGM,39.93492302,-89.61463876,441.7
1771,Lincoln SF to Springfield,2016,COMBO 1,17060,-62.9,98553.6,49.6,COMP,Girth Weld, ,, , , , , , , , , , , ,3:18,18.67,98516.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-9585.2,1777.5,Bend,AGM,39.93486272,-89.61484407,453.3
1772,Lincoln SF to Springfield,2016,COMBO 1,17070,-49.6,98603.3,49.8,COMP,Girth Weld, ,, , , , , , , , , , , ,8:48,18.67,98565.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-9634.8,1727.9,Bend,AGM,39.93481496,-89.61500496,464.2
1773,Lincoln SF to Springfield,2016,COMBO 1,17080,-49.8,98653.1,50.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:48,18.68,98615.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.6,11.2,ROSEN,04-Feb-16,-9684.6,1678.1,Bend,AGM,39.93476693,-89.61516918,470.8
1774,Lincoln SF to Springfield,2016,COMBO 1,17090,-50.5,98703.5,46.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:36,18.69,98666.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-9735.1,1627.6,Bend,AGM,39.93471961,-89.61533748,473.6
1775,Lincoln SF to Springfield,2016,COMBO 1,17100,-46.7,98750.2,45.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:13,18.70,98712.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-9781.8,1580.9,Bend,AGM,39.93467808,-89.61549436,475.4
1776,Lincoln SF to Springfield,2016,COMBO 1,17110,-45.7,98796.0,46.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:24,18.71,98758.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.8,11.2,ROSEN,04-Feb-16,-9827.5,1535.2,Bend,AGM,39.93462210,-89.61563775,476.3
1777,Lincoln SF to Springfield,2016,COMBO 1,17120,-46.8,98842.7,49.0,COMP,Girth Weld, ,, , , , , , , , , , , ,1:06,18.72,98805.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-9874.3,1488.4,Bend,AGM,39.93452403,-89.61574374,476.5
1778,Lincoln SF to Springfield,2016,COMBO 1,17130,-49.0,98891.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:09,18.73,98854.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-9923.2,1439.5,Bend,AGM,39.93441570,-89.61584599,476.5
1779,Lincoln SF to Springfield,2016,COMBO 1,17140,-62.7,98954.4,47.1,COMP,Girth Weld, ,, , , , , , , , , , , ,12:14,18.74,98916.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-9985.9,1376.8,Bend,AGM,39.93427590,-89.61597505,477.1
1780,Lincoln SF to Springfield,2016,COMBO 1,17150,-47.1,99001.5,53.9,COMP,Girth Weld, ,, , , , , , , , , , , ,10:51,18.75,98963.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-10033.0,1329.7,Bend,AGM,39.93417075,-89.61607176,477.1
1781,Lincoln SF to Springfield,2016,COMBO 1,17160,-53.9,99055.4,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:44,18.76,99017.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-10086.9,1275.8,Bend,AGM,39.93405097,-89.61618329,477.6
1782,Lincoln SF to Springfield,2016,COMBO 1,17170,-62.5,99117.9,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,9:29,18.77,99080.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.1,11.2,ROSEN,04-Feb-16,-10149.4,1213.3,Bend,AGM,39.93391187,-89.61631268,478.0
1783,Lincoln SF to Springfield,2016,COMBO 1,17180,-62.2,99180.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:03,18.78,99142.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-10211.7,1151.0,Bend,AGM,39.93377331,-89.61644120,479.4
1784,Lincoln SF to Springfield,2016,COMBO 1,17190,-62.6,99242.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:07,18.80,99205.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-10274.3,1088.4,Bend,AGM,39.93363273,-89.61656845,480.1
1785,Lincoln SF to Springfield,2016,COMBO 1,17200,-62.6,99305.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:42,18.81,99267.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-10336.9,1025.8,Bend,AGM,39.93349210,-89.61669545,481.2
1786,Lincoln SF to Springfield,2016,COMBO 1,17210,-62.6,99367.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:56,18.82,99330.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-10399.5,963.2,Bend,AGM,39.93335218,-89.61682342,481.8
1787,Lincoln SF to Springfield,2016,COMBO 1,17220,-62.6,99430.5,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:02,18.83,99392.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-10462.0,900.7,Bend,AGM,39.93321097,-89.61694911,482.5
1788,Lincoln SF to Springfield,2016,COMBO 1,17230,-62.6,99493.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:07,18.84,99455.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-10524.7,838.0,Bend,AGM,39.93306734,-89.61707029,483.2
1789,Lincoln SF to Springfield,2016,COMBO 1,17240,-62.6,99555.8,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,12:50,18.86,99518.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-10587.3,775.4,Bend,AGM,39.93292425,-89.61719266,483.6
1790,Lincoln SF to Springfield,2016,COMBO 1,17250,-62.1,99617.9,61.5,COMP,Girth Weld, ,, , , , , , , , , , , ,8:52,18.87,99580.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-10649.4,713.3,Bend,AGM,39.93278235,-89.61731417,483.7
1791,Lincoln SF to Springfield,2016,COMBO 1,17260,-61.5,99679.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:24,18.88,99641.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-10710.9,651.8,Bend,AGM,39.93264136,-89.61743357,483.6
1792,Lincoln SF to Springfield,2016,COMBO 1,17270,-62.6,99742.0,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:29,18.89,99704.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-10773.5,589.2,Bend,AGM,39.93249793,-89.61755477,482.9
1793,Lincoln SF to Springfield,2016,COMBO 1,17280,-62.8,99804.7,62.9,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,18.90,99767.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-10836.3,526.4,Bend,AGM,39.93234915,-89.61766389,482.2
1794,Lincoln SF to Springfield,2016,COMBO 1,17290,-62.9,99867.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:22,18.91,99829.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-10899.2,463.5,Bend,AGM,39.93217961,-89.61768228,479.0
1795,Lincoln SF to Springfield,2016,COMBO 1,17300,-62.7,99930.3,50.9,COMP,Girth Weld, ,, , , , , , , , , , , ,2:26,18.93,99892.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-10961.9,400.8,Bend,AGM,39.93200852,-89.61768060,480.6
1796,Lincoln SF to Springfield,2016,COMBO 1,17310,-50.9,99981.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:24,18.94,99943.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-11012.8,349.9,Bend,AGM,39.93186978,-89.61767950,484.7
1797,Lincoln SF to Springfield,2016,COMBO 1,17320,-62.7,100043.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:49,18.95,100006.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-11075.4,287.3,Bend,AGM,39.93169868,-89.61767864,487.9
1798,Lincoln SF to Springfield,2016,COMBO 1,17330,-62.7,100106.6,43.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:43,18.96,100068.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-11138.1,224.6,Bend,AGM,39.93152743,-89.61767766,489.6
1799,Lincoln SF to Springfield,2016,COMBO 1,17340,-43.6,100150.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:52,18.97,100112.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-11181.7,181.0,Bend,AGM,39.93140822,-89.61767490,490.1
1800,Lincoln SF to Springfield,2016,COMBO 1,17350,-62.7,100212.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:04,18.98,100175.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-11244.4,118.3,Bend,AGM,39.93123703,-89.61766930,490.8
1801,Lincoln SF to Springfield,2016,COMBO 1,17360,-62.7,100275.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:07,18.99,100237.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-11307.1,55.6,Bend,AGM,39.93106581,-89.61766433,490.9
1802,Lincoln SF to Springfield,2016,COMBO 1,17360,-55.6,100331.2,7.1,REF,AGM, ,,[MFL-A/XT] #26, , , , , , , , , , ,1:07,19.00,100293.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16, , , , ,39.93091392,-89.61766040,491.4
1803,Lincoln SF to Springfield,2016,COMBO 1,17360,-60.8,100336.4,1.9,COMP,Weld-O-Let, ,, ,12:00, , , , , , , , , ,1:07,19.00,100298.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-5.2,1340.3,AGM,Weld-O-Let,39.93089970,-89.61766001,491.5
1804,Lincoln SF to Springfield,2016,COMBO 1,17370,-62.7,100338.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:58,19.00,100300.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1.9,1338.4,Weld-O-Let,Weld-O-Let,39.93089447,-89.61765986,491.5
1805,Lincoln SF to Springfield,2016,COMBO 1,17380,-62.7,100401.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:34,19.02,100363.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-64.6,1275.7,Weld-O-Let,Weld-O-Let,39.93072327,-89.61765543,492.0
1806,Lincoln SF to Springfield,2016,COMBO 1,17390,-62.6,100463.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:08,19.03,100425.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-127.2,1213.1,Weld-O-Let,Weld-O-Let,39.93055221,-89.61765079,492.3
1807,Lincoln SF to Springfield,2016,COMBO 1,17400,-62.7,100526.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:08,19.04,100488.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-189.9,1150.4,Weld-O-Let,Weld-O-Let,39.93038093,-89.61764594,492.2
1808,Lincoln SF to Springfield,2016,COMBO 1,17410,-62.6,100588.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:38,19.05,100550.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-252.5,1087.8,Weld-O-Let,Weld-O-Let,39.93020991,-89.61764189,492.6
1809,Lincoln SF to Springfield,2016,COMBO 1,17420,-62.7,100651.6,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:23,19.06,100613.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-315.2,1025.1,Weld-O-Let,Weld-O-Let,39.93003861,-89.61763909,492.4
1810,Lincoln SF to Springfield,2016,COMBO 1,17430,-62.8,100714.4,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:02,19.07,100676.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-378.0,962.3,Weld-O-Let,Weld-O-Let,39.92986717,-89.61763651,491.3
1811,Lincoln SF to Springfield,2016,COMBO 1,17440,-62.8,100777.2,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,19.09,100739.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-440.8,899.5,Weld-O-Let,Weld-O-Let,39.92969633,-89.61763389,486.2
1812,Lincoln SF to Springfield,2016,COMBO 1,17450,-62.7,100839.9,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:24,19.10,100801.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-503.5,836.8,Weld-O-Let,Weld-O-Let,39.92953314,-89.61767825,480.5
1813,Lincoln SF to Springfield,2016,COMBO 1,17460,-62.3,100902.2,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:04,19.11,100864.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-565.8,774.5,Weld-O-Let,Weld-O-Let,39.92938887,-89.61779427,477.1
1814,Lincoln SF to Springfield,2016,COMBO 1,17470,-62.8,100965.0,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,19.12,100926.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-628.6,711.8,Weld-O-Let,Weld-O-Let,39.92924391,-89.61791253,474.0
1815,Lincoln SF to Springfield,2016,COMBO 1,17480,-62.7,101027.6,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,8:58,19.13,100989.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-691.2,649.1,Weld-O-Let,Weld-O-Let,39.92909998,-89.61803243,471.4
1816,Lincoln SF to Springfield,2016,COMBO 1,17490,-62.0,101089.6,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,3:31,19.15,101051.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-753.2,587.1,Weld-O-Let,Weld-O-Let,39.92895796,-89.61815119,468.2
1817,Lincoln SF to Springfield,2016,COMBO 1,17500,-62.2,101151.8,18.9,COMP,Girth Weld, ,, , , , , , , , , , , ,9:14,19.16,101113.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-815.4,524.9,Weld-O-Let,Weld-O-Let,39.92881447,-89.61826760,462.9
1818,Lincoln SF to Springfield,2016,COMBO 1,17510,-18.9,101170.7,50.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:33,19.16,101132.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-834.3,506.0,Weld-O-Let,Weld-O-Let,39.92877026,-89.61830143,461.1
1819,Lincoln SF to Springfield,2016,COMBO 1,17520,-50.8,101221.5,52.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:44,19.17,101183.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-885.1,455.2,Weld-O-Let,Weld-O-Let,39.92866884,-89.61841792,457.7
1820,Lincoln SF to Springfield,2016,COMBO 1,17530,-52.8,101274.3,28.8,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,19.18,101236.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-937.9,402.4,Weld-O-Let,Weld-O-Let,39.92859854,-89.61858040,461.9
1821,Lincoln SF to Springfield,2016,COMBO 1,17540,-28.8,101303.1,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:55,19.19,101265.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-966.7,373.6,Weld-O-Let,Weld-O-Let,39.92856139,-89.61867022,464.3
1822,Lincoln SF to Springfield,2016,COMBO 1,17550,-62.3,101365.4,62.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,19.20,101327.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-1029.0,311.3,Weld-O-Let,Weld-O-Let,39.92848441,-89.61886733,465.6
1823,Lincoln SF to Springfield,2016,COMBO 1,17560,-62.6,101428.0,53.3,COMP,Girth Weld, ,, , , , , , , , , , , ,8:21,19.21,101389.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-1091.6,248.8,Weld-O-Let,Weld-O-Let,39.92841064,-89.61906758,465.1
1824,Lincoln SF to Springfield,2016,COMBO 1,17570,-53.3,101481.2,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,19.22,101443.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-1144.8,195.5,Weld-O-Let,Weld-O-Let,39.92834787,-89.61923816,465.2
1825,Lincoln SF to Springfield,2016,COMBO 1,17580,-62.7,101543.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:04,19.23,101505.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1207.5,132.8,Weld-O-Let,Weld-O-Let,39.92827293,-89.61943822,465.2
1826,Lincoln SF to Springfield,2016,COMBO 1,17590,-62.6,101606.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:12,19.24,101568.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1270.1,70.2,Weld-O-Let,Weld-O-Let,39.92819722,-89.61963746,465.2
1827,Lincoln SF to Springfield,2016,COMBO 1,17600,-62.8,101669.3,62.8,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,19.26,101631.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1332.9,7.4,Weld-O-Let,Weld-O-Let,39.92812001,-89.61983631,466.0
1828,Lincoln SF to Springfield,2016,COMBO 1,17600,-7.4,101676.7,55.3,COMP,Weld-O-Let, ,, ,12:00, , , , , , , , , ,--:--,19.26,101638.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1340.3,233.1,Weld-O-Let,Weld-O-Let,39.92811076,-89.61985974,466.1
1829,Lincoln SF to Springfield,2016,COMBO 1,17610,-62.8,101732.1,62.2,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,19.27,101693.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-55.3,177.8,Weld-O-Let,Weld-O-Let,39.92804133,-89.62003424,466.3
1830,Lincoln SF to Springfield,2016,COMBO 1,17620,-62.2,101794.3,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:44,19.28,101756.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-117.6,115.6,Weld-O-Let,Weld-O-Let,39.92796270,-89.62023001,466.7
1831,Lincoln SF to Springfield,2016,COMBO 1,17630,-62.8,101857.1,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:50,19.29,101818.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-180.4,52.8,Weld-O-Let,Weld-O-Let,39.92788281,-89.62042729,467.5
1832,Lincoln SF to Springfield,2016,COMBO 1,17630,-52.8,101909.9,9.8,COMP,Weld-O-Let, ,, ,12:00, , , , , , , , , ,1:50,19.30,101871.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-233.1,867.8,Weld-O-Let,Attachment,39.92781523,-89.62059269,467.3
1833,Lincoln SF to Springfield,2016,COMBO 1,17640,-62.5,101919.6,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:08,19.30,101881.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-9.8,858.0,Weld-O-Let,Attachment,39.92780262,-89.62062328,467.2
1834,Lincoln SF to Springfield,2016,COMBO 1,17650,-62.3,101981.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:31,19.31,101943.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-72.1,795.7,Weld-O-Let,Attachment,39.92772215,-89.62081804,468.5
1835,Lincoln SF to Springfield,2016,COMBO 1,17660,-62.7,102044.7,62.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,19.33,102006.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-134.8,733.0,Weld-O-Let,Attachment,39.92764348,-89.62101589,469.7
1836,Lincoln SF to Springfield,2016,COMBO 1,17670,-62.6,102107.2,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,3:21,19.34,102068.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-197.4,670.4,Weld-O-Let,Attachment,39.92756562,-89.62121345,469.2
1837,Lincoln SF to Springfield,2016,COMBO 1,17680,-62.3,102169.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:50,19.35,102131.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-259.7,608.1,Weld-O-Let,Attachment,39.92748726,-89.62140970,468.6
1838,Lincoln SF to Springfield,2016,COMBO 1,17680,-29.6,102199.1,33.1,ANOM,DENT,n/a,, ,5:32, ,1.0,12.3,4.4, , , , , ,10:50,19.36,102160.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-289.3,578.5,Weld-O-Let,Attachment,39.92744981,-89.62150283,469.0
1839,Lincoln SF to Springfield,2016,COMBO 1,17690,-62.7,102232.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:50,19.36,102193.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-322.4,545.4,Weld-O-Let,Attachment,39.92740779,-89.62160700,469.7
1840,Lincoln SF to Springfield,2016,COMBO 1,17700,-62.7,102295.0,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,11:47,19.37,102256.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-385.1,482.6,Weld-O-Let,Attachment,39.92732727,-89.62180344,470.2
1841,Lincoln SF to Springfield,2016,COMBO 1,17710,-62.9,102357.9,62.9,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,19.39,102319.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-448.1,419.7,Weld-O-Let,Attachment,39.92723546,-89.62199017,470.0
1842,Lincoln SF to Springfield,2016,COMBO 1,17720,-62.9,102420.8,62.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,19.40,102382.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-510.9,356.9,Weld-O-Let,Attachment,39.92709006,-89.62210544,464.9
1843,Lincoln SF to Springfield,2016,COMBO 1,17730,-62.6,102483.4,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,19.41,102445.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-573.5,294.2,Weld-O-Let,Attachment,39.92694142,-89.62221482,468.3
1844,Lincoln SF to Springfield,2016,COMBO 1,17740,-62.7,102546.1,48.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:10,19.42,102507.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-636.3,231.5,Weld-O-Let,Attachment,39.92679149,-89.62232258,468.3
1845,Lincoln SF to Springfield,2016,COMBO 1,17750,-48.7,102594.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:43,19.43,102556.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-685.0,182.8,Weld-O-Let,Attachment,39.92667413,-89.62240436,468.2
1846,Lincoln SF to Springfield,2016,COMBO 1,17760,-62.6,102657.5,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:54,19.44,102619.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-747.6,120.2,Weld-O-Let,Attachment,39.92652376,-89.62251029,468.2
1847,Lincoln SF to Springfield,2016,COMBO 1,17770,-62.6,102720.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,8:59,19.45,102681.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-810.2,57.6,Weld-O-Let,Attachment,39.92637413,-89.62261786,469.2
1848,Lincoln SF to Springfield,2016,COMBO 1,17770,-57.6,102777.6,5.1,COMP,Attachment, ,, ,12:00, , , , , , , , , ,8:59,19.47,102739.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-867.8,13.5,Weld-O-Let,Attachment,39.92623603,-89.62271568,470.1
1849,Lincoln SF to Springfield,2016,COMBO 1,17780,-62.6,102782.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:18,19.47,102744.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-5.0,8.4,Attachment,Attachment,39.92622391,-89.62272424,470.3
1850,Lincoln SF to Springfield,2016,COMBO 1,17780,-8.4,102791.1,54.3,COMP,Attachment, ,, ,12:00, , , , , , , , , ,11:18,19.47,102752.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-13.5,1051.1,Attachment,Casing Begin,39.92620375,-89.62273852,470.5
1851,Lincoln SF to Springfield,2016,COMBO 1,17790,-62.7,102845.4,62.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,19.48,102806.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-54.3,996.8,Attachment,Casing Begin,39.92607696,-89.62283751,472.9
1852,Lincoln SF to Springfield,2016,COMBO 1,17800,-62.6,102908.0,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,8:49,19.49,102869.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-116.9,934.2,Attachment,Casing Begin,39.92594527,-89.62297930,472.6
1853,Lincoln SF to Springfield,2016,COMBO 1,17810,-62.7,102970.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:33,19.50,102932.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-179.6,871.5,Attachment,Casing Begin,39.92581443,-89.62312271,472.3
1854,Lincoln SF to Springfield,2016,COMBO 1,17820,-62.6,103033.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:03,19.51,102994.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-242.2,808.9,Attachment,Casing Begin,39.92568372,-89.62326613,473.0
1855,Lincoln SF to Springfield,2016,COMBO 1,17830,-62.7,103096.0,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,12:53,19.53,103057.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-304.9,746.2,Attachment,Casing Begin,39.92552559,-89.62333046,469.8
1856,Lincoln SF to Springfield,2016,COMBO 1,17830,-42.8,103138.8,19.5,ANOM,DENT,n/a,, ,5:28, ,1.0,35.2,4.6, , , , , ,12:53,19.53,103100.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-347.7,703.4,Attachment,Casing Begin,39.92540917,-89.62332226,467.8
1857,Lincoln SF to Springfield,2016,COMBO 1,17840,-62.3,103158.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:44,19.54,103119.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-367.2,683.9,Attachment,Casing Begin,39.92535791,-89.62330538,470.3
1858,Lincoln SF to Springfield,2016,COMBO 1,17850,-62.7,103221.0,52.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:06,19.55,103182.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-430.0,621.2,Attachment,Casing Begin,39.92519524,-89.62324142,478.5
1859,Lincoln SF to Springfield,2016,COMBO 1,17860,-52.6,103273.7,38.2,COMP,Girth Weld, ,, , , , , , , , , , , ,9:47,19.56,103235.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-482.6,568.5,Attachment,Casing Begin,39.92506273,-89.62317026,481.3
1860,Lincoln SF to Springfield,2016,COMBO 1,17870,-38.2,103311.9,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,2:42,19.57,103273.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-520.8,530.3,Attachment,Casing Begin,39.92496921,-89.62311070,484.2
1861,Lincoln SF to Springfield,2016,COMBO 1,17880,-62.2,103374.1,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,8:54,19.58,103335.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-583.0,468.1,Attachment,Casing Begin,39.92481908,-89.62300803,488.3
1862,Lincoln SF to Springfield,2016,COMBO 1,17890,-62.3,103436.3,61.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:46,19.59,103397.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-645.3,405.9,Attachment,Casing Begin,39.92467031,-89.62290105,487.4
1863,Lincoln SF to Springfield,2016,COMBO 1,17900,-61.8,103498.2,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,8:14,19.60,103459.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-707.1,344.0,Attachment,Casing Begin,39.92452340,-89.62279337,484.6
1864,Lincoln SF to Springfield,2016,COMBO 1,17910,-62.2,103560.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:46,19.61,103521.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-769.3,281.8,Attachment,Casing Begin,39.92437558,-89.62268506,484.3
