Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Feature Type,Feature Identification,Surface Location,2023,Comment,Feature Orientation,Peak Depth of Corrosion or Crack Anomaly,Peak Depth of Dent Anomaly,Length of Anomaly,Width of Anomaly,Psafe ,Pburst,Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Milepost,Stationing,HCA,MAOP,Pipe OD,Pipe Wall Thickness,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinte
1865,Lincoln SF to Springfield,2016,COMBO 1,17920,-62.6,103623.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:26,19.63,103584.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-831.9,219.2,Attachment,Casing Begin,39.92422657,-89.62257617,487.3
1866,Lincoln SF to Springfield,2016,COMBO 1,17930,-62.6,103685.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:34,19.64,103646.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-894.5,156.6,Attachment,Casing Begin,39.92407690,-89.62246890,489.0
1867,Lincoln SF to Springfield,2016,COMBO 1,17940,-62.7,103748.2,10.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:42,19.65,103709.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-957.2,94.0,Attachment,Casing Begin,39.92392601,-89.62236373,489.4
1868,Lincoln SF to Springfield,2016,COMBO 1,17950,-10.0,103758.3,63.4,COMP,Girth Weld, ,, , , , , , , , , , , ,11:46,19.65,103719.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-967.2,83.9,Attachment,Casing Begin,39.92390178,-89.62234704,489.2
1869,Lincoln SF to Springfield,2016,COMBO 1,17960,-63.4,103821.7,16.4,COMP,Girth Weld, ,, , , , , , , , , , , ,12:13,19.66,103782.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-1030.6,20.5,Attachment,Casing Begin,39.92373501,-89.62233908,489.6
1870,Lincoln SF to Springfield,2016,COMBO 1,17970,-16.4,103838.1,15.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:53,19.67,103799.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1047.0,4.1,Attachment,Casing Begin,39.92369410,-89.62236308,490.0
1871,Lincoln SF to Springfield,2016,COMBO 1,17970,-4.1,103842.2,10.9,COMP,Casing Begin, ,, , , , , , , , , , , ,10:53,19.67,103803.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1051.1,92.8,Attachment,Casing End,39.92368412,-89.62236960,490.1
1872,Lincoln SF to Springfield,2016,COMBO 1,17980,-15.0,103853.1,43.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:23,19.67,103814.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-10.9,81.8,Casing Begin,Casing End,39.92365741,-89.62238698,490.5
1873,Lincoln SF to Springfield,2016,COMBO 1,17990,-43.6,103896.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:58,19.68,103858.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-54.5,38.2,Casing Begin,Casing End,39.92355082,-89.62245613,491.1
1874,Lincoln SF to Springfield,2016,COMBO 1,17990,-38.2,103935.0,24.4,COMP,Casing End, ,, , , , , , , , , , , ,2:58,19.68,103896.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-92.8,1.0,Casing Begin,AGM,39.92345733,-89.62251650,491.1
1875,Lincoln SF to Springfield,2016,COMBO 1,17990,-39.2,103935.9,23.5,REF,AGM, ,,[MFL-A/XT] #27, , , , , , , , , , ,2:58,19.68,103897.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16, , , , ,39.92345500,-89.62251800,491.1
1876,Lincoln SF to Springfield,2016,COMBO 1,17990,-43.6,103940.4,19.0,COMP,Weld-O-Let, ,, ,12:00, , , , , , , , , ,2:58,19.69,103901.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-4.4,4808.6,AGM,AGM,39.92344429,-89.62252497,491.1
1877,Lincoln SF to Springfield,2016,COMBO 1,18000,-62.7,103959.4,63.3,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,19.69,103920.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-19.0,4789.5,Weld-O-Let,AGM,39.92339777,-89.62255529,491.3
1878,Lincoln SF to Springfield,2016,COMBO 1,18010,-63.3,104022.7,46.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:16,19.70,103983.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-82.4,4726.2,Weld-O-Let,AGM,39.92323165,-89.62255614,491.9
1879,Lincoln SF to Springfield,2016,COMBO 1,18020,-46.6,104069.3,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,11:27,19.71,104030.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-128.9,4679.6,Weld-O-Let,AGM,39.92311806,-89.62248141,491.2
1880,Lincoln SF to Springfield,2016,COMBO 1,18030,-62.3,104131.6,53.9,COMP,Girth Weld, ,, , , , , , , , , , , ,2:18,19.72,104092.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-191.2,4617.4,Weld-O-Let,AGM,39.92296717,-89.62237876,491.3
1881,Lincoln SF to Springfield,2016,COMBO 1,18040,-53.9,104185.4,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,12:25,19.73,104146.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-245.1,4563.5,Weld-O-Let,AGM,39.92283763,-89.62228739,493.2
1882,Lincoln SF to Springfield,2016,COMBO 1,18050,-62.4,104247.8,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,12:32,19.74,104209.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-307.4,4501.1,Weld-O-Let,AGM,39.92268654,-89.62218440,495.2
1883,Lincoln SF to Springfield,2016,COMBO 1,18060,-62.9,104310.7,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:45,19.76,104271.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-370.3,4438.2,Weld-O-Let,AGM,39.92252359,-89.62211660,496.3
1884,Lincoln SF to Springfield,2016,COMBO 1,18070,-62.3,104373.0,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:59,19.77,104334.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-432.6,4375.9,Weld-O-Let,AGM,39.92235672,-89.62207143,497.4
1885,Lincoln SF to Springfield,2016,COMBO 1,18080,-62.8,104435.8,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:46,19.78,104396.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-495.4,4313.2,Weld-O-Let,AGM,39.92218823,-89.62202779,498.1
1886,Lincoln SF to Springfield,2016,COMBO 1,18090,-62.8,104498.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:10,19.79,104459.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-558.2,4250.3,Weld-O-Let,AGM,39.92201997,-89.62198209,499.1
1887,Lincoln SF to Springfield,2016,COMBO 1,18100,-62.7,104561.3,51.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:25,19.80,104522.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-620.9,4187.6,Weld-O-Let,AGM,39.92185255,-89.62193349,499.7
1888,Lincoln SF to Springfield,2016,COMBO 1,18110,-51.8,104613.1,61.2,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,19.81,104574.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-672.7,4135.8,Weld-O-Let,AGM,39.92171435,-89.62189208,499.9
1889,Lincoln SF to Springfield,2016,COMBO 1,18120,-61.2,104674.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:16,19.82,104635.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-733.9,4074.6,Weld-O-Let,AGM,39.92154853,-89.62186580,500.3
1890,Lincoln SF to Springfield,2016,COMBO 1,18130,-62.6,104736.9,55.0,COMP,Girth Weld, ,, , , , , , , , , , , ,3:03,19.84,104697.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-796.5,4012.0,Weld-O-Let,AGM,39.92137752,-89.62185196,500.9
1891,Lincoln SF to Springfield,2016,COMBO 1,18140,-55.0,104791.9,53.9,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,19.85,104752.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-851.5,3957.1,Weld-O-Let,AGM,39.92122733,-89.62184129,501.5
1892,Lincoln SF to Springfield,2016,COMBO 1,18150,-53.9,104845.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:34,19.86,104806.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-905.4,3903.2,Weld-O-Let,AGM,39.92108013,-89.62183183,501.8
1893,Lincoln SF to Springfield,2016,COMBO 1,18160,-62.7,104908.5,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:16,19.87,104869.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-968.1,3840.5,Weld-O-Let,AGM,39.92090853,-89.62183213,501.9
1894,Lincoln SF to Springfield,2016,COMBO 1,18160,-11.4,104919.9,50.6,ANOM,Mill Anomaly,n/a,, ,2:58,22, ,1.1,0.9, , , ,0.0060, ,10:16,19.87,104880.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-979.5,3829.1,Weld-O-Let,AGM,39.92087729,-89.62183227,501.9
1895,Lincoln SF to Springfield,2016,COMBO 1,18170,-62.0,104970.5,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,12:50,19.88,104931.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-1030.1,3778.4,Weld-O-Let,AGM,39.92073877,-89.62183277,502.1
1896,Lincoln SF to Springfield,2016,COMBO 1,18180,-62.2,105032.7,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:58,19.89,104993.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1092.3,3716.2,Weld-O-Let,AGM,39.92056849,-89.62183325,502.5
1897,Lincoln SF to Springfield,2016,COMBO 1,18190,-62.8,105095.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:22,19.90,105056.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1155.1,3653.4,Weld-O-Let,AGM,39.92039664,-89.62183283,503.1
1898,Lincoln SF to Springfield,2016,COMBO 1,18200,-62.8,105158.3,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,11:24,19.92,105119.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-1217.9,3590.6,Weld-O-Let,AGM,39.92022483,-89.62183261,503.4
1899,Lincoln SF to Springfield,2016,COMBO 1,18210,-62.1,105220.4,61.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:40,19.93,105181.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1280.0,3528.6,Weld-O-Let,AGM,39.92005497,-89.62183221,503.3
1900,Lincoln SF to Springfield,2016,COMBO 1,18220,-61.7,105282.1,52.0,COMP,Girth Weld, ,, , , , , , , , , , , ,11:16,19.94,105243.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1341.7,3466.8,Weld-O-Let,AGM,39.91988609,-89.62183180,503.0
1901,Lincoln SF to Springfield,2016,COMBO 1,18230,-52.0,105334.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:08,19.95,105295.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1393.7,3414.8,Weld-O-Let,AGM,39.91974376,-89.62183163,503.2
1902,Lincoln SF to Springfield,2016,COMBO 1,18240,-62.7,105396.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:47,19.96,105357.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-1456.4,3352.1,Weld-O-Let,AGM,39.91957219,-89.62183211,503.4
1903,Lincoln SF to Springfield,2016,COMBO 1,18250,-62.7,105459.5,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:35,19.97,105420.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-1519.1,3289.5,Weld-O-Let,AGM,39.91940077,-89.62183348,503.0
1904,Lincoln SF to Springfield,2016,COMBO 1,18260,-62.6,105522.0,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:26,19.99,105482.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1581.6,3226.9,Weld-O-Let,AGM,39.91922958,-89.62183425,502.8
1905,Lincoln SF to Springfield,2016,COMBO 1,18270,-62.8,105584.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:04,20.00,105545.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-1644.4,3164.1,Weld-O-Let,AGM,39.91905781,-89.62183419,502.8
1906,Lincoln SF to Springfield,2016,COMBO 1,18280,-62.7,105647.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:46,20.01,105608.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-1707.1,3101.4,Weld-O-Let,AGM,39.91888618,-89.62183222,502.4
1907,Lincoln SF to Springfield,2016,COMBO 1,18290,-62.8,105710.3,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,3:10,20.02,105671.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-1769.9,3038.6,Weld-O-Let,AGM,39.91871442,-89.62182957,502.1
1908,Lincoln SF to Springfield,2016,COMBO 1,18300,-62.8,105773.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:16,20.03,105733.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-1832.7,2975.9,Weld-O-Let,AGM,39.91854274,-89.62182598,501.6
1909,Lincoln SF to Springfield,2016,COMBO 1,18310,-62.6,105835.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:16,20.04,105796.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-1895.3,2913.3,Weld-O-Let,AGM,39.91837155,-89.62182296,501.2
1910,Lincoln SF to Springfield,2016,COMBO 1,18320,-62.7,105898.3,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:18,20.06,105859.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-1957.9,2850.6,Weld-O-Let,AGM,39.91820010,-89.62181970,500.5
1911,Lincoln SF to Springfield,2016,COMBO 1,18330,-62.8,105961.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:37,20.07,105921.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-2020.8,2787.8,Weld-O-Let,AGM,39.91802821,-89.62181747,500.1
1912,Lincoln SF to Springfield,2016,COMBO 1,18340,-62.7,106023.9,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:28,20.08,105984.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-2083.5,2725.1,Weld-O-Let,AGM,39.91785660,-89.62181537,499.0
1913,Lincoln SF to Springfield,2016,COMBO 1,18350,-62.2,106086.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:28,20.09,106046.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-2145.7,2662.9,Weld-O-Let,AGM,39.91768653,-89.62181277,498.0
1914,Lincoln SF to Springfield,2016,COMBO 1,18360,-62.6,106148.7,47.4,COMP,Girth Weld, ,, , , , , , , , , , , ,11:04,20.10,106109.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-2208.3,2600.3,Weld-O-Let,AGM,39.91751518,-89.62181040,497.4
1915,Lincoln SF to Springfield,2016,COMBO 1,18370,-47.4,106196.1,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:40,20.11,106156.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2255.7,2552.8,Weld-O-Let,AGM,39.91738544,-89.62180831,497.0
1916,Lincoln SF to Springfield,2016,COMBO 1,18380,-62.1,106258.2,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,11:05,20.12,106218.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-2317.9,2490.7,Weld-O-Let,AGM,39.91721543,-89.62180476,496.3
1917,Lincoln SF to Springfield,2016,COMBO 1,18390,-62.2,106320.5,57.9,COMP,Girth Weld, ,, , , , , , , , , , , ,12:10,20.14,106281.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-2380.1,2428.5,Weld-O-Let,AGM,39.91704529,-89.62180052,495.0
1918,Lincoln SF to Springfield,2016,COMBO 1,18400,-57.9,106378.4,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,9:50,20.15,106339.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-2438.0,2370.6,Weld-O-Let,AGM,39.91688695,-89.62179716,494.1
1919,Lincoln SF to Springfield,2016,COMBO 1,18410,-62.2,106440.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:50,20.16,106401.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-2500.2,2308.4,Weld-O-Let,AGM,39.91671670,-89.62179588,493.9
1920,Lincoln SF to Springfield,2016,COMBO 1,18420,-62.6,106503.2,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:23,20.17,106463.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-2562.8,2245.7,Weld-O-Let,AGM,39.91654540,-89.62179318,492.8
1921,Lincoln SF to Springfield,2016,COMBO 1,18430,-62.6,106565.8,50.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:28,20.18,106526.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-2625.4,2183.1,Weld-O-Let,AGM,39.91637417,-89.62178854,491.6
1922,Lincoln SF to Springfield,2016,COMBO 1,18440,-50.5,106616.3,52.0,COMP,Girth Weld, ,, , , , , , , , , , , ,11:02,20.19,106576.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-2675.9,2132.6,Weld-O-Let,AGM,39.91623608,-89.62178437,490.9
1923,Lincoln SF to Springfield,2016,COMBO 1,18450,-52.0,106668.3,56.4,COMP,Girth Weld, ,, , , , , , , , , , , ,1:46,20.20,106628.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2727.9,2080.6,Weld-O-Let,AGM,39.91609388,-89.62177996,490.5
1924,Lincoln SF to Springfield,2016,COMBO 1,18460,-56.4,106724.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:25,20.21,106685.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2784.3,2024.3,Weld-O-Let,AGM,39.91593963,-89.62177487,490.6
1925,Lincoln SF to Springfield,2016,COMBO 1,18470,-62.7,106787.4,51.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:04,20.22,106748.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-2847.0,1961.5,Weld-O-Let,AGM,39.91576799,-89.62176979,490.4
1926,Lincoln SF to Springfield,2016,COMBO 1,18480,-51.1,106838.5,48.1,COMP,Girth Weld, ,, , , , , , , , , , , ,9:41,20.23,106799.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-2898.1,1910.4,Weld-O-Let,AGM,39.91562819,-89.62176566,490.8
1927,Lincoln SF to Springfield,2016,COMBO 1,18490,-48.1,106886.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:16,20.24,106847.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-2946.2,1862.3,Weld-O-Let,AGM,39.91549664,-89.62176271,490.8
1928,Lincoln SF to Springfield,2016,COMBO 1,18500,-62.7,106949.3,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:06,20.26,106909.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3008.9,1799.6,Weld-O-Let,AGM,39.91532508,-89.62175888,490.6
1929,Lincoln SF to Springfield,2016,COMBO 1,18510,-62.8,107012.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:26,20.27,106972.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3071.7,1736.8,Weld-O-Let,AGM,39.91515326,-89.62175430,490.4
1930,Lincoln SF to Springfield,2016,COMBO 1,18520,-62.7,107074.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:35,20.28,107035.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-3134.5,1674.1,Weld-O-Let,AGM,39.91498163,-89.62174898,490.1
1931,Lincoln SF to Springfield,2016,COMBO 1,18530,-62.5,107137.4,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,1:03,20.29,107097.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-3197.0,1611.5,Weld-O-Let,AGM,39.91481061,-89.62174282,489.6
1932,Lincoln SF to Springfield,2016,COMBO 1,18540,-62.3,107199.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:36,20.30,107160.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-3259.3,1549.2,Weld-O-Let,AGM,39.91464021,-89.62173760,488.9
1933,Lincoln SF to Springfield,2016,COMBO 1,18550,-62.7,107262.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:46,20.31,107222.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-3322.0,1486.6,Weld-O-Let,AGM,39.91446873,-89.62173481,488.5
1934,Lincoln SF to Springfield,2016,COMBO 1,18560,-62.7,107325.0,58.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:06,20.33,107285.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3384.7,1423.9,Weld-O-Let,AGM,39.91429726,-89.62173270,488.7
1935,Lincoln SF to Springfield,2016,COMBO 1,18570,-58.7,107383.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:52,20.34,107344.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-3443.4,1365.2,Weld-O-Let,AGM,39.91413657,-89.62172939,488.6
1936,Lincoln SF to Springfield,2016,COMBO 1,18580,-62.7,107446.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:58,20.35,107406.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3506.1,1302.5,Weld-O-Let,AGM,39.91396513,-89.62172625,488.4
1937,Lincoln SF to Springfield,2016,COMBO 1,18590,-62.7,107509.2,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:40,20.36,107469.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-3568.8,1239.8,Weld-O-Let,AGM,39.91379346,-89.62172214,489.3
1938,Lincoln SF to Springfield,2016,COMBO 1,18600,-62.6,107571.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:48,20.37,107532.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-3631.4,1177.1,Weld-O-Let,AGM,39.91362210,-89.62171707,489.5
1939,Lincoln SF to Springfield,2016,COMBO 1,18610,-62.7,107634.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:03,20.39,107594.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-3694.1,1114.5,Weld-O-Let,AGM,39.91345063,-89.62171331,490.2
1940,Lincoln SF to Springfield,2016,COMBO 1,18620,-62.7,107697.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,8:56,20.40,107657.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-3756.8,1051.8,Weld-O-Let,AGM,39.91327915,-89.62171000,491.0
1941,Lincoln SF to Springfield,2016,COMBO 1,18630,-62.7,107759.9,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:30,20.41,107720.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-3819.5,989.0,Weld-O-Let,AGM,39.91310746,-89.62170700,491.7
1942,Lincoln SF to Springfield,2016,COMBO 1,18640,-62.8,107822.7,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:44,20.42,107783.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-3882.3,926.2,Weld-O-Let,AGM,39.91293561,-89.62170412,491.5
1943,Lincoln SF to Springfield,2016,COMBO 1,18650,-62.8,107885.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:56,20.43,107845.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3945.1,863.5,Weld-O-Let,AGM,39.91276390,-89.62170090,491.5
1944,Lincoln SF to Springfield,2016,COMBO 1,18660,-62.8,107948.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:20,20.44,107908.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-4007.8,800.7,Weld-O-Let,AGM,39.91259218,-89.62169765,491.4
1945,Lincoln SF to Springfield,2016,COMBO 1,18670,-62.7,108010.9,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,12:00,20.46,107971.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-4070.6,738.0,Weld-O-Let,AGM,39.91242062,-89.62169457,491.1
1946,Lincoln SF to Springfield,2016,COMBO 1,18680,-62.1,108073.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:40,20.47,108033.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-4132.6,675.9,Weld-O-Let,AGM,39.91225076,-89.62169335,491.0
1947,Lincoln SF to Springfield,2016,COMBO 1,18690,-62.6,108135.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:04,20.48,108095.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-4195.3,613.3,Weld-O-Let,AGM,39.91207944,-89.62169086,490.8
1948,Lincoln SF to Springfield,2016,COMBO 1,18700,-62.7,108198.3,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:30,20.49,108158.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-4258.0,550.6,Weld-O-Let,AGM,39.91190791,-89.62168721,489.9
1949,Lincoln SF to Springfield,2016,COMBO 1,18710,-62.0,108260.3,62.8,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,20.50,108220.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-4320.0,488.6,Weld-O-Let,AGM,39.91173831,-89.62168387,489.2
1950,Lincoln SF to Springfield,2016,COMBO 1,18720,-62.8,108323.1,61.5,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,20.52,108283.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-4382.7,425.8,Weld-O-Let,AGM,39.91156660,-89.62168243,488.8
1951,Lincoln SF to Springfield,2016,COMBO 1,18730,-61.5,108384.6,62.8,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,20.53,108344.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-4444.3,364.3,Weld-O-Let,AGM,39.91139825,-89.62168250,487.8
1952,Lincoln SF to Springfield,2016,COMBO 1,18740,-62.8,108447.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:09,20.54,108407.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-4507.1,301.5,Weld-O-Let,AGM,39.91122634,-89.62168157,487.7
1953,Lincoln SF to Springfield,2016,COMBO 1,18750,-62.8,108510.2,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:10,20.55,108470.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-4569.9,238.7,Weld-O-Let,AGM,39.91105467,-89.62167918,486.3
1954,Lincoln SF to Springfield,2016,COMBO 1,18760,-62.8,108573.0,55.2,COMP,Girth Weld, ,, , , , , , , , , , , ,9:27,20.56,108533.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-4632.6,175.9,Weld-O-Let,AGM,39.91088292,-89.62167497,485.7
1955,Lincoln SF to Springfield,2016,COMBO 1,18770,-55.2,108628.3,25.1,COMP,Girth Weld, ,, , , , , , , , , , , ,2:19,20.57,108588.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-4687.9,120.7,Weld-O-Let,AGM,39.91073196,-89.62167260,483.7
1956,Lincoln SF to Springfield,2016,COMBO 1,18780,-25.1,108653.3,57.5,COMP,Girth Weld, ,, , , , , , , , , , , ,11:10,20.58,108613.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-4713.0,95.6,Weld-O-Let,AGM,39.91066346,-89.62167276,482.4
1957,Lincoln SF to Springfield,2016,COMBO 1,18790,-57.5,108710.9,39.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:37,20.59,108670.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-4770.5,38.1,Weld-O-Let,AGM,39.91050620,-89.62166956,481.1
1958,Lincoln SF to Springfield,2016,COMBO 1,18790,-38.1,108748.9,1.8,REF,AGM, ,,[MFL-A/XT] #28, , , , , , , , , , ,11:37,20.60,108709.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16, , , , ,39.91040200,-89.62166600,480.8
1959,Lincoln SF to Springfield,2016,COMBO 1,18800,-39.8,108750.7,37.2,COMP,Girth Weld, ,, , , , , , , , , , , ,11:44,20.60,108710.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-1.8,5080.2,AGM,Weld-O-Let,39.91039744,-89.62166590,480.7
1960,Lincoln SF to Springfield,2016,COMBO 1,18810,-37.2,108787.9,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:31,20.60,108748.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-39.0,5043.0,AGM,Weld-O-Let,39.91029594,-89.62166340,479.9
1961,Lincoln SF to Springfield,2016,COMBO 1,18820,-62.8,108850.7,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:19,20.62,108810.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-101.8,4980.2,AGM,Weld-O-Let,39.91012478,-89.62166064,478.7
1962,Lincoln SF to Springfield,2016,COMBO 1,18830,-62.8,108913.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:49,20.63,108873.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-164.5,4917.5,AGM,Weld-O-Let,39.90995376,-89.62166062,475.9
1963,Lincoln SF to Springfield,2016,COMBO 1,18840,-62.8,108976.3,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,9:21,20.64,108936.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-227.3,4854.6,AGM,Weld-O-Let,39.90978277,-89.62165839,472.1
1964,Lincoln SF to Springfield,2016,COMBO 1,18850,-62.4,109038.7,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,3:25,20.65,108998.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-289.8,4792.2,AGM,Weld-O-Let,39.90961277,-89.62165641,469.2
1965,Lincoln SF to Springfield,2016,COMBO 1,18860,-62.8,109101.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:29,20.66,109061.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-352.6,4729.4,AGM,Weld-O-Let,39.90944172,-89.62165215,466.4
1966,Lincoln SF to Springfield,2016,COMBO 1,18870,-62.8,109164.3,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:54,20.68,109124.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-415.4,4666.6,AGM,Weld-O-Let,39.90927125,-89.62164729,472.0
1967,Lincoln SF to Springfield,2016,COMBO 1,18880,-62.9,109227.2,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,8:32,20.69,109187.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-478.2,4603.7,AGM,Weld-O-Let,39.90909986,-89.62164136,474.6
1968,Lincoln SF to Springfield,2016,COMBO 1,18890,-62.8,109290.0,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:06,20.70,109249.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-541.0,4540.9,AGM,Weld-O-Let,39.90892860,-89.62163680,473.7
1969,Lincoln SF to Springfield,2016,COMBO 1,18900,-62.8,109352.7,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,9:12,20.71,109312.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-603.8,4478.2,AGM,Weld-O-Let,39.90875767,-89.62163440,470.5
1970,Lincoln SF to Springfield,2016,COMBO 1,18910,-62.4,109415.1,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:42,20.72,109375.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-666.2,4415.8,AGM,Weld-O-Let,39.90858766,-89.62163228,468.9
1971,Lincoln SF to Springfield,2016,COMBO 1,18920,-62.8,109477.9,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,8:59,20.73,109437.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-729.0,4353.0,AGM,Weld-O-Let,39.90841660,-89.62162976,466.4
1972,Lincoln SF to Springfield,2016,COMBO 1,18930,-62.8,109540.7,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:10,20.75,109500.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-791.8,4290.2,AGM,Weld-O-Let,39.90824585,-89.62162652,461.9
1973,Lincoln SF to Springfield,2016,COMBO 1,18940,-62.8,109603.6,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,8:34,20.76,109563.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-854.6,4227.4,AGM,Weld-O-Let,39.90807482,-89.62162055,466.2
1974,Lincoln SF to Springfield,2016,COMBO 1,18950,-62.3,109665.9,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:17,20.77,109625.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-917.0,4165.0,AGM,Weld-O-Let,39.90790487,-89.62161408,466.7
1975,Lincoln SF to Springfield,2016,COMBO 1,18960,-62.8,109728.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:18,20.78,109688.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-979.8,4102.2,AGM,Weld-O-Let,39.90773381,-89.62160744,464.1
1976,Lincoln SF to Springfield,2016,COMBO 1,18970,-62.7,109791.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:48,20.79,109751.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1042.4,4039.6,AGM,Weld-O-Let,39.90756305,-89.62160093,466.9
1977,Lincoln SF to Springfield,2016,COMBO 1,18980,-62.7,109854.1,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,8:24,20.81,109813.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-1105.1,3976.9,AGM,Weld-O-Let,39.90739211,-89.62159473,469.2
1978,Lincoln SF to Springfield,2016,COMBO 1,18990,-62.8,109916.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:20,20.82,109876.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-1167.9,3914.1,AGM,Weld-O-Let,39.90722090,-89.62158944,470.6
1979,Lincoln SF to Springfield,2016,COMBO 1,19000,-62.7,109979.5,53.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:12,20.83,109939.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-1230.6,3851.4,AGM,Weld-O-Let,39.90704982,-89.62158772,471.5
1980,Lincoln SF to Springfield,2016,COMBO 1,19010,-53.5,110033.0,51.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:44,20.84,109992.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1284.0,3797.9,AGM,Weld-O-Let,39.90690394,-89.62158697,471.9
1981,Lincoln SF to Springfield,2016,COMBO 1,19020,-51.9,110084.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:52,20.85,110044.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1335.9,3746.1,AGM,Weld-O-Let,39.90676235,-89.62158387,472.2
1982,Lincoln SF to Springfield,2016,COMBO 1,19030,-62.5,110147.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:14,20.86,110107.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-1398.5,3683.5,AGM,Weld-O-Let,39.90659177,-89.62157979,472.9
1983,Lincoln SF to Springfield,2016,COMBO 1,19040,-62.7,110210.1,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,11:28,20.87,110169.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-1461.2,3620.8,AGM,Weld-O-Let,39.90642064,-89.62157559,473.5
1984,Lincoln SF to Springfield,2016,COMBO 1,19050,-62.3,110272.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:54,20.88,110232.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1523.5,3558.5,AGM,Weld-O-Let,39.90625073,-89.62157281,474.1
1985,Lincoln SF to Springfield,2016,COMBO 1,19060,-62.7,110335.1,62.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,20.90,110294.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-1586.2,3495.8,AGM,Weld-O-Let,39.90607959,-89.62157122,474.6
1986,Lincoln SF to Springfield,2016,COMBO 1,19070,-62.6,110397.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:09,20.91,110357.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1648.8,3433.2,AGM,Weld-O-Let,39.90590876,-89.62156974,474.8
1987,Lincoln SF to Springfield,2016,COMBO 1,19080,-62.7,110460.4,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,20.92,110420.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1711.5,3370.5,AGM,Weld-O-Let,39.90573775,-89.62156970,474.2
1988,Lincoln SF to Springfield,2016,COMBO 1,19090,-62.7,110523.1,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,12:31,20.93,110482.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-1774.1,3307.9,AGM,Weld-O-Let,39.90556679,-89.62157118,473.7
1989,Lincoln SF to Springfield,2016,COMBO 1,19100,-62.2,110585.2,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,9:44,20.94,110544.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1836.3,3245.7,AGM,Weld-O-Let,39.90539722,-89.62157097,473.5
1990,Lincoln SF to Springfield,2016,COMBO 1,19110,-62.2,110647.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:13,20.96,110607.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-1898.4,3183.6,AGM,Weld-O-Let,39.90522766,-89.62156729,474.4
1991,Lincoln SF to Springfield,2016,COMBO 1,19120,-62.6,110710.0,35.1,COMP,Girth Weld, ,, , , , , , , , , , , ,12:48,20.97,110669.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1961.1,3120.9,AGM,Weld-O-Let,39.90505680,-89.62156399,476.2
1992,Lincoln SF to Springfield,2016,COMBO 1,19130,-35.1,110745.1,42.4,COMP,Girth Weld, ,, , , , , , , , , , , ,11:07,20.97,110704.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1996.1,3085.9,AGM,Weld-O-Let,39.90496115,-89.62156474,476.7
1993,Lincoln SF to Springfield,2016,COMBO 1,19140,-42.4,110787.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:28,20.98,110747.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2038.5,3043.5,AGM,Weld-O-Let,39.90484549,-89.62156701,477.4
1994,Lincoln SF to Springfield,2016,COMBO 1,19150,-62.6,110850.1,53.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:26,20.99,110809.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2101.1,2980.9,AGM,Weld-O-Let,39.90467465,-89.62157048,478.3
1995,Lincoln SF to Springfield,2016,COMBO 1,19160,-53.4,110903.4,41.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:09,21.00,110863.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2154.5,2927.5,AGM,Weld-O-Let,39.90452907,-89.62157108,478.0
1996,Lincoln SF to Springfield,2016,COMBO 1,19170,-41.5,110944.9,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:43,21.01,110904.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2195.9,2886.0,AGM,Weld-O-Let,39.90441594,-89.62157060,477.6
1997,Lincoln SF to Springfield,2016,COMBO 1,19180,-62.1,111007.0,62.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,21.02,110966.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2258.1,2823.9,AGM,Weld-O-Let,39.90424647,-89.62156945,477.2
1998,Lincoln SF to Springfield,2016,COMBO 1,19180,-38.5,111045.5,24.2,ANOM,Mill Anomaly,n/a,, ,2:25,11, ,0.5,0.8, , , ,0.0030, , ,21.03,111005.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2296.5,2785.5,AGM,Weld-O-Let,39.90414156,-89.62156786,477.0
1999,Lincoln SF to Springfield,2016,COMBO 1,19190,-62.6,111069.6,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,21.04,111029.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-2320.7,2761.3,AGM,Weld-O-Let,39.90407562,-89.62156680,477.0
2000,Lincoln SF to Springfield,2016,COMBO 1,19200,-62.7,111132.4,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,2:55,21.05,111091.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2383.4,2698.6,AGM,Weld-O-Let,39.90390442,-89.62156417,476.9
2001,Lincoln SF to Springfield,2016,COMBO 1,19210,-62.3,111194.7,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,11:12,21.06,111154.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-2445.7,2636.2,AGM,Weld-O-Let,39.90373439,-89.62156217,477.0
2002,Lincoln SF to Springfield,2016,COMBO 1,19220,-62.5,111257.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:00,21.07,111216.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-2508.3,2573.7,AGM,Weld-O-Let,39.90356374,-89.62156275,476.6
2003,Lincoln SF to Springfield,2016,COMBO 1,19230,-62.7,111320.0,37.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:46,21.08,111279.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2571.0,2511.0,AGM,Weld-O-Let,39.90339258,-89.62156314,476.5
2004,Lincoln SF to Springfield,2016,COMBO 1,19240,-37.8,111357.7,61.9,COMP,Girth Weld, ,, , , , , , , , , , , ,12:09,21.09,111317.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2608.8,2473.2,AGM,Weld-O-Let,39.90328953,-89.62156262,476.7
2005,Lincoln SF to Springfield,2016,COMBO 1,19250,-61.9,111419.7,37.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:20,21.10,111379.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-2670.7,2411.3,AGM,Weld-O-Let,39.90312065,-89.62156059,477.3
2006,Lincoln SF to Springfield,2016,COMBO 1,19260,-37.6,111457.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:41,21.11,111416.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-2708.3,2373.7,AGM,Weld-O-Let,39.90301796,-89.62156093,478.3
2007,Lincoln SF to Springfield,2016,COMBO 1,19270,-62.7,111519.9,62.2,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,21.12,111479.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2771.0,2311.0,AGM,Weld-O-Let,39.90284646,-89.62156118,479.6
2008,Lincoln SF to Springfield,2016,COMBO 1,19280,-62.2,111582.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:30,21.13,111541.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2833.2,2248.8,AGM,Weld-O-Let,39.90267644,-89.62156049,480.3
2009,Lincoln SF to Springfield,2016,COMBO 1,19290,-62.6,111644.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:26,21.14,111604.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2895.8,2186.2,AGM,Weld-O-Let,39.90250533,-89.62156088,480.9
2010,Lincoln SF to Springfield,2016,COMBO 1,19300,-62.6,111707.3,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:22,21.16,111666.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2958.4,2123.6,AGM,Weld-O-Let,39.90233418,-89.62156151,480.8
2011,Lincoln SF to Springfield,2016,COMBO 1,19310,-62.8,111770.1,59.0,COMP,Girth Weld, ,, , , , , , , , , , , ,12:54,21.17,111729.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3021.2,2060.8,AGM,Weld-O-Let,39.90216259,-89.62156217,480.8
2012,Lincoln SF to Springfield,2016,COMBO 1,19320,-59.0,111829.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:18,21.18,111788.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3080.1,2001.9,AGM,Weld-O-Let,39.90200138,-89.62156294,481.1
2013,Lincoln SF to Springfield,2016,COMBO 1,19330,-62.7,111891.8,61.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:06,21.19,111851.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3142.9,1939.1,AGM,Weld-O-Let,39.90182992,-89.62156495,481.6
2014,Lincoln SF to Springfield,2016,COMBO 1,19340,-61.7,111953.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:24,21.20,111912.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3204.5,1877.5,AGM,Weld-O-Let,39.90166132,-89.62156612,481.2
2015,Lincoln SF to Springfield,2016,COMBO 1,19350,-62.8,112016.3,45.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:18,21.22,111975.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3267.3,1814.7,AGM,Weld-O-Let,39.90148970,-89.62156520,481.5
2016,Lincoln SF to Springfield,2016,COMBO 1,19360,-45.8,112062.0,44.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:55,21.22,112021.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3313.1,1768.9,AGM,Weld-O-Let,39.90136455,-89.62156463,481.5
2017,Lincoln SF to Springfield,2016,COMBO 1,19370,-44.8,112106.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:54,21.23,112066.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3357.9,1724.1,AGM,Weld-O-Let,39.90124205,-89.62156349,481.3
2018,Lincoln SF to Springfield,2016,COMBO 1,19380,-62.6,112169.5,51.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:46,21.24,112128.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3420.5,1661.4,AGM,Weld-O-Let,39.90107085,-89.62156151,481.2
2019,Lincoln SF to Springfield,2016,COMBO 1,19390,-51.7,112221.2,49.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:10,21.25,112180.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-3472.3,1609.7,AGM,Weld-O-Let,39.90092948,-89.62155979,481.0
2020,Lincoln SF to Springfield,2016,COMBO 1,19400,-49.1,112270.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:02,21.26,112229.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3521.3,1560.6,AGM,Weld-O-Let,39.90079534,-89.62155856,481.0
2021,Lincoln SF to Springfield,2016,COMBO 1,19410,-62.7,112333.0,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:44,21.28,112292.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3584.1,1497.9,AGM,Weld-O-Let,39.90062392,-89.62155726,480.6
2022,Lincoln SF to Springfield,2016,COMBO 1,19420,-62.8,112395.8,61.9,COMP,Girth Weld, ,, , , , , , , , , , , ,2:11,21.29,112355.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3646.9,1435.1,AGM,Weld-O-Let,39.90045213,-89.62155586,480.4
2023,Lincoln SF to Springfield,2016,COMBO 1,19430,-61.9,112457.8,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:46,21.30,112416.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-3708.8,1373.2,AGM,Weld-O-Let,39.90028289,-89.62155436,479.8
2024,Lincoln SF to Springfield,2016,COMBO 1,19440,-62.8,112520.5,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,11:11,21.31,112479.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-3771.6,1310.4,AGM,Weld-O-Let,39.90011137,-89.62155181,478.9
2025,Lincoln SF to Springfield,2016,COMBO 1,19450,-62.3,112582.9,62.9,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,21.32,112542.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3833.9,1248.1,AGM,Weld-O-Let,39.89994102,-89.62155010,478.4
2026,Lincoln SF to Springfield,2016,COMBO 1,19460,-62.9,112645.7,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,3:04,21.33,112604.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-3896.8,1185.2,AGM,Weld-O-Let,39.89976917,-89.62154673,478.6
2027,Lincoln SF to Springfield,2016,COMBO 1,19470,-62.2,112707.9,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,10:32,21.35,112667.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-3959.0,1123.0,AGM,Weld-O-Let,39.89959917,-89.62154389,478.1
2028,Lincoln SF to Springfield,2016,COMBO 1,19480,-62.9,112770.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:35,21.36,112729.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-4021.9,1060.1,AGM,Weld-O-Let,39.89942738,-89.62153996,477.7
2029,Lincoln SF to Springfield,2016,COMBO 1,19490,-62.7,112833.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:40,21.37,112792.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-4084.5,997.5,AGM,Weld-O-Let,39.89925606,-89.62153596,477.9
2030,Lincoln SF to Springfield,2016,COMBO 1,19500,-62.8,112896.2,56.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:38,21.38,112855.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-4147.3,934.7,AGM,Weld-O-Let,39.89908452,-89.62153129,478.0
2031,Lincoln SF to Springfield,2016,COMBO 1,19510,-56.1,112952.3,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:40,21.39,112911.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-4203.4,878.6,AGM,Weld-O-Let,39.89893125,-89.62152716,478.1
2032,Lincoln SF to Springfield,2016,COMBO 1,19520,-62.8,113015.1,38.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:11,21.40,112974.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-4266.1,815.8,AGM,Weld-O-Let,39.89875968,-89.62152353,478.3
2033,Lincoln SF to Springfield,2016,COMBO 1,19530,-38.5,113053.6,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,12:22,21.41,113012.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-4304.6,777.3,AGM,Weld-O-Let,39.89865444,-89.62152079,478.4
2034,Lincoln SF to Springfield,2016,COMBO 1,19540,-62.2,113115.7,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:24,21.42,113074.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-4366.8,715.2,AGM,Weld-O-Let,39.89848456,-89.62151581,478.7
2035,Lincoln SF to Springfield,2016,COMBO 1,19550,-62.8,113178.5,63.0,COMP,Girth Weld, ,, , , , , , , , , , , ,12:37,21.44,113137.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-4429.6,652.4,AGM,Weld-O-Let,39.89831298,-89.62151268,478.9
2036,Lincoln SF to Springfield,2016,COMBO 1,19560,-63.0,113241.6,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:35,21.45,113200.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-4492.6,589.4,AGM,Weld-O-Let,39.89815474,-89.62159126,478.3
2037,Lincoln SF to Springfield,2016,COMBO 1,19570,-62.8,113304.4,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:28,21.46,113263.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-4555.5,526.5,AGM,Weld-O-Let,39.89802612,-89.62173876,478.4
2038,Lincoln SF to Springfield,2016,COMBO 1,19580,-62.8,113367.2,52.0,COMP,Girth Weld, ,, , , , , , , , , , , ,11:10,21.47,113326.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-4618.3,463.7,AGM,Weld-O-Let,39.89790048,-89.62189072,479.0
2039,Lincoln SF to Springfield,2016,COMBO 1,19590,-52.0,113419.2,53.9,COMP,Girth Weld, ,, , , , , , , , , , , ,2:46,21.48,113378.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-4670.2,411.8,AGM,Weld-O-Let,39.89779706,-89.62201718,480.1
2040,Lincoln SF to Springfield,2016,COMBO 1,19600,-53.9,113473.1,62.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,21.49,113432.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-4724.2,357.8,AGM,Weld-O-Let,39.89768929,-89.62214780,480.9
2041,Lincoln SF to Springfield,2016,COMBO 1,19610,-62.6,113535.7,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:14,21.50,113494.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-4786.7,295.3,AGM,Weld-O-Let,39.89756370,-89.62229861,481.4
2042,Lincoln SF to Springfield,2016,COMBO 1,19620,-62.5,113598.2,54.9,COMP,Girth Weld, ,, , , , , , , , , , , ,10:50,21.51,113557.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-4849.3,232.7,AGM,Weld-O-Let,39.89743729,-89.62244808,482.1
2043,Lincoln SF to Springfield,2016,COMBO 1,19630,-54.9,113653.1,62.2,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,21.53,113612.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-4904.2,177.8,AGM,Weld-O-Let,39.89732636,-89.62257933,482.7
2044,Lincoln SF to Springfield,2016,COMBO 1,19640,-62.2,113715.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:38,21.54,113674.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-4966.4,115.6,AGM,Weld-O-Let,39.89720256,-89.62273090,483.5
2045,Lincoln SF to Springfield,2016,COMBO 1,19650,-62.6,113778.0,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:54,21.55,113736.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-5029.0,53.0,AGM,Weld-O-Let,39.89707932,-89.62288525,484.2
2046,Lincoln SF to Springfield,2016,COMBO 1,19650,-52.9,113830.9,9.6,COMP,Weld-O-Let, ,, ,12:00, , , , , , , , , ,1:54,21.56,113789.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-5082.0,3204.9,AGM,Bend,39.89697427,-89.62301455,484.5
