Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Feature Type,Feature Identification,Surface Location,2023,Comment,Feature Orientation,Peak Depth of Corrosion or Crack Anomaly,Peak Depth of Dent Anomaly,Length of Anomaly,Width of Anomaly,Psafe ,Pburst,Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Milepost,Stationing,HCA,MAOP,Pipe OD,Pipe Wall Thickness,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinte
2047,Lincoln SF to Springfield,2016,COMBO 1,19660,-62.5,113840.5,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:48,21.56,113799.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-9.6,3195.3,Weld-O-Let,Bend,39.89695514,-89.62303775,484.6
2048,Lincoln SF to Springfield,2016,COMBO 1,19670,-62.6,113903.1,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:54,21.57,113861.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-72.1,3132.7,Weld-O-Let,Bend,39.89683023,-89.62318940,484.8
2049,Lincoln SF to Springfield,2016,COMBO 1,19680,-62.1,113965.2,62.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,21.58,113924.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-134.2,3070.6,Weld-O-Let,Bend,39.89670578,-89.62333942,485.3
2050,Lincoln SF to Springfield,2016,COMBO 1,19690,-62.6,114027.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:02,21.60,113986.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-196.8,3008.0,Weld-O-Let,Bend,39.89658114,-89.62349156,485.6
2051,Lincoln SF to Springfield,2016,COMBO 1,19700,-62.6,114090.4,58.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:58,21.61,114049.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-259.4,2945.4,Weld-O-Let,Bend,39.89645673,-89.62364424,486.0
2052,Lincoln SF to Springfield,2016,COMBO 1,19710,-58.4,114148.8,62.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,21.62,114107.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-317.8,2887.0,Weld-O-Let,Bend,39.89634174,-89.62378792,486.3
2053,Lincoln SF to Springfield,2016,COMBO 1,19720,-62.6,114211.4,62.5,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,21.63,114170.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-380.4,2824.4,Weld-O-Let,Bend,39.89622063,-89.62394494,487.2
2054,Lincoln SF to Springfield,2016,COMBO 1,19730,-62.5,114273.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:56,21.64,114232.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-442.9,2762.0,Weld-O-Let,Bend,39.89612833,-89.62412650,487.9
2055,Lincoln SF to Springfield,2016,COMBO 1,19740,-62.7,114336.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:01,21.65,114295.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-505.6,2699.3,Weld-O-Let,Bend,39.89612232,-89.62434782,488.1
2056,Lincoln SF to Springfield,2016,COMBO 1,19750,-62.7,114399.2,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,2:01,21.67,114357.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-568.2,2636.6,Weld-O-Let,Bend,39.89612301,-89.62457028,488.6
2057,Lincoln SF to Springfield,2016,COMBO 1,19760,-62.1,114461.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:44,21.68,114419.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-630.3,2574.5,Weld-O-Let,Bend,39.89612224,-89.62479064,488.6
2058,Lincoln SF to Springfield,2016,COMBO 1,19770,-62.7,114523.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:48,21.69,114482.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-693.0,2511.9,Weld-O-Let,Bend,39.89612053,-89.62501305,488.8
2059,Lincoln SF to Springfield,2016,COMBO 1,19780,-62.6,114586.6,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,11:00,21.70,114545.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-755.6,2449.2,Weld-O-Let,Bend,39.89611852,-89.62523537,489.0
2060,Lincoln SF to Springfield,2016,COMBO 1,19790,-62.2,114648.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:38,21.71,114607.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-817.8,2387.0,Weld-O-Let,Bend,39.89611641,-89.62545609,490.0
2061,Lincoln SF to Springfield,2016,COMBO 1,19800,-62.6,114711.4,56.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:24,21.73,114670.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-880.4,2324.4,Weld-O-Let,Bend,39.89611504,-89.62567828,490.3
2062,Lincoln SF to Springfield,2016,COMBO 1,19810,-56.6,114767.9,45.7,COMP,Girth Weld, ,, , , , , , , , , , , ,3:22,21.74,114726.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-937.0,2267.9,Weld-O-Let,Bend,39.89611407,-89.62587908,490.5
2063,Lincoln SF to Springfield,2016,COMBO 1,19820,-45.7,114813.7,59.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:16,21.75,114772.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-982.7,2222.1,Weld-O-Let,Bend,39.89611345,-89.62604136,490.5
2064,Lincoln SF to Springfield,2016,COMBO 1,19830,-59.6,114873.3,55.0,COMP,Girth Weld, ,, , , , , , , , , , , ,3:04,21.76,114831.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-1042.3,2162.5,Weld-O-Let,Bend,39.89611286,-89.62625289,490.2
2065,Lincoln SF to Springfield,2016,COMBO 1,19840,-55.0,114928.2,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,6:26,21.77,114886.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1097.3,2107.6,Weld-O-Let,Bend,39.89611229,-89.62644797,490.2
2066,Lincoln SF to Springfield,2016,COMBO 1,19850,-62.8,114991.0,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,21.78,114949.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1160.1,2044.8,Weld-O-Let,Bend,39.89611078,-89.62667070,490.0
2067,Lincoln SF to Springfield,2016,COMBO 1,19860,-62.7,115053.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:30,21.79,115012.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1222.8,1982.0,Weld-O-Let,Bend,39.89610839,-89.62689336,489.7
2068,Lincoln SF to Springfield,2016,COMBO 1,19870,-62.7,115116.5,62.8,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,21.80,115075.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-1285.5,1919.3,Weld-O-Let,Bend,39.89610648,-89.62711590,489.6
2069,Lincoln SF to Springfield,2016,COMBO 1,19880,-62.8,115179.2,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,11:16,21.81,115137.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-1348.3,1856.5,Weld-O-Let,Bend,39.89610502,-89.62733869,489.3
2070,Lincoln SF to Springfield,2016,COMBO 1,19890,-62.5,115241.8,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,2:17,21.83,115200.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-1410.8,1794.0,Weld-O-Let,Bend,39.89610143,-89.62756052,489.5
2071,Lincoln SF to Springfield,2016,COMBO 1,19900,-62.2,115304.0,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:16,21.84,115262.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-1473.1,1731.8,Weld-O-Let,Bend,39.89609899,-89.62778133,489.3
2072,Lincoln SF to Springfield,2016,COMBO 1,19910,-62.8,115366.7,53.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:52,21.85,115325.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-1535.8,1669.0,Weld-O-Let,Bend,39.89609668,-89.62800405,489.6
2073,Lincoln SF to Springfield,2016,COMBO 1,19920,-53.6,115420.3,46.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:21,21.86,115378.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1589.4,1615.5,Weld-O-Let,Bend,39.89609426,-89.62819415,489.9
2074,Lincoln SF to Springfield,2016,COMBO 1,19930,-46.8,115467.1,50.4,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,21.87,115425.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-1636.2,1568.7,Weld-O-Let,Bend,39.89609103,-89.62836010,489.7
2075,Lincoln SF to Springfield,2016,COMBO 1,19940,-50.4,115517.5,56.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:23,21.88,115475.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1686.6,1518.3,Weld-O-Let,Bend,39.89608715,-89.62853901,489.5
2076,Lincoln SF to Springfield,2016,COMBO 1,19950,-56.0,115573.6,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:02,21.89,115532.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1742.6,1462.2,Weld-O-Let,Bend,39.89608437,-89.62873784,489.3
2077,Lincoln SF to Springfield,2016,COMBO 1,19960,-62.8,115636.4,54.2,COMP,Girth Weld, ,, , , , , , , , , , , ,11:20,21.90,115594.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1805.4,1399.4,Weld-O-Let,Bend,39.89608149,-89.62896068,488.8
2078,Lincoln SF to Springfield,2016,COMBO 1,19970,-54.2,115690.5,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:46,21.91,115648.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1859.6,1345.3,Weld-O-Let,Bend,39.89607834,-89.62915274,487.9
2079,Lincoln SF to Springfield,2016,COMBO 1,19980,-62.6,115753.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:25,21.92,115711.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-1922.1,1282.7,Weld-O-Let,Bend,39.89607384,-89.62937459,487.0
2080,Lincoln SF to Springfield,2016,COMBO 1,19990,-62.6,115815.7,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:59,21.93,115774.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-1984.8,1220.1,Weld-O-Let,Bend,39.89606974,-89.62959670,486.4
2081,Lincoln SF to Springfield,2016,COMBO 1,20000,-62.8,115878.5,62.8,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,21.95,115836.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-2047.5,1157.3,Weld-O-Let,Bend,39.89606657,-89.62981952,486.3
2082,Lincoln SF to Springfield,2016,COMBO 1,20010,-62.8,115941.3,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,21.96,115899.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-2110.3,1094.5,Weld-O-Let,Bend,39.89606434,-89.63004229,485.6
2083,Lincoln SF to Springfield,2016,COMBO 1,20020,-62.7,116004.0,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,12:56,21.97,115962.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-2173.0,1031.8,Weld-O-Let,Bend,39.89606308,-89.63026478,484.7
2084,Lincoln SF to Springfield,2016,COMBO 1,20030,-62.2,116066.2,54.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:44,21.98,116024.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-2235.3,969.6,Weld-O-Let,Bend,39.89606188,-89.63048566,484.2
2085,Lincoln SF to Springfield,2016,COMBO 1,20040,-54.5,116120.7,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:16,21.99,116079.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-2289.8,915.1,Weld-O-Let,Bend,39.89606019,-89.63067896,484.0
2086,Lincoln SF to Springfield,2016,COMBO 1,20050,-62.2,116182.9,54.4,COMP,Girth Weld, ,, , , , , , , , , , , ,11:37,22.00,116141.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2352.0,852.9,Weld-O-Let,Bend,39.89605760,-89.63089967,483.9
2087,Lincoln SF to Springfield,2016,COMBO 1,20060,-54.4,116237.3,55.4,COMP,Girth Weld, ,, , , , , , , , , , , ,1:02,22.01,116195.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2406.4,798.5,Weld-O-Let,Bend,39.89605501,-89.63109280,483.3
2088,Lincoln SF to Springfield,2016,COMBO 1,20070,-55.4,116292.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:36,22.03,116251.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-2461.8,743.0,Weld-O-Let,Bend,39.89605180,-89.63128945,482.9
2089,Lincoln SF to Springfield,2016,COMBO 1,20080,-62.6,116355.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:37,22.04,116313.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-2524.4,680.4,Weld-O-Let,Bend,39.89604883,-89.63151157,482.0
2090,Lincoln SF to Springfield,2016,COMBO 1,20090,-62.7,116418.1,56.4,COMP,Girth Weld, ,, , , , , , , , , , , ,11:01,22.05,116376.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-2587.1,617.7,Weld-O-Let,Bend,39.89604705,-89.63173400,481.0
2091,Lincoln SF to Springfield,2016,COMBO 1,20100,-56.4,116474.5,55.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:37,22.06,116432.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2643.5,561.3,Weld-O-Let,Bend,39.89604411,-89.63193399,480.4
2092,Lincoln SF to Springfield,2016,COMBO 1,20110,-55.7,116530.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:02,22.07,116488.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-2699.2,505.7,Weld-O-Let,Bend,39.89603868,-89.63213135,480.1
2093,Lincoln SF to Springfield,2016,COMBO 1,20120,-62.6,116592.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:36,22.08,116550.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2761.8,443.1,Weld-O-Let,Bend,39.89603260,-89.63235337,479.9
2094,Lincoln SF to Springfield,2016,COMBO 1,20130,-62.6,116655.3,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:32,22.09,116613.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-2824.4,380.5,Weld-O-Let,Bend,39.89602798,-89.63257544,479.8
2095,Lincoln SF to Springfield,2016,COMBO 1,20140,-62.8,116718.1,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:41,22.11,116676.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-2887.2,317.7,Weld-O-Let,Bend,39.89602398,-89.63279836,479.8
2096,Lincoln SF to Springfield,2016,COMBO 1,20150,-62.8,116780.9,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:47,22.12,116739.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-2950.0,254.9,Weld-O-Let,Bend,39.89601944,-89.63302113,480.0
2097,Lincoln SF to Springfield,2016,COMBO 1,20160,-62.4,116843.3,56.3,COMP,Girth Weld, ,, , , , , , , , , , , ,1:30,22.13,116801.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-3012.4,192.5,Weld-O-Let,Bend,39.89601540,-89.63324238,479.3
2098,Lincoln SF to Springfield,2016,COMBO 1,20170,-56.3,116899.6,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,1:41,22.14,116857.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-3068.7,136.2,Weld-O-Let,Bend,39.89601121,-89.63344210,478.9
2099,Lincoln SF to Springfield,2016,COMBO 1,20180,-62.3,116961.9,52.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:25,22.15,116920.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-3131.0,73.9,Weld-O-Let,Bend,39.89600612,-89.63366301,477.7
2100,Lincoln SF to Springfield,2016,COMBO 1,20190,-52.7,117014.6,12.0,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,22.16,116972.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-3183.6,21.2,Weld-O-Let,Bend,39.89600117,-89.63384976,476.6
2101,Lincoln SF to Springfield,2016,COMBO 1,20200,-12.0,117026.6,18.8,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,22.16,116984.6, ,812,18.00,0.375,42000,1750,46.40,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-3195.6,9.2,Weld-O-Let,Bend,39.89600001,-89.63389227,476.6
2102,Lincoln SF to Springfield,2016,COMBO 1,20200,-9.2,117035.8,9.6,COMP,Bend, ,,5.5D -  90° - Left, , , , , , , , , ,5.5D,--:--,22.17,116993.8, ,812,18.00,0.375,42000,1750,46.40,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-3204.9,46.7,Weld-O-Let,Casing Begin,39.89599008,-89.63392066,476.6
2103,Lincoln SF to Springfield,2016,COMBO 1,20210,-18.8,117045.4,10.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:48,22.17,117003.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-9.6,37.1,Bend,Casing Begin,39.89596468,-89.63392513,476.6
2104,Lincoln SF to Springfield,2016,COMBO 1,20220,-10.1,117055.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:06,22.17,117013.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-19.7,27.0,Bend,Casing Begin,39.89593699,-89.63392396,476.6
2105,Lincoln SF to Springfield,2016,COMBO 1,20220,-27.0,117082.5,35.8,COMP,Casing Begin, ,, , , , , , , , , , , ,12:06,22.17,117040.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-46.7,59.9,Bend,Casing End,39.89586322,-89.63392150,476.6
2106,Lincoln SF to Springfield,2016,COMBO 1,20230,-62.8,117118.3,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:37,22.18,117076.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-35.8,24.1,Casing Begin,Casing End,39.89576542,-89.63391791,476.9
2107,Lincoln SF to Springfield,2016,COMBO 1,20230,-24.1,117142.4,38.6,COMP,Casing End, ,, , , , , , , , , , , ,1:37,22.19,117100.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-59.9,5.3,Casing Begin,AGM,39.89569947,-89.63391549,476.8
2108,Lincoln SF to Springfield,2016,COMBO 1,20230,-29.4,117147.7,33.3,REF,AGM, ,,[MFL-A/XT] #30, , , , , , , , , , ,1:37,22.19,117105.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16, , , , ,39.89568500,-89.63391500,476.8
2109,Lincoln SF to Springfield,2016,COMBO 1,20240,-62.8,117181.1,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:04,22.19,117139.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-33.3,580.0,AGM,Casing Begin,39.89559380,-89.63391121,476.6
2110,Lincoln SF to Springfield,2016,COMBO 1,20250,-62.8,117243.8,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,12:44,22.21,117201.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-96.1,517.3,AGM,Casing Begin,39.89542167,-89.63390263,476.2
2111,Lincoln SF to Springfield,2016,COMBO 1,20260,-62.3,117306.1,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,11:20,22.22,117264.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-158.3,455.0,AGM,Casing Begin,39.89525092,-89.63389387,476.0
2112,Lincoln SF to Springfield,2016,COMBO 1,20270,-62.5,117368.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:20,22.23,117326.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-220.9,392.5,AGM,Casing Begin,39.89507936,-89.63388509,476.1
2113,Lincoln SF to Springfield,2016,COMBO 1,20280,-62.7,117431.4,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:41,22.24,117389.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-283.6,329.7,AGM,Casing Begin,39.89490729,-89.63387667,475.6
2114,Lincoln SF to Springfield,2016,COMBO 1,20290,-62.8,117494.2,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:24,22.25,117452.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-346.4,266.9,AGM,Casing Begin,39.89473499,-89.63387066,474.6
2115,Lincoln SF to Springfield,2016,COMBO 1,20300,-62.8,117556.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:43,22.26,117514.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-409.2,204.1,AGM,Casing Begin,39.89456275,-89.63386613,473.9
2116,Lincoln SF to Springfield,2016,COMBO 1,20310,-62.7,117619.6,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,12:15,22.28,117577.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.1,11.2,ROSEN,04-Feb-16,-471.9,141.5,AGM,Casing Begin,39.89439076,-89.63386286,472.8
2117,Lincoln SF to Springfield,2016,COMBO 1,20320,-62.9,117682.5,62.8,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,22.29,117640.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.1,11.2,ROSEN,04-Feb-16,-534.8,78.6,AGM,Casing Begin,39.89421996,-89.63387895,472.5
2118,Lincoln SF to Springfield,2016,COMBO 1,20330,-62.8,117745.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:49,22.30,117703.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-597.6,15.8,AGM,Casing Begin,39.89409760,-89.63402761,472.3
2119,Lincoln SF to Springfield,2016,COMBO 1,20330,-15.8,117761.1,47.0,COMP,Casing Begin, ,, , , , , , , , , , , ,12:49,22.30,117718.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-613.3,104.5,AGM,Casing End,39.89407505,-89.63407555,472.5
2120,Lincoln SF to Springfield,2016,COMBO 1,20340,-62.7,117808.0,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:26,22.31,117765.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-47.0,57.5,Casing Begin,Casing End,39.89400824,-89.63421867,472.7
2121,Lincoln SF to Springfield,2016,COMBO 1,20340,-57.5,117865.6,5.2,COMP,Casing End, ,, , , , , , , , , , , ,9:26,22.32,117823.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-104.5,1715.2,Casing Begin,AGM,39.89392731,-89.63439466,471.4
2122,Lincoln SF to Springfield,2016,COMBO 1,20350,-62.7,117870.7,62.2,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,22.32,117828.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-5.2,1710.0,Casing End,AGM,39.89392008,-89.63441048,471.3
2123,Lincoln SF to Springfield,2016,COMBO 1,20360,-62.2,117932.9,63.1,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,22.34,117890.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-67.4,1647.8,Casing End,AGM,39.89382939,-89.63459797,471.8
2124,Lincoln SF to Springfield,2016,COMBO 1,20370,-63.1,117996.0,62.8,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,22.35,117953.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-130.4,1584.7,Casing End,AGM,39.89369000,-89.63472744,475.1
2125,Lincoln SF to Springfield,2016,COMBO 1,20380,-62.8,118058.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:32,22.36,118016.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-193.3,1521.9,Casing End,AGM,39.89353894,-89.63483483,473.4
2126,Lincoln SF to Springfield,2016,COMBO 1,20390,-62.7,118121.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:50,22.37,118079.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-255.9,1459.3,Casing End,AGM,39.89338708,-89.63493897,470.3
2127,Lincoln SF to Springfield,2016,COMBO 1,20400,-62.8,118184.3,38.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:21,22.38,118142.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-318.7,1396.5,Casing End,AGM,39.89323415,-89.63504164,468.1
2128,Lincoln SF to Springfield,2016,COMBO 1,20410,-38.6,118222.9,63.0,COMP,Girth Weld, ,, , , , , , , , , , , ,12:18,22.39,118180.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-357.3,1357.9,Casing End,AGM,39.89314080,-89.63510575,471.3
2129,Lincoln SF to Springfield,2016,COMBO 1,20420,-63.0,118285.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:56,22.40,118243.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-420.3,1294.9,Casing End,AGM,39.89297228,-89.63513608,472.9
2130,Lincoln SF to Springfield,2016,COMBO 1,20430,-62.6,118348.4,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:09,22.41,118306.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.6,11.2,ROSEN,04-Feb-16,-482.9,1232.3,Casing End,AGM,39.89280058,-89.63513369,472.5
2131,Lincoln SF to Springfield,2016,COMBO 1,20440,-62.0,118410.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:50,22.43,118368.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.1,11.2,ROSEN,04-Feb-16,-544.8,1170.4,Casing End,AGM,39.89263431,-89.63513014,462.1
2132,Lincoln SF to Springfield,2016,COMBO 1,20450,-62.7,118473.1,55.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:33,22.44,118430.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-607.5,1107.7,Casing End,AGM,39.89246227,-89.63513099,462.4
2133,Lincoln SF to Springfield,2016,COMBO 1,20460,-55.5,118528.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,3:27,22.45,118486.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-663.0,1052.2,Casing End,AGM,39.89230999,-89.63512718,462.7
2134,Lincoln SF to Springfield,2016,COMBO 1,20470,-62.8,118591.3,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,9:24,22.46,118549.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-725.8,989.4,Casing End,AGM,39.89213801,-89.63512562,467.2
2135,Lincoln SF to Springfield,2016,COMBO 1,20480,-62.3,118653.6,53.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:42,22.47,118611.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-788.1,927.1,Casing End,AGM,39.89196703,-89.63512451,468.3
2136,Lincoln SF to Springfield,2016,COMBO 1,20490,-53.6,118707.2,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:45,22.48,118664.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-841.7,873.5,Casing End,AGM,39.89181988,-89.63512303,469.2
2137,Lincoln SF to Springfield,2016,COMBO 1,20500,-62.8,118770.0,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,3:54,22.49,118727.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-904.5,810.7,Casing End,AGM,39.89164754,-89.63512074,469.5
2138,Lincoln SF to Springfield,2016,COMBO 1,20510,-62.8,118832.9,62.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,22.51,118790.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-967.3,747.9,Casing End,AGM,39.89147526,-89.63512067,470.6
2139,Lincoln SF to Springfield,2016,COMBO 1,20520,-62.6,118895.4,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:29,22.52,118853.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-1029.9,685.3,Casing End,AGM,39.89130377,-89.63512186,474.5
2140,Lincoln SF to Springfield,2016,COMBO 1,20530,-62.8,118958.2,62.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,22.53,118915.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.1,11.2,ROSEN,04-Feb-16,-1092.6,622.5,Casing End,AGM,39.89113146,-89.63512198,474.8
2141,Lincoln SF to Springfield,2016,COMBO 1,20540,-62.6,119020.8,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:54,22.54,118978.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.6,11.2,ROSEN,04-Feb-16,-1155.2,560.0,Casing End,AGM,39.89096036,-89.63512062,470.4
2142,Lincoln SF to Springfield,2016,COMBO 1,20550,-62.8,119083.5,54.4,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,22.55,119041.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.1,11.2,ROSEN,04-Feb-16,-1218.0,497.2,Casing End,AGM,39.89078932,-89.63511922,463.4
2143,Lincoln SF to Springfield,2016,COMBO 1,20560,-54.4,119138.0,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:24,22.56,119095.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1272.4,442.8,Casing End,AGM,39.89064006,-89.63512009,461.6
2144,Lincoln SF to Springfield,2016,COMBO 1,20570,-62.8,119200.8,62.8,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,22.58,119158.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-1335.3,379.9,Casing End,AGM,39.89046756,-89.63512074,461.1
2145,Lincoln SF to Springfield,2016,COMBO 1,20580,-62.8,119263.7,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,22.59,119221.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-1398.1,317.1,Casing End,AGM,39.89029695,-89.63512444,469.9
2146,Lincoln SF to Springfield,2016,COMBO 1,20590,-62.7,119326.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:47,22.60,119283.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-1460.8,254.4,Casing End,AGM,39.89012508,-89.63512454,472.6
2147,Lincoln SF to Springfield,2016,COMBO 1,20600,-62.7,119389.1,40.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:48,22.61,119346.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1523.5,191.6,Casing End,AGM,39.88995298,-89.63511793,471.8
2148,Lincoln SF to Springfield,2016,COMBO 1,20610,-40.5,119429.6,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:20,22.62,119387.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-1564.1,151.1,Casing End,AGM,39.88984174,-89.63511335,471.7
2149,Lincoln SF to Springfield,2016,COMBO 1,20620,-62.8,119492.4,10.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:04,22.63,119449.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-1626.9,88.3,Casing End,AGM,39.88966946,-89.63510882,471.5
2150,Lincoln SF to Springfield,2016,COMBO 1,20630,-10.9,119503.3,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,8:59,22.63,119460.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-1637.8,77.4,Casing End,AGM,39.88963951,-89.63510821,471.6
2151,Lincoln SF to Springfield,2016,COMBO 1,20640,-62.8,119566.1,14.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:24,22.65,119523.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-1700.6,14.6,Casing End,AGM,39.88946713,-89.63510546,471.8
2152,Lincoln SF to Springfield,2016,COMBO 1,20640,-14.6,119580.8,0.2,REF,AGM, ,,[MFL-A/XT] #31, , , , , , , , , , ,12:24,22.65,119538.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16, , , , ,39.88942700,-89.63510500,471.7
2153,Lincoln SF to Springfield,2016,COMBO 1,20650,-14.8,119580.9,23.0,COMP,Area Start Installation, ,,Unknown, , , , , , , , , , ,--:--,22.65,119538.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,3.4,11.2,ROSEN,04-Feb-16,-0.2,5.8,AGM,Tee,39.88942652,-89.63510501,471.7
2154,Lincoln SF to Springfield,2016,COMBO 1,20650,-5.8,119586.7,17.2,COMP,Tee, ,, ,12:00, , , , , , , , , ,--:--,22.65,119544.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,3.4,11.2,ROSEN,04-Feb-16,-6.0,5.9,AGM,Valve,39.88941085,-89.63510529,471.7
2155,Lincoln SF to Springfield,2016,COMBO 1,20650,-11.6,119592.6,11.3,COMP,Valve, ,,Sta. 1195+00, , , , , , , , , , ,--:--,22.65,119550.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,3.4,11.2,ROSEN,04-Feb-16,-5.9,5.9,Tee,Tee,39.88939480,-89.63510550,471.5
2156,Lincoln SF to Springfield,2016,COMBO 1,20650,-17.5,119598.5,5.4,COMP,Tee, ,, ,12:00, , , , , , , , , ,--:--,22.65,119555.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,3.4,11.2,ROSEN,04-Feb-16,-5.9,4368.3,Valve,AGM,39.88937865,-89.63510572,471.3
2157,Lincoln SF to Springfield,2016,COMBO 1,20660,-23.0,119603.9,47.7,COMP,Area End Installation, ,, , , , , , , , , , , ,1:00,22.65,119561.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-5.5,4362.9,Tee,AGM,39.88936374,-89.63510588,471.1
2158,Lincoln SF to Springfield,2016,COMBO 1,20670,-47.7,119651.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,8:54,22.66,119608.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,7.0,11.2,ROSEN,04-Feb-16,-53.2,4315.2,Tee,AGM,39.88923314,-89.63510706,469.2
2159,Lincoln SF to Springfield,2016,COMBO 1,20680,-62.6,119714.3,63.0,COMP,Girth Weld, ,, , , , , , , , , , , ,12:42,22.67,119670.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.7,11.2,ROSEN,04-Feb-16,-115.8,4252.5,Tee,AGM,39.88906193,-89.63511006,466.3
2160,Lincoln SF to Springfield,2016,COMBO 1,20690,-63.0,119777.3,46.2,COMP,Girth Weld, ,, , , , , , , , , , , ,9:27,22.69,119732.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.6,11.2,ROSEN,04-Feb-16,-178.8,4189.5,Tee,AGM,39.88889975,-89.63516635,461.1
2161,Lincoln SF to Springfield,2016,COMBO 1,20700,-46.2,119823.5,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,2:28,22.69,119778.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-225.1,4143.3,Tee,AGM,39.88879120,-89.63524935,457.5
2162,Lincoln SF to Springfield,2016,COMBO 1,20710,-62.4,119886.0,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,11:54,22.71,119840.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-287.5,4080.8,Tee,AGM,39.88864238,-89.63535882,459.2
2163,Lincoln SF to Springfield,2016,COMBO 1,20720,-62.2,119948.2,55.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:13,22.72,119901.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-349.7,4018.6,Tee,AGM,39.88849315,-89.63546505,463.7
2164,Lincoln SF to Springfield,2016,COMBO 1,20730,-55.7,120003.9,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:26,22.73,119956.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-405.4,3962.9,Tee,AGM,39.88835983,-89.63556093,464.3
2165,Lincoln SF to Springfield,2016,COMBO 1,20740,-62.4,120066.3,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:47,22.74,120018.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-467.8,3900.5,Tee,AGM,39.88821005,-89.63566812,464.3
2166,Lincoln SF to Springfield,2016,COMBO 1,20750,-62.8,120129.1,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:49,22.75,120080.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-530.7,3837.7,Tee,AGM,39.88805981,-89.63577710,463.7
2167,Lincoln SF to Springfield,2016,COMBO 1,20760,-62.8,120191.9,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:25,22.76,120143.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-593.5,3774.9,Tee,AGM,39.88790953,-89.63588571,463.2
2168,Lincoln SF to Springfield,2016,COMBO 1,20770,-62.8,120254.8,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:53,22.78,120205.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-656.3,3712.1,Tee,AGM,39.88775894,-89.63599387,462.7
2169,Lincoln SF to Springfield,2016,COMBO 1,20780,-62.8,120317.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:12,22.79,120267.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-719.1,3649.3,Tee,AGM,39.88760816,-89.63610114,462.3
2170,Lincoln SF to Springfield,2016,COMBO 1,20790,-62.8,120380.4,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,10:28,22.80,120329.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-781.9,3586.4,Tee,AGM,39.88745712,-89.63620726,458.8
2171,Lincoln SF to Springfield,2016,COMBO 1,20800,-62.9,120443.2,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:46,22.81,120391.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-844.7,3523.6,Tee,AGM,39.88730527,-89.63631234,459.8
2172,Lincoln SF to Springfield,2016,COMBO 1,20810,-62.8,120506.1,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,10:50,22.82,120453.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-907.6,3460.8,Tee,AGM,39.88715367,-89.63641786,463.4
2173,Lincoln SF to Springfield,2016,COMBO 1,20820,-62.9,120569.0,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:14,22.84,120516.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-970.5,3397.8,Tee,AGM,39.88700201,-89.63652444,463.7
2174,Lincoln SF to Springfield,2016,COMBO 1,20830,-62.8,120631.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:05,22.85,120578.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1033.3,3335.0,Tee,AGM,39.88685110,-89.63663176,463.7
2175,Lincoln SF to Springfield,2016,COMBO 1,20840,-62.7,120694.5,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:36,22.86,120640.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1096.1,3272.3,Tee,AGM,39.88669970,-89.63673737,463.3
2176,Lincoln SF to Springfield,2016,COMBO 1,20850,-62.6,120757.1,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:02,22.87,120702.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1158.7,3209.7,Tee,AGM,39.88654849,-89.63684233,463.5
2177,Lincoln SF to Springfield,2016,COMBO 1,20860,-62.8,120819.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:00,22.88,120764.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1221.4,3146.9,Tee,AGM,39.88639711,-89.63694827,463.6
2178,Lincoln SF to Springfield,2016,COMBO 1,20870,-62.5,120882.4,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,11:22,22.89,120826.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1283.9,3084.4,Tee,AGM,39.88624647,-89.63705414,464.1
2179,Lincoln SF to Springfield,2016,COMBO 1,20880,-62.3,120944.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:46,22.91,120887.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1346.2,3022.1,Tee,AGM,39.88609646,-89.63715985,464.1
2180,Lincoln SF to Springfield,2016,COMBO 1,20890,-62.7,121007.4,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:35,22.92,120949.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1409.0,2959.4,Tee,AGM,39.88594528,-89.63726589,463.7
2181,Lincoln SF to Springfield,2016,COMBO 1,20900,-62.8,121070.2,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,3:20,22.93,121011.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-1471.8,2896.6,Tee,AGM,39.88579384,-89.63737177,463.5
2182,Lincoln SF to Springfield,2016,COMBO 1,20910,-62.3,121132.5,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,9:54,22.94,121073.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-1534.1,2834.3,Tee,AGM,39.88564342,-89.63747524,459.7
2183,Lincoln SF to Springfield,2016,COMBO 1,20920,-62.3,121194.9,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:24,22.95,121135.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-1596.4,2771.9,Tee,AGM,39.88549299,-89.63757823,454.9
2184,Lincoln SF to Springfield,2016,COMBO 1,20930,-62.8,121257.6,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,9:42,22.97,121197.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.1,11.2,ROSEN,04-Feb-16,-1659.2,2709.2,Tee,AGM,39.88534136,-89.63768231,451.9
2185,Lincoln SF to Springfield,2016,COMBO 1,20940,-62.2,121319.8,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,2:54,22.98,121258.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-1721.4,2647.0,Tee,AGM,39.88519093,-89.63778534,449.6
2186,Lincoln SF to Springfield,2016,COMBO 1,20950,-62.3,121382.2,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,9:30,22.99,121320.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-1783.7,2584.6,Tee,AGM,39.88504243,-89.63788575,438.4
2187,Lincoln SF to Springfield,2016,COMBO 1,20960,-62.9,121445.1,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,2:39,23.00,121382.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-1846.6,2521.8,Tee,AGM,39.88489113,-89.63798992,441.0
2188,Lincoln SF to Springfield,2016,COMBO 1,20970,-62.9,121508.0,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,8:58,23.01,121445.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-1909.5,2458.9,Tee,AGM,39.88474251,-89.63809257,454.8
2189,Lincoln SF to Springfield,2016,COMBO 1,20980,-62.9,121570.9,38.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:25,23.02,121507.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-1972.4,2395.9,Tee,AGM,39.88459039,-89.63819688,459.3
2190,Lincoln SF to Springfield,2016,COMBO 1,20990,-38.5,121609.4,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,8:19,23.03,121545.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-2010.9,2357.4,Tee,AGM,39.88449779,-89.63825993,464.9
2191,Lincoln SF to Springfield,2016,COMBO 1,21000,-62.4,121671.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:30,23.04,121607.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-2073.3,2295.1,Tee,AGM,39.88434814,-89.63836515,471.1
2192,Lincoln SF to Springfield,2016,COMBO 1,21010,-62.7,121734.5,57.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:56,23.06,121669.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-2136.0,2232.4,Tee,AGM,39.88419761,-89.63847242,474.1
2193,Lincoln SF to Springfield,2016,COMBO 1,21020,-57.1,121791.6,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,12:05,23.07,121725.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-2193.1,2175.3,Tee,AGM,39.88406043,-89.63857004,475.3
2194,Lincoln SF to Springfield,2016,COMBO 1,21030,-62.3,121853.9,57.4,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,23.08,121787.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.6,11.2,ROSEN,04-Feb-16,-2255.4,2113.0,Tee,AGM,39.88391212,-89.63867793,471.4
2195,Lincoln SF to Springfield,2016,COMBO 1,21040,-57.4,121911.2,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,3:16,23.09,121844.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.6,11.2,ROSEN,04-Feb-16,-2312.8,2055.6,Tee,AGM,39.88377723,-89.63877818,463.7
2196,Lincoln SF to Springfield,2016,COMBO 1,21050,-62.8,121974.1,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:34,23.10,121906.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-2375.6,1992.8,Tee,AGM,39.88362950,-89.63888883,456.4
2197,Lincoln SF to Springfield,2016,COMBO 1,21060,-62.8,122036.8,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:20,23.11,121968.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-2438.3,1930.0,Tee,AGM,39.88348109,-89.63899994,452.0
2198,Lincoln SF to Springfield,2016,COMBO 1,21070,-62.8,122099.6,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:00,23.12,122030.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-2501.1,1867.2,Tee,AGM,39.88333255,-89.63911024,446.6
2199,Lincoln SF to Springfield,2016,COMBO 1,21080,-62.8,122162.4,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,3:04,23.14,122092.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-2563.9,1804.4,Tee,AGM,39.88318379,-89.63922031,441.3
2200,Lincoln SF to Springfield,2016,COMBO 1,21090,-62.8,122225.2,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,11:50,23.15,122154.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-2626.7,1741.6,Tee,AGM,39.88303719,-89.63933094,431.7
2201,Lincoln SF to Springfield,2016,COMBO 1,21100,-62.3,122287.5,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,2:48,23.16,122216.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-2689.0,1679.3,Tee,AGM,39.88289135,-89.63944136,423.3
2202,Lincoln SF to Springfield,2016,COMBO 1,21110,-62.3,122349.8,35.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:46,23.17,122277.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2751.3,1617.0,Tee,AGM,39.88274378,-89.63955036,417.9
2203,Lincoln SF to Springfield,2016,COMBO 1,21120,-35.5,122385.3,52.0,COMP,Girth Weld, ,, , , , , , , , , , , ,2:48,23.18,122313.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-2786.8,1581.5,Tee,AGM,39.88265950,-89.63961231,414.9
2204,Lincoln SF to Springfield,2016,COMBO 1,21130,-52.0,122437.3,53.2,COMP,Girth Weld, ,, , , , , , , , , , , ,11:04,23.19,122364.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-2838.8,1529.5,Tee,AGM,39.88253639,-89.63970445,412.4
2205,Lincoln SF to Springfield,2016,COMBO 1,21140,-53.2,122490.5,52.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:23,23.20,122417.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-2892.0,1476.3,Tee,AGM,39.88241320,-89.63980507,411.4
2206,Lincoln SF to Springfield,2016,COMBO 1,21150,-52.7,122543.2,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:10,23.21,122469.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.6,11.2,ROSEN,04-Feb-16,-2944.7,1423.6,Tee,AGM,39.88229362,-89.63991026,410.8
2207,Lincoln SF to Springfield,2016,COMBO 1,21160,-62.6,122605.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:35,23.22,122531.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3007.4,1361.0,Tee,AGM,39.88215052,-89.64003308,410.5
2208,Lincoln SF to Springfield,2016,COMBO 1,21170,-62.6,122668.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:22,23.23,122593.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-3070.0,1298.4,Tee,AGM,39.88200033,-89.64013722,410.9
2209,Lincoln SF to Springfield,2016,COMBO 1,21180,-62.7,122731.1,48.2,COMP,Girth Weld, ,, , , , , , , , , , , ,2:26,23.24,122655.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-3132.7,1235.7,Tee,AGM,39.88182934,-89.64014327,410.8
2210,Lincoln SF to Springfield,2016,COMBO 1,21190,-48.2,122779.3,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:42,23.25,122702.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-3180.9,1187.5,Tee,AGM,39.88169734,-89.64014023,410.3
2211,Lincoln SF to Springfield,2016,COMBO 1,21200,-62.8,122842.1,36.0,COMP,Girth Weld, ,, , , , , , , , , , , ,12:39,23.27,122765.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-3243.6,1124.7,Tee,AGM,39.88152541,-89.64013797,409.1
2212,Lincoln SF to Springfield,2016,COMBO 1,21210,-36.0,122878.2,36.4,COMP,Girth Weld, ,, , , , , , , , , , , ,9:16,23.27,122800.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-3279.7,1088.7,Tee,AGM,39.88142674,-89.64013629,408.3
2213,Lincoln SF to Springfield,2016,COMBO 1,21220,-36.4,122914.6,35.3,COMP,Girth Weld, ,, , , , , , , , , , , ,1:14,23.28,122836.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3316.1,1052.2,Tee,AGM,39.88132699,-89.64013398,407.7
2214,Lincoln SF to Springfield,2016,COMBO 1,21230,-35.3,122949.9,38.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:54,23.29,122871.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3351.4,1016.9,Tee,AGM,39.88123032,-89.64013153,407.5
2215,Lincoln SF to Springfield,2016,COMBO 1,21240,-38.0,122987.9,33.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:38,23.29,122909.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-3389.4,978.9,Tee,AGM,39.88112622,-89.64012903,407.6
2216,Lincoln SF to Springfield,2016,COMBO 1,21250,-33.9,123021.8,34.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:12,23.30,122942.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-3423.3,945.0,Tee,AGM,39.88103326,-89.64012706,407.7
2217,Lincoln SF to Springfield,2016,COMBO 1,21260,-34.6,123056.4,34.2,COMP,Girth Weld, ,, , , , , , , , , , , ,12:26,23.31,122977.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3457.9,910.4,Tee,AGM,39.88093850,-89.64012462,407.7
2218,Lincoln SF to Springfield,2016,COMBO 1,21270,-34.2,123090.6,32.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:38,23.31,123010.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3492.1,876.2,Tee,AGM,39.88084482,-89.64012250,407.4
2219,Lincoln SF to Springfield,2016,COMBO 1,21280,-32.2,123122.8,39.0,COMP,Girth Weld, ,, , , , , , , , , , , ,1:58,23.32,123042.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3524.4,844.0,Tee,AGM,39.88075655,-89.64012040,407.3
2220,Lincoln SF to Springfield,2016,COMBO 1,21290,-39.0,123161.8,47.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:47,23.33,123081.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-3563.3,805.0,Tee,AGM,39.88064975,-89.64011784,407.4
2221,Lincoln SF to Springfield,2016,COMBO 1,21300,-47.8,123209.6,34.0,COMP,Girth Weld, ,, , , , , , , , , , , ,1:26,23.34,123128.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-3611.2,757.2,Tee,AGM,39.88051878,-89.64011450,407.8
2222,Lincoln SF to Springfield,2016,COMBO 1,21310,-34.0,123243.7,38.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:16,23.34,123162.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-3645.2,723.2,Tee,AGM,39.88042555,-89.64011225,407.9
2223,Lincoln SF to Springfield,2016,COMBO 1,21320,-38.8,123282.5,34.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:19,23.35,123200.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-3684.0,684.3,Tee,AGM,39.88031920,-89.64010989,408.0
2224,Lincoln SF to Springfield,2016,COMBO 1,21330,-34.7,123317.1,48.5,COMP,Girth Weld, ,, , , , , , , , , , , ,11:08,23.36,123235.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-3718.7,649.7,Tee,AGM,39.88022424,-89.64010732,408.2
2225,Lincoln SF to Springfield,2016,COMBO 1,21340,-48.5,123365.7,31.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:21,23.36,123283.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-3767.2,601.2,Tee,AGM,39.88009133,-89.64010407,408.4
2226,Lincoln SF to Springfield,2016,COMBO 1,21350,-31.9,123397.5,32.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:02,23.37,123314.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-3799.1,569.3,Tee,AGM,39.88000401,-89.64010196,408.8
2227,Lincoln SF to Springfield,2016,COMBO 1,21360,-32.0,123429.6,39.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:08,23.38,123346.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3831.1,537.2,Tee,AGM,39.87991622,-89.64009974,409.2
2228,Lincoln SF to Springfield,2016,COMBO 1,21370,-39.5,123469.1,38.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:25,23.38,123385.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3870.6,497.7,Tee,AGM,39.87980794,-89.64009785,409.5
2229,Lincoln SF to Springfield,2016,COMBO 1,21380,-38.4,123507.5,36.1,COMP,Girth Weld, ,, , , , , , , , , , , ,12:54,23.39,123423.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3909.0,459.3,Tee,AGM,39.87970277,-89.64009622,409.7
2230,Lincoln SF to Springfield,2016,COMBO 1,21390,-36.1,123543.5,38.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:12,23.40,123458.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3945.1,423.3,Tee,AGM,39.87960398,-89.64009479,409.8
