Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Feature Type,Feature Identification,Surface Location,2023,Comment,Feature Orientation,Peak Depth of Corrosion or Crack Anomaly,Peak Depth of Dent Anomaly,Length of Anomaly,Width of Anomaly,Psafe ,Pburst,Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Milepost,Stationing,HCA,MAOP,Pipe OD,Pipe Wall Thickness,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinte
2231,Lincoln SF to Springfield,2016,COMBO 1,21400,-38.3,123581.8,36.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:30,23.41,123496.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-3983.3,385.0,Tee,AGM,39.87949915,-89.64009386,410.0
2232,Lincoln SF to Springfield,2016,COMBO 1,21410,-36.8,123618.6,33.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:34,23.41,123533.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-4020.1,348.2,Tee,AGM,39.87939836,-89.64009387,410.8
2233,Lincoln SF to Springfield,2016,COMBO 1,21420,-33.4,123652.0,44.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:56,23.42,123566.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-4053.5,314.8,Tee,AGM,39.87930694,-89.64009419,412.2
2234,Lincoln SF to Springfield,2016,COMBO 1,21430,-44.6,123696.6,42.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:18,23.43,123610.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-4098.1,270.2,Tee,AGM,39.87918465,-89.64009265,412.7
2235,Lincoln SF to Springfield,2016,COMBO 1,21440,-42.7,123739.3,38.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:22,23.44,123652.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-4140.8,227.5,Tee,AGM,39.87906773,-89.64008949,412.9
2236,Lincoln SF to Springfield,2016,COMBO 1,21450,-38.9,123778.2,37.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:00,23.44,123691.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-4179.7,188.6,Tee,AGM,39.87896111,-89.64008659,413.2
2237,Lincoln SF to Springfield,2016,COMBO 1,21460,-37.8,123816.0,37.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:24,23.45,123728.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-4217.5,150.8,Tee,AGM,39.87885761,-89.64008374,413.3
2238,Lincoln SF to Springfield,2016,COMBO 1,21470,-37.7,123853.7,37.1,COMP,Girth Weld, ,, , , , , , , , , , , ,9:56,23.46,123765.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-4255.2,113.1,Tee,AGM,39.87875425,-89.64008155,413.2
2239,Lincoln SF to Springfield,2016,COMBO 1,21480,-37.1,123890.9,42.8,COMP,Girth Weld, ,, , , , , , , , , , , ,5:53,23.46,123802.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-4292.4,75.9,Tee,AGM,39.87865247,-89.64008040,413.7
2240,Lincoln SF to Springfield,2016,COMBO 1,21490,-42.8,123933.7,30.2,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,23.47,123845.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-4335.2,33.1,Tee,AGM,39.87853512,-89.64008038,414.0
2241,Lincoln SF to Springfield,2016,COMBO 1,21500,-30.2,123963.8,33.7,COMP,Girth Weld, ,, , , , , , , , , , , ,3:28,23.48,123874.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-4365.4,3.0,Tee,AGM,39.87845299,-89.64007918,411.4
2242,Lincoln SF to Springfield,2016,COMBO 1,21500,-3.0,123966.8,30.8,REF,AGM, ,,[MFL-A/XT] #32, , , , , , , , , , ,3:28,23.48,123877.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16, , , , ,39.87844500,-89.64007900,411.1
2243,Lincoln SF to Springfield,2016,COMBO 1,21510,-33.7,123997.6,41.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:35,23.48,123908.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-30.8,3464.0,AGM,Bend,39.87836095,-89.64007663,410.8
2244,Lincoln SF to Springfield,2016,COMBO 1,21520,-41.8,124039.4,34.6,COMP,Girth Weld, ,, , , , , , , , , , , ,3:20,23.49,123949.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-72.6,3422.2,AGM,Bend,39.87824707,-89.64007497,415.0
2245,Lincoln SF to Springfield,2016,COMBO 1,21530,-34.6,124074.0,39.8,COMP,Girth Weld, ,, , , , , , , , , , , ,8:17,23.50,123983.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-107.2,3387.6,AGM,Bend,39.87815256,-89.64007294,416.8
2246,Lincoln SF to Springfield,2016,COMBO 1,21540,-39.8,124113.8,37.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:22,23.51,124023.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-147.0,3347.8,AGM,Bend,39.87804351,-89.64006809,416.1
2247,Lincoln SF to Springfield,2016,COMBO 1,21550,-37.6,124151.4,32.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:20,23.51,124060.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-184.6,3310.2,AGM,Bend,39.87794062,-89.64006206,415.9
2248,Lincoln SF to Springfield,2016,COMBO 1,21560,-32.7,124184.1,37.1,COMP,Girth Weld, ,, , , , , , , , , , , ,12:08,23.52,124092.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-217.3,3277.5,AGM,Bend,39.87785116,-89.64005715,415.8
2249,Lincoln SF to Springfield,2016,COMBO 1,21570,-37.1,124221.2,35.2,COMP,Girth Weld, ,, , , , , , , , , , , ,11:30,23.53,124129.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-254.4,3240.4,AGM,Bend,39.87774966,-89.64005211,415.8
2250,Lincoln SF to Springfield,2016,COMBO 1,21580,-35.2,124256.3,35.0,COMP,Girth Weld, ,, , , , , , , , , , , ,12:55,23.53,124164.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-289.5,3205.3,AGM,Bend,39.87765336,-89.64004750,415.9
2251,Lincoln SF to Springfield,2016,COMBO 1,21590,-35.0,124291.3,34.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:27,23.54,124198.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-324.5,3170.3,AGM,Bend,39.87755761,-89.64004379,415.9
2252,Lincoln SF to Springfield,2016,COMBO 1,21600,-34.2,124325.5,38.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:11,23.55,124232.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-358.7,3136.1,AGM,Bend,39.87746393,-89.64004086,416.1
2253,Lincoln SF to Springfield,2016,COMBO 1,21610,-38.9,124364.4,36.2,COMP,Girth Weld, ,, , , , , , , , , , , ,11:38,23.55,124271.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-397.6,3097.2,AGM,Bend,39.87735737,-89.64003774,416.2
2254,Lincoln SF to Springfield,2016,COMBO 1,21620,-36.2,124400.7,37.9,COMP,Girth Weld, ,, , , , , , , , , , , ,2:06,23.56,124307.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-433.8,3061.0,AGM,Bend,39.87725812,-89.64003492,416.0
2255,Lincoln SF to Springfield,2016,COMBO 1,21630,-37.9,124438.6,34.9,COMP,Girth Weld, ,, , , , , , , , , , , ,12:30,23.57,124344.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-471.8,3023.0,AGM,Bend,39.87715425,-89.64003134,415.6
2256,Lincoln SF to Springfield,2016,COMBO 1,21640,-34.9,124473.4,32.1,COMP,Girth Weld, ,, , , , , , , , , , , ,2:08,23.57,124379.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-506.6,2988.2,AGM,Bend,39.87705882,-89.64002746,415.4
2257,Lincoln SF to Springfield,2016,COMBO 1,21650,-32.1,124505.6,38.9,COMP,Girth Weld, ,, , , , , , , , , , , ,10:20,23.58,124410.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-538.8,2956.0,AGM,Bend,39.87697084,-89.64002382,415.4
2258,Lincoln SF to Springfield,2016,COMBO 1,21660,-38.9,124544.4,41.0,COMP,Girth Weld, ,, , , , , , , , , , , ,2:28,23.59,124449.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-577.6,2917.2,AGM,Bend,39.87686438,-89.64002066,415.1
2259,Lincoln SF to Springfield,2016,COMBO 1,21670,-41.0,124585.5,40.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:14,23.60,124489.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-618.7,2876.1,AGM,Bend,39.87675202,-89.64001775,414.6
2260,Lincoln SF to Springfield,2016,COMBO 1,21680,-40.4,124625.9,39.3,COMP,Girth Weld, ,, , , , , , , , , , , ,2:42,23.60,124529.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-659.1,2835.7,AGM,Bend,39.87664125,-89.64001551,414.0
2261,Lincoln SF to Springfield,2016,COMBO 1,21690,-39.3,124665.2,35.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:12,23.61,124568.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-698.4,2796.4,AGM,Bend,39.87653353,-89.64001364,413.7
2262,Lincoln SF to Springfield,2016,COMBO 1,21700,-35.7,124701.0,38.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:12,23.62,124604.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-734.2,2760.6,AGM,Bend,39.87643564,-89.64001214,413.7
2263,Lincoln SF to Springfield,2016,COMBO 1,21710,-38.1,124739.1,43.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:48,23.62,124641.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-772.3,2722.5,AGM,Bend,39.87633120,-89.64001073,413.4
2264,Lincoln SF to Springfield,2016,COMBO 1,21720,-43.1,124782.2,43.2,COMP,Girth Weld, ,, , , , , , , , , , , ,2:30,23.63,124684.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-815.4,2679.4,AGM,Bend,39.87621309,-89.64000894,412.8
2265,Lincoln SF to Springfield,2016,COMBO 1,21730,-43.2,124825.4,42.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:38,23.64,124727.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-858.6,2636.2,AGM,Bend,39.87609480,-89.64000676,412.4
2266,Lincoln SF to Springfield,2016,COMBO 1,21740,-42.7,124868.1,40.0,COMP,Girth Weld, ,, , , , , , , , , , , ,1:59,23.65,124769.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-901.3,2593.5,AGM,Bend,39.87597788,-89.64000357,412.2
2267,Lincoln SF to Springfield,2016,COMBO 1,21750,-40.0,124908.1,43.1,COMP,Girth Weld, ,, , , , , , , , , , , ,9:50,23.66,124809.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-941.3,2553.5,AGM,Bend,39.87586841,-89.64000061,412.0
2268,Lincoln SF to Springfield,2016,COMBO 1,21760,-43.1,124951.1,30.3,COMP,Girth Weld, ,, , , , , , , , , , , ,1:36,23.66,124851.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-984.3,2510.5,AGM,Bend,39.87575047,-89.63999696,411.6
2269,Lincoln SF to Springfield,2016,COMBO 1,21770,-30.3,124981.5,35.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:02,23.67,124881.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1014.6,2480.2,AGM,Bend,39.87566748,-89.63999430,411.3
2270,Lincoln SF to Springfield,2016,COMBO 1,21780,-35.8,125017.3,34.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:44,23.68,124917.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1050.5,2444.3,AGM,Bend,39.87556934,-89.63999191,410.6
2271,Lincoln SF to Springfield,2016,COMBO 1,21790,-34.5,125051.8,35.3,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,23.68,124951.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-1084.9,2409.9,AGM,Bend,39.87547507,-89.63999014,409.3
2272,Lincoln SF to Springfield,2016,COMBO 1,21800,-35.3,125087.1,12.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,23.69,124986.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1120.3,2374.5,AGM,Bend,39.87537831,-89.63998806,408.7
2273,Lincoln SF to Springfield,2016,COMBO 1,21810,-12.6,125099.7,36.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:46,23.69,124998.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1132.9,2361.9,AGM,Bend,39.87534388,-89.63998734,408.7
2274,Lincoln SF to Springfield,2016,COMBO 1,21820,-36.2,125135.8,13.0,COMP,Girth Weld, ,, , , , , , , , , , , ,2:33,23.70,125034.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1169.0,2325.8,AGM,Bend,39.87524476,-89.63998585,409.0
2275,Lincoln SF to Springfield,2016,COMBO 1,21830,-13.0,125148.9,38.3,COMP,Girth Weld, ,, , , , , , , , , , , ,8:56,23.70,125047.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-1182.1,2312.7,AGM,Bend,39.87520908,-89.63998557,409.1
2276,Lincoln SF to Springfield,2016,COMBO 1,21840,-38.3,125187.2,30.0,COMP,Girth Weld, ,, , , , , , , , , , , ,12:48,23.71,125085.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-1220.4,2274.4,AGM,Bend,39.87510410,-89.63998392,409.0
2277,Lincoln SF to Springfield,2016,COMBO 1,21850,-30.0,125217.2,40.4,COMP,Girth Weld, ,, , , , , , , , , , , ,11:58,23.72,125114.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1250.4,2244.4,AGM,Bend,39.87502199,-89.63998177,408.5
2278,Lincoln SF to Springfield,2016,COMBO 1,21860,-40.4,125257.6,44.9,COMP,Girth Weld, ,, , , , , , , , , , , ,3:16,23.72,125154.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1290.8,2204.0,AGM,Bend,39.87491128,-89.63997912,407.7
2279,Lincoln SF to Springfield,2016,COMBO 1,21870,-44.9,125302.6,44.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:40,23.73,125199.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1335.7,2159.1,AGM,Bend,39.87478822,-89.63997677,406.7
2280,Lincoln SF to Springfield,2016,COMBO 1,21880,-44.6,125347.2,47.1,COMP,Girth Weld, ,, , , , , , , , , , , ,2:56,23.74,125243.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1380.4,2114.4,AGM,Bend,39.87466603,-89.63997464,406.0
2281,Lincoln SF to Springfield,2016,COMBO 1,21890,-47.1,125394.3,44.9,COMP,Girth Weld, ,, , , , , , , , , , , ,11:26,23.75,125290.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-1427.5,2067.3,AGM,Bend,39.87453691,-89.63997170,405.4
2282,Lincoln SF to Springfield,2016,COMBO 1,21900,-44.9,125439.2,42.4,COMP,Girth Weld, ,, , , , , , , , , , , ,2:12,23.76,125334.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-1472.4,2022.4,AGM,Bend,39.87441390,-89.63996896,405.2
2283,Lincoln SF to Springfield,2016,COMBO 1,21910,-42.4,125481.7,44.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:08,23.77,125376.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1514.8,1980.0,AGM,Bend,39.87429768,-89.63996683,405.0
2284,Lincoln SF to Springfield,2016,COMBO 1,21920,-44.7,125526.3,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,2:50,23.77,125420.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-1559.5,1935.3,AGM,Bend,39.87417533,-89.63996467,404.7
2285,Lincoln SF to Springfield,2016,COMBO 1,21930,-62.2,125588.5,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,8:56,23.79,125482.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1621.7,1873.1,AGM,Bend,39.87400546,-89.63996371,400.6
2286,Lincoln SF to Springfield,2016,COMBO 1,21940,-62.9,125651.4,36.9,COMP,Girth Weld, ,, , , , , , , , , , , ,12:42,23.80,125544.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-1684.6,1810.2,AGM,Bend,39.87383340,-89.63996918,403.5
2287,Lincoln SF to Springfield,2016,COMBO 1,21950,-36.9,125688.4,33.3,COMP,Girth Weld, ,, , , , , , , , , , , ,11:56,23.80,125581.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1721.6,1773.2,AGM,Bend,39.87373237,-89.63997543,402.9
2288,Lincoln SF to Springfield,2016,COMBO 1,21960,-33.3,125721.7,29.3,COMP,Girth Weld, ,, , , , , , , , , , , ,12:55,23.81,125613.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1754.9,1739.9,AGM,Bend,39.87364132,-89.63998353,402.3
2289,Lincoln SF to Springfield,2016,COMBO 1,21970,-29.3,125751.0,25.9,COMP,Girth Weld, ,, , , , , , , , , , , ,11:00,23.82,125642.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1784.1,1710.7,AGM,Bend,39.87356130,-89.63998985,402.1
2290,Lincoln SF to Springfield,2016,COMBO 1,21980,-25.9,125776.8,30.3,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,23.82,125668.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1810.0,1684.8,AGM,Bend,39.87349058,-89.63999592,402.0
2291,Lincoln SF to Springfield,2016,COMBO 1,21990,-30.3,125807.2,35.6,COMP,Girth Weld, ,, , , , , , , , , , , ,3:05,23.83,125698.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-1840.3,1654.5,AGM,Bend,39.87340769,-89.64000323,401.9
2292,Lincoln SF to Springfield,2016,COMBO 1,22000,-35.6,125842.8,31.1,COMP,Girth Weld, ,, , , , , , , , , , , ,12:55,23.83,125733.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-1875.9,1618.9,AGM,Bend,39.87331039,-89.64001152,401.5
2293,Lincoln SF to Springfield,2016,COMBO 1,22010,-31.1,125873.9,35.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:58,23.84,125764.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1907.1,1587.7,AGM,Bend,39.87322532,-89.64001870,401.2
2294,Lincoln SF to Springfield,2016,COMBO 1,22020,-35.8,125909.6,26.2,COMP,Girth Weld, ,, , , , , , , , , , , ,2:06,23.85,125799.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1942.8,1552.0,AGM,Bend,39.87312752,-89.64002688,401.4
2295,Lincoln SF to Springfield,2016,COMBO 1,22030,-26.2,125935.8,30.2,COMP,Girth Weld, ,, , , , , , , , , , , ,12:05,23.85,125825.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1969.0,1525.8,AGM,Bend,39.87305586,-89.64003231,401.5
2296,Lincoln SF to Springfield,2016,COMBO 1,22040,-30.2,125966.1,23.1,COMP,Girth Weld, ,, , , , , , , , , , , ,12:00,23.86,125855.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1999.3,1495.5,AGM,Bend,39.87297315,-89.64003885,401.8
2297,Lincoln SF to Springfield,2016,COMBO 1,22050,-23.1,125989.2,38.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:46,23.86,125878.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-2022.4,1472.4,AGM,Bend,39.87290993,-89.64004425,402.0
2298,Lincoln SF to Springfield,2016,COMBO 1,22060,-38.9,126028.1,34.3,COMP,Girth Weld, ,, , , , , , , , , , , ,11:32,23.87,125917.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2061.3,1433.5,AGM,Bend,39.87280368,-89.64005289,401.9
2299,Lincoln SF to Springfield,2016,COMBO 1,22070,-34.3,126062.4,32.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:02,23.88,125951.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-2095.6,1399.2,AGM,Bend,39.87270974,-89.64005989,402.1
2300,Lincoln SF to Springfield,2016,COMBO 1,22080,-32.5,126094.9,37.8,COMP,Girth Weld, ,, , , , , , , , , , , ,8:58,23.88,125983.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-2128.1,1366.7,AGM,Bend,39.87262083,-89.64006667,402.0
2301,Lincoln SF to Springfield,2016,COMBO 1,22090,-37.8,126132.7,36.4,COMP,Girth Weld, ,, , , , , , , , , , , ,2:08,23.89,126020.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-2165.9,1328.9,AGM,Bend,39.87251756,-89.64007481,401.7
2302,Lincoln SF to Springfield,2016,COMBO 1,22100,-36.4,126169.1,35.1,COMP,Girth Weld, ,, , , , , , , , , , , ,12:24,23.90,126056.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-2202.2,1292.6,AGM,Bend,39.87241814,-89.64008246,401.5
2303,Lincoln SF to Springfield,2016,COMBO 1,22110,-35.1,126204.2,44.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:16,23.90,126091.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2237.4,1257.4,AGM,Bend,39.87232204,-89.64008966,401.6
2304,Lincoln SF to Springfield,2016,COMBO 1,22120,-44.8,126249.0,38.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:51,23.91,126135.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-2282.2,1212.6,AGM,Bend,39.87219947,-89.64009904,401.6
2305,Lincoln SF to Springfield,2016,COMBO 1,22130,-38.0,126287.0,39.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:16,23.92,126173.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-2320.2,1174.6,AGM,Bend,39.87209562,-89.64010707,401.6
2306,Lincoln SF to Springfield,2016,COMBO 1,22140,-39.5,126326.5,35.2,COMP,Girth Weld, ,, , , , , , , , , , , ,11:47,23.93,126212.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-2359.7,1135.1,AGM,Bend,39.87198762,-89.64011586,401.7
2307,Lincoln SF to Springfield,2016,COMBO 1,22150,-35.2,126361.7,40.9,COMP,Girth Weld, ,, , , , , , , , , , , ,2:55,23.93,126247.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-2394.8,1100.0,AGM,Bend,39.87189154,-89.64012545,401.6
2308,Lincoln SF to Springfield,2016,COMBO 1,22160,-40.9,126402.6,42.0,COMP,Girth Weld, ,, , , , , , , , , , , ,11:00,23.94,126287.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-2435.8,1059.0,AGM,Bend,39.87177971,-89.64013698,401.6
2309,Lincoln SF to Springfield,2016,COMBO 1,22170,-42.0,126444.6,39.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:24,23.95,126329.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2477.8,1017.0,AGM,Bend,39.87166501,-89.64014774,401.5
2310,Lincoln SF to Springfield,2016,COMBO 1,22180,-39.6,126484.2,32.2,COMP,Girth Weld, ,, , , , , , , , , , , ,11:18,23.96,126368.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2517.4,977.4,AGM,Bend,39.87155679,-89.64015770,401.4
2311,Lincoln SF to Springfield,2016,COMBO 1,22190,-32.2,126516.4,31.0,COMP,Girth Weld, ,, , , , , , , , , , , ,3:10,23.96,126400.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2549.5,945.3,AGM,Bend,39.87146885,-89.64016544,401.7
2312,Lincoln SF to Springfield,2016,COMBO 1,22200,-31.0,126547.3,35.0,COMP,Girth Weld, ,, , , , , , , , , , , ,11:46,23.97,126430.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2580.5,914.3,AGM,Bend,39.87138418,-89.64017222,402.0
2313,Lincoln SF to Springfield,2016,COMBO 1,22210,-35.0,126582.3,41.0,COMP,Girth Weld, ,, , , , , , , , , , , ,12:49,23.97,126465.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-2615.5,879.3,AGM,Bend,39.87128852,-89.64017837,402.0
2314,Lincoln SF to Springfield,2016,COMBO 1,22220,-41.0,126623.3,31.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:23,23.98,126506.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-2656.5,838.3,AGM,Bend,39.87117760,-89.64016550,401.7
2315,Lincoln SF to Springfield,2016,COMBO 1,22230,-31.1,126654.4,33.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:20,23.99,126536.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-2687.6,807.2,AGM,Bend,39.87109893,-89.64012283,401.8
2316,Lincoln SF to Springfield,2016,COMBO 1,22240,-33.2,126687.6,34.9,COMP,Girth Weld, ,, , , , , , , , , , , ,10:30,23.99,126569.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-2720.8,774.0,AGM,Bend,39.87101582,-89.64007515,402.1
2317,Lincoln SF to Springfield,2016,COMBO 1,22250,-34.9,126722.5,35.3,COMP,Girth Weld, ,, , , , , , , , , , , ,2:14,24.00,126604.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-2755.7,739.1,AGM,Bend,39.87092824,-89.64002565,402.3
2318,Lincoln SF to Springfield,2016,COMBO 1,22260,-35.3,126757.7,30.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:20,24.01,126639.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2790.9,703.9,AGM,Bend,39.87083952,-89.63997605,402.5
2319,Lincoln SF to Springfield,2016,COMBO 1,22270,-30.0,126787.7,34.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:27,24.01,126668.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2820.9,673.9,AGM,Bend,39.87076392,-89.63993404,402.7
2320,Lincoln SF to Springfield,2016,COMBO 1,22280,-34.9,126822.7,34.9,COMP,Girth Weld, ,, , , , , , , , , , , ,11:22,24.02,126703.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2855.9,638.9,AGM,Bend,39.87067585,-89.63988538,402.8
2321,Lincoln SF to Springfield,2016,COMBO 1,22290,-34.9,126857.6,41.0,COMP,Girth Weld, ,, , , , , , , , , , , ,12:42,24.03,126737.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-2890.8,604.0,AGM,Bend,39.87058771,-89.63983688,403.0
2322,Lincoln SF to Springfield,2016,COMBO 1,22300,-41.0,126898.6,36.1,COMP,Girth Weld, ,, , , , , , , , , , , ,11:29,24.03,126778.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-2931.8,563.0,AGM,Bend,39.87048177,-89.63978959,403.2
2323,Lincoln SF to Springfield,2016,COMBO 1,22310,-36.1,126934.8,24.8,COMP,Girth Weld, ,, , , , , , , , , , , ,4:56,24.04,126814.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-2968.0,526.8,AGM,Bend,39.87038329,-89.63977870,403.5
2324,Lincoln SF to Springfield,2016,COMBO 1,22320,-24.8,126959.6,35.0,COMP,Girth Weld, ,, , , , , , , , , , , ,7:15,24.05,126838.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-2992.8,502.0,AGM,Bend,39.87031532,-89.63977434,403.7
2325,Lincoln SF to Springfield,2016,COMBO 1,22330,-35.0,126994.7,35.4,COMP,Girth Weld, ,, , , , , , , , , , , ,4:26,24.05,126873.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-3027.8,467.0,AGM,Bend,39.87021948,-89.63976714,403.9
2326,Lincoln SF to Springfield,2016,COMBO 1,22340,-35.4,127030.1,34.6,COMP,Girth Weld, ,, , , , , , , , , , , ,7:34,24.06,126908.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-3063.3,431.5,AGM,Bend,39.87012264,-89.63975853,404.1
2327,Lincoln SF to Springfield,2016,COMBO 1,22350,-34.6,127064.7,38.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:12,24.07,126942.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-3097.9,396.9,AGM,Bend,39.87002814,-89.63974948,404.2
2328,Lincoln SF to Springfield,2016,COMBO 1,22360,-38.8,127103.5,39.4,COMP,Girth Weld, ,, , , , , , , , , , , ,6:50,24.07,126981.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3136.6,358.2,AGM,Bend,39.86992219,-89.63973883,404.2
2329,Lincoln SF to Springfield,2016,COMBO 1,22370,-39.4,127142.8,48.7,COMP,Girth Weld, ,, , , , , , , , , , , ,4:49,24.08,127019.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3176.0,318.8,AGM,Bend,39.86981472,-89.63972755,404.4
2330,Lincoln SF to Springfield,2016,COMBO 1,22380,-48.7,127191.5,40.1,COMP,Girth Weld, ,, , , , , , , , , , , ,7:02,24.09,127068.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3224.7,270.1,AGM,Bend,39.86968181,-89.63971453,404.3
2331,Lincoln SF to Springfield,2016,COMBO 1,22390,-40.1,127231.5,47.0,COMP,Girth Weld, ,, , , , , , , , , , , ,3:52,24.10,127107.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3264.7,230.1,AGM,Bend,39.86957235,-89.63970400,404.9
2332,Lincoln SF to Springfield,2016,COMBO 1,22400,-47.0,127278.5,45.8,COMP,Girth Weld, ,, , , , , , , , , , , ,7:38,24.11,127154.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-3311.7,183.1,AGM,Bend,39.86944388,-89.63969228,405.4
2333,Lincoln SF to Springfield,2016,COMBO 1,22410,-45.8,127324.4,35.0,COMP,Girth Weld, ,, , , , , , , , , , , ,12:07,24.11,127199.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-3357.5,137.3,AGM,Bend,39.86931857,-89.63968222,405.8
2334,Lincoln SF to Springfield,2016,COMBO 1,22420,-35.0,127359.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:13,24.12,127234.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-3392.5,102.3,AGM,Bend,39.86922290,-89.63968029,406.3
2335,Lincoln SF to Springfield,2016,COMBO 1,22420,-62.2,127421.5,0.4,ANOM,Corrosion Cluster,EXT,, ,3:46,15, ,4.5,1.4,1803.00,1880.90,2.32,0.0041, ,12:13,24.13,127295.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-3454.7,40.1,AGM,Bend,39.86907230,-89.63976411,406.4
2336,Lincoln SF to Springfield,2016,COMBO 1,22420,-62.5,127421.8,0.2,ANOM,Corrosion,EXT,, ,4:30,12, ,0.7,1.1,1803.00,1977.50,2.44,0.0033, ,12:13,24.13,127296.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-3455.0,39.8,AGM,Bend,39.86907179,-89.63976487,406.4
2337,Lincoln SF to Springfield,2016,COMBO 1,22430,-62.6,127421.9,33.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:38,24.13,127296.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-3455.1,39.7,AGM,Bend,39.86907152,-89.63976528,406.4
2338,Lincoln SF to Springfield,2016,COMBO 1,22440,-33.6,127455.6,11.9,COMP,Girth Weld, ,, , , , , , , , , , , ,12:40,24.14,127329.4, ,812,18.00,0.375,42000,1750,46.40,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-3488.8,6.0,AGM,Bend,39.86901049,-89.63985477,407.5
2339,Lincoln SF to Springfield,2016,COMBO 1,22440,-6.0,127461.6,5.9,COMP,Bend, ,,4.9D -  46° - Right, , , , , , , , , ,4.9D,12:40,24.14,127335.4, ,812,18.00,0.375,42000,1750,46.40,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-3494.8,2846.8,AGM,Weld-O-Let,39.86900275,-89.63987325,407.4
2340,Lincoln SF to Springfield,2016,COMBO 1,22450,-11.9,127467.5,10.2,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,24.14,127341.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.5,11.2,ROSEN,04-Feb-16,-5.9,2841.0,Bend,Weld-O-Let,39.86900330,-89.63989377,406.5
2341,Lincoln SF to Springfield,2016,COMBO 1,22460,-10.2,127477.6,61.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:44,24.14,127351.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.9,11.2,ROSEN,04-Feb-16,-16.0,2830.8,Bend,Weld-O-Let,39.86900521,-89.63992928,404.8
2342,Lincoln SF to Springfield,2016,COMBO 1,22470,-61.3,127539.0,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,2:55,24.16,127411.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-77.4,2769.5,Bend,Weld-O-Let,39.86901678,-89.64014226,393.1
2343,Lincoln SF to Springfield,2016,COMBO 1,22480,-62.2,127601.2,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,12:22,24.17,127473.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-139.6,2707.3,Bend,Weld-O-Let,39.86902595,-89.64036224,390.2
2344,Lincoln SF to Springfield,2016,COMBO 1,22490,-62.3,127663.5,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,2:20,24.18,127535.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-201.9,2645.0,Bend,Weld-O-Let,39.86903656,-89.64058315,392.6
2345,Lincoln SF to Springfield,2016,COMBO 1,22500,-62.3,127725.8,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,11:31,24.19,127596.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-264.2,2582.7,Bend,Weld-O-Let,39.86904762,-89.64080373,396.9
2346,Lincoln SF to Springfield,2016,COMBO 1,22510,-62.3,127788.1,47.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:55,24.20,127658.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-326.5,2520.3,Bend,Weld-O-Let,39.86906818,-89.64102187,405.5
2347,Lincoln SF to Springfield,2016,COMBO 1,22520,-47.6,127835.8,49.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:50,24.21,127705.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.1,11.2,ROSEN,04-Feb-16,-374.1,2472.7,Bend,Weld-O-Let,39.86908741,-89.64118890,409.5
2348,Lincoln SF to Springfield,2016,COMBO 1,22530,-49.1,127884.9,62.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,24.22,127754.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-423.3,2423.6,Bend,Weld-O-Let,39.86910159,-89.64136220,410.6
2349,Lincoln SF to Springfield,2016,COMBO 1,22540,-62.6,127947.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:36,24.23,127816.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-485.8,2361.0,Bend,Weld-O-Let,39.86904314,-89.64156598,410.4
2350,Lincoln SF to Springfield,2016,COMBO 1,22550,-62.7,128010.2,60.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:28,24.24,127878.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-548.5,2298.3,Bend,Weld-O-Let,39.86892713,-89.64173014,408.6
2351,Lincoln SF to Springfield,2016,COMBO 1,22560,-60.2,128070.3,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,12:20,24.26,127937.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-608.7,2238.1,Bend,Weld-O-Let,39.86881004,-89.64188052,407.5
2352,Lincoln SF to Springfield,2016,COMBO 1,22570,-62.2,128132.6,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:35,24.27,127999.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-670.9,2175.9,Bend,Weld-O-Let,39.86868739,-89.64203427,407.9
2353,Lincoln SF to Springfield,2016,COMBO 1,22580,-62.5,128195.0,62.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,24.28,128061.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-733.4,2113.4,Bend,Weld-O-Let,39.86856555,-89.64219031,407.6
2354,Lincoln SF to Springfield,2016,COMBO 1,22590,-62.6,128257.6,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,24.29,128122.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-796.0,2050.8,Bend,Weld-O-Let,39.86844322,-89.64234624,407.5
2355,Lincoln SF to Springfield,2016,COMBO 1,22600,-62.7,128320.3,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,12:38,24.30,128184.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-858.7,1988.2,Bend,Weld-O-Let,39.86831984,-89.64250110,406.8
2356,Lincoln SF to Springfield,2016,COMBO 1,22610,-62.3,128382.6,62.8,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,24.31,128246.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-920.9,1925.9,Bend,Weld-O-Let,39.86819782,-89.64265571,406.1
2357,Lincoln SF to Springfield,2016,COMBO 1,22620,-62.8,128445.4,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,24.33,128308.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-983.7,1863.1,Bend,Weld-O-Let,39.86807516,-89.64281224,405.5
2358,Lincoln SF to Springfield,2016,COMBO 1,22630,-62.7,128508.0,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,2:02,24.34,128370.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-1046.4,1800.4,Bend,Weld-O-Let,39.86795326,-89.64296911,404.8
2359,Lincoln SF to Springfield,2016,COMBO 1,22640,-62.2,128570.2,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:48,24.35,128432.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-1108.6,1738.2,Bend,Weld-O-Let,39.86783143,-89.64312361,403.1
2360,Lincoln SF to Springfield,2016,COMBO 1,22650,-62.8,128633.0,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,3:49,24.36,128494.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1171.4,1675.4,Bend,Weld-O-Let,39.86770809,-89.64327921,402.9
2361,Lincoln SF to Springfield,2016,COMBO 1,22660,-62.9,128696.0,56.0,COMP,Girth Weld, ,, , , , , , , , , , , ,11:35,24.37,128556.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1234.3,1612.5,Bend,Weld-O-Let,39.86758386,-89.64343409,401.3
2362,Lincoln SF to Springfield,2016,COMBO 1,22670,-56.0,128752.0,62.4,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,24.38,128612.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-1290.4,1556.5,Bend,Weld-O-Let,39.86747335,-89.64357202,399.8
2363,Lincoln SF to Springfield,2016,COMBO 1,22680,-62.4,128814.4,63.2,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,24.40,128673.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-1352.8,1494.1,Bend,Weld-O-Let,39.86734284,-89.64371326,398.3
2364,Lincoln SF to Springfield,2016,COMBO 1,22690,-63.2,128877.6,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,3:06,24.41,128736.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-1416.0,1430.9,Bend,Weld-O-Let,39.86717620,-89.64373076,396.1
2365,Lincoln SF to Springfield,2016,COMBO 1,22700,-62.8,128940.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:42,24.42,128798.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1478.8,1368.1,Bend,Weld-O-Let,39.86701204,-89.64366431,397.7
2366,Lincoln SF to Springfield,2016,COMBO 1,22710,-62.7,129003.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:03,24.43,128860.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-1541.5,1305.3,Bend,Weld-O-Let,39.86684794,-89.64359806,399.5
2367,Lincoln SF to Springfield,2016,COMBO 1,22720,-62.6,129065.7,61.5,COMP,Girth Weld, ,, , , , , , , , , , , ,8:37,24.44,128922.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-1604.1,1242.7,Bend,Weld-O-Let,39.86668428,-89.64353188,399.6
2368,Lincoln SF to Springfield,2016,COMBO 1,22730,-61.5,129127.2,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:46,24.46,128983.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-1665.6,1181.2,Bend,Weld-O-Let,39.86652373,-89.64346619,397.6
2369,Lincoln SF to Springfield,2016,COMBO 1,22740,-62.2,129189.4,62.3,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,24.47,129044.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1727.8,1119.0,Bend,Weld-O-Let,39.86636109,-89.64340010,397.3
2370,Lincoln SF to Springfield,2016,COMBO 1,22750,-62.3,129251.7,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:16,24.48,129106.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1790.1,1056.7,Bend,Weld-O-Let,39.86619850,-89.64333275,396.7
2371,Lincoln SF to Springfield,2016,COMBO 1,22760,-62.5,129314.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:38,24.49,129168.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-1852.6,994.2,Bend,Weld-O-Let,39.86603517,-89.64326611,395.9
2372,Lincoln SF to Springfield,2016,COMBO 1,22770,-62.7,129376.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:34,24.50,129230.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-1915.3,931.5,Bend,Weld-O-Let,39.86587087,-89.64320106,395.3
2373,Lincoln SF to Springfield,2016,COMBO 1,22780,-62.7,129439.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:00,24.52,129292.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1978.1,868.8,Bend,Weld-O-Let,39.86570653,-89.64313571,394.6
2374,Lincoln SF to Springfield,2016,COMBO 1,22790,-62.7,129502.4,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:42,24.53,129354.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-2040.8,806.1,Bend,Weld-O-Let,39.86554248,-89.64307005,393.2
2375,Lincoln SF to Springfield,2016,COMBO 1,22800,-62.8,129565.2,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,11:44,24.54,129416.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-2103.6,743.2,Bend,Weld-O-Let,39.86537763,-89.64300611,392.7
2376,Lincoln SF to Springfield,2016,COMBO 1,22810,-62.9,129628.1,35.0,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,24.55,129478.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-2166.4,680.4,Bend,Weld-O-Let,39.86521208,-89.64294457,393.3
2377,Lincoln SF to Springfield,2016,COMBO 1,22820,-35.0,129663.1,63.3,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,24.56,129513.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-2201.5,645.3,Bend,Weld-O-Let,39.86511917,-89.64291315,393.4
2378,Lincoln SF to Springfield,2016,COMBO 1,22830,-63.3,129726.4,63.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:40,24.57,129576.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2264.8,582.0,Bend,Weld-O-Let,39.86495659,-89.64294625,392.1
2379,Lincoln SF to Springfield,2016,COMBO 1,22840,-63.1,129789.5,61.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,24.58,129638.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-2327.9,518.9,Bend,Weld-O-Let,39.86483348,-89.64309348,402.8
2380,Lincoln SF to Springfield,2016,COMBO 1,22850,-61.7,129851.2,62.5,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,24.59,129699.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-2389.6,457.3,Bend,Weld-O-Let,39.86474597,-89.64325702,429.3
2381,Lincoln SF to Springfield,2016,COMBO 1,22860,-62.5,129913.7,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:41,24.60,129761.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-2452.1,394.7,Bend,Weld-O-Let,39.86466301,-89.64344486,438.9
2382,Lincoln SF to Springfield,2016,COMBO 1,22870,-62.1,129975.8,42.4,COMP,Girth Weld, ,, , , , , , , , , , , ,1:18,24.62,129822.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-2514.2,332.7,Bend,Weld-O-Let,39.86459443,-89.64364582,438.3
2383,Lincoln SF to Springfield,2016,COMBO 1,22880,-42.4,130018.2,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:34,24.62,129864.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-2556.5,290.3,Bend,Weld-O-Let,39.86455309,-89.64378625,441.4
2384,Lincoln SF to Springfield,2016,COMBO 1,22890,-62.8,130080.9,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:48,24.64,129926.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.1,11.2,ROSEN,04-Feb-16,-2619.3,227.5,Bend,Weld-O-Let,39.86448962,-89.64399315,446.3
2385,Lincoln SF to Springfield,2016,COMBO 1,22900,-62.8,130143.7,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,12:24,24.65,129989.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-2682.1,164.7,Bend,Weld-O-Let,39.86445171,-89.64421005,450.3
2386,Lincoln SF to Springfield,2016,COMBO 1,22910,-62.9,130206.7,55.4,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,24.66,130051.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.4,11.2,ROSEN,04-Feb-16,-2745.0,101.8,Bend,Weld-O-Let,39.86442743,-89.64443085,453.8
2387,Lincoln SF to Springfield,2016,COMBO 1,22920,-55.4,130262.0,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:58,24.67,130106.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-2800.4,46.4,Bend,Weld-O-Let,39.86442253,-89.64462768,454.6
2388,Lincoln SF to Springfield,2016,COMBO 1,22920,-46.4,130308.4,16.1,COMP,Weld-O-Let, ,, ,12:00, , , , , , , , , ,10:58,24.68,130151.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.3,11.2,ROSEN,04-Feb-16,-2846.8,153.1,Bend,AGM,39.86441873,-89.64479257,455.2
2389,Lincoln SF to Springfield,2016,COMBO 1,22930,-62.5,130324.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:27,24.68,130167.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-16.1,136.9,Weld-O-Let,AGM,39.86441734,-89.64484981,455.4
2390,Lincoln SF to Springfield,2016,COMBO 1,22940,-62.7,130387.3,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:02,24.69,130229.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-78.8,74.2,Weld-O-Let,AGM,39.86440473,-89.64507143,454.8
2391,Lincoln SF to Springfield,2016,COMBO 1,22950,-62.8,130450.0,56.9,COMP,Girth Weld, ,, , , , , , , , , , , ,12:25,24.71,130292.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-141.6,11.5,Weld-O-Let,AGM,39.86436178,-89.64528752,456.2
2392,Lincoln SF to Springfield,2016,COMBO 1,22950,-11.5,130461.5,45.5,REF,AGM, ,,[MFL-A/XT] #33, , , , , , , , , , ,12:25,24.71,130303.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16, , , , ,39.86435400,-89.64532700,456.4
2393,Lincoln SF to Springfield,2016,COMBO 1,22960,-56.9,130507.0,44.3,COMP,Girth Weld, ,, , , , , , , , , , , ,9:46,24.72,130348.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-45.5,5170.4,AGM,AGM,39.86432218,-89.64548245,456.4
2394,Lincoln SF to Springfield,2016,COMBO 1,22970,-44.3,130551.3,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,3:18,24.73,130392.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-89.8,5126.1,AGM,AGM,39.86429268,-89.64563481,457.1
2395,Lincoln SF to Springfield,2016,COMBO 1,22980,-62.8,130614.1,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:14,24.74,130454.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-152.6,5063.3,AGM,AGM,39.86425162,-89.64585018,454.5
2396,Lincoln SF to Springfield,2016,COMBO 1,22990,-62.8,130676.8,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,3:05,24.75,130516.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-215.3,5000.5,AGM,AGM,39.86420890,-89.64606531,453.3
2397,Lincoln SF to Springfield,2016,COMBO 1,23000,-62.4,130739.2,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:20,24.76,130578.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-277.7,4938.2,AGM,AGM,39.86416787,-89.64627965,457.0
2398,Lincoln SF to Springfield,2016,COMBO 1,23010,-62.8,130802.0,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:50,24.77,130640.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-340.5,4875.4,AGM,AGM,39.86412733,-89.64649491,463.7
2399,Lincoln SF to Springfield,2016,COMBO 1,23020,-62.8,130864.8,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,11:38,24.79,130702.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-403.3,4812.6,AGM,AGM,39.86408633,-89.64671048,468.7
2400,Lincoln SF to Springfield,2016,COMBO 1,23030,-62.5,130927.3,50.7,COMP,Girth Weld, ,, , , , , , , , , , , ,3:28,24.80,130764.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-465.8,4750.1,AGM,AGM,39.86405363,-89.64692700,470.2
2401,Lincoln SF to Springfield,2016,COMBO 1,23040,-50.7,130978.0,52.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:50,24.81,130814.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-516.5,4699.4,AGM,AGM,39.86405095,-89.64710662,469.1
2402,Lincoln SF to Springfield,2016,COMBO 1,23050,-52.5,131030.5,56.3,COMP,Girth Weld, ,, , , , , , , , , , , ,2:06,24.82,130866.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-569.0,4646.8,AGM,AGM,39.86404846,-89.64729244,467.3
2403,Lincoln SF to Springfield,2016,COMBO 1,23060,-56.3,131086.8,41.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:02,24.83,130922.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-625.3,4590.6,AGM,AGM,39.86404617,-89.64749165,466.1
2404,Lincoln SF to Springfield,2016,COMBO 1,23070,-41.6,131128.4,34.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:02,24.83,130963.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-666.9,4548.9,AGM,AGM,39.86404422,-89.64763911,466.2
2405,Lincoln SF to Springfield,2016,COMBO 1,23080,-34.7,131163.1,44.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:52,24.84,130997.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-701.6,4514.3,AGM,AGM,39.86404278,-89.64776199,466.0
2406,Lincoln SF to Springfield,2016,COMBO 1,23090,-44.3,131207.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:05,24.85,131041.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-745.9,4470.0,AGM,AGM,39.86404133,-89.64791885,466.8
2407,Lincoln SF to Springfield,2016,COMBO 1,23100,-62.7,131270.1,44.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:54,24.86,131103.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-808.6,4407.3,AGM,AGM,39.86404001,-89.64814111,468.2
2408,Lincoln SF to Springfield,2016,COMBO 1,23110,-44.5,131314.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:54,24.87,131147.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-853.1,4362.8,AGM,AGM,39.86403888,-89.64829869,468.5
2409,Lincoln SF to Springfield,2016,COMBO 1,23120,-62.6,131377.2,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:54,24.88,131209.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-915.7,4300.2,AGM,AGM,39.86403774,-89.64852021,465.9
2410,Lincoln SF to Springfield,2016,COMBO 1,23130,-62.8,131440.0,59.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:32,24.89,131271.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-978.5,4237.4,AGM,AGM,39.86403730,-89.64874220,463.3
2411,Lincoln SF to Springfield,2016,COMBO 1,23140,-59.7,131499.7,56.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:48,24.91,131330.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1038.2,4177.7,AGM,AGM,39.86403576,-89.64895358,461.5
2412,Lincoln SF to Springfield,2016,COMBO 1,23150,-56.6,131556.3,56.4,COMP,Girth Weld, ,, , , , , , , , , , , ,2:25,24.92,131386.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-1094.8,4121.1,AGM,AGM,39.86403298,-89.64915376,459.8
2413,Lincoln SF to Springfield,2016,COMBO 1,23160,-56.4,131612.6,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,11:50,24.93,131442.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-1151.1,4064.8,AGM,AGM,39.86402950,-89.64935324,458.5
2414,Lincoln SF to Springfield,2016,COMBO 1,23170,-62.3,131674.9,56.6,COMP,Girth Weld, ,, , , , , , , , , , , ,3:00,24.94,131503.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-1213.4,4002.5,AGM,AGM,39.86402535,-89.64957371,456.3
2415,Lincoln SF to Springfield,2016,COMBO 1,23180,-56.6,131731.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:14,24.95,131559.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-1270.0,3945.9,AGM,AGM,39.86402235,-89.64977391,454.5
