Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Feature Type,Feature Identification,Surface Location,2023,Comment,Feature Orientation,Peak Depth of Corrosion or Crack Anomaly,Peak Depth of Dent Anomaly,Length of Anomaly,Width of Anomaly,Psafe ,Pburst,Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Milepost,Stationing,HCA,MAOP,Pipe OD,Pipe Wall Thickness,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinte
2416,Lincoln SF to Springfield,2016,COMBO 1,23190,-62.7,131794.2,36.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:41,24.96,131621.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-1332.7,3883.1,AGM,AGM,39.86401954,-89.64999541,450.4
2417,Lincoln SF to Springfield,2016,COMBO 1,23190,-19.9,131814.1,16.9,ANOM,DENT,n/a,, ,5:23, ,1.5,18.6,4.8, , , , , ,9:41,24.96,131641.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-1352.6,3863.3,AGM,AGM,39.86401853,-89.65006530,448.4
2418,Lincoln SF to Springfield,2016,COMBO 1,23200,-36.8,131831.1,63.1,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,24.97,131658.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-1369.6,3846.3,AGM,AGM,39.86401701,-89.65012374,444.9
2419,Lincoln SF to Springfield,2016,COMBO 1,23200,-48.1,131879.1,15.0,ANOM,DENT,n/a,, ,6:32, ,1.2,27.7,8.5, , , , , , ,24.98,131705.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-1417.6,3798.3,AGM,AGM,39.86397385,-89.65027788,438.1
2420,Lincoln SF to Springfield,2016,COMBO 1,23210,-63.1,131894.2,62.9,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,24.98,131720.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-1432.7,3783.2,AGM,AGM,39.86394366,-89.65031381,437.7
2421,Lincoln SF to Springfield,2016,COMBO 1,23220,-62.9,131957.1,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,8:32,24.99,131783.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-1495.6,3720.3,AGM,AGM,39.86378516,-89.65037247,447.5
2422,Lincoln SF to Springfield,2016,COMBO 1,23230,-62.5,132019.6,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:34,25.00,131844.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-1558.1,3657.7,AGM,AGM,39.86361555,-89.65037988,452.3
2423,Lincoln SF to Springfield,2016,COMBO 1,23240,-62.8,132082.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:34,25.02,131907.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-1621.0,3594.9,AGM,AGM,39.86344436,-89.65038812,453.1
2424,Lincoln SF to Springfield,2016,COMBO 1,23250,-62.7,132145.2,61.5,COMP,Girth Weld, ,, , , , , , , , , , , ,4:05,25.03,131969.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-1683.7,3532.2,AGM,AGM,39.86327356,-89.65039005,458.3
2425,Lincoln SF to Springfield,2016,COMBO 1,23260,-61.5,132206.7,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,8:48,25.04,132029.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-1745.2,3470.7,AGM,AGM,39.86310567,-89.65039309,460.6
2426,Lincoln SF to Springfield,2016,COMBO 1,23270,-62.3,132269.0,60.9,COMP,Girth Weld, ,, , , , , , , , , , , ,2:44,25.05,132091.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-1807.5,3408.4,AGM,AGM,39.86293598,-89.65039602,457.6
2427,Lincoln SF to Springfield,2016,COMBO 1,23280,-60.9,132329.9,52.1,COMP,Girth Weld, ,, , , , , , , , , , , ,9:18,25.06,132151.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-1868.4,3347.5,AGM,AGM,39.86276980,-89.65039921,459.3
2428,Lincoln SF to Springfield,2016,COMBO 1,23290,-52.1,132382.0,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,2:34,25.07,132203.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.1,11.2,ROSEN,04-Feb-16,-1920.5,3295.3,AGM,AGM,39.86262749,-89.65040185,460.9
2429,Lincoln SF to Springfield,2016,COMBO 1,23300,-62.1,132444.1,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,8:54,25.08,132264.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-1982.6,3233.2,AGM,AGM,39.86245887,-89.65040124,456.3
2430,Lincoln SF to Springfield,2016,COMBO 1,23310,-62.9,132507.0,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:56,25.10,132327.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-2045.5,3170.4,AGM,AGM,39.86228980,-89.65039664,447.3
2431,Lincoln SF to Springfield,2016,COMBO 1,23320,-62.7,132569.7,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:06,25.11,132389.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-2108.2,3107.7,AGM,AGM,39.86212073,-89.65039695,457.4
2432,Lincoln SF to Springfield,2016,COMBO 1,23330,-62.5,132632.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:44,25.12,132451.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-2170.7,3045.2,AGM,AGM,39.86195120,-89.65039815,465.2
2433,Lincoln SF to Springfield,2016,COMBO 1,23340,-62.7,132694.9,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,25.13,132513.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-2233.4,2982.5,AGM,AGM,39.86178061,-89.65039859,462.3
2434,Lincoln SF to Springfield,2016,COMBO 1,23350,-62.7,132757.5,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:22,25.14,132574.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-2296.0,2919.9,AGM,AGM,39.86161014,-89.65039706,458.2
2435,Lincoln SF to Springfield,2016,COMBO 1,23360,-62.6,132820.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:00,25.16,132636.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-2358.7,2857.2,AGM,AGM,39.86143916,-89.65039848,458.9
2436,Lincoln SF to Springfield,2016,COMBO 1,23370,-62.7,132882.9,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:46,25.17,132699.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-2421.4,2794.5,AGM,AGM,39.86126786,-89.65039959,461.2
2437,Lincoln SF to Springfield,2016,COMBO 1,23380,-62.8,132945.7,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,25.18,132761.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-2484.2,2731.7,AGM,AGM,39.86109654,-89.65039816,460.6
2438,Lincoln SF to Springfield,2016,COMBO 1,23390,-62.7,133008.4,62.3,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,25.19,132823.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-2546.9,2669.0,AGM,AGM,39.86092573,-89.65039560,457.0
2439,Lincoln SF to Springfield,2016,COMBO 1,23400,-62.3,133070.8,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:29,25.20,132884.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-2609.3,2606.6,AGM,AGM,39.86075567,-89.65038980,456.2
2440,Lincoln SF to Springfield,2016,COMBO 1,23410,-62.8,133133.6,32.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:24,25.21,132947.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2672.1,2543.8,AGM,AGM,39.86058422,-89.65038318,456.3
2441,Lincoln SF to Springfield,2016,COMBO 1,23420,-32.5,133166.1,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,10:51,25.22,132979.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-2704.6,2511.3,AGM,AGM,39.86049541,-89.65037984,456.7
2442,Lincoln SF to Springfield,2016,COMBO 1,23430,-62.9,133229.0,63.1,COMP,Girth Weld, ,, , , , , , , , , , , ,11:23,25.23,133041.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-2767.5,2448.4,AGM,AGM,39.86032383,-89.65037191,457.7
2443,Lincoln SF to Springfield,2016,COMBO 1,23440,-63.1,133292.0,63.3,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,25.24,133103.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2830.5,2385.3,AGM,AGM,39.86015379,-89.65038439,460.2
2444,Lincoln SF to Springfield,2016,COMBO 1,23450,-63.3,133355.4,64.1,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,25.26,133166.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-2893.9,2322.0,AGM,AGM,39.86003894,-89.65053818,462.9
2445,Lincoln SF to Springfield,2016,COMBO 1,23460,-64.1,133419.5,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:12,25.27,133229.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-2958.0,2257.9,AGM,AGM,39.86002027,-89.65076325,464.2
2446,Lincoln SF to Springfield,2016,COMBO 1,23470,-62.4,133481.9,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:58,25.28,133291.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3020.4,2195.5,AGM,AGM,39.86001364,-89.65098421,464.5
2447,Lincoln SF to Springfield,2016,COMBO 1,23480,-62.8,133544.7,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:52,25.29,133353.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-3083.2,2132.7,AGM,AGM,39.86000986,-89.65120657,464.5
2448,Lincoln SF to Springfield,2016,COMBO 1,23490,-62.8,133607.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:06,25.30,133415.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-3145.9,2070.0,AGM,AGM,39.86000708,-89.65142894,464.9
2449,Lincoln SF to Springfield,2016,COMBO 1,23500,-62.7,133670.2,48.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:07,25.32,133477.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-3208.7,2007.2,AGM,AGM,39.86000488,-89.65165122,465.5
2450,Lincoln SF to Springfield,2016,COMBO 1,23510,-48.9,133719.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:35,25.33,133526.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-3257.6,1958.3,AGM,AGM,39.86000359,-89.65182458,465.5
2451,Lincoln SF to Springfield,2016,COMBO 1,23520,-62.7,133781.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:22,25.34,133588.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-3320.2,1895.6,AGM,AGM,39.86000179,-89.65204657,466.1
2452,Lincoln SF to Springfield,2016,COMBO 1,23530,-62.6,133844.4,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:02,25.35,133650.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-3382.9,1833.0,AGM,AGM,39.86000021,-89.65226849,466.8
2453,Lincoln SF to Springfield,2016,COMBO 1,23540,-62.1,133906.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:20,25.36,133711.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-3445.0,1770.9,AGM,AGM,39.85999904,-89.65248871,468.0
2454,Lincoln SF to Springfield,2016,COMBO 1,23550,-62.7,133969.2,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:28,25.37,133773.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3507.7,1708.1,AGM,AGM,39.85999776,-89.65271097,469.4
2455,Lincoln SF to Springfield,2016,COMBO 1,23560,-62.8,134032.0,55.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:10,25.38,133835.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3570.5,1645.4,AGM,AGM,39.85999561,-89.65293338,470.2
2456,Lincoln SF to Springfield,2016,COMBO 1,23570,-55.6,134087.6,10.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:23,25.40,133890.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3626.1,1589.8,AGM,AGM,39.85999364,-89.65313041,470.9
2457,Lincoln SF to Springfield,2016,COMBO 1,23580,-10.3,134098.0,21.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:53,25.40,133901.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3636.5,1579.4,AGM,AGM,39.85999340,-89.65316708,471.1
2458,Lincoln SF to Springfield,2016,COMBO 1,23590,-21.5,134119.5,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:46,25.40,133922.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3658.0,1557.9,AGM,AGM,39.85999280,-89.65324341,471.8
2459,Lincoln SF to Springfield,2016,COMBO 1,23600,-62.5,134182.0,54.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:03,25.41,133984.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-3720.5,1495.4,AGM,AGM,39.85999106,-89.65346489,472.3
2460,Lincoln SF to Springfield,2016,COMBO 1,23610,-54.6,134236.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:24,25.42,134038.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3775.2,1440.7,AGM,AGM,39.85998890,-89.65365844,472.5
2461,Lincoln SF to Springfield,2016,COMBO 1,23620,-62.6,134299.3,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:36,25.44,134100.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-3837.8,1378.1,AGM,AGM,39.85998808,-89.65388029,473.8
2462,Lincoln SF to Springfield,2016,COMBO 1,23630,-62.5,134361.8,57.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:42,25.45,134162.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-3900.3,1315.6,AGM,AGM,39.85998893,-89.65410184,474.7
2463,Lincoln SF to Springfield,2016,COMBO 1,23640,-57.8,134419.6,53.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:46,25.46,134219.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-3958.1,1257.8,AGM,AGM,39.85998920,-89.65430656,474.7
2464,Lincoln SF to Springfield,2016,COMBO 1,23650,-53.6,134473.1,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,9:20,25.47,134272.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-4011.6,1204.2,AGM,AGM,39.85998976,-89.65449626,474.0
2465,Lincoln SF to Springfield,2016,COMBO 1,23660,-62.1,134535.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,3:00,25.48,134333.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-4073.8,1142.1,AGM,AGM,39.85998941,-89.65471635,473.4
2466,Lincoln SF to Springfield,2016,COMBO 1,23670,-62.7,134598.0,52.2,COMP,Girth Weld, ,, , , , , , , , , , , ,11:10,25.49,134395.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-4136.5,1079.4,AGM,AGM,39.85998845,-89.65493848,475.5
2467,Lincoln SF to Springfield,2016,COMBO 1,23680,-52.2,134650.2,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:06,25.50,134447.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-4188.7,1027.2,AGM,AGM,39.85998763,-89.65512329,478.6
2468,Lincoln SF to Springfield,2016,COMBO 1,23690,-62.6,134712.8,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:08,25.51,134509.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-4251.3,964.5,AGM,AGM,39.85998784,-89.65534507,482.3
2469,Lincoln SF to Springfield,2016,COMBO 1,23700,-62.2,134775.1,61.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:46,25.53,134571.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-4313.6,902.3,AGM,AGM,39.85998745,-89.65556546,484.6
2470,Lincoln SF to Springfield,2016,COMBO 1,23710,-61.2,134836.2,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,9:38,25.54,134631.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-4374.7,841.2,AGM,AGM,39.85998679,-89.65578224,486.0
2471,Lincoln SF to Springfield,2016,COMBO 1,23720,-62.2,134898.5,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:20,25.55,134693.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-4437.0,778.9,AGM,AGM,39.85998628,-89.65600268,488.2
2472,Lincoln SF to Springfield,2016,COMBO 1,23730,-62.6,134961.0,61.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:14,25.56,134755.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-4499.5,716.3,AGM,AGM,39.85998472,-89.65622420,492.3
2473,Lincoln SF to Springfield,2016,COMBO 1,23740,-61.6,135022.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,3:44,25.57,134816.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-4561.2,654.7,AGM,AGM,39.85998347,-89.65644230,495.5
2474,Lincoln SF to Springfield,2016,COMBO 1,23750,-62.6,135085.3,58.8,COMP,Girth Weld, ,, , , , , , , , , , , ,8:54,25.58,134878.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-4623.8,592.1,AGM,AGM,39.85998434,-89.65666389,493.8
2475,Lincoln SF to Springfield,2016,COMBO 1,23760,-58.8,135144.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:34,25.60,134936.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-4682.6,533.3,AGM,AGM,39.85998624,-89.65687218,493.0
2476,Lincoln SF to Springfield,2016,COMBO 1,23770,-62.7,135206.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:10,25.61,134998.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-4745.2,470.6,AGM,AGM,39.85998657,-89.65709412,492.7
2477,Lincoln SF to Springfield,2016,COMBO 1,23780,-62.7,135269.5,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:56,25.62,135060.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-4808.0,407.9,AGM,AGM,39.85998578,-89.65731630,492.5
2478,Lincoln SF to Springfield,2016,COMBO 1,23790,-62.2,135331.6,61.9,COMP,Girth Weld, ,, , , , , , , , , , , ,9:22,25.63,135121.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-4870.1,345.8,AGM,AGM,39.85998693,-89.65753649,492.3
2479,Lincoln SF to Springfield,2016,COMBO 1,23800,-61.9,135393.6,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:46,25.64,135183.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-4932.1,283.8,AGM,AGM,39.85998981,-89.65775586,491.3
2480,Lincoln SF to Springfield,2016,COMBO 1,23810,-62.8,135456.3,36.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:00,25.65,135245.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-4994.8,221.0,AGM,AGM,39.85999340,-89.65797816,490.6
2481,Lincoln SF to Springfield,2016,COMBO 1,23820,-36.6,135492.9,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:17,25.66,135281.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-5031.4,184.5,AGM,AGM,39.85999633,-89.65810757,489.7
2482,Lincoln SF to Springfield,2016,COMBO 1,23830,-62.8,135555.7,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:00,25.67,135343.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-5094.2,121.7,AGM,AGM,39.85997975,-89.65832617,488.7
2483,Lincoln SF to Springfield,2016,COMBO 1,23840,-62.8,135618.5,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:36,25.69,135405.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-5157.0,58.9,AGM,AGM,39.85987470,-89.65849930,489.9
2484,Lincoln SF to Springfield,2016,COMBO 1,23840,-58.9,135677.4,3.6,REF,AGM, ,,[MFL-A/XT] #34, , , , , , , , , , ,1:36,25.70,135463.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16, , , , ,39.85976100,-89.65864700,490.6
2485,Lincoln SF to Springfield,2016,COMBO 1,23850,-62.5,135681.0,16.1,COMP,Girth Weld, ,, , , , , , , , , , , ,3:30,25.70,135467.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-3.6,2147.1,AGM,Casing Begin,39.85975424,-89.65865587,490.5
2486,Lincoln SF to Springfield,2016,COMBO 1,23860,-16.1,135697.1,15.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,25.70,135483.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-19.7,2131.0,AGM,Casing Begin,39.85972346,-89.65869637,489.9
2487,Lincoln SF to Springfield,2016,COMBO 1,23870,-15.6,135712.6,62.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,25.70,135498.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-35.3,2115.4,AGM,Casing Begin,39.85969374,-89.65873573,490.1
2488,Lincoln SF to Springfield,2016,COMBO 1,23880,-62.6,135775.3,60.1,COMP,Girth Weld, ,, , , , , , , , , , , ,2:32,25.72,135560.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-97.9,2052.8,AGM,Casing Begin,39.85953972,-89.65880997,493.2
2489,Lincoln SF to Springfield,2016,COMBO 1,23890,-60.1,135835.4,39.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:10,25.73,135620.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-158.0,1992.7,AGM,Casing Begin,39.85937572,-89.65880864,494.6
2490,Lincoln SF to Springfield,2016,COMBO 1,23900,-39.8,135875.2,11.2,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,25.73,135659.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-197.8,1952.9,AGM,Casing Begin,39.85926712,-89.65880796,494.6
2491,Lincoln SF to Springfield,2016,COMBO 1,23910,-11.2,135886.4,62.3,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,25.74,135670.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-209.0,1941.6,AGM,Casing Begin,39.85923648,-89.65880797,494.4
2492,Lincoln SF to Springfield,2016,COMBO 1,23920,-62.3,135948.7,57.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:08,25.75,135732.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-271.3,1879.3,AGM,Casing Begin,39.85906662,-89.65880887,492.8
2493,Lincoln SF to Springfield,2016,COMBO 1,23930,-57.0,136005.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:30,25.76,135788.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-328.3,1822.4,AGM,Casing Begin,39.85891124,-89.65880986,491.2
2494,Lincoln SF to Springfield,2016,COMBO 1,23940,-62.6,136068.2,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,9:12,25.77,135850.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-390.9,1759.8,AGM,Casing Begin,39.85874064,-89.65881273,489.5
2495,Lincoln SF to Springfield,2016,COMBO 1,23950,-62.2,136130.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:17,25.78,135912.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.1,11.2,ROSEN,04-Feb-16,-453.1,1697.6,AGM,Casing Begin,39.85857103,-89.65881614,487.9
2496,Lincoln SF to Springfield,2016,COMBO 1,23960,-62.6,136193.0,62.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,25.79,135973.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-515.7,1635.0,AGM,Casing Begin,39.85840077,-89.65882390,484.2
2497,Lincoln SF to Springfield,2016,COMBO 1,23970,-62.6,136255.6,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,12:24,25.81,136035.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-578.2,1572.5,AGM,Casing Begin,39.85824505,-89.65890479,478.9
2498,Lincoln SF to Springfield,2016,COMBO 1,23980,-62.2,136317.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:26,25.82,136097.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-640.4,1510.3,AGM,Casing Begin,39.85811187,-89.65903991,473.9
2499,Lincoln SF to Springfield,2016,COMBO 1,23990,-62.6,136380.4,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,12:35,25.83,136159.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-703.0,1447.7,AGM,Casing Begin,39.85797821,-89.65917781,474.0
2500,Lincoln SF to Springfield,2016,COMBO 1,24000,-62.9,136443.3,60.4,COMP,Girth Weld, ,, , , , , , , , , , , ,9:48,25.84,136221.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-766.0,1384.7,AGM,Casing Begin,39.85787969,-89.65935471,473.9
2501,Lincoln SF to Springfield,2016,COMBO 1,24010,-60.4,136503.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:35,25.85,136281.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-826.4,1324.3,AGM,Casing Begin,39.85781737,-89.65955249,477.1
2502,Lincoln SF to Springfield,2016,COMBO 1,24020,-62.7,136566.5,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,25.86,136343.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-889.1,1261.6,AGM,Casing Begin,39.85775817,-89.65975999,481.6
2503,Lincoln SF to Springfield,2016,COMBO 1,24030,-62.7,136629.2,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:12,25.88,136405.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-951.8,1198.8,AGM,Casing Begin,39.85774327,-89.65998090,483.3
2504,Lincoln SF to Springfield,2016,COMBO 1,24040,-62.8,136692.0,54.4,COMP,Girth Weld, ,, , , , , , , , , , , ,11:44,25.89,136467.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1014.6,1136.1,AGM,Casing Begin,39.85773643,-89.66020298,483.0
2505,Lincoln SF to Springfield,2016,COMBO 1,24050,-54.4,136746.4,56.2,COMP,Girth Weld, ,, , , , , , , , , , , ,2:03,25.90,136521.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1069.0,1081.6,AGM,Casing Begin,39.85773099,-89.66039551,482.4
2506,Lincoln SF to Springfield,2016,COMBO 1,24060,-56.2,136802.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:02,25.91,136577.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1125.2,1025.4,AGM,Casing Begin,39.85772433,-89.66059425,481.8
2507,Lincoln SF to Springfield,2016,COMBO 1,24070,-62.7,136865.4,60.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:45,25.92,136639.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-1188.0,962.7,AGM,Casing Begin,39.85771458,-89.66081603,481.3
2508,Lincoln SF to Springfield,2016,COMBO 1,24080,-60.7,136926.0,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:13,25.93,136699.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-1248.6,902.0,AGM,Casing Begin,39.85770297,-89.66103020,480.0
2509,Lincoln SF to Springfield,2016,COMBO 1,24090,-62.7,136988.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:08,25.94,136761.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-1311.3,839.3,AGM,Casing Begin,39.85768938,-89.66125143,478.9
2510,Lincoln SF to Springfield,2016,COMBO 1,24100,-62.6,137051.3,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:24,25.96,136823.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-1374.0,776.7,AGM,Casing Begin,39.85767553,-89.66147232,477.4
2511,Lincoln SF to Springfield,2016,COMBO 1,24110,-62.6,137114.0,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:32,25.97,136885.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1436.6,714.1,AGM,Casing Begin,39.85766246,-89.66169333,476.1
2512,Lincoln SF to Springfield,2016,COMBO 1,24120,-62.8,137176.8,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,8:42,25.98,136947.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-1499.4,651.3,AGM,Casing Begin,39.85765035,-89.66191487,473.7
2513,Lincoln SF to Springfield,2016,COMBO 1,24130,-62.8,137239.6,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,2:40,25.99,137009.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-1562.2,588.4,AGM,Casing Begin,39.85763744,-89.66213672,473.7
2514,Lincoln SF to Springfield,2016,COMBO 1,24140,-62.9,137302.5,44.4,COMP,Girth Weld, ,, , , , , , , , , , , ,8:52,26.00,137071.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-1625.2,525.5,AGM,Casing Begin,39.85762139,-89.66235856,473.5
2515,Lincoln SF to Springfield,2016,COMBO 1,24150,-44.4,137346.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:26,26.01,137115.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-1669.5,481.2,AGM,Casing Begin,39.85760940,-89.66251477,472.8
2516,Lincoln SF to Springfield,2016,COMBO 1,24160,-62.7,137409.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:09,26.02,137177.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-1732.2,418.5,AGM,Casing Begin,39.85759434,-89.66273575,472.3
2517,Lincoln SF to Springfield,2016,COMBO 1,24170,-62.7,137472.2,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,12:00,26.04,137239.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-1794.9,355.8,AGM,Casing Begin,39.85758117,-89.66295694,470.9
2518,Lincoln SF to Springfield,2016,COMBO 1,24180,-62.4,137534.7,46.0,COMP,Girth Weld, ,, , , , , , , , , , , ,8:44,26.05,137301.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-1857.3,293.4,AGM,Casing Begin,39.85756639,-89.66317702,469.9
2519,Lincoln SF to Springfield,2016,COMBO 1,24190,-46.0,137580.7,41.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:55,26.06,137346.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-1903.3,247.4,AGM,Casing Begin,39.85755549,-89.66333927,469.5
2520,Lincoln SF to Springfield,2016,COMBO 1,24200,-41.5,137622.2,45.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:32,26.06,137387.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-1944.8,205.9,AGM,Casing Begin,39.85754671,-89.66348571,468.5
2521,Lincoln SF to Springfield,2016,COMBO 1,24210,-45.6,137667.8,44.1,COMP,Girth Weld, ,, , , , , , , , , , , ,12:38,26.07,137433.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-1990.4,160.3,AGM,Casing Begin,39.85753751,-89.66364680,468.2
2522,Lincoln SF to Springfield,2016,COMBO 1,24220,-44.1,137711.9,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:40,26.08,137476.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-2034.5,116.2,AGM,Casing Begin,39.85752799,-89.66380228,468.9
2523,Lincoln SF to Springfield,2016,COMBO 1,24230,-62.8,137774.7,44.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:02,26.09,137538.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2097.3,53.4,AGM,Casing Begin,39.85751350,-89.66402395,469.6
2524,Lincoln SF to Springfield,2016,COMBO 1,24240,-44.1,137818.8,18.2,COMP,Girth Weld, ,, , , , , , , , , , , ,6:44,26.10,137582.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-2141.4,9.3,AGM,Casing Begin,39.85750374,-89.66417954,469.3
2525,Lincoln SF to Springfield,2016,COMBO 1,24240,-9.3,137828.0,8.9,COMP,Casing Begin, ,, , , , , , , , , , , ,6:44,26.10,137591.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-2150.7,162.7,AGM,Casing End,39.85750172,-89.66421225,469.3
2526,Lincoln SF to Springfield,2016,COMBO 1,24250,-18.2,137837.0,41.4,COMP,Girth Weld, ,, , , , , , , , , , , ,3:34,26.11,137600.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-8.9,153.8,Casing Begin,Casing End,39.85749977,-89.66424369,469.3
2527,Lincoln SF to Springfield,2016,COMBO 1,24260,-41.4,137878.4,50.7,COMP,Girth Weld, ,, , , , , , , , , , , ,5:42,26.11,137641.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.3,11.2,ROSEN,04-Feb-16,-50.3,112.3,Casing Begin,Casing End,39.85749037,-89.66438989,469.4
2528,Lincoln SF to Springfield,2016,COMBO 1,24270,-50.7,137929.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,3:00,26.12,137691.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-101.0,61.7,Casing Begin,Casing End,39.85747868,-89.66456861,469.2
2529,Lincoln SF to Springfield,2016,COMBO 1,24270,-61.7,137990.7,1.0,COMP,Casing End, ,, , , , , , , , , , , ,3:00,26.13,137752.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-162.7,347.5,Casing Begin,Bend,39.85746465,-89.66478625,470.2
2530,Lincoln SF to Springfield,2016,COMBO 1,24280,-62.7,137991.8,63.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:49,26.13,137753.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-1.0,346.5,Casing End,Bend,39.85746443,-89.66478993,470.2
2531,Lincoln SF to Springfield,2016,COMBO 1,24290,-63.1,138054.9,38.3,COMP,Girth Weld, ,, , , , , , , , , , , ,11:12,26.15,137816.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-64.2,283.4,Casing End,Bend,39.85738491,-89.66498016,472.9
2532,Lincoln SF to Springfield,2016,COMBO 1,24300,-38.3,138093.2,50.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:33,26.15,137853.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-102.4,245.1,Casing End,Bend,39.85731113,-89.66507602,473.1
2533,Lincoln SF to Springfield,2016,COMBO 1,24310,-50.7,138143.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:05,26.16,137904.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-153.1,194.4,Casing End,Bend,39.85721246,-89.66520170,473.1
2534,Lincoln SF to Springfield,2016,COMBO 1,24320,-62.7,138206.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:40,26.18,137966.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-215.8,131.7,Casing End,Bend,39.85709062,-89.66535760,473.7
2535,Lincoln SF to Springfield,2016,COMBO 1,24330,-62.8,138269.3,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,12:48,26.19,138028.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.3,11.2,ROSEN,04-Feb-16,-278.6,69.0,Casing End,Bend,39.85697049,-89.66551596,473.8
2536,Lincoln SF to Springfield,2016,COMBO 1,24340,-62.9,138332.2,12.2,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,26.20,138090.3, ,812,18.00,0.375,42000,1750,46.40,0.50,1993,4.2,11.2,ROSEN,04-Feb-16,-341.4,6.1,Casing End,Bend,39.85684989,-89.66567415,473.2
2537,Lincoln SF to Springfield,2016,COMBO 1,24340,-6.1,138338.3,6.1,COMP,Bend, ,,5.1D -  45° - Right, , , , , , , , , ,5.1D,--:--,26.20,138096.3, ,812,18.00,0.375,42000,1750,46.40,0.50,1993,4.2,11.2,ROSEN,04-Feb-16,-347.5,2401.4,Casing End,Weld-O-Let,39.85684106,-89.66569196,473.1
2538,Lincoln SF to Springfield,2016,COMBO 1,24350,-12.2,138344.4,52.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:49,26.20,138102.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-6.1,2395.2,Bend,Weld-O-Let,39.85684058,-89.66571368,473.1
2539,Lincoln SF to Springfield,2016,COMBO 1,24360,-52.8,138397.2,12.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:20,26.21,138154.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-59.0,2342.4,Bend,Weld-O-Let,39.85684047,-89.66590060,474.6
2540,Lincoln SF to Springfield,2016,COMBO 1,24370,-12.8,138410.0,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,8:38,26.21,138167.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-71.7,2329.6,Bend,Weld-O-Let,39.85684037,-89.66594587,475.0
2541,Lincoln SF to Springfield,2016,COMBO 1,24380,-62.7,138472.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:51,26.23,138229.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-134.5,2266.9,Bend,Weld-O-Let,39.85684082,-89.66616788,477.3
2542,Lincoln SF to Springfield,2016,COMBO 1,24390,-62.7,138535.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:13,26.24,138291.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-197.2,2204.2,Bend,Weld-O-Let,39.85684147,-89.66638991,477.4
2543,Lincoln SF to Springfield,2016,COMBO 1,24400,-62.8,138598.3,51.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:33,26.25,138353.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-260.0,2141.4,Bend,Weld-O-Let,39.85681091,-89.66660821,478.3
2544,Lincoln SF to Springfield,2016,COMBO 1,24410,-51.7,138650.0,35.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:44,26.26,138404.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-311.7,2089.6,Bend,Weld-O-Let,39.85678213,-89.66678757,478.4
2545,Lincoln SF to Springfield,2016,COMBO 1,24420,-35.7,138685.7,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:55,26.27,138440.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-347.5,2053.9,Bend,Weld-O-Let,39.85676209,-89.66691112,478.0
2546,Lincoln SF to Springfield,2016,COMBO 1,24430,-62.8,138748.5,63.3,COMP,Girth Weld, ,, , , , , , , , , , , ,11:49,26.28,138502.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-410.3,1991.1,Bend,Weld-O-Let,39.85671224,-89.66712239,480.7
2547,Lincoln SF to Springfield,2016,COMBO 1,24440,-63.3,138811.9,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:03,26.29,138564.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-473.6,1927.7,Bend,Weld-O-Let,39.85658306,-89.66726015,484.1
2548,Lincoln SF to Springfield,2016,COMBO 1,24450,-62.8,138874.7,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:02,26.30,138627.0,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-536.4,1864.9,Bend,Weld-O-Let,39.85642277,-89.66733863,485.6
2549,Lincoln SF to Springfield,2016,COMBO 1,24460,-62.8,138937.5,62.9,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,26.31,138689.2,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-599.2,1802.1,Bend,Weld-O-Let,39.85626665,-89.66742855,486.4
2550,Lincoln SF to Springfield,2016,COMBO 1,24470,-62.9,139000.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:49,26.33,138751.4,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-662.1,1739.2,Bend,Weld-O-Let,39.85616225,-89.66759967,487.2
2551,Lincoln SF to Springfield,2016,COMBO 1,24480,-62.7,139063.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:46,26.34,138813.4,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-724.8,1676.6,Bend,Weld-O-Let,39.85609069,-89.66780110,487.1
2552,Lincoln SF to Springfield,2016,COMBO 1,24490,-62.7,139125.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:55,26.35,138875.5,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-787.5,1613.9,Bend,Weld-O-Let,39.85601743,-89.66800162,486.8
2553,Lincoln SF to Springfield,2016,COMBO 1,24500,-62.6,139188.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:03,26.36,138937.4,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-850.1,1551.2,Bend,Weld-O-Let,39.85597204,-89.66821350,487.7
2554,Lincoln SF to Springfield,2016,COMBO 1,24510,-62.6,139251.0,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:26,26.37,138999.4,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-912.7,1488.6,Bend,Weld-O-Let,39.85596716,-89.66843504,488.9
2555,Lincoln SF to Springfield,2016,COMBO 1,24520,-62.7,139313.7,13.3,COMP,Girth Weld, ,, , , , , , , , , , , ,12:54,26.39,139061.4,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.3,11.2,ROSEN,04-Feb-16,-975.5,1425.9,Bend,Weld-O-Let,39.85596372,-89.66865695,488.4
2556,Lincoln SF to Springfield,2016,COMBO 1,24530,-13.3,139327.0,62.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,26.39,139074.6,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-988.7,1412.6,Bend,Weld-O-Let,39.85596286,-89.66870395,488.3
2557,Lincoln SF to Springfield,2016,COMBO 1,24540,-62.6,139389.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:36,26.40,139136.5,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-1051.4,1350.0,Bend,Weld-O-Let,39.85595635,-89.66892534,489.0
2558,Lincoln SF to Springfield,2016,COMBO 1,24550,-62.7,139452.4,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,26.41,139198.6,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-1114.1,1287.2,Bend,Weld-O-Let,39.85591972,-89.66914204,488.1
2559,Lincoln SF to Springfield,2016,COMBO 1,24560,-62.7,139515.1,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:33,26.42,139260.7,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.2,11.2,ROSEN,04-Feb-16,-1176.9,1224.5,Bend,Weld-O-Let,39.85590809,-89.66936279,488.3
2560,Lincoln SF to Springfield,2016,COMBO 1,24570,-62.5,139577.6,62.8,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,26.44,139322.5,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-1239.4,1162.0,Bend,Weld-O-Let,39.85593918,-89.66957959,488.8
2561,Lincoln SF to Springfield,2016,COMBO 1,24580,-62.8,139640.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:25,26.45,139384.6,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-1302.2,1099.2,Bend,Weld-O-Let,39.85595454,-89.66979983,489.5
2562,Lincoln SF to Springfield,2016,COMBO 1,24590,-62.7,139703.1,59.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:06,26.46,139446.7,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1364.8,1036.5,Bend,Weld-O-Let,39.85595549,-89.67002169,490.2
2563,Lincoln SF to Springfield,2016,COMBO 1,24600,-59.8,139762.8,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:58,26.47,139505.8,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-1424.6,976.8,Bend,Weld-O-Let,39.85595587,-89.67023321,490.8
2564,Lincoln SF to Springfield,2016,COMBO 1,24610,-62.8,139825.6,61.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:08,26.48,139567.9,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-1487.4,914.0,Bend,Weld-O-Let,39.85595493,-89.67045545,491.2
2565,Lincoln SF to Springfield,2016,COMBO 1,24620,-61.7,139887.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:34,26.49,139629.0,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-1549.1,852.2,Bend,Weld-O-Let,39.85595373,-89.67067394,491.1
2566,Lincoln SF to Springfield,2016,COMBO 1,24630,-62.7,139950.0,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,1:58,26.51,139691.0,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1611.8,789.6,Bend,Weld-O-Let,39.85595366,-89.67089569,491.4
2567,Lincoln SF to Springfield,2016,COMBO 1,24640,-62.4,140012.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:34,26.52,139752.7,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.6,11.2,ROSEN,04-Feb-16,-1674.2,727.2,Bend,Weld-O-Let,39.85595421,-89.67111651,490.6
2568,Lincoln SF to Springfield,2016,COMBO 1,24650,-62.6,140075.0,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:02,26.53,139814.7,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-1736.8,664.6,Bend,Weld-O-Let,39.85595410,-89.67133814,490.5
2569,Lincoln SF to Springfield,2016,COMBO 1,24660,-62.5,140137.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:10,26.54,139876.5,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-1799.3,602.0,Bend,Weld-O-Let,39.85595245,-89.67155946,490.7
2570,Lincoln SF to Springfield,2016,COMBO 1,24670,-62.7,140200.2,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,26.55,139938.5,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-1862.0,539.4,Bend,Weld-O-Let,39.85595226,-89.67178130,491.6
2571,Lincoln SF to Springfield,2016,COMBO 1,24680,-62.7,140262.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:48,26.56,140000.5,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1924.7,476.7,Bend,Weld-O-Let,39.85595248,-89.67200309,491.6
2572,Lincoln SF to Springfield,2016,COMBO 1,24690,-62.5,140325.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:08,26.58,140062.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1987.1,414.2,Bend,Weld-O-Let,39.85595240,-89.67222428,491.6
2573,Lincoln SF to Springfield,2016,COMBO 1,24700,-62.7,140388.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,8:26,26.59,140124.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-2049.9,351.5,Bend,Weld-O-Let,39.85595016,-89.67244620,491.4
2574,Lincoln SF to Springfield,2016,COMBO 1,24710,-62.7,140450.9,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,3:30,26.60,140186.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-2112.6,288.8,Bend,Weld-O-Let,39.85594818,-89.67266817,490.6
2575,Lincoln SF to Springfield,2016,COMBO 1,24720,-62.3,140513.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:50,26.61,140248.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-2174.9,226.5,Bend,Weld-O-Let,39.85594792,-89.67288844,489.3
2576,Lincoln SF to Springfield,2016,COMBO 1,24730,-62.7,140575.9,43.4,COMP,Girth Weld, ,, , , , , , , , , , , ,7:58,26.62,140310.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-2237.6,163.8,Bend,Weld-O-Let,39.85594868,-89.67311048,490.0
2577,Lincoln SF to Springfield,2016,COMBO 1,24740,-43.4,140619.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:49,26.63,140353.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-2281.0,120.3,Bend,Weld-O-Let,39.85594914,-89.67326425,491.4
2578,Lincoln SF to Springfield,2016,COMBO 1,24750,-62.7,140682.0,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:37,26.64,140415.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-2343.7,57.6,Bend,Weld-O-Let,39.85595005,-89.67348609,491.7
2579,Lincoln SF to Springfield,2016,COMBO 1,24750,-57.6,140739.6,4.9,COMP,Weld-O-Let, ,, ,3:00, , , , , , , , , ,2:37,26.66,140472.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-2401.3,2.3,Bend,AGM,39.85594909,-89.67368998,491.2
2580,Lincoln SF to Springfield,2016,COMBO 1,24750,-59.9,140741.9,2.6,REF,AGM, ,,[MFL-A/XT] #36, , , , , , , , , , ,2:37,26.66,140474.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16, , , , ,39.85594900,-89.67369800,491.1
2581,Lincoln SF to Springfield,2016,COMBO 1,24760,-62.5,140744.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:32,26.66,140477.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-2.6,2052.1,AGM,AGM,39.85594899,-89.67370697,491.0
2582,Lincoln SF to Springfield,2016,COMBO 1,24770,-62.7,140807.1,52.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:22,26.67,140539.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.8,11.2,ROSEN,04-Feb-16,-65.2,1989.4,AGM,AGM,39.85594879,-89.67392898,487.9
2583,Lincoln SF to Springfield,2016,COMBO 1,24780,-52.8,140859.9,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,11:19,26.68,140591.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-118.0,1936.6,AGM,AGM,39.85594853,-89.67411617,486.9
2584,Lincoln SF to Springfield,2016,COMBO 1,24790,-62.1,140922.0,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:00,26.69,140652.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-180.1,1874.6,AGM,AGM,39.85594738,-89.67433654,489.3
2585,Lincoln SF to Springfield,2016,COMBO 1,24800,-62.9,140984.8,63.0,COMP,Girth Weld, ,, , , , , , , , , , , ,11:22,26.70,140714.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-242.9,1811.7,AGM,AGM,39.85595362,-89.67455891,490.8
2586,Lincoln SF to Springfield,2016,COMBO 1,24810,-63.0,141047.8,14.3,COMP,Girth Weld, ,, , , , , , , , , , , ,12:00,26.71,140777.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-305.9,1748.7,AGM,AGM,39.85602065,-89.67476252,490.0
2587,Lincoln SF to Springfield,2016,COMBO 1,24820,-14.3,141062.1,48.1,COMP,Girth Weld, ,, , , , , , , , , , , ,3:18,26.72,140791.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-320.2,1734.5,AGM,AGM,39.85604504,-89.67480209,490.1
2588,Lincoln SF to Springfield,2016,COMBO 1,24830,-48.1,141110.2,63.3,COMP,Girth Weld, ,, , , , , , , , , , , ,11:56,26.73,140838.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.7,11.2,ROSEN,04-Feb-16,-368.3,1686.3,AGM,AGM,39.85612897,-89.67493372,489.5
2589,Lincoln SF to Springfield,2016,COMBO 1,24840,-63.3,141173.5,58.0,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,26.74,140901.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-431.6,1623.1,AGM,AGM,39.85616121,-89.67514443,489.8
2590,Lincoln SF to Springfield,2016,COMBO 1,24850,-58.0,141231.5,48.4,COMP,Girth Weld, ,, , , , , , , , , , , ,1:04,26.75,140958.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-489.6,1565.0,AGM,AGM,39.85607375,-89.67530964,489.3
2591,Lincoln SF to Springfield,2016,COMBO 1,24860,-48.4,141279.9,24.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:21,26.76,141006.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-538.0,1516.6,AGM,AGM,39.85597222,-89.67541984,488.8
2592,Lincoln SF to Springfield,2016,COMBO 1,24870,-24.3,141304.2,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,2:18,26.76,141030.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-562.3,1492.4,AGM,AGM,39.85592240,-89.67547689,488.6
2593,Lincoln SF to Springfield,2016,COMBO 1,24880,-62.3,141366.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:40,26.77,141092.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-624.6,1430.0,AGM,AGM,39.85579690,-89.67562678,487.8
2594,Lincoln SF to Springfield,2016,COMBO 1,24890,-62.8,141429.3,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:36,26.79,141154.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-687.4,1367.2,AGM,AGM,39.85566962,-89.67577648,488.7
2595,Lincoln SF to Springfield,2016,COMBO 1,24900,-62.3,141491.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:38,26.80,141216.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-749.7,1304.9,AGM,AGM,39.85554292,-89.67592476,490.0
2596,Lincoln SF to Springfield,2016,COMBO 1,24910,-62.6,141554.2,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:28,26.81,141278.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-812.3,1242.3,AGM,AGM,39.85541614,-89.67607428,491.8
2597,Lincoln SF to Springfield,2016,COMBO 1,24920,-62.8,141617.1,58.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:43,26.82,141340.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-875.2,1179.5,AGM,AGM,39.85528869,-89.67622416,493.4
2598,Lincoln SF to Springfield,2016,COMBO 1,24930,-58.1,141675.2,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:12,26.83,141397.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-933.3,1121.4,AGM,AGM,39.85517085,-89.67636276,494.1
2599,Lincoln SF to Springfield,2016,COMBO 1,24940,-62.6,141737.8,57.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:11,26.84,141459.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-995.9,1058.7,AGM,AGM,39.85504294,-89.67651057,492.5
