Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Feature Type,Feature Identification,Surface Location,2023,Comment,Feature Orientation,Peak Depth of Corrosion or Crack Anomaly,Peak Depth of Dent Anomaly,Length of Anomaly,Width of Anomaly,Psafe ,Pburst,Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Milepost,Stationing,HCA,MAOP,Pipe OD,Pipe Wall Thickness,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinte
2600,Lincoln SF to Springfield,2016,COMBO 1,24950,-57.6,141795.4,52.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:12,26.86,141516.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-1053.5,1001.2,AGM,AGM,39.85492465,-89.67664558,493.3
2601,Lincoln SF to Springfield,2016,COMBO 1,24960,-52.0,141847.3,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:22,26.87,141568.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1105.4,949.2,AGM,AGM,39.85481783,-89.67676737,494.1
2602,Lincoln SF to Springfield,2016,COMBO 1,24970,-62.8,141910.2,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:30,26.88,141630.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1168.3,886.4,AGM,AGM,39.85468995,-89.67691608,492.0
2603,Lincoln SF to Springfield,2016,COMBO 1,24980,-62.8,141972.9,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:32,26.89,141692.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-1231.0,823.6,AGM,AGM,39.85456222,-89.67706474,490.0
2604,Lincoln SF to Springfield,2016,COMBO 1,24990,-62.8,142035.7,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,8:46,26.90,141754.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-1293.8,760.8,AGM,AGM,39.85443462,-89.67721402,488.8
2605,Lincoln SF to Springfield,2016,COMBO 1,25000,-62.8,142098.6,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,2:05,26.91,141816.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-1356.7,698.0,AGM,AGM,39.85430608,-89.67736219,488.2
2606,Lincoln SF to Springfield,2016,COMBO 1,25010,-62.9,142161.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:12,26.92,141878.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-1419.6,635.0,AGM,AGM,39.85417679,-89.67750976,487.9
2607,Lincoln SF to Springfield,2016,COMBO 1,25020,-62.8,142224.3,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:59,26.94,141941.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-1482.4,572.3,AGM,AGM,39.85404749,-89.67765653,487.8
2608,Lincoln SF to Springfield,2016,COMBO 1,25030,-62.8,142287.0,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:25,26.95,142003.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-1545.1,509.5,AGM,AGM,39.85391827,-89.67780338,488.2
2609,Lincoln SF to Springfield,2016,COMBO 1,25030,-34.5,142321.5,28.3,ANOM,Mill Anomaly,n/a,, ,10:09,10, ,0.4,1.4, , , ,0.0027, ,11:25,26.95,142037.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-1579.6,475.0,AGM,AGM,39.85384741,-89.67788416,488.4
2610,Lincoln SF to Springfield,2016,COMBO 1,25040,-62.8,142349.8,48.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:36,26.96,142065.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-1607.9,446.7,AGM,AGM,39.85378945,-89.67795107,488.3
2611,Lincoln SF to Springfield,2016,COMBO 1,25050,-48.9,142398.7,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:00,26.97,142113.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.6,11.2,ROSEN,04-Feb-16,-1656.8,397.8,AGM,AGM,39.85368894,-89.67806544,488.1
2612,Lincoln SF to Springfield,2016,COMBO 1,25060,-62.8,142461.5,51.3,COMP,Girth Weld, ,, , , , , , , , , , , ,12:06,26.98,142175.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1719.6,335.0,AGM,AGM,39.85355904,-89.67821169,487.8
2613,Lincoln SF to Springfield,2016,COMBO 1,25070,-51.3,142512.9,63.0,COMP,Girth Weld, ,, , , , , , , , , , , ,12:06,26.99,142226.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-1771.0,283.7,AGM,AGM,39.85345582,-89.67833501,487.1
2614,Lincoln SF to Springfield,2016,COMBO 1,25080,-63.0,142575.9,51.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:40,27.00,142288.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-1834.0,220.7,AGM,AGM,39.85337016,-89.67852669,487.7
2615,Lincoln SF to Springfield,2016,COMBO 1,25090,-51.7,142627.6,30.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:08,27.01,142340.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.6,11.2,ROSEN,04-Feb-16,-1885.7,168.9,AGM,AGM,39.85335762,-89.67870851,488.5
2616,Lincoln SF to Springfield,2016,COMBO 1,25100,-30.2,142657.8,63.0,COMP,Girth Weld, ,, , , , , , , , , , , ,11:18,27.02,142369.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-1915.9,138.8,AGM,AGM,39.85335811,-89.67881565,489.3
2617,Lincoln SF to Springfield,2016,COMBO 1,25110,-63.0,142720.8,63.2,COMP,Girth Weld, ,, , , , , , , , , , , ,11:34,27.03,142432.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-1978.9,75.8,AGM,AGM,39.85331630,-89.67902704,489.9
2618,Lincoln SF to Springfield,2016,COMBO 1,25120,-63.2,142784.0,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:36,27.04,142494.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-2042.1,12.6,AGM,AGM,39.85317453,-89.67914510,489.4
2619,Lincoln SF to Springfield,2016,COMBO 1,25120,-12.6,142796.5,50.1,REF,AGM, ,,[MFL-A/XT] #37, , , , , , , , , , ,10:36,27.04,142507.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16, , , , ,39.85314200,-89.67916000,489.6
2620,Lincoln SF to Springfield,2016,COMBO 1,25130,-62.7,142846.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:10,27.05,142556.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-50.1,8810.8,AGM,Weld-O-Let,39.85301155,-89.67921925,489.6
2621,Lincoln SF to Springfield,2016,COMBO 1,25140,-62.6,142909.3,51.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:08,27.07,142618.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-112.7,8748.2,AGM,Weld-O-Let,39.85284847,-89.67929365,488.9
2622,Lincoln SF to Springfield,2016,COMBO 1,25150,-51.8,142961.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:34,27.08,142670.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-164.5,8696.4,AGM,Weld-O-Let,39.85271293,-89.67935341,490.3
2623,Lincoln SF to Springfield,2016,COMBO 1,25160,-62.6,143023.7,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,11:34,27.09,142731.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-227.1,8633.8,AGM,Weld-O-Let,39.85254954,-89.67942699,490.6
2624,Lincoln SF to Springfield,2016,COMBO 1,25170,-62.4,143086.0,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,12:16,27.10,142793.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-289.5,8571.4,AGM,Weld-O-Let,39.85238839,-89.67950612,491.0
2625,Lincoln SF to Springfield,2016,COMBO 1,25180,-62.9,143149.0,63.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:48,27.11,142855.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-352.4,8508.5,AGM,Weld-O-Let,39.85223049,-89.67959981,491.4
2626,Lincoln SF to Springfield,2016,COMBO 1,25190,-63.0,143212.0,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,27.12,142918.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-415.5,8445.5,AGM,Weld-O-Let,39.85212543,-89.67977517,491.1
2627,Lincoln SF to Springfield,2016,COMBO 1,25200,-62.7,143274.7,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:01,27.14,142980.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-478.1,8382.8,AGM,Weld-O-Let,39.85209398,-89.67999329,491.7
2628,Lincoln SF to Springfield,2016,COMBO 1,25210,-62.8,143337.5,62.2,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,27.15,143042.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-540.9,8320.0,AGM,Weld-O-Let,39.85209623,-89.68021834,492.5
2629,Lincoln SF to Springfield,2016,COMBO 1,25220,-62.2,143399.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:01,27.16,143103.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-603.1,8257.8,AGM,Weld-O-Let,39.85209749,-89.68044130,492.8
2630,Lincoln SF to Springfield,2016,COMBO 1,25230,-62.6,143462.2,48.9,COMP,Girth Weld, ,, , , , , , , , , , , ,2:04,27.17,143165.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-665.7,8195.3,AGM,Weld-O-Let,39.85209946,-89.68066553,493.4
2631,Lincoln SF to Springfield,2016,COMBO 1,25240,-48.9,143511.1,48.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:51,27.18,143214.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-714.5,8146.4,AGM,Weld-O-Let,39.85210145,-89.68084062,493.5
2632,Lincoln SF to Springfield,2016,COMBO 1,25250,-48.2,143559.2,48.4,COMP,Girth Weld, ,, , , , , , , , , , , ,2:08,27.19,143261.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-762.7,8098.3,AGM,Weld-O-Let,39.85210258,-89.68101327,493.7
2633,Lincoln SF to Springfield,2016,COMBO 1,25260,-48.4,143607.6,59.4,COMP,Girth Weld, ,, , , , , , , , , , , ,7:41,27.20,143309.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-811.1,8049.9,AGM,Weld-O-Let,39.85210238,-89.68118671,494.1
2634,Lincoln SF to Springfield,2016,COMBO 1,25270,-59.4,143667.0,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:09,27.21,143368.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-870.5,7990.5,AGM,Weld-O-Let,39.85210270,-89.68139962,494.1
2635,Lincoln SF to Springfield,2016,COMBO 1,25280,-62.8,143729.8,57.6,COMP,Girth Weld, ,, , , , , , , , , , , ,8:09,27.22,143430.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-933.2,7927.7,AGM,Weld-O-Let,39.85210423,-89.68162454,493.4
2636,Lincoln SF to Springfield,2016,COMBO 1,25290,-57.6,143787.4,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:51,27.23,143487.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-990.9,7870.1,AGM,Weld-O-Let,39.85210660,-89.68183111,493.0
2637,Lincoln SF to Springfield,2016,COMBO 1,25300,-62.5,143849.9,55.9,COMP,Girth Weld, ,, , , , , , , , , , , ,11:26,27.24,143549.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-1053.4,7807.6,AGM,Weld-O-Let,39.85210885,-89.68205511,492.8
2638,Lincoln SF to Springfield,2016,COMBO 1,25310,-55.9,143905.8,55.0,COMP,Girth Weld, ,, , , , , , , , , , , ,2:30,27.25,143604.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-1109.3,7751.7,AGM,Weld-O-Let,39.85211020,-89.68225550,492.8
2639,Lincoln SF to Springfield,2016,COMBO 1,25320,-55.0,143960.8,48.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:41,27.27,143659.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-1164.3,7696.7,AGM,Weld-O-Let,39.85211151,-89.68245256,492.8
2640,Lincoln SF to Springfield,2016,COMBO 1,25330,-48.0,144008.8,54.3,COMP,Girth Weld, ,, , , , , , , , , , , ,12:57,27.27,143706.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1212.3,7648.7,AGM,Weld-O-Let,39.85211197,-89.68262467,492.6
2641,Lincoln SF to Springfield,2016,COMBO 1,25340,-54.3,144063.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:52,27.28,143760.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-1266.6,7594.3,AGM,Weld-O-Let,39.85211252,-89.68281940,492.4
2642,Lincoln SF to Springfield,2016,COMBO 1,25350,-62.7,144125.9,40.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:32,27.30,143822.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-1329.3,7531.6,AGM,Weld-O-Let,39.85211287,-89.68304414,492.9
2643,Lincoln SF to Springfield,2016,COMBO 1,25360,-40.1,144165.9,40.3,COMP,Girth Weld, ,, , , , , , , , , , , ,11:08,27.30,143862.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-1369.4,7491.6,AGM,Weld-O-Let,39.85211321,-89.68318780,493.1
2644,Lincoln SF to Springfield,2016,COMBO 1,25370,-40.3,144206.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:26,27.31,143901.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-1409.7,7451.2,AGM,Weld-O-Let,39.85211384,-89.68333230,493.1
2645,Lincoln SF to Springfield,2016,COMBO 1,25380,-62.7,144268.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:32,27.32,143964.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1472.4,7388.5,AGM,Weld-O-Let,39.85211515,-89.68355704,493.4
2646,Lincoln SF to Springfield,2016,COMBO 1,25390,-62.6,144331.6,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:40,27.34,144025.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-1535.0,7325.9,AGM,Weld-O-Let,39.85211706,-89.68378142,492.9
2647,Lincoln SF to Springfield,2016,COMBO 1,25400,-62.5,144394.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:26,27.35,144087.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-1597.5,7263.5,AGM,Weld-O-Let,39.85211931,-89.68400526,492.6
2648,Lincoln SF to Springfield,2016,COMBO 1,25410,-62.6,144456.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:52,27.36,144149.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-1660.1,7200.8,AGM,Weld-O-Let,39.85212171,-89.68422975,492.2
2649,Lincoln SF to Springfield,2016,COMBO 1,25420,-62.7,144519.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:57,27.37,144211.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-1722.8,7138.1,AGM,Weld-O-Let,39.85212500,-89.68445444,492.1
2650,Lincoln SF to Springfield,2016,COMBO 1,25430,-62.6,144581.9,56.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,27.38,144273.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1785.4,7075.6,AGM,Weld-O-Let,39.85212799,-89.68467867,492.0
2651,Lincoln SF to Springfield,2016,COMBO 1,25440,-56.7,144638.6,62.9,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,27.39,144329.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-1842.1,7018.9,AGM,Weld-O-Let,39.85207930,-89.68486793,492.6
2652,Lincoln SF to Springfield,2016,COMBO 1,25450,-62.9,144701.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:09,27.41,144391.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1904.9,6956.0,AGM,Weld-O-Let,39.85196099,-89.68503225,492.1
2653,Lincoln SF to Springfield,2016,COMBO 1,25460,-62.7,144764.2,61.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:28,27.42,144453.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-1967.6,6893.3,AGM,Weld-O-Let,39.85183730,-89.68518955,492.4
2654,Lincoln SF to Springfield,2016,COMBO 1,25470,-61.5,144825.7,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,12:54,27.43,144514.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-2029.1,6831.8,AGM,Weld-O-Let,39.85171781,-89.68534610,491.4
2655,Lincoln SF to Springfield,2016,COMBO 1,25480,-62.9,144888.5,44.5,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,27.44,144577.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-2092.0,6769.0,AGM,Weld-O-Let,39.85160310,-89.68551430,491.8
2656,Lincoln SF to Springfield,2016,COMBO 1,25490,-44.5,144933.0,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:41,27.45,144621.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2136.5,6724.5,AGM,Weld-O-Let,39.85157416,-89.68566627,491.1
2657,Lincoln SF to Springfield,2016,COMBO 1,25500,-62.9,144995.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:40,27.46,144683.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2199.3,6661.6,AGM,Weld-O-Let,39.85157844,-89.68589151,491.5
2658,Lincoln SF to Springfield,2016,COMBO 1,25510,-62.6,145058.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:50,27.47,144745.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-2261.9,6599.0,AGM,Weld-O-Let,39.85158060,-89.68611581,491.3
2659,Lincoln SF to Springfield,2016,COMBO 1,25520,-62.7,145121.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:44,27.49,144807.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-2324.6,6536.4,AGM,Weld-O-Let,39.85158167,-89.68634039,491.2
2660,Lincoln SF to Springfield,2016,COMBO 1,25530,-62.7,145183.8,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:32,27.50,144869.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-2387.3,6473.7,AGM,Weld-O-Let,39.85158310,-89.68656509,490.5
2661,Lincoln SF to Springfield,2016,COMBO 1,25540,-62.8,145246.6,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:50,27.51,144931.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-2450.1,6410.9,AGM,Weld-O-Let,39.85158551,-89.68679008,490.4
2662,Lincoln SF to Springfield,2016,COMBO 1,25550,-62.3,145308.9,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:52,27.52,144992.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-2512.4,6348.6,AGM,Weld-O-Let,39.85158745,-89.68701345,489.5
2663,Lincoln SF to Springfield,2016,COMBO 1,25560,-62.8,145371.7,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,8:56,27.53,145055.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-2575.2,6285.8,AGM,Weld-O-Let,39.85158848,-89.68723817,487.6
2664,Lincoln SF to Springfield,2016,COMBO 1,25570,-62.3,145434.0,60.8,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,27.54,145116.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-2637.5,6223.5,AGM,Weld-O-Let,39.85158877,-89.68746093,483.6
2665,Lincoln SF to Springfield,2016,COMBO 1,25580,-60.8,145494.8,62.5,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,27.56,145176.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.4,11.2,ROSEN,04-Feb-16,-2698.3,6162.7,AGM,Weld-O-Let,39.85158825,-89.68767827,480.8
2666,Lincoln SF to Springfield,2016,COMBO 1,25590,-62.5,145557.3,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,2:34,27.57,145238.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.4,11.2,ROSEN,04-Feb-16,-2760.8,6100.2,AGM,Weld-O-Let,39.85158665,-89.68789976,472.9
2667,Lincoln SF to Springfield,2016,COMBO 1,25600,-62.9,145620.3,62.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,27.58,145300.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-2823.7,6037.2,AGM,Weld-O-Let,39.85158755,-89.68812289,482.2
2668,Lincoln SF to Springfield,2016,COMBO 1,25610,-62.7,145683.0,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:03,27.59,145363.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-2886.5,5974.5,AGM,Weld-O-Let,39.85158726,-89.68834712,482.2
2669,Lincoln SF to Springfield,2016,COMBO 1,25620,-62.8,145745.8,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,9:45,27.60,145425.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,6.0,11.2,ROSEN,04-Feb-16,-2949.3,5911.7,AGM,Weld-O-Let,39.85158816,-89.68857101,476.7
2670,Lincoln SF to Springfield,2016,COMBO 1,25630,-62.9,145808.7,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:06,27.62,145487.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-3012.2,5848.8,AGM,Weld-O-Let,39.85158971,-89.68879535,473.2
2671,Lincoln SF to Springfield,2016,COMBO 1,25640,-62.8,145871.5,54.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,27.63,145549.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-3074.9,5786.0,AGM,Weld-O-Let,39.85159885,-89.68901747,482.7
2672,Lincoln SF to Springfield,2016,COMBO 1,25650,-54.6,145926.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:16,27.64,145603.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-3129.6,5731.4,AGM,Weld-O-Let,39.85167308,-89.68918245,484.4
2673,Lincoln SF to Springfield,2016,COMBO 1,25660,-62.7,145988.8,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:20,27.65,145665.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-3192.3,5668.7,AGM,Weld-O-Let,39.85179782,-89.68933803,483.4
2674,Lincoln SF to Springfield,2016,COMBO 1,25670,-62.8,146051.6,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:05,27.66,145727.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-3255.0,5605.9,AGM,Weld-O-Let,39.85192349,-89.68949281,481.4
2675,Lincoln SF to Springfield,2016,COMBO 1,25680,-62.8,146114.3,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,10:53,27.67,145789.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-3317.8,5543.1,AGM,Weld-O-Let,39.85205221,-89.68964348,480.6
2676,Lincoln SF to Springfield,2016,COMBO 1,25690,-62.9,146177.3,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,12:44,27.69,145852.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-3380.7,5480.2,AGM,Weld-O-Let,39.85212892,-89.68983943,480.7
2677,Lincoln SF to Springfield,2016,COMBO 1,25700,-62.1,146239.4,58.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:44,27.70,145913.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-3442.8,5418.1,AGM,Weld-O-Let,39.85208349,-89.69004645,480.9
2678,Lincoln SF to Springfield,2016,COMBO 1,25710,-58.0,146297.4,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:05,27.71,145970.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-3500.9,5360.1,AGM,Weld-O-Let,39.85197216,-89.69019577,481.6
2679,Lincoln SF to Springfield,2016,COMBO 1,25720,-62.8,146360.2,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:19,27.72,146033.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-3563.7,5297.3,AGM,Weld-O-Let,39.85184792,-89.69035303,481.8
2680,Lincoln SF to Springfield,2016,COMBO 1,25730,-62.6,146422.9,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:22,27.73,146095.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-3626.3,5234.6,AGM,Weld-O-Let,39.85172472,-89.69051072,482.6
2681,Lincoln SF to Springfield,2016,COMBO 1,25740,-62.8,146485.7,61.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:57,27.74,146157.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-3689.1,5171.8,AGM,Weld-O-Let,39.85160203,-89.69066989,483.4
2682,Lincoln SF to Springfield,2016,COMBO 1,25750,-61.7,146547.4,33.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:03,27.76,146218.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-3750.8,5110.1,AGM,Weld-O-Let,39.85148170,-89.69082653,483.2
2683,Lincoln SF to Springfield,2016,COMBO 1,25760,-33.5,146580.8,42.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:46,27.76,146251.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-3784.3,5076.7,AGM,Weld-O-Let,39.85141660,-89.69091172,483.2
2684,Lincoln SF to Springfield,2016,COMBO 1,25770,-42.2,146623.1,41.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:24,27.77,146293.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-3826.5,5034.4,AGM,Weld-O-Let,39.85133464,-89.69101936,482.8
2685,Lincoln SF to Springfield,2016,COMBO 1,25780,-41.8,146664.9,44.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:47,27.78,146334.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-3868.3,4992.6,AGM,Weld-O-Let,39.85125223,-89.69112441,482.9
2686,Lincoln SF to Springfield,2016,COMBO 1,25790,-44.8,146709.7,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:16,27.79,146378.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-3913.2,4947.8,AGM,Weld-O-Let,39.85116377,-89.69123696,483.0
2687,Lincoln SF to Springfield,2016,COMBO 1,25800,-62.7,146772.4,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:48,27.80,146440.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-3975.8,4885.1,AGM,Weld-O-Let,39.85104085,-89.69139508,483.0
2688,Lincoln SF to Springfield,2016,COMBO 1,25810,-62.8,146835.2,44.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:26,27.81,146502.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-4038.6,4822.3,AGM,Weld-O-Let,39.85091711,-89.69155290,483.6
2689,Lincoln SF to Springfield,2016,COMBO 1,25820,-44.5,146879.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:13,27.82,146546.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-4083.1,4777.8,AGM,Weld-O-Let,39.85082882,-89.69166387,484.2
2690,Lincoln SF to Springfield,2016,COMBO 1,25830,-62.6,146942.2,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:21,27.83,146608.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-4145.7,4715.3,AGM,Weld-O-Let,39.85070482,-89.69182007,485.6
2691,Lincoln SF to Springfield,2016,COMBO 1,25840,-62.9,147005.1,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,10:07,27.84,146671.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-4208.6,4652.4,AGM,Weld-O-Let,39.85058189,-89.69197890,483.2
2692,Lincoln SF to Springfield,2016,COMBO 1,25850,-62.9,147068.0,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,1:03,27.85,146733.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-4271.5,4589.5,AGM,Weld-O-Let,39.85046038,-89.69213970,481.3
2693,Lincoln SF to Springfield,2016,COMBO 1,25860,-62.3,147130.3,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:48,27.87,146794.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-4333.7,4527.2,AGM,Weld-O-Let,39.85033423,-89.69229037,481.1
2694,Lincoln SF to Springfield,2016,COMBO 1,25870,-62.8,147193.1,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:23,27.88,146857.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-4396.6,4464.4,AGM,Weld-O-Let,39.85016778,-89.69233607,482.4
2695,Lincoln SF to Springfield,2016,COMBO 1,25880,-62.8,147255.9,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,12:04,27.89,146919.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-4459.4,4401.6,AGM,Weld-O-Let,39.84999433,-89.69233574,482.7
2696,Lincoln SF to Springfield,2016,COMBO 1,25890,-62.3,147318.2,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:52,27.90,146980.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-4521.7,4339.3,AGM,Weld-O-Let,39.84982212,-89.69233271,482.9
2697,Lincoln SF to Springfield,2016,COMBO 1,25900,-62.1,147380.3,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:27,27.91,147042.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-4583.8,4277.1,AGM,Weld-O-Let,39.84965052,-89.69233087,482.7
2698,Lincoln SF to Springfield,2016,COMBO 1,25910,-62.8,147443.2,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,11:00,27.92,147104.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-4646.6,4214.3,AGM,Weld-O-Let,39.84947695,-89.69232970,482.7
2699,Lincoln SF to Springfield,2016,COMBO 1,25920,-62.9,147506.0,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:55,27.94,147166.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-4709.5,4151.4,AGM,Weld-O-Let,39.84930326,-89.69232807,482.8
2700,Lincoln SF to Springfield,2016,COMBO 1,25930,-62.8,147568.9,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,5:01,27.95,147228.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-4772.3,4088.6,AGM,Weld-O-Let,39.84912975,-89.69232534,483.0
2701,Lincoln SF to Springfield,2016,COMBO 1,25940,-62.8,147631.6,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,1:27,27.96,147290.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-4835.1,4025.9,AGM,Weld-O-Let,39.84895633,-89.69232227,482.7
2702,Lincoln SF to Springfield,2016,COMBO 1,25950,-62.4,147694.0,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,11:34,27.97,147352.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-4897.5,3963.5,AGM,Weld-O-Let,39.84878402,-89.69231908,482.5
2703,Lincoln SF to Springfield,2016,COMBO 1,25960,-62.9,147756.9,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:10,27.98,147414.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-4960.4,3900.6,AGM,Weld-O-Let,39.84861031,-89.69231639,482.6
2704,Lincoln SF to Springfield,2016,COMBO 1,25970,-62.6,147819.5,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:46,28.00,147476.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-5023.0,3838.0,AGM,Weld-O-Let,39.84843737,-89.69231365,482.4
2705,Lincoln SF to Springfield,2016,COMBO 1,25980,-62.6,147882.1,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,12:34,28.01,147538.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-5085.6,3775.4,AGM,Weld-O-Let,39.84826442,-89.69231108,482.4
2706,Lincoln SF to Springfield,2016,COMBO 1,25990,-62.9,147945.0,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,10:34,28.02,147600.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-5148.4,3712.5,AGM,Weld-O-Let,39.84809074,-89.69230688,482.8
2707,Lincoln SF to Springfield,2016,COMBO 1,26000,-62.9,148007.8,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:12,28.03,147663.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-5211.3,3649.6,AGM,Weld-O-Let,39.84791710,-89.69230334,482.9
2708,Lincoln SF to Springfield,2016,COMBO 1,26010,-62.8,148070.7,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:49,28.04,147725.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-5274.1,3586.8,AGM,Weld-O-Let,39.84774353,-89.69229987,483.5
2709,Lincoln SF to Springfield,2016,COMBO 1,26020,-62.4,148133.0,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:36,28.06,147787.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-5336.5,3524.4,AGM,Weld-O-Let,39.84757118,-89.69229799,484.8
2710,Lincoln SF to Springfield,2016,COMBO 1,26030,-62.8,148195.8,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,11:36,28.07,147849.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-5399.3,3461.7,AGM,Weld-O-Let,39.84739781,-89.69229596,485.2
2711,Lincoln SF to Springfield,2016,COMBO 1,26040,-62.3,148258.1,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:18,28.08,147910.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-5461.6,3399.4,AGM,Weld-O-Let,39.84722563,-89.69229335,485.7
2712,Lincoln SF to Springfield,2016,COMBO 1,26050,-62.5,148320.7,52.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:13,28.09,147972.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-5524.1,3336.8,AGM,Weld-O-Let,39.84705286,-89.69229076,487.1
2713,Lincoln SF to Springfield,2016,COMBO 1,26060,-52.1,148372.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:20,28.10,148024.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-5576.3,3284.7,AGM,Weld-O-Let,39.84690880,-89.69228836,487.2
2714,Lincoln SF to Springfield,2016,COMBO 1,26070,-62.6,148435.4,44.9,COMP,Girth Weld, ,, , , , , , , , , , , ,10:37,28.11,148086.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-5638.9,3222.1,AGM,Weld-O-Let,39.84673588,-89.69228492,487.2
2715,Lincoln SF to Springfield,2016,COMBO 1,26080,-44.9,148480.3,46.9,COMP,Girth Weld, ,, , , , , , , , , , , ,12:32,28.12,148130.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-5683.8,3177.2,AGM,Weld-O-Let,39.84661184,-89.69228340,487.4
2716,Lincoln SF to Springfield,2016,COMBO 1,26090,-46.9,148527.2,48.2,COMP,Girth Weld, ,, , , , , , , , , , , ,11:08,28.13,148177.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-5730.7,3130.3,AGM,Weld-O-Let,39.84648221,-89.69228151,487.4
2717,Lincoln SF to Springfield,2016,COMBO 1,26100,-48.2,148575.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:01,28.14,148224.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-5778.9,3082.0,AGM,Weld-O-Let,39.84634897,-89.69228000,486.9
2718,Lincoln SF to Springfield,2016,COMBO 1,26110,-62.8,148638.3,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,11:21,28.15,148286.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-5841.8,3019.2,AGM,Weld-O-Let,39.84617542,-89.69227703,486.9
2719,Lincoln SF to Springfield,2016,COMBO 1,26120,-62.3,148700.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:23,28.16,148348.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-5904.1,2956.9,AGM,Weld-O-Let,39.84600320,-89.69227358,487.5
2720,Lincoln SF to Springfield,2016,COMBO 1,26130,-62.7,148763.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:18,28.17,148410.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-5966.8,2894.2,AGM,Weld-O-Let,39.84583000,-89.69227230,487.7
2721,Lincoln SF to Springfield,2016,COMBO 1,26140,-62.7,148826.0,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,12:50,28.19,148472.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-6029.5,2831.5,AGM,Weld-O-Let,39.84565677,-89.69227309,488.3
2722,Lincoln SF to Springfield,2016,COMBO 1,26150,-62.3,148888.3,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,9:22,28.20,148534.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-6091.8,2769.2,AGM,Weld-O-Let,39.84548466,-89.69227334,488.9
2723,Lincoln SF to Springfield,2016,COMBO 1,26160,-62.1,148950.4,61.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:00,28.21,148595.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-6153.9,2707.1,AGM,Weld-O-Let,39.84531313,-89.69227294,489.6
2724,Lincoln SF to Springfield,2016,COMBO 1,26170,-61.1,149011.5,53.2,COMP,Girth Weld, ,, , , , , , , , , , , ,11:44,28.22,148656.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-6215.0,2646.0,AGM,Weld-O-Let,39.84514426,-89.69227430,490.4
2725,Lincoln SF to Springfield,2016,COMBO 1,26180,-53.2,149064.7,54.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:42,28.23,148708.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-6268.2,2592.8,AGM,Weld-O-Let,39.84499727,-89.69227708,490.3
2726,Lincoln SF to Springfield,2016,COMBO 1,26190,-54.5,149119.3,52.9,COMP,Girth Weld, ,, , , , , , , , , , , ,11:10,28.24,148762.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-6322.7,2538.2,AGM,Weld-O-Let,39.84484661,-89.69228101,490.6
2727,Lincoln SF to Springfield,2016,COMBO 1,26200,-52.9,149172.2,52.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:54,28.25,148815.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-6375.6,2485.3,AGM,Weld-O-Let,39.84470050,-89.69228293,490.7
2728,Lincoln SF to Springfield,2016,COMBO 1,26210,-52.9,149225.1,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:40,28.26,148867.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-6428.6,2432.4,AGM,Weld-O-Let,39.84455423,-89.69228388,491.3
2729,Lincoln SF to Springfield,2016,COMBO 1,26220,-62.1,149287.2,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,2:00,28.27,148928.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-6490.6,2370.3,AGM,Weld-O-Let,39.84438274,-89.69228455,491.8
2730,Lincoln SF to Springfield,2016,COMBO 1,26230,-62.2,149349.3,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:58,28.29,148990.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-6552.8,2308.1,AGM,Weld-O-Let,39.84421094,-89.69228320,492.2
2731,Lincoln SF to Springfield,2016,COMBO 1,26240,-62.8,149412.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,12:56,28.30,149052.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-6615.6,2245.3,AGM,Weld-O-Let,39.84403737,-89.69228379,492.5
2732,Lincoln SF to Springfield,2016,COMBO 1,26250,-62.7,149474.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:18,28.31,149114.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-6678.4,2182.6,AGM,Weld-O-Let,39.84386408,-89.69228479,493.2
2733,Lincoln SF to Springfield,2016,COMBO 1,26260,-62.7,149537.5,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:30,28.32,149176.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-6741.0,2119.9,AGM,Weld-O-Let,39.84369098,-89.69228694,493.4
2734,Lincoln SF to Springfield,2016,COMBO 1,26270,-62.4,149599.9,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,2:32,28.33,149238.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-6803.4,2057.6,AGM,Weld-O-Let,39.84351872,-89.69228858,493.2
2735,Lincoln SF to Springfield,2016,COMBO 1,26280,-62.2,149662.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:34,28.35,149299.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.6,11.2,ROSEN,04-Feb-16,-6865.6,1995.4,AGM,Weld-O-Let,39.84334684,-89.69229076,492.9
2736,Lincoln SF to Springfield,2016,COMBO 1,26290,-62.6,149724.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:50,28.36,149361.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-6928.2,1932.7,AGM,Weld-O-Let,39.84317379,-89.69229176,493.0
2737,Lincoln SF to Springfield,2016,COMBO 1,26300,-62.7,149787.5,57.9,COMP,Girth Weld, ,, , , , , , , , , , , ,4:38,28.37,149423.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-6990.9,1870.0,AGM,Weld-O-Let,39.84300056,-89.69229052,492.4
2738,Lincoln SF to Springfield,2016,COMBO 1,26310,-57.9,149845.3,60.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:46,28.38,149481.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-7048.8,1812.1,AGM,Weld-O-Let,39.84284135,-89.69228998,492.2
2739,Lincoln SF to Springfield,2016,COMBO 1,26320,-60.3,149905.7,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,12:42,28.39,149540.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-7109.1,1751.8,AGM,Weld-O-Let,39.84267630,-89.69228529,493.9
2740,Lincoln SF to Springfield,2016,COMBO 1,26330,-62.1,149967.8,59.4,COMP,Girth Weld, ,, , , , , , , , , , , ,11:19,28.40,149602.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-7171.2,1689.7,AGM,Weld-O-Let,39.84250645,-89.69227959,494.2
2741,Lincoln SF to Springfield,2016,COMBO 1,26340,-59.4,150027.2,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:44,28.41,149661.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-7230.7,1630.3,AGM,Weld-O-Let,39.84234385,-89.69227459,494.4
2742,Lincoln SF to Springfield,2016,COMBO 1,26350,-62.2,150089.4,61.1,COMP,Girth Weld, ,, , , , , , , , , , , ,10:19,28.43,149722.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-7292.9,1568.1,AGM,Weld-O-Let,39.84217356,-89.69226946,494.8
2743,Lincoln SF to Springfield,2016,COMBO 1,26360,-61.1,150150.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:31,28.44,149783.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-7354.0,1506.9,AGM,Weld-O-Let,39.84200629,-89.69226619,494.8
2744,Lincoln SF to Springfield,2016,COMBO 1,26370,-62.7,150213.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:06,28.45,149845.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-7416.8,1444.2,AGM,Weld-O-Let,39.84183465,-89.69226095,495.0
2745,Lincoln SF to Springfield,2016,COMBO 1,26380,-62.7,150276.0,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:48,28.46,149907.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.6,11.2,ROSEN,04-Feb-16,-7479.4,1381.5,AGM,Weld-O-Let,39.84166321,-89.69225707,495.3
2746,Lincoln SF to Springfield,2016,COMBO 1,26390,-62.7,150338.7,49.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:38,28.47,149969.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-7542.2,1318.8,AGM,Weld-O-Let,39.84149158,-89.69225342,495.8
2747,Lincoln SF to Springfield,2016,COMBO 1,26400,-49.6,150388.3,54.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:07,28.48,150018.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-7591.7,1269.2,AGM,Weld-O-Let,39.84135604,-89.69224937,495.5
2748,Lincoln SF to Springfield,2016,COMBO 1,26410,-54.8,150443.0,62.4,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,28.49,150072.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-7646.5,1214.4,AGM,Weld-O-Let,39.84120632,-89.69224535,494.1
2749,Lincoln SF to Springfield,2016,COMBO 1,26420,-62.4,150505.4,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:26,28.50,150134.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-7708.9,1152.1,AGM,Weld-O-Let,39.84103575,-89.69224010,494.0
2750,Lincoln SF to Springfield,2016,COMBO 1,26420,-62.2,150567.6,0.6,ANOM,Corrosion,EXT,, ,8:27,10, ,0.5,0.6,1803.00,1980.70,2.44,0.0027, ,9:26,28.52,150195.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-7771.1,1089.9,AGM,Weld-O-Let,39.84086572,-89.69223330,493.4
2751,Lincoln SF to Springfield,2016,COMBO 1,26430,-62.8,150568.2,59.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:03,28.52,150196.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-7771.6,1089.3,AGM,Weld-O-Let,39.84086418,-89.69223323,493.4
2752,Lincoln SF to Springfield,2016,COMBO 1,26440,-59.7,150627.9,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:12,28.53,150255.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-7831.4,1029.6,AGM,Weld-O-Let,39.84070083,-89.69222476,494.2
2753,Lincoln SF to Springfield,2016,COMBO 1,26450,-62.8,150690.7,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:58,28.54,150317.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-7894.1,966.8,AGM,Weld-O-Let,39.84052921,-89.69221531,495.9
2754,Lincoln SF to Springfield,2016,COMBO 1,26460,-62.8,150753.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:25,28.55,150379.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-7956.9,904.0,AGM,Weld-O-Let,39.84035749,-89.69220710,495.5
2755,Lincoln SF to Springfield,2016,COMBO 1,26470,-62.8,150816.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:02,28.56,150441.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-8019.7,841.3,AGM,Weld-O-Let,39.84018583,-89.69220102,495.8
2756,Lincoln SF to Springfield,2016,COMBO 1,26480,-62.7,150879.0,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:03,28.58,150503.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-8082.4,778.5,AGM,Weld-O-Let,39.84001416,-89.69219468,496.7
2757,Lincoln SF to Springfield,2016,COMBO 1,26490,-62.8,150941.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:43,28.59,150565.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-8145.2,715.7,AGM,Weld-O-Let,39.83984249,-89.69218793,496.8
2758,Lincoln SF to Springfield,2016,COMBO 1,26500,-62.6,151004.4,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,1:04,28.60,150627.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-8207.8,653.1,AGM,Weld-O-Let,39.83967121,-89.69218254,496.9
2759,Lincoln SF to Springfield,2016,COMBO 1,26510,-62.4,151066.7,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:19,28.61,150689.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-8270.2,590.8,AGM,Weld-O-Let,39.83950064,-89.69217819,496.2
2760,Lincoln SF to Springfield,2016,COMBO 1,26520,-62.8,151129.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:23,28.62,150751.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-8333.0,528.0,AGM,Weld-O-Let,39.83932891,-89.69217279,496.0
2761,Lincoln SF to Springfield,2016,COMBO 1,26530,-62.8,151192.3,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,9:40,28.63,150813.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-8395.8,465.2,AGM,Weld-O-Let,39.83915714,-89.69216617,496.1
2762,Lincoln SF to Springfield,2016,COMBO 1,26540,-62.4,151254.7,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,12:45,28.65,150875.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-8458.2,402.8,AGM,Weld-O-Let,39.83898652,-89.69215801,496.5
2763,Lincoln SF to Springfield,2016,COMBO 1,26550,-62.4,151317.1,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:24,28.66,150937.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-8520.6,340.4,AGM,Weld-O-Let,39.83881596,-89.69215083,495.9
2764,Lincoln SF to Springfield,2016,COMBO 1,26560,-62.6,151379.7,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:12,28.67,150999.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-8583.2,277.8,AGM,Weld-O-Let,39.83864477,-89.69214363,495.1
2765,Lincoln SF to Springfield,2016,COMBO 1,26570,-62.2,151441.9,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,11:12,28.68,151060.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-8645.4,215.6,AGM,Weld-O-Let,39.83847478,-89.69213656,494.6
2766,Lincoln SF to Springfield,2016,COMBO 1,26580,-62.9,151504.8,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:07,28.69,151122.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-8708.2,152.7,AGM,Weld-O-Let,39.83830287,-89.69212910,494.4
2767,Lincoln SF to Springfield,2016,COMBO 1,26590,-62.8,151567.5,51.3,COMP,Girth Weld, ,, , , , , , , , , , , ,9:28,28.71,151184.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-8771.0,90.0,AGM,Weld-O-Let,39.83813120,-89.69212134,494.8
2768,Lincoln SF to Springfield,2016,COMBO 1,26600,-51.3,151618.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:22,28.72,151235.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-8822.3,38.7,AGM,Weld-O-Let,39.83799094,-89.69211480,495.2
2769,Lincoln SF to Springfield,2016,COMBO 1,26600,-38.7,151657.5,24.0,COMP,Weld-O-Let, ,, ,12:00, , , , , , , , , ,9:22,28.72,151273.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-8861.0,1663.7,AGM,AGM,39.83788514,-89.69210984,496.0
2770,Lincoln SF to Springfield,2016,COMBO 1,26610,-62.7,151681.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:25,28.73,151297.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-24.0,1639.7,Weld-O-Let,AGM,39.83781944,-89.69210671,496.6
2771,Lincoln SF to Springfield,2016,COMBO 1,26620,-62.7,151744.3,48.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,28.74,151359.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-86.8,1576.9,Weld-O-Let,AGM,39.83764783,-89.69209887,497.1
2772,Lincoln SF to Springfield,2016,COMBO 1,26630,-48.7,151792.9,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,8:59,28.75,151407.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-135.4,1528.3,Weld-O-Let,AGM,39.83751474,-89.69209253,498.3
2773,Lincoln SF to Springfield,2016,COMBO 1,26640,-62.9,151855.8,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:21,28.76,151470.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-198.3,1465.4,Weld-O-Let,AGM,39.83734287,-89.69208642,497.6
2774,Lincoln SF to Springfield,2016,COMBO 1,26650,-62.8,151918.6,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,9:08,28.77,151532.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-261.1,1402.6,Weld-O-Let,AGM,39.83717161,-89.69207897,494.2
2775,Lincoln SF to Springfield,2016,COMBO 1,26660,-62.9,151981.5,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:50,28.78,151594.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.3,11.2,ROSEN,04-Feb-16,-324.0,1339.7,Weld-O-Let,AGM,39.83699985,-89.69206998,494.1
2776,Lincoln SF to Springfield,2016,COMBO 1,26670,-62.9,152044.3,61.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:43,28.80,151656.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.3,11.2,ROSEN,04-Feb-16,-386.9,1276.8,Weld-O-Let,AGM,39.83682807,-89.69206177,498.0
2777,Lincoln SF to Springfield,2016,COMBO 1,26680,-61.5,152105.9,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,1:38,28.81,151717.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-448.4,1215.3,Weld-O-Let,AGM,39.83666015,-89.69205418,503.2
2778,Lincoln SF to Springfield,2016,COMBO 1,26690,-62.4,152168.3,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:52,28.82,151779.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-510.8,1152.9,Weld-O-Let,AGM,39.83648946,-89.69204723,506.7
2779,Lincoln SF to Springfield,2016,COMBO 1,26700,-62.8,152231.1,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:51,28.83,151841.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.6,11.2,ROSEN,04-Feb-16,-573.6,1090.1,Weld-O-Let,AGM,39.83631756,-89.69204079,508.7
2780,Lincoln SF to Springfield,2016,COMBO 1,26710,-62.8,152293.9,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:32,28.84,151903.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-636.4,1027.3,Weld-O-Let,AGM,39.83614571,-89.69203385,509.9
2781,Lincoln SF to Springfield,2016,COMBO 1,26720,-62.8,152356.7,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,2:06,28.86,151965.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-699.2,964.5,Weld-O-Let,AGM,39.83597399,-89.69202618,510.4
2782,Lincoln SF to Springfield,2016,COMBO 1,26730,-62.0,152418.7,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:34,28.87,152027.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-761.2,902.5,Weld-O-Let,AGM,39.83580439,-89.69201897,512.3
