Feature ID,Segment Identifier,Assessment Year,Tool Type,Upstream Reference Girth Weld,Distance to Upstream Girth Weld,Absolute Distance,Distance to Downstream Girth Weld,Feature Type,Feature Identification,Surface Location,2023,Comment,Feature Orientation,Peak Depth of Corrosion or Crack Anomaly,Peak Depth of Dent Anomaly,Length of Anomaly,Width of Anomaly,Psafe ,Pburst,Pburst/MAOP,Half Life Corrosion Growth Rate,Bend Radius,Long Seam Orientation,Milepost,Stationing,HCA,MAOP,Pipe OD,Pipe Wall Thickness,SMYS,100% SMYS,Maximum Operating Stress,Safety Factor for Original Design Class Location,Installation Year,Actual Tool Speed,Maximum Allowable Tool Speed,ILI Vendor,Tool Run Date,Distance from Upstream Girth Weld to Upstream Reference,Distance from Upstream Girth Weld to Downstream Reference,Upstream Reference Description,Downstream Reference Description,Latitude,Longitude,Z coordinte
2783,Lincoln SF to Springfield,2016,COMBO 1,26740,-62.8,152481.5,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,1:10,28.88,152089.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.6,11.2,ROSEN,04-Feb-16,-824.0,839.7,Weld-O-Let,AGM,39.83563266,-89.69201335,513.7
2784,Lincoln SF to Springfield,2016,COMBO 1,26750,-62.0,152543.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:25,28.89,152150.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-886.0,777.7,Weld-O-Let,AGM,39.83546305,-89.69200883,514.6
2785,Lincoln SF to Springfield,2016,COMBO 1,26760,-62.8,152606.3,52.4,COMP,Girth Weld, ,, , , , , , , , , , , ,3:42,28.90,152212.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.1,11.2,ROSEN,04-Feb-16,-948.8,714.9,Weld-O-Let,AGM,39.83529109,-89.69200480,515.5
2786,Lincoln SF to Springfield,2016,COMBO 1,26770,-52.4,152658.7,49.6,COMP,Girth Weld, ,, , , , , , , , , , , ,11:50,28.91,152264.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-1001.2,662.5,Weld-O-Let,AGM,39.83514768,-89.69200052,516.8
2787,Lincoln SF to Springfield,2016,COMBO 1,26780,-49.6,152708.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:02,28.92,152313.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-1050.8,612.9,Weld-O-Let,AGM,39.83501194,-89.69199592,517.5
2788,Lincoln SF to Springfield,2016,COMBO 1,26790,-62.7,152771.0,58.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:57,28.93,152375.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1113.5,550.2,Weld-O-Let,AGM,39.83484053,-89.69199144,517.9
2789,Lincoln SF to Springfield,2016,COMBO 1,26800,-58.7,152829.7,48.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:48,28.95,152433.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-1172.2,491.5,Weld-O-Let,AGM,39.83468004,-89.69198770,517.7
2790,Lincoln SF to Springfield,2016,COMBO 1,26810,-48.9,152878.5,62.8,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,28.95,152482.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.6,11.2,ROSEN,04-Feb-16,-1221.0,442.7,Weld-O-Let,AGM,39.83454634,-89.69198407,518.2
2791,Lincoln SF to Springfield,2016,COMBO 1,26820,-62.8,152941.3,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:01,28.97,152544.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-1283.8,379.9,Weld-O-Let,AGM,39.83437457,-89.69197902,517.8
2792,Lincoln SF to Springfield,2016,COMBO 1,26830,-62.8,153004.1,62.8,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,28.98,152606.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-1346.6,317.1,Weld-O-Let,AGM,39.83420280,-89.69197375,519.8
2793,Lincoln SF to Springfield,2016,COMBO 1,26840,-62.8,153067.0,53.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:12,28.99,152668.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-1409.5,254.2,Weld-O-Let,AGM,39.83403089,-89.69196812,521.9
2794,Lincoln SF to Springfield,2016,COMBO 1,26850,-53.9,153120.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,11:29,29.00,152721.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-1463.4,200.3,Weld-O-Let,AGM,39.83388344,-89.69196424,521.6
2795,Lincoln SF to Springfield,2016,COMBO 1,26860,-62.5,153183.3,63.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:06,29.01,152783.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1525.8,137.9,Weld-O-Let,AGM,39.83371502,-89.69198255,520.4
2796,Lincoln SF to Springfield,2016,COMBO 1,26860,-28.8,153212.1,34.3,ANOM,Mill Anomaly,n/a,, ,8:36,18, ,1.1,1.2, , , ,0.0049, ,1:06,29.02,152812.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1554.6,109.0,Weld-O-Let,AGM,39.83364840,-89.69203564,519.9
2797,Lincoln SF to Springfield,2016,COMBO 1,26870,-63.1,153246.4,27.9,COMP,Girth Weld, ,, , , , , , , , , , , ,7:28,29.02,152845.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.2,11.2,ROSEN,04-Feb-16,-1588.9,74.8,Weld-O-Let,AGM,39.83360006,-89.69213850,520.8
2798,Lincoln SF to Springfield,2016,COMBO 1,26880,-27.9,153274.3,50.5,COMP,Girth Weld, ,, , , , , , , , , , , ,3:10,29.03,152873.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.3,11.2,ROSEN,04-Feb-16,-1616.8,46.9,Weld-O-Let,AGM,39.83357161,-89.69223057,521.9
2799,Lincoln SF to Springfield,2016,COMBO 1,26880,-46.9,153321.2,3.7,REF,AGM, ,,[MFL-A/XT] #39, , , , , , , , , , ,3:10,29.04,152919.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.3,11.2,ROSEN,04-Feb-16, , , , ,39.83352400,-89.69238500,522.1
2800,Lincoln SF to Springfield,2016,COMBO 1,26890,-50.5,153324.9,10.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,29.04,152923.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-3.7,3419.8,AGM,Casing Begin,39.83352045,-89.69239684,521.9
2801,Lincoln SF to Springfield,2016,COMBO 1,26900,-10.6,153335.4,63.4,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,29.04,152934.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-14.3,3409.2,AGM,Casing Begin,39.83351009,-89.69243181,521.4
2802,Lincoln SF to Springfield,2016,COMBO 1,26910,-63.4,153398.9,63.1,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,29.05,152996.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-77.7,3345.8,AGM,Casing Begin,39.83338938,-89.69258073,521.2
2803,Lincoln SF to Springfield,2016,COMBO 1,26920,-63.1,153462.0,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:05,29.06,153059.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-140.8,3282.7,AGM,Casing Begin,39.83321916,-89.69259778,525.5
2804,Lincoln SF to Springfield,2016,COMBO 1,26930,-62.0,153524.0,62.8,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,29.08,153120.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-202.8,3220.7,AGM,Casing Begin,39.83304999,-89.69259311,529.5
2805,Lincoln SF to Springfield,2016,COMBO 1,26940,-62.8,153586.8,61.1,COMP,Girth Weld, ,, , , , , , , , , , , ,11:24,29.09,153182.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-265.6,3157.9,AGM,Casing Begin,39.83287837,-89.69258820,529.1
2806,Lincoln SF to Springfield,2016,COMBO 1,26950,-61.1,153647.8,62.8,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,29.10,153243.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-326.7,3096.8,AGM,Casing Begin,39.83271165,-89.69258152,526.5
2807,Lincoln SF to Springfield,2016,COMBO 1,26960,-62.8,153710.6,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:03,29.11,153305.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-389.4,3034.1,AGM,Casing Begin,39.83254036,-89.69257413,523.9
2808,Lincoln SF to Springfield,2016,COMBO 1,26970,-62.8,153773.4,62.1,COMP,Girth Weld, ,, , , , , , , , , , , ,12:52,29.12,153367.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-452.2,2971.3,AGM,Casing Begin,39.83236903,-89.69256740,521.1
2809,Lincoln SF to Springfield,2016,COMBO 1,26980,-62.1,153835.5,51.0,COMP,Girth Weld, ,, , , , , , , , , , , ,2:36,29.14,153428.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-514.3,2909.2,AGM,Casing Begin,39.83219947,-89.69256203,518.6
2810,Lincoln SF to Springfield,2016,COMBO 1,26990,-51.0,153886.5,38.0,COMP,Girth Weld, ,, , , , , , , , , , , ,9:58,29.15,153479.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-565.3,2858.2,AGM,Casing Begin,39.83206059,-89.69255821,515.2
2811,Lincoln SF to Springfield,2016,COMBO 1,27000,-38.0,153924.5,23.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:00,29.15,153516.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-603.3,2820.2,AGM,Casing Begin,39.83195717,-89.69255607,511.6
2812,Lincoln SF to Springfield,2016,COMBO 1,27010,-23.7,153948.2,62.4,COMP,Girth Weld, ,, , , , , , , , , , , ,2:24,29.16,153540.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-627.0,2796.5,AGM,Casing Begin,39.83189294,-89.69255438,509.1
2813,Lincoln SF to Springfield,2016,COMBO 1,27020,-62.4,154010.5,54.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:30,29.17,153602.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-689.4,2734.1,AGM,Casing Begin,39.83172398,-89.69255095,501.5
2814,Lincoln SF to Springfield,2016,COMBO 1,27030,-54.8,154065.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,3:22,29.18,153656.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.6,11.2,ROSEN,04-Feb-16,-744.1,2679.4,AGM,Casing Begin,39.83157444,-89.69255204,499.8
2815,Lincoln SF to Springfield,2016,COMBO 1,27040,-62.7,154128.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:06,29.19,153718.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.3,11.2,ROSEN,04-Feb-16,-806.8,2616.7,AGM,Casing Begin,39.83140319,-89.69255496,500.6
2816,Lincoln SF to Springfield,2016,COMBO 1,27050,-62.6,154190.6,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:30,29.20,153780.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-869.4,2554.1,AGM,Casing Begin,39.83123248,-89.69255593,506.0
2817,Lincoln SF to Springfield,2016,COMBO 1,27060,-62.5,154253.1,62.0,COMP,Girth Weld, ,, , , , , , , , , , , ,9:47,29.21,153841.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-931.9,2491.6,AGM,Casing Begin,39.83106264,-89.69255378,513.6
2818,Lincoln SF to Springfield,2016,COMBO 1,27070,-62.0,154315.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,3:00,29.23,153903.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-993.9,2429.6,AGM,Casing Begin,39.83089435,-89.69255075,521.4
2819,Lincoln SF to Springfield,2016,COMBO 1,27080,-62.7,154377.8,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:22,29.24,153965.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-1056.6,2366.9,AGM,Casing Begin,39.83072286,-89.69254788,523.0
2820,Lincoln SF to Springfield,2016,COMBO 1,27090,-62.8,154440.6,47.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:10,29.25,154027.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-1119.4,2304.1,AGM,Casing Begin,39.83055128,-89.69254756,522.9
2821,Lincoln SF to Springfield,2016,COMBO 1,27100,-47.8,154488.4,62.9,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,29.26,154074.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-1167.2,2256.3,AGM,Casing Begin,39.83042055,-89.69254770,523.2
2822,Lincoln SF to Springfield,2016,COMBO 1,27110,-62.9,154551.3,62.5,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,29.27,154137.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-1230.1,2193.4,AGM,Casing Begin,39.83025801,-89.69249017,524.4
2823,Lincoln SF to Springfield,2016,COMBO 1,27120,-62.5,154613.9,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,12:54,29.28,154198.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-1292.7,2130.8,AGM,Casing Begin,39.83011310,-89.69237273,527.0
2824,Lincoln SF to Springfield,2016,COMBO 1,27130,-62.2,154676.0,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:02,29.29,154260.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-1354.8,2068.7,AGM,Casing Begin,39.82996912,-89.69225551,527.7
2825,Lincoln SF to Springfield,2016,COMBO 1,27140,-62.7,154738.7,48.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:39,29.31,154322.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-1417.5,2006.0,AGM,Casing Begin,39.82982327,-89.69213907,526.7
2826,Lincoln SF to Springfield,2016,COMBO 1,27150,-48.5,154787.2,34.1,COMP,Girth Weld, ,, , , , , , , , , , , ,2:34,29.32,154370.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-1466.0,1957.5,AGM,Casing Begin,39.82971044,-89.69204861,526.1
2827,Lincoln SF to Springfield,2016,COMBO 1,27160,-34.1,154821.3,23.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:39,29.32,154404.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-1500.2,1923.3,AGM,Casing Begin,39.82963111,-89.69198483,525.8
2828,Lincoln SF to Springfield,2016,COMBO 1,27170,-23.8,154845.1,35.8,COMP,Girth Weld, ,, , , , , , , , , , , ,3:00,29.33,154427.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.6,11.2,ROSEN,04-Feb-16,-1523.9,1899.6,AGM,Casing Begin,39.82957603,-89.69194000,526.3
2829,Lincoln SF to Springfield,2016,COMBO 1,27180,-35.8,154880.9,15.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:56,29.33,154463.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.6,11.2,ROSEN,04-Feb-16,-1559.7,1863.8,AGM,Casing Begin,39.82949340,-89.69187189,526.8
2830,Lincoln SF to Springfield,2016,COMBO 1,27190,-15.7,154896.6,17.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:34,29.34,154478.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-1575.4,1848.1,AGM,Casing Begin,39.82945742,-89.69184167,527.0
2831,Lincoln SF to Springfield,2016,COMBO 1,27200,-17.8,154914.4,12.0,COMP,Girth Weld, ,, , , , , , , , , , , ,11:04,29.34,154496.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-1593.2,1830.3,AGM,Casing Begin,39.82941651,-89.69180772,527.2
2832,Lincoln SF to Springfield,2016,COMBO 1,27210,-12.0,154926.4,16.5,COMP,Girth Weld, ,, , , , , , , , , , , ,11:04,29.34,154508.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-1605.2,1818.3,AGM,Casing Begin,39.82938880,-89.69178495,527.2
2833,Lincoln SF to Springfield,2016,COMBO 1,27220,-16.5,154942.9,17.9,COMP,Girth Weld, ,, , , , , , , , , , , ,11:00,29.35,154524.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-1621.7,1801.8,AGM,Casing Begin,39.82935067,-89.69175364,527.1
2834,Lincoln SF to Springfield,2016,COMBO 1,27230,-17.9,154960.7,11.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:44,29.35,154542.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-1639.5,1784.0,AGM,Casing Begin,39.82930947,-89.69171964,527.1
2835,Lincoln SF to Springfield,2016,COMBO 1,27240,-11.5,154972.3,12.2,COMP,Girth Weld, ,, , , , , , , , , , , ,10:50,29.35,154553.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-1651.1,1772.4,AGM,Casing Begin,39.82928291,-89.69169752,527.4
2836,Lincoln SF to Springfield,2016,COMBO 1,27250,-12.2,154984.4,14.2,COMP,Girth Weld, ,, , , , , , , , , , , ,9:52,29.35,154565.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-1663.3,1760.2,AGM,Casing Begin,39.82925494,-89.69167413,527.7
2837,Lincoln SF to Springfield,2016,COMBO 1,27260,-14.2,154998.7,50.4,COMP,Girth Weld, ,, , , , , , , , , , , ,3:44,29.36,154579.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-1677.5,1746.0,AGM,Casing Begin,39.82922224,-89.69164673,528.1
2838,Lincoln SF to Springfield,2016,COMBO 1,27270,-50.4,155049.1,52.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,29.37,154629.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-1727.9,1695.6,AGM,Casing Begin,39.82910615,-89.69155024,528.6
2839,Lincoln SF to Springfield,2016,COMBO 1,27280,-52.6,155101.7,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:32,29.38,154681.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-1780.5,1643.0,AGM,Casing Begin,39.82898496,-89.69144974,529.3
2840,Lincoln SF to Springfield,2016,COMBO 1,27290,-62.6,155164.3,62.2,COMP,Girth Weld, ,, , , , , , , , , , , ,9:55,29.39,154743.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.6,11.2,ROSEN,04-Feb-16,-1843.2,1580.3,AGM,Casing Begin,39.82884066,-89.69133016,529.6
2841,Lincoln SF to Springfield,2016,COMBO 1,27300,-62.2,155226.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:49,29.40,154805.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-1905.4,1518.1,AGM,Casing Begin,39.82869759,-89.69121087,529.3
2842,Lincoln SF to Springfield,2016,COMBO 1,27310,-62.7,155289.2,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:54,29.41,154867.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-1968.0,1455.5,AGM,Casing Begin,39.82855238,-89.69109296,528.3
2843,Lincoln SF to Springfield,2016,COMBO 1,27320,-62.6,155351.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:32,29.42,154929.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-2030.7,1392.8,AGM,Casing Begin,39.82840786,-89.69097382,527.9
2844,Lincoln SF to Springfield,2016,COMBO 1,27330,-62.7,155414.6,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:39,29.43,154991.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-2093.4,1330.1,AGM,Casing Begin,39.82826303,-89.69085454,527.9
2845,Lincoln SF to Springfield,2016,COMBO 1,27340,-62.8,155477.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:34,29.45,155053.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-2156.2,1267.3,AGM,Casing Begin,39.82811751,-89.69073666,527.5
2846,Lincoln SF to Springfield,2016,COMBO 1,27350,-62.7,155540.0,49.8,COMP,Girth Weld, ,, , , , , , , , , , , ,12:55,29.46,155115.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-2218.9,1204.6,AGM,Casing Begin,39.82797210,-89.69061913,526.7
2847,Lincoln SF to Springfield,2016,COMBO 1,27360,-49.8,155589.9,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:14,29.47,155164.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-2268.7,1154.8,AGM,Casing Begin,39.82785684,-89.69052500,526.0
2848,Lincoln SF to Springfield,2016,COMBO 1,27370,-62.8,155652.7,47.3,COMP,Girth Weld, ,, , , , , , , , , , , ,3:12,29.48,155226.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2331.5,1092.0,AGM,Casing Begin,39.82771141,-89.69040669,525.6
2849,Lincoln SF to Springfield,2016,COMBO 1,27380,-47.3,155699.9,56.2,COMP,Girth Weld, ,, , , , , , , , , , , ,2:54,29.49,155273.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-2378.7,1044.8,AGM,Casing Begin,39.82760210,-89.69031754,524.2
2850,Lincoln SF to Springfield,2016,COMBO 1,27390,-56.2,155756.2,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:32,29.50,155329.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-2435.0,988.5,AGM,Casing Begin,39.82747220,-89.69021136,521.6
2851,Lincoln SF to Springfield,2016,COMBO 1,27400,-62.6,155818.8,61.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:50,29.51,155391.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-2497.6,925.9,AGM,Casing Begin,39.82732744,-89.69009318,519.3
2852,Lincoln SF to Springfield,2016,COMBO 1,27410,-61.3,155880.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:22,29.52,155451.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-2558.9,864.6,AGM,Casing Begin,39.82718546,-89.68997792,517.5
2853,Lincoln SF to Springfield,2016,COMBO 1,27420,-62.7,155942.8,60.2,COMP,Girth Weld, ,, , , , , , , , , , , ,8:38,29.53,155513.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-2621.6,801.9,AGM,Casing Begin,39.82704059,-89.68985961,515.2
2854,Lincoln SF to Springfield,2016,COMBO 1,27430,-60.2,156003.0,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:43,29.55,155573.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-2681.8,741.7,AGM,Casing Begin,39.82690225,-89.68974421,515.4
2855,Lincoln SF to Springfield,2016,COMBO 1,27440,-62.6,156065.5,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:13,29.56,155635.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.6,11.2,ROSEN,04-Feb-16,-2744.3,679.2,AGM,Casing Begin,39.82675812,-89.68962475,516.7
2856,Lincoln SF to Springfield,2016,COMBO 1,27450,-62.6,156128.1,60.9,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,29.57,155697.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-2806.9,616.6,AGM,Casing Begin,39.82661306,-89.68950699,517.2
2857,Lincoln SF to Springfield,2016,COMBO 1,27460,-60.9,156189.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:20,29.58,155757.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-2867.9,555.6,AGM,Casing Begin,39.82647161,-89.68939271,518.3
2858,Lincoln SF to Springfield,2016,COMBO 1,27470,-62.7,156251.7,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:00,29.59,155819.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-2930.5,493.0,AGM,Casing Begin,39.82632809,-89.68927159,516.7
2859,Lincoln SF to Springfield,2016,COMBO 1,27480,-62.8,156314.5,54.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:44,29.61,155881.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-2993.4,430.1,AGM,Casing Begin,39.82618370,-89.68915216,513.1
2860,Lincoln SF to Springfield,2016,COMBO 1,27490,-54.7,156369.3,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:24,29.62,155935.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.3,11.2,ROSEN,04-Feb-16,-3048.1,375.4,AGM,Casing Begin,39.82605444,-89.68905567,509.5
2861,Lincoln SF to Springfield,2016,COMBO 1,27500,-62.7,156431.9,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:20,29.63,155997.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-3110.7,312.8,AGM,Casing Begin,39.82590070,-89.68895898,505.7
2862,Lincoln SF to Springfield,2016,COMBO 1,27510,-62.8,156494.7,12.1,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,29.64,156059.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-3173.5,250.0,AGM,Casing Begin,39.82574747,-89.68886066,500.5
2863,Lincoln SF to Springfield,2016,COMBO 1,27520,-12.1,156506.9,22.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,29.64,156071.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.2,11.2,ROSEN,04-Feb-16,-3185.7,237.8,AGM,Casing Begin,39.82571785,-89.68884143,499.8
2864,Lincoln SF to Springfield,2016,COMBO 1,27530,-22.6,156529.5,10.5,COMP,Girth Weld, ,, , , , , , , , , , , ,5:10,29.65,156094.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.0,11.2,ROSEN,04-Feb-16,-3208.3,215.2,AGM,Casing Begin,39.82566301,-89.68880432,499.2
2865,Lincoln SF to Springfield,2016,COMBO 1,27540,-10.5,156540.1,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:28,29.65,156104.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-3218.9,204.6,AGM,Casing Begin,39.82563757,-89.68878685,499.1
2866,Lincoln SF to Springfield,2016,COMBO 1,27540,-62.4,156602.5,0.4,ANOM,Corrosion,EXT,, ,6:06,12, ,0.6,0.6,1803.00,1978.80,2.44,0.0033, ,1:28,29.66,156166.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-3281.3,142.2,AGM,Casing Begin,39.82548008,-89.68870518,496.7
2867,Lincoln SF to Springfield,2016,COMBO 1,27540,-62.6,156602.6,0.3,ANOM,Corrosion,EXT,, ,4:31,15, ,0.6,0.8,1803.00,1977.30,2.44,0.0041, ,1:28,29.66,156166.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-3281.5,142.1,AGM,Casing Begin,39.82547972,-89.68870505,496.7
2868,Lincoln SF to Springfield,2016,COMBO 1,27550,-62.9,156602.9,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:22,29.66,156166.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-3281.7,141.8,AGM,Casing Begin,39.82547897,-89.68870479,496.7
2869,Lincoln SF to Springfield,2016,COMBO 1,27550,-5.7,156608.7,57.0,ANOM,DENT,n/a,, ,6:07, ,1.2,38.4,7.4, , , , , ,2:22,29.66,156172.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.2,11.2,ROSEN,04-Feb-16,-3287.5,136.0,AGM,Casing Begin,39.82546384,-89.68869949,496.3
2870,Lincoln SF to Springfield,2016,COMBO 1,27560,-62.7,156665.6,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,3:18,29.67,156228.8, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-3344.5,79.0,AGM,Casing Begin,39.82531602,-89.68864045,491.0
2871,Lincoln SF to Springfield,2016,COMBO 1,27570,-62.9,156728.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:57,29.68,156291.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-3407.3,16.2,AGM,Casing Begin,39.82515708,-89.68855775,486.6
2872,Lincoln SF to Springfield,2016,COMBO 1,27570,-16.2,156744.7,46.5,COMP,Casing Begin, ,, , , , , , , , , , , ,2:57,29.69,156307.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-3423.5,292.8,AGM,Casing End,39.82511613,-89.68853637,486.1
2873,Lincoln SF to Springfield,2016,COMBO 1,27580,-62.7,156791.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:15,29.70,156353.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.3,11.2,ROSEN,04-Feb-16,-46.5,246.3,Casing Begin,Casing End,39.82499770,-89.68847697,483.9
2874,Lincoln SF to Springfield,2016,COMBO 1,27590,-62.7,156853.9,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,10:40,29.71,156415.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-109.2,183.6,Casing Begin,Casing End,39.82483795,-89.68839781,480.5
2875,Lincoln SF to Springfield,2016,COMBO 1,27600,-62.5,156916.4,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,2:19,29.72,156477.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.6,11.2,ROSEN,04-Feb-16,-171.7,121.1,Casing Begin,Casing End,39.82467891,-89.68831741,477.2
2876,Lincoln SF to Springfield,2016,COMBO 1,27610,-62.7,156979.1,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:06,29.73,156539.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-234.4,58.4,Casing Begin,Casing End,39.82451969,-89.68823626,473.8
2877,Lincoln SF to Springfield,2016,COMBO 1,27610,-58.4,157037.5,4.4,COMP,Casing End, ,, , , , , , , , , , , ,11:06,29.74,156596.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-292.8,3.9,Casing Begin,AGM,39.82437191,-89.68816011,469.7
2878,Lincoln SF to Springfield,2016,COMBO 1,27610,-62.2,157041.4,0.5,REF,AGM, ,,[MFL-A/XT] #40, , , , , , , , , , ,11:06,29.74,156600.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16, , , , ,39.82436200,-89.68815500,469.4
2879,Lincoln SF to Springfield,2016,COMBO 1,27620,-62.7,157041.9,23.2,COMP,Girth Weld, ,, , , , , , , , , , , ,2:44,29.74,156601.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-0.5,29.4,AGM,Bend,39.82436085,-89.68815443,469.4
2880,Lincoln SF to Springfield,2016,COMBO 1,27630,-23.2,157065.0,12.3,COMP,Girth Weld, ,, , , , , , , , , , , ,12:19,29.75,156624.0, ,812,18.00,0.375,42000,1750,46.40,0.50,1993,4.3,11.2,ROSEN,04-Feb-16,-23.6,6.2,AGM,Bend,39.82430200,-89.68812548,467.3
2881,Lincoln SF to Springfield,2016,COMBO 1,27630,-6.2,157071.2,6.0,COMP,Bend, ,,5.2D -  45° - Left, , , , , , , , , ,5.2D,12:19,29.75,156630.1, ,812,18.00,0.375,42000,1750,46.40,0.50,1993,4.3,11.2,ROSEN,04-Feb-16,-29.9,105.5,AGM,Bend,39.82428811,-89.68811349,466.9
2882,Lincoln SF to Springfield,2016,COMBO 1,27640,-12.3,157077.3,17.4,COMP,Girth Weld, ,, , , , , , , , , , , ,9:01,29.75,156636.1, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-6.0,99.5,Bend,Bend,39.82428090,-89.68809419,466.9
2883,Lincoln SF to Springfield,2016,COMBO 1,27650,-17.4,157094.7,40.5,COMP,Girth Weld, ,, , , , , , , , , , , ,12:32,29.75,156653.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-23.5,82.0,Bend,Bend,39.82426115,-89.68803773,466.8
2884,Lincoln SF to Springfield,2016,COMBO 1,27660,-40.5,157135.2,34.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:49,29.76,156693.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.0,11.2,ROSEN,04-Feb-16,-64.0,41.5,Bend,Bend,39.82421717,-89.68790564,466.4
2885,Lincoln SF to Springfield,2016,COMBO 1,27670,-34.3,157169.6,14.2,COMP,Girth Weld, ,, , , , , , , , , , , ,11:57,29.77,156727.4, ,812,18.00,0.375,42000,1750,46.40,0.50,1993,3.7,11.2,ROSEN,04-Feb-16,-98.3,7.2,Bend,Bend,39.82418450,-89.68779135,465.4
2886,Lincoln SF to Springfield,2016,COMBO 1,27670,-7.2,157176.8,7.1,COMP,Bend, ,,5.2D -  60° - Right, , , , , , , , , ,5.2D,11:57,29.77,156734.5, ,812,18.00,0.375,42000,1750,46.40,0.50,1993,3.7,11.2,ROSEN,04-Feb-16,-105.5,1701.5,Bend,Bend,39.82417322,-89.68777131,465.2
2887,Lincoln SF to Springfield,2016,COMBO 1,27680,-14.2,157183.8,41.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:44,29.77,156741.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-7.1,1694.5,Bend,Bend,39.82415453,-89.68776554,465.0
2888,Lincoln SF to Springfield,2016,COMBO 1,27690,-41.6,157225.4,10.4,COMP,Girth Weld, ,, , , , , , , , , , , ,11:46,29.78,156782.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.6,11.2,ROSEN,04-Feb-16,-48.7,1652.9,Bend,Bend,39.82404228,-89.68774021,464.0
2889,Lincoln SF to Springfield,2016,COMBO 1,27700,-10.4,157235.8,60.0,COMP,Girth Weld, ,, , , , , , , , , , , ,2:02,29.78,156792.9, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-59.0,1642.5,Bend,Bend,39.82401423,-89.68773387,463.7
2890,Lincoln SF to Springfield,2016,COMBO 1,27710,-60.0,157295.8,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,9:54,29.79,156852.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-119.0,1582.5,Bend,Bend,39.82385244,-89.68769700,462.3
2891,Lincoln SF to Springfield,2016,COMBO 1,27720,-62.7,157358.5,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:52,29.80,156914.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-181.8,1519.8,Bend,Bend,39.82368344,-89.68765910,458.3
2892,Lincoln SF to Springfield,2016,COMBO 1,27730,-62.7,157421.3,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:00,29.81,156976.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-244.5,1457.0,Bend,Bend,39.82351312,-89.68763832,453.9
2893,Lincoln SF to Springfield,2016,COMBO 1,27740,-62.8,157484.1,40.6,COMP,Girth Weld, ,, , , , , , , , , , , ,3:27,29.83,157038.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-307.3,1394.2,Bend,Bend,39.82334124,-89.68763413,451.3
2894,Lincoln SF to Springfield,2016,COMBO 1,27750,-40.6,157524.7,34.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:51,29.83,157078.7, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-347.9,1353.6,Bend,Bend,39.82323001,-89.68763138,450.5
2895,Lincoln SF to Springfield,2016,COMBO 1,27760,-34.7,157559.3,33.9,COMP,Girth Weld, ,, , , , , , , , , , , ,8:58,29.84,157113.0, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-382.6,1318.9,Bend,Bend,39.82313511,-89.68762890,449.5
2896,Lincoln SF to Springfield,2016,COMBO 1,27770,-33.9,157593.3,62.3,COMP,Girth Weld, ,, , , , , , , , , , , ,1:42,29.85,157146.6, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.3,11.2,ROSEN,04-Feb-16,-416.5,1285.0,Bend,Bend,39.82304226,-89.68762656,448.6
2897,Lincoln SF to Springfield,2016,COMBO 1,27780,-62.3,157655.6,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:27,29.86,157208.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-478.8,1222.7,Bend,Bend,39.82287155,-89.68762419,447.3
2898,Lincoln SF to Springfield,2016,COMBO 1,27790,-62.6,157718.2,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:34,29.87,157270.2, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-541.5,1160.0,Bend,Bend,39.82269993,-89.68762208,447.4
2899,Lincoln SF to Springfield,2016,COMBO 1,27800,-62.8,157781.0,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:50,29.88,157332.3, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-604.2,1097.3,Bend,Bend,39.82252806,-89.68761873,445.8
2900,Lincoln SF to Springfield,2016,COMBO 1,27810,-62.8,157843.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:52,29.89,157394.5, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.6,11.2,ROSEN,04-Feb-16,-667.1,1034.5,Bend,Bend,39.82235605,-89.68761540,444.1
2901,Lincoln SF to Springfield,2016,COMBO 1,27820,-62.6,157906.4,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,12:58,29.91,157456.4, ,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-729.7,971.9,Bend,Bend,39.82218462,-89.68761289,442.2
2902,Lincoln SF to Springfield,2016,COMBO 1,27830,-62.6,157969.0,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:32,29.92,157518.4,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-792.3,909.2,Bend,Bend,39.82201311,-89.68760920,440.8
2903,Lincoln SF to Springfield,2016,COMBO 1,27840,-62.8,158031.8,62.6,COMP,Girth Weld, ,, , , , , , , , , , , ,10:06,29.93,157580.5,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-855.1,846.4,Bend,Bend,39.82184120,-89.68760497,439.0
2904,Lincoln SF to Springfield,2016,COMBO 1,27850,-62.6,158094.5,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:54,29.94,157642.5,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.4,11.2,ROSEN,04-Feb-16,-917.7,783.8,Bend,Bend,39.82166966,-89.68760049,437.4
2905,Lincoln SF to Springfield,2016,COMBO 1,27860,-62.8,158157.3,59.1,COMP,Girth Weld, ,, , , , , , , , , , , ,11:54,29.95,157704.6,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-980.5,721.0,Bend,Bend,39.82149769,-89.68759671,435.8
2906,Lincoln SF to Springfield,2016,COMBO 1,27870,-59.1,158216.3,37.4,COMP,Girth Weld, ,, , , , , , , , , , , ,12:04,29.97,157763.0,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-1039.6,661.9,Bend,Bend,39.82133590,-89.68759634,434.8
2907,Lincoln SF to Springfield,2016,COMBO 1,27880,-37.4,158253.7,59.3,COMP,Girth Weld, ,, , , , , , , , , , , ,2:51,29.97,157800.0,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-1076.9,624.6,Bend,Bend,39.82123506,-89.68761699,433.5
2908,Lincoln SF to Springfield,2016,COMBO 1,27890,-59.3,158313.0,36.0,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,29.98,157858.7,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-1136.3,565.2,Bend,Bend,39.82107603,-89.68765899,432.5
2909,Lincoln SF to Springfield,2016,COMBO 1,27890,-0.1,158313.1,36.0,ANOM,Corrosion Cluster,EXT,, ,7:17,23, ,3.9,8.3,1803.00,1837.30,2.26,0.0062, , ,29.98,157858.8,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-1136.3,565.2,Bend,Bend,39.82107587,-89.68765902,432.5
2910,Lincoln SF to Springfield,2016,COMBO 1,27890,-0.3,158313.4,35.7,ANOM,Corrosion,EXT,, ,6:36,35, ,0.8,0.6,1803.00,1955.10,2.41,0.0095, , ,29.98,157859.0,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-1136.6,564.9,Bend,Bend,39.82107520,-89.68765915,432.4
2911,Lincoln SF to Springfield,2016,COMBO 1,27900,-36.0,158349.1,36.1,COMP,Girth Weld, ,, , , , , , , , , , , ,9:32,29.99,157894.4,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-1172.3,529.2,Bend,Bend,39.82098149,-89.68764683,424.5
2912,Lincoln SF to Springfield,2016,COMBO 1,27910,-36.1,158385.1,35.5,COMP,Girth Weld, ,, , , , , , , , , , , ,2:06,30.00,157930.0,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.1,11.2,ROSEN,04-Feb-16,-1208.4,493.2,Bend,Bend,39.82088633,-89.68761613,421.2
2913,Lincoln SF to Springfield,2016,COMBO 1,27920,-35.5,158420.6,36.7,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,30.00,157965.1,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-1243.8,457.7,Bend,Bend,39.82079164,-89.68758774,420.6
2914,Lincoln SF to Springfield,2016,COMBO 1,27930,-36.7,158457.3,35.3,COMP,Girth Weld, ,, , , , , , , , , , , ,1:03,30.01,158001.4,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-1280.5,421.0,Bend,Bend,39.82069382,-89.68756280,424.7
2915,Lincoln SF to Springfield,2016,COMBO 1,27940,-35.3,158492.6,29.5,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,30.02,158036.4,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-1315.9,385.7,Bend,Bend,39.82060462,-89.68751828,429.2
2916,Lincoln SF to Springfield,2016,COMBO 1,27950,-29.5,158522.1,38.2,COMP,Girth Weld, ,, , , , , , , , , , , ,1:17,30.02,158065.6,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.4,11.2,ROSEN,04-Feb-16,-1345.4,356.1,Bend,Bend,39.82053223,-89.68747483,434.0
2917,Lincoln SF to Springfield,2016,COMBO 1,27960,-38.2,158560.3,52.2,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,30.03,158103.4,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.6,11.2,ROSEN,04-Feb-16,-1383.6,317.9,Bend,Bend,39.82043148,-89.68744477,435.6
2918,Lincoln SF to Springfield,2016,COMBO 1,27970,-52.2,158612.6,33.9,COMP,Girth Weld, ,, , , , , , , , , , , ,2:16,30.04,158155.0,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-1435.8,265.7,Bend,Bend,39.82028932,-89.68742650,435.4
2919,Lincoln SF to Springfield,2016,COMBO 1,27980,-33.9,158646.5,10.2,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,30.05,158188.6,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-1469.7,231.8,Bend,Bend,39.82019709,-89.68741179,435.5
2920,Lincoln SF to Springfield,2016,COMBO 1,27990,-10.2,158656.6,63.1,COMP,Girth Weld, ,, , , , , , , , , , , ,11:37,30.05,158198.7,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-1479.9,221.6,Bend,Bend,39.82016941,-89.68740781,435.4
2921,Lincoln SF to Springfield,2016,COMBO 1,28000,-63.1,158719.8,38.4,COMP,Girth Weld, ,, , , , , , , , , , , ,1:04,30.06,158261.1,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-1543.0,158.5,Bend,Bend,39.82000476,-89.68735049,434.5
2922,Lincoln SF to Springfield,2016,COMBO 1,28010,-38.4,158758.2,38.4,COMP,Girth Weld, ,, , , , , , , , , , , ,10:22,30.07,158299.1,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.6,11.2,ROSEN,04-Feb-16,-1581.5,120.1,Bend,Bend,39.81991625,-89.68727655,435.4
2923,Lincoln SF to Springfield,2016,COMBO 1,28020,-38.4,158796.6,37.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:04,30.08,158337.2,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.6,11.2,ROSEN,04-Feb-16,-1619.9,81.6,Bend,Bend,39.81982777,-89.68720259,436.1
2924,Lincoln SF to Springfield,2016,COMBO 1,28030,-37.8,158834.5,37.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:54,30.08,158374.6,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.0,11.2,ROSEN,04-Feb-16,-1657.7,43.8,Bend,Bend,39.81974064,-89.68712967,436.6
2925,Lincoln SF to Springfield,2016,COMBO 1,28040,-37.6,158872.0,12.3,COMP,Girth Weld, ,, , , , , , , , , , , ,12:02,30.09,158411.8,HCA,812,18.00,0.375,42000,1750,46.40,0.50,1993,3.7,11.2,ROSEN,04-Feb-16,-1695.3,6.2,Bend,Bend,39.81965436,-89.68705693,436.5
2926,Lincoln SF to Springfield,2016,COMBO 1,28040,-6.2,158878.3,6.0,COMP,Bend, ,,5.1D -  46° - Right, , , , , , , , , ,5.1D,12:02,30.09,158417.9,HCA,812,18.00,0.375,42000,1750,46.40,0.50,1993,3.7,11.2,ROSEN,04-Feb-16,-1701.5,1110.4,Bend,Bend,39.81963869,-89.68704937,436.5
2927,Lincoln SF to Springfield,2016,COMBO 1,28050,-12.3,158884.3,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,11:38,30.09,158423.9,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.5,11.2,ROSEN,04-Feb-16,-6.0,1104.4,Bend,Bend,39.81962249,-89.68705307,436.7
2928,Lincoln SF to Springfield,2016,COMBO 1,28060,-62.9,158947.2,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:59,30.10,158486.1,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.6,11.2,ROSEN,04-Feb-16,-68.9,1041.5,Bend,Bend,39.81945274,-89.68708956,440.2
2929,Lincoln SF to Springfield,2016,COMBO 1,28070,-62.7,159010.0,62.9,COMP,Girth Weld, ,, , , , , , , , , , , ,11:21,30.12,158548.2,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-131.7,978.7,Bend,Bend,39.81928242,-89.68711789,443.2
2930,Lincoln SF to Springfield,2016,COMBO 1,28080,-62.9,159072.8,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:39,30.13,158610.4,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-194.6,915.9,Bend,Bend,39.81911136,-89.68710845,445.2
2931,Lincoln SF to Springfield,2016,COMBO 1,28090,-62.8,159135.7,62.5,COMP,Girth Weld, ,, , , , , , , , , , , ,11:39,30.14,158672.6,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.4,11.2,ROSEN,04-Feb-16,-257.4,853.0,Bend,Bend,39.81894078,-89.68707904,446.8
2932,Lincoln SF to Springfield,2016,COMBO 1,28100,-62.5,159198.1,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:40,30.15,158734.4,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.6,11.2,ROSEN,04-Feb-16,-319.9,790.6,Bend,Bend,39.81876983,-89.68707864,448.0
2933,Lincoln SF to Springfield,2016,COMBO 1,28110,-62.8,159261.0,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:40,30.16,158796.6,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.3,11.2,ROSEN,04-Feb-16,-382.7,727.7,Bend,Bend,39.81859779,-89.68708469,449.8
2934,Lincoln SF to Springfield,2016,COMBO 1,28120,-62.8,159323.8,52.7,COMP,Girth Weld, ,, , , , , , , , , , , ,11:46,30.17,158858.7,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.4,11.2,ROSEN,04-Feb-16,-445.5,664.9,Bend,Bend,39.81842594,-89.68709133,451.8
2935,Lincoln SF to Springfield,2016,COMBO 1,28130,-52.7,159376.5,51.7,COMP,Girth Weld, ,, , , , , , , , , , , ,1:19,30.18,158910.8,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.3,11.2,ROSEN,04-Feb-16,-498.2,612.2,Bend,Bend,39.81828293,-89.68711057,454.0
2936,Lincoln SF to Springfield,2016,COMBO 1,28140,-51.7,159428.2,62.8,COMP,Girth Weld, ,, , , , , , , , , , , ,11:12,30.19,158962.0,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-549.9,560.5,Bend,Bend,39.81814438,-89.68714913,455.6
2937,Lincoln SF to Springfield,2016,COMBO 1,28150,-62.8,159491.0,53.6,COMP,Girth Weld, ,, , , , , , , , , , , ,1:42,30.21,159024.2,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-612.7,497.7,Bend,Bend,39.81797290,-89.68715874,457.1
2938,Lincoln SF to Springfield,2016,COMBO 1,28160,-53.6,159544.6,36.2,COMP,Girth Weld, ,, , , , , , , , , , , ,9:26,30.22,159077.2,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-666.3,444.1,Bend,Bend,39.81782613,-89.68715928,458.8
2939,Lincoln SF to Springfield,2016,COMBO 1,28170,-36.2,159580.8,34.8,COMP,Girth Weld, ,, , , , , , , , , , , ,2:09,30.22,159113.0,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-702.5,407.9,Bend,Bend,39.81772701,-89.68715955,460.1
2940,Lincoln SF to Springfield,2016,COMBO 1,28180,-34.8,159615.6,62.7,COMP,Girth Weld, ,, , , , , , , , , , , ,10:09,30.23,159147.4,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-737.3,373.1,Bend,Bend,39.81763169,-89.68715923,461.3
2941,Lincoln SF to Springfield,2016,COMBO 1,28190,-62.7,159678.3,35.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:12,30.24,159209.5,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-800.0,310.4,Bend,Bend,39.81745997,-89.68715858,463.2
2942,Lincoln SF to Springfield,2016,COMBO 1,28200,-35.6,159713.9,37.3,COMP,Girth Weld, ,, , , , , , , , , , , ,10:28,30.25,159244.7,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-835.6,274.8,Bend,Bend,39.81736253,-89.68715799,464.3
2943,Lincoln SF to Springfield,2016,COMBO 1,28210,-37.3,159751.2,36.1,COMP,Girth Weld, ,, , , , , , , , , , , ,1:44,30.26,159281.6,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-873.0,237.5,Bend,Bend,39.81726024,-89.68715728,465.4
2944,Lincoln SF to Springfield,2016,COMBO 1,28220,-36.1,159787.3,34.0,COMP,Girth Weld, ,, , , , , , , , , , , ,11:43,30.26,159317.3,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-909.0,201.4,Bend,Bend,39.81716140,-89.68715657,466.1
2945,Lincoln SF to Springfield,2016,COMBO 1,28230,-34.0,159821.3,34.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:30,30.27,159350.9,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.3,11.2,ROSEN,04-Feb-16,-943.0,167.4,Bend,Bend,39.81706826,-89.68715600,466.6
2946,Lincoln SF to Springfield,2016,COMBO 1,28240,-34.8,159856.1,10.1,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,30.28,159385.4,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.8,11.2,ROSEN,04-Feb-16,-977.9,132.6,Bend,Bend,39.81697287,-89.68715608,467.3
2947,Lincoln SF to Springfield,2016,COMBO 1,28250,-10.1,159866.2,18.4,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,30.28,159395.4,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-988.0,122.5,Bend,Bend,39.81694517,-89.68715625,467.5
2948,Lincoln SF to Springfield,2016,COMBO 1,28260,-18.4,159884.6,38.4,COMP,Girth Weld, ,, , , , , , , , , , , ,9:51,30.28,159413.6,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-1006.3,104.1,Bend,Bend,39.81689488,-89.68715673,467.9
2949,Lincoln SF to Springfield,2016,COMBO 1,28270,-38.4,159923.0,37.8,COMP,Girth Weld, ,, , , , , , , , , , , ,1:21,30.29,159451.6,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.6,11.2,ROSEN,04-Feb-16,-1044.8,65.7,Bend,Bend,39.81678989,-89.68715627,470.5
2950,Lincoln SF to Springfield,2016,COMBO 1,28280,-37.8,159960.9,21.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:59,30.30,159489.0,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,3.9,11.2,ROSEN,04-Feb-16,-1082.6,27.8,Bend,Bend,39.81668631,-89.68715528,471.4
2951,Lincoln SF to Springfield,2016,COMBO 1,28290,-21.6,159982.4,12.1,COMP,Girth Weld, ,, , , , , , , , , , , ,12:16,30.30,159510.4,HCA,812,18.00,0.375,42000,1750,46.40,0.50,1993,4.3,11.2,ROSEN,04-Feb-16,-1104.2,6.3,Bend,Bend,39.81662719,-89.68715419,471.8
2952,Lincoln SF to Springfield,2016,COMBO 1,28290,-6.3,159988.7,5.8,COMP,Bend, ,,4.8D -  46° - Left, , , , , , , , , ,4.8D,12:16,30.30,159516.6,HCA,812,18.00,0.375,42000,1750,46.40,0.50,1993,4.3,11.2,ROSEN,04-Feb-16,-1110.4,95.4,Bend,Bend,39.81661089,-89.68714903,472.0
2953,Lincoln SF to Springfield,2016,COMBO 1,28300,-12.1,159994.5,18.5,COMP,Girth Weld, ,, , , , , , , , , , , ,1:01,30.30,159522.3,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.0,11.2,ROSEN,04-Feb-16,-5.8,89.6,Bend,Bend,39.81659948,-89.68713452,472.1
2954,Lincoln SF to Springfield,2016,COMBO 1,28310,-18.5,160013.1,19.8,COMP,Girth Weld, ,, , , , , , , , , , , ,9:19,30.31,159540.7,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-24.4,71.1,Bend,Bend,39.81656419,-89.68708714,472.2
2955,Lincoln SF to Springfield,2016,COMBO 1,28320,-19.8,160032.9,45.1,COMP,Girth Weld, ,, , , , , , , , , , , ,12:53,30.31,159560.3,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.0,11.2,ROSEN,04-Feb-16,-44.2,51.3,Bend,Bend,39.81652643,-89.68703660,472.0
2956,Lincoln SF to Springfield,2016,COMBO 1,28330,-45.1,160078.0,12.1,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,30.32,159604.9,HCA,812,18.00,0.375,42000,1750,46.40,0.50,1993,4.2,11.2,ROSEN,04-Feb-16,-89.3,6.2,Bend,Bend,39.81643645,-89.68692710,472.3
2957,Lincoln SF to Springfield,2016,COMBO 1,28330,-6.2,160084.1,5.9,COMP,Bend, ,,4.9D -  46° - Left, , , , , , , , , ,4.9D,--:--,30.32,159611.0,HCA,812,18.00,0.375,42000,1750,46.40,0.50,1993,4.2,11.2,ROSEN,04-Feb-16,-95.4,327.3,Bend,Bend,39.81642650,-89.68691001,472.4
2958,Lincoln SF to Springfield,2016,COMBO 1,28340,-12.1,160090.0,17.9,COMP,Girth Weld, ,, , , , , , , , , , , ,9:55,30.32,159616.8,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-5.9,321.4,Bend,Bend,39.81642477,-89.68688921,472.3
2959,Lincoln SF to Springfield,2016,COMBO 1,28350,-17.9,160107.9,39.9,COMP,Girth Weld, ,, , , , , , , , , , , ,1:50,30.32,159634.5,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-23.7,303.5,Bend,Bend,39.81642091,-89.68682597,472.1
2960,Lincoln SF to Springfield,2016,COMBO 1,28360,-39.9,160147.8,40.6,COMP,Girth Weld, ,, , , , , , , , , , , ,9:54,30.33,159674.0,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-63.7,263.6,Bend,Bend,39.81641125,-89.68668479,471.3
2961,Lincoln SF to Springfield,2016,COMBO 1,28370,-40.6,160188.4,10.0,COMP,Girth Weld, ,, , , , , , , , , , , ,2:36,30.34,159714.1,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.6,11.2,ROSEN,04-Feb-16,-104.2,223.1,Bend,Bend,39.81640095,-89.68654145,469.5
2962,Lincoln SF to Springfield,2016,COMBO 1,28380,-10.0,160198.3,45.0,COMP,Girth Weld, ,, , , , , , , , , , , ,10:08,30.34,159723.9,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.5,11.2,ROSEN,04-Feb-16,-114.2,213.1,Bend,Bend,39.81639840,-89.68650628,469.0
2963,Lincoln SF to Springfield,2016,COMBO 1,28390,-45.0,160243.3,43.4,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,30.35,159768.5,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.3,11.2,ROSEN,04-Feb-16,-159.2,168.1,Bend,Bend,39.81638606,-89.68634739,466.4
2964,Lincoln SF to Springfield,2016,COMBO 1,28400,-43.4,160286.8,40.8,COMP,Girth Weld, ,, , , , , , , , , , , ,10:24,30.36,159811.5,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.9,11.2,ROSEN,04-Feb-16,-202.6,124.6,Bend,Bend,39.81637407,-89.68619415,463.9
2965,Lincoln SF to Springfield,2016,COMBO 1,28410,-40.8,160327.5,26.6,COMP,Girth Weld, ,, , , , , , , , , , , ,2:46,30.37,159851.8,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.1,11.2,ROSEN,04-Feb-16,-243.4,83.9,Bend,Bend,39.81636342,-89.68605026,461.2
2966,Lincoln SF to Springfield,2016,COMBO 1,28420,-26.6,160354.1,48.0,COMP,Girth Weld, ,, , , , , , , , , , , ,9:39,30.37,159878.1,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.2,11.2,ROSEN,04-Feb-16,-270.0,57.3,Bend,Bend,39.81635667,-89.68595657,459.0
2967,Lincoln SF to Springfield,2016,COMBO 1,28430,-48.0,160402.1,18.6,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,30.38,159925.6,HCA,812,18.00,0.375,42000,1750,46.40,0.50,1993,4.6,11.2,ROSEN,04-Feb-16,-318.0,9.3,Bend,Bend,39.81634516,-89.68578784,453.7
2968,Lincoln SF to Springfield,2016,COMBO 1,28430,-9.3,160411.4,9.3,COMP,Bend, ,,5.4D -  90° - Left, , , , , , , , , ,5.4D,--:--,30.38,159934.8,HCA,812,18.00,0.375,42000,1750,46.40,0.50,1993,4.6,11.2,ROSEN,04-Feb-16,-327.3,56.8,Bend,Weld-O-Let,39.81635255,-89.68575808,452.9
2969,Lincoln SF to Springfield,2016,COMBO 1,28440,-18.6,160420.7,50.1,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,30.38,159944.0,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.2,11.2,ROSEN,04-Feb-16,-9.3,47.4,Bend,Weld-O-Let,39.81637686,-89.68575018,452.7
2970,Lincoln SF to Springfield,2016,COMBO 1,28440,-47.4,160468.2,2.7,COMP,Weld-O-Let, ,, ,12:00, , , , , , , , , ,--:--,30.39,159990.9,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.2,11.2,ROSEN,04-Feb-16,-56.8,3.7,Bend,Tee,39.81650648,-89.68573728,452.4
2971,Lincoln SF to Springfield,2016,COMBO 1,28440,-48.4,160469.1,1.7,ANOM,Mill Anomaly,n/a,, ,7:52, , , , , , , , , , ,30.39,159991.9,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.2,11.2,ROSEN,04-Feb-16,-0.9,2.8,Weld-O-Let,Tee,39.81650907,-89.68573702,452.4
2972,Lincoln SF to Springfield,2016,COMBO 1,28450,-50.1,160470.9,2.2,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,30.39,159993.6,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,3.4,11.2,ROSEN,04-Feb-16,-2.7,1.0,Weld-O-Let,Tee,39.81651383,-89.68573652,452.4
2973,Lincoln SF to Springfield,2016,COMBO 1,28450,-1.0,160471.9,1.2,COMP,Tee, ,, ,9:00, , , , , , , , , ,--:--,30.39,159994.6,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,3.4,11.2,ROSEN,04-Feb-16,-3.7,7.8,Weld-O-Let,Bend,39.81651665,-89.68573623,452.4
2974,Lincoln SF to Springfield,2016,COMBO 1,28460,-2.2,160473.1,2.0,COMP,Girth Weld, ,,Unknown, , , , , , , , , , ,--:--,30.39,159995.8,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,4.7,11.2,ROSEN,04-Feb-16,-1.2,6.6,Tee,Bend,39.81651988,-89.68573590,452.4
2975,Lincoln SF to Springfield,2016,COMBO 1,28470,-2.0,160475.1,24.5,COMP,Girth Weld, ,, , , , , , , , , , , ,9:19,30.39,159997.7,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-3.1,4.6,Tee,Bend,39.81652525,-89.68573538,452.4
2976,Lincoln SF to Springfield,2016,COMBO 1,28470,-4.6,160479.7,19.9,COMP,Bend, ,,40.6D -   6° - Sag, , , , , , , , , ,Field bend,9:19,30.39,160002.3,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16,-7.7,18.1,Tee,AGM,39.81653781,-89.68573410,452.5
2977,Lincoln SF to Springfield,2016,COMBO 1,28470,-22.7,160497.8,1.8,REF,AGM, ,,[MFL-A/XT] RECEIVER, , , , , , , , , , ,9:19,30.40,160020.2,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,5.9,11.2,ROSEN,04-Feb-16, , , , ,39.81658711,-89.68572886,454.3
2978,Lincoln SF to Springfield,2016,COMBO 1,28480,-24.5,160499.6, ,COMP,Area Start Receiver, ,, , , , , , , , , , , ,2:58,30.40,160022.0,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,3.5,11.2,ROSEN,04-Feb-16,-1.8,13.9,AGM,Magnet,39.81659189,-89.68572836,454.5
2979,Lincoln SF to Springfield,2016,COMBO 1,28480,-13.8,160513.4, ,COMP,Magnet, ,,ROSEN,12:00, , , , , , , , , ,2:58,30.40,160035.7,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,3.5,11.2,ROSEN,04-Feb-16,-15.6,5.3,AGM,Bend,39.81662954,-89.68572439,455.9
2980,Lincoln SF to Springfield,2016,COMBO 1,28480,-19.1,160518.7, ,COMP,Bend, ,,18.2D -   9° - Over, , , , , , , , , ,Field bend,2:58,30.40,160040.9,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,3.5,11.2,ROSEN,04-Feb-16,-5.3,5.9,Magnet,Support,39.81664389,-89.68572283,456.2
2981,Lincoln SF to Springfield,2016,COMBO 1,28480,-25.0,160524.6, ,COMP,Support, ,,Circumferential, , , , , , , , , , ,2:58,30.40,160046.7,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,3.5,11.2,ROSEN,04-Feb-16,-5.9,3.3,Bend,Valve,39.81666000,-89.68572103,456.1
2982,Lincoln SF to Springfield,2016,COMBO 1,28480,-28.3,160527.9, ,COMP,Valve, ,,Sta. 1600+50, , , , , , , , , , ,2:58,30.40,160050.0,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,3.5,11.2,ROSEN,04-Feb-16,-3.3,18.2,Support,Area End Receiver,39.81666900,-89.68572000,456.1
2983,Lincoln SF to Springfield,2016,COMBO 1,28480,-46.5,160546.1, ,COMP,Area End Receiver, ,, , , , , , , , , , , ,2:58, , ,HCA,812,18.00,0.312,52000,1803,45.04,0.50,1993,3.5,11.2,ROSEN,04-Feb-16,-18.2, ,Valve, ,39.81671890,-89.68571421,455.8
