Tool,Weld Number,Approx. Milepost (miles),"Approx. Map Station
 (ft)",Odometer (ft),Feature Number,Feature Description,"Distance to Nearest Weld 
(ft)","Distance to Upstream Weld 
(ft)","Distance to Downstream Weld 
(ft)","Distance to Nearest AGM 
(ft)","Distance to Upstream AGM
 (ft)","Distance to Downstream AGM  
(ft)","Wall Thickness of Joint or Boxed Metal Loss Anomaly (Median)
 (in)","Wall Thickness of Joint Only (Median) 
(in)",Max Depth (% from Joint Median),Max Depth +Tool Tolerance (% from Joint Median),"Dent Depth
 (%)",Length (in),"Width 
(in)",Orient. (deg),Pipe Lnth (ft),Long Seam Orient. (deg),"B31G mod Using Median Thickness Psafe 
(psi)","B31G mod Using Median Thickness Psafe 
(psi)","B31Gmod Using Median Thickness +Tool Tolerance Psafe 
(psi)","B31G Eff. Area Using Median Thickness Psafe 
(psi)","B31G Eff. Area Using Median Thickness +Tool Tolerance 
Psafe
 (psi)","B31G Eff. Area Using Median Thickness Pfailure 
(psi)","B31G Eff. Area Using Median Thickness +Tool Tolerance Pfailure 
(psi)",Lattitude NAD83,Longitude NAD83,"Elevation Above Mean Sea Level NAVD88
 (ft)",Comments,Valid Thickness Data Percent,Feature Type (Int/Ext/Mid),Depth of Feature (From Joint Median) (in),Depth Sizing Tolerance (in),Depth of Feature (From Joint Median +Tool Tolerance) (in),"Thickness Minimum Measured for Metal Loss (Minus Tool Tolerance) 
(in)","Thickness Minimum Measured (Tmm) 
(in)",API 579 MAOPr (psi),API 579 RSF,Piping Specifications,SMYS (ksi),MAOP Design (psi),"Nominal Pipe Diameter, OD 
(in)",T Median Measured (in),T Mean Measured (in),Distance from Launcher (ft),Station Position (ft),"Radius Inside (Median) 
(in)","Radius Inside (Mean)
 (in)","Radius Inside (Min)
 (in)",T Nominal (in)
,,,,-6.90,Start,Data Start,,,,,,,,,,,,,,,,,,,,,,,,,,,Start of data set,,,,,,,,,,,,,,,,-6.90,,,,,
InVista,2,-0.001,7+81,-4.00,GW10,Weld; Begin 0.322 in wall. API 5L (B) Seamless,D2.47,2.90,2.47,,,"1,371.36",0.321,0.321,,,,,,,2.47,,Seamless,,,,,,,,,,"Begin Inspection; Begin Temporary Pipe
",95.9,,,,,,0.300,"1,882",0.947,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.329,-4.00,781.23,3.975,3.976,2.836,0.322
InVista,2,-0.001,7+82,-2.91,TP,Tap,U1.09,1.09,1.38,,,"1,370.27",,,,,,2.41,1.29,343,,,Seamless,,,,,,,,,,12:00,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,-2.91,782.32,3.949,3.987,3.119,0.322
InVista,2,0.000,7+83,-2.26,TP,Tap,D0.73,1.74,0.73,,,"1,369.62",,,,,,2.44,1.29,349,,,Seamless,,,,,,,,,,12:00,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,-2.26,782.97,3.953,3.952,3.943,0.322
InVista,3,0.000,7+84,-1.53,GW20,Weld,D0.22,2.47,0.22,,,"1,368.89",2.372,2.372,,,,,,,0.22,,Seamless,,,,,,,,,,Begin Valve Setting; End Temporary Pipe; Begin Permanent Pipe;,0.6,,,,,,2.372,"1,613",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,2.372,2.372,-1.53,783.70,3.969,3.968,3.900,0.322
InVista,4,0.000,7+84,-1.31,FL30,Flange,U0.22,0.22,2.62,,,"1,368.67",2.372,2.372,,,,,,,2.62,,Seamless,,,,,,,,,,,2.0,,,,,,2.372,"1,613",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,2.372,2.372,-1.31,783.92,3.975,3.985,3.874,0.322
InVista,4,0.000,7+85,0.00,VC,Valve (Circ),U1.31,1.31,1.31,,,"1,367.36",,,,,,,,,,,Seamless,,,,,,,33.80102416,-118.23466601,34.5,MOV 154; Launcher - Kinder Morgan Carson Facility; Station Fixed 7+85.23; Start M-89 Line; D4A-3137-C,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,0.00,785.23,,,,0.322
InVista,5,0.000,7+87,1.31,FL40,Flange,D0.21,2.62,0.21,,,"1,366.05",2.372,2.372,,,,,,,0.21,,Seamless,,,,,,,33.80102656,-118.23466451,34.9,,1.3,,,,,,2.372,"1,613",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,2.372,2.372,1.31,786.65,3.974,3.972,2.735,0.322
InVista,6,0.000,7+87,1.53,GW50,Weld,U0.21,0.21,3.22,,,"1,365.83",0.320,0.320,,,,,,,3.22,,Seamless,,,,,,,33.80102721,-118.23466431,34.9,End Valve Setting,98.7,,,,,,0.302,"1,613",0.945,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.320,0.324,1.53,786.89,3.976,3.976,3.861,0.322
InVista,6,0.001,7+89,3.69,TP,Tap,D1.06,2.16,1.06,,,"1,363.67",,,,,,1.16,1.21,347,,,Seamless,,,,,,,33.80103438,-118.23466220,35.1,12:00,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,3.69,789.23,3.938,3.938,3.931,0.322
InVista,7,0.001,7+90,4.75,GW60,Weld,D0.48,3.22,0.48,,,"1,362.61",1.118,1.118,,,,,,,0.48,,Seamless,,,,,,,33.80103666,-118.23466109,35.0,,6.7,,,,,,0.838,"1,613",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,1.118,1.453,4.75,790.38,3.973,3.972,3.861,0.322
InVista,8,0.001,7+91,5.23,FL70,Flange,D0.44,0.48,0.44,,,"1,362.13",2.372,2.372,,,,,,,0.44,,Seamless,,,,,,,33.80103784,-118.23466050,34.9,,4.0,,,,,,1.111,"1,613",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,2.372,1.954,5.23,790.90,3.971,3.969,3.172,0.322
InVista,9,0.001,7+91,5.67,GW80,Weld; Begin 0.438 in wall. API 5L (A) Seamless,U0.44,0.44,1.23,,,"1,361.69",0.436,0.436,,,,,,,1.23,,Seamless,,,,,,,33.80103993,-118.23465953,34.8,,55.3,,,,,,0.370,"2,194",0.904,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,194",8.625,0.436,0.489,5.67,791.37,3.896,3.777,2.653,0.438
InVista,9,0.001,7+91,5.73,TO,Take Off,U0.06,0.06,1.17,,,"1,361.63",,,,,,11.76,13.79,355,,,Seamless,,,,,,,33.80104017,-118.23465941,34.8,Barred; 3:00; Station Fixed 7+91.44,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,5.73,791.44,3.894,3.772,2.832,0.438
InVista,10,0.001,7+93,6.90,GW90,Weld; Begin 0.322 in wall. API 5L (A) Seamless,U1.23,1.23,3.00,,,"1,360.46",0.320,0.320,,,,,,,3.00,,Seamless,,,,,,,33.80104416,-118.23465833,34.6,,12.7,,,,,,0.306,"1,613",0.918,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.320,0.326,6.90,792.61,3.444,3.471,2.419,0.322
InVista,10,0.002,7+94,8.32,BD,Bend,U1.42,1.42,1.58,,,"1,359.04",,,,,,,,,,,Seamless,,,,,,,33.80104571,-118.23465778,32.9,"3.0D - 90° - 6:00; Station Fixed 7+94.02
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,8.32,794.02,,,,0.322
InVista,11,0.002,7+94,9.90,GW100,Weld; Begin 0.322 in wall. API 5L (A) Seamless,U3.00,3.00,4.92,,,"1,357.46",0.301,0.301,,,,,,,4.92,,Seamless,,,,,,,33.80104578,-118.23465776,32.0,,47.2,,,,,,0.293,"1,613",0.920,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.301,0.303,9.90,794.02,3.992,3.883,2.293,0.322
InVista,12,0.003,7+94,14.82,GW110,Weld; Begin 0.406 in wall. API 5L (A) Seamless,D3.00,4.92,3.00,,,"1,352.54",0.418,0.418,,,,,,,3.00,,Seamless,,,,,,,33.80104601,-118.23465772,29.3,Begin Air in Line,4.7,,,,,,0.394,"2,034",0.951,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,034",8.625,0.418,0.424,14.82,794.02,3.854,3.760,2.016,0.406
InVista,12,0.003,7+94,16.38,BD,Bend,D1.43,1.57,1.43,,,"1,350.98",,,,,,,,,,,Seamless,,,,,,,33.80104609,-118.23465770,28.3,"3.0D - 90° - 12:00; Station Fixed 7+94.02
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,16.38,794.02,,,,0.406
InVista,13,0.003,7+96,17.81,GW120,Weld; Begin 0.322 in wall. API 5L (A) Seamless,D1.58,3.00,1.58,,,"1,349.55",0.320,0.320,,,,,,,1.58,,Seamless,,,,,,,33.80104274,-118.23465885,27.7,,11.0,,,,,,0.313,"1,613",0.954,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.320,0.326,17.81,796.11,3.963,3.824,2.491,0.322
InVista,13,0.004,7+97,18.69,BD,Bend,D0.70,0.88,0.7,,,"1,348.67",,,,,,,,,,,Seamless,,,,,,,33.80104047,-118.23465964,27.4,"3.0D - 45° - 9:00; Station Fixed 7+97.40
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,18.69,797.40,,,,0.322
InVista,14,0.004,7+98,19.39,GW130,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,U1.58,1.58,18.44,,,"1,347.97",0.303,0.303,,,,,,,18.44,278,Long Seam,,,,,,,33.80103874,-118.23466027,27.5,,88.6,,,,,,0.296,"1,613",0.926,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.303,0.304,19.39,798.11,3.99,3.977,2.598,0.322
InVista,14,0.004,7+98,19.58,DPT-130-01,Deposit,U0.19,0.19,18.25,,,"1,347.78",,,,,,181.57,6.77,311,,,Long Seam,,,,,,,33.80103809,-118.23466049,27.5,Adjacent Girth Weld,,Not Applicable,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,19.58,798.30,3.99,3.929,2.886,0.322
InVista,15,0.007,8+17,37.83,GW140,Weld,U18.44,18.44,19.62,,,"1,329.53",0.303,0.303,,,,,,,19.62,303,Long Seam,,,,,,,33.80099038,-118.23467765,27.6,End Air in Line,99.7,,,,,,0.292,"1,613",0.928,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.303,0.304,37.83,816.76,3.991,3.991,2.780,0.322
InVista,15,0.009,8+27,47.97,Unk Foreign PL 8+27,Foreign Line Crossing,D9.49,10.14,9.49,,,"1,319.39",,,,,,0.07,0.08,178,,,Long Seam,,,,,,,33.80096378,-118.23468733,27.6,"Station 8+27; M-89  /  D4A-3137-C  &  Name :Unk (stl) Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 34 Diam: 10 Gap: 10",100.0,Not Applicable,,,,,0.303,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.303,0.303,47.97,827.00,,,,0.322
InVista,15,0.010,8+30,50.66,Unk Foreign PL 8+29.73,Foreign Line Crossing,D6.79,12.83,6.79,,,"1,316.70",,,,,,0.07,0.08,179,,,Long Seam,,,,,,,33.80095670,-118.23469005,27.5,"Station 8+29.73; M-89  /  D4A-3137-C  &  Name :Unk (stl) Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 34 Diam: 12 Gap: 8
",100.0,Not Applicable,,,,,0.303,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.303,0.303,50.66,829.73,,,,0.322
InVista,16,0.011,8+37,57.46,GW150,Weld,D1.02,19.62,1.02,,,"1,309.90",0.310,0.310,,,,,,,1.02,193,Long Seam,,,,,,,33.80093888,-118.23469687,27.3,,95.6,,,,,,0.304,"1,613",0.935,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.310,0.315,57.46,836.60,3.979,3.979,2.780,0.322
InVista,17,0.011,8+38,58.48,GW160,Weld,U1.02,1.02,19.94,,,"1,308.88",0.303,0.303,,,,,,,19.94,92,Long Seam,,,,,,,33.80093631,-118.23469785,27.3,,99.2,,,,,,0.294,"1,613",0.924,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.303,0.303,58.48,837.63,3.992,3.991,2.804,0.322
InVista,17,0.013,8+47,67.38,DPT-160-01,Deposit,U8.91,8.91,11.03,,,"1,299.98",,,,,,18.80,2.26,343,,,Long Seam,,,,,,,33.80091314,-118.23470673,26.9,New; Deposit with No Measured Metal Loss;,,Not Applicable,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,67.38,846.64,3.987,3.913,3.427,0.322
InVista,17,0.014,8+56,76.45,DPT-160-02,Deposit,D1.96,17.98,1.96,,,"1,290.91",,,,,,2.77,0.73,2,,,Long Seam,,,,,,,33.80089103,-118.23471945,26.8,,,Not Applicable,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,76.45,855.81,3.992,3.976,3.641,0.322
InVista,17,0.015,8+57,77.23,DPT-160-03,Deposit,D1.19,18.75,1.19,,,"1,290.13",,,,,,4.27,1.13,355,,,Long Seam,,,,,,,33.80088923,-118.23472106,26.8,,,Not Applicable,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,77.23,856.59,3.987,3.973,3.564,0.322
InVista,17,0.015,8+58,78.22,DPT-160-04,Deposit,D0.20,19.74,0.20,,,"1,289.14",,,,,,1.89,1.94,321,,,Long Seam,,,,,,,33.80088705,-118.23472300,26.8,Adjacent Girth Weld,,Not Applicable,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,78.22,857.58,3.979,3.896,3.466,0.322
InVista,18,0.015,8+58,78.42,GW170,Weld; Begin 0.406 in wall. API 5L (A) LongSeam,D3.00,19.94,3.00,,,"1,288.94",0.403,0.403,,,,,,,3.00,,Long Seam,,,,,,,33.80088670,-118.23472333,26.8,,24.6,,,,,,0.375,"2,034",0.924,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,034",8.625,0.403,0.407,78.42,857.79,3.941,3.936,3.148,0.406
InVista,18,0.015,8+59,79.96,EQ 18 BK,Equation,D1.46,1.54,1.46,,,"1,287.40",,,,,,,,,,,Long Seam,,,,,,,33.80088327,-118.23472639,26.8,Equation EQ: 8+59.35 BK Station Fixed,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,79.96,859.35,,,,0.406
InVista,18,0.015,7+32,79.96,BD,Bend,D1.46,1.54,1.46,,,"1,287.40",,,,,,,,,,,Long Seam,,,,,,,33.80088326,-118.23472640,26.8,"3.0D - 90° - 3:00
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,79.96,732.24,,,,0.406
InVista,18,0.015,7+32,79.96,EQ 18 AH,Equation,D1.46,1.55,1.46,,,"1,287.40",,,,,,,,,,,Long Seam,,,,,,,33.80088326,-118.23472640,26.8,Equation EQ: 7+32.24 AH Station Fixed,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,79.96,732.24,,,,0.406
InVista,19,0.015,7+34,81.42,GW180,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,D1.47,3.00,1.47,,,"1,285.94",0.298,0.298,,,,,,,1.47,6,Long Seam,,,,,,,33.80088233,-118.23473114,26.8,,95.9,,,,,,0.289,"2,258",0.921,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.298,0.299,81.42,733.70,3.997,3.995,2.786,0.322
InVista,19,0.015,7+34,81.60,DPT-180-01,Deposit,U0.18,0.18,1.28,,,"1,285.76",,,,,,6.54,1.94,352,,,Long Seam,,,,,,,33.80088223,-118.23473167,26.8,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,81.60,733.88,3.996,3.962,3.466,0.322
InVista,19,0.016,7+35,82.87,DPT-180-02,Deposit,D0.02,1.45,0.02,,,"1,284.49",,,,,,2.69,1.85,348,,,Long Seam,,,,,,,33.80088146,-118.23473561,26.8,Adjacent Girth Weld,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,82.87,735.15,3.978,3.848,3.455,0.322
InVista,20,0.016,7+35,82.89,GW190,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U1.47,1.47,16.76,,,"1,284.47",0.319,0.319,,,,,,,16.76,327,Long Seam,,,,,,,33.80088146,-118.23473561,26.8,,98.0,,,,,,0.309,"2,258",0.948,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.320,82.89,735.17,3.984,3.983,2.780,0.322
InVista,20,0.016,7+36,83.75,DPT-190-01,Deposit,U0.86,0.86,15.90,,,"1,283.61",,,,,,2.88,1.69,347,,,Long Seam,,,,,,,33.80088089,-118.23473850,26.8,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,83.75,736.04,3.99,3.891,3.472,0.322
InVista,20,0.016,7+37,84.54,DPT-190-02,Deposit,U1.65,1.65,15.11,,,"1,282.82",,,,,,4.81,1.85,346,,,Long Seam,,,,,,,33.80088044,-118.23474087,26.8,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,84.54,736.82,3.988,3.889,3.496,0.322
InVista,20,0.016,7+38,85.45,DPT-190-03,Deposit,U2.56,2.56,14.20,,,"1,281.91",,,,,,4.68,1.77,349,,,Long Seam,,,,,,,33.80087987,-118.23474376,26.8,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,85.45,737.73,3.987,3.908,3.495,0.322
InVista,20,0.016,7+39,86.39,DPT-190-04,Deposit,U3.50,3.50,13.26,,,"1,280.97",,,,,,4.38,1.94,348,,,Long Seam,,,,,,,33.80087925,-118.23474691,26.8,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,86.39,738.67,3.988,3.922,3.515,0.322
InVista,20,0.017,7+40,87.33,DPT-190-05,Deposit,U4.44,4.44,12.31,,,"1,280.03",,,,,,3.56,1.77,349,,,Long Seam,,,,,,,33.80087972,-118.23474974,26.8,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,87.33,739.62,3.991,3.945,3.495,0.322
InVista,20,0.017,7+41,88.28,DPT-190-06,Deposit,U5.39,5.39,11.37,,,"1,279.08",,,,,,2.55,1.29,351,,,Long Seam,,,,,,,33.80088046,-118.23475286,26.8,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,88.28,740.56,3.989,3.959,3.572,0.322
InVista,20,0.017,7+42,89.27,DPT-190-07,Deposit,U6.38,6.38,10.38,,,"1,278.09",,,,,,2.88,0.89,352,,,Long Seam,,,,,,,33.80088120,-118.23475597,26.8,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,89.27,741.55,3.987,3.883,3.646,0.322
InVista,20,0.017,7+42,90.12,DPT-190-08,Deposit,U7.24,7.24,9.52,,,"1,277.24",,,,,,4.62,1.13,353,,,Long Seam,,,,,,,33.80088182,-118.23475857,26.8,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,90.12,742.41,3.986,3.846,3.608,0.322
InVista,20,0.017,7+43,91.19,DPT-190-09,Deposit,U8.31,8.31,8.45,,,"1,276.17",,,,,,2.74,0.81,353,,,Long Seam,,,,,,,33.80088262,-118.23476194,26.8,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,91.19,743.48,3.988,3.853,3.634,0.322
InVista,20,0.017,7+44,92.14,DPT-190-10,Deposit,D7.51,9.25,7.51,,,"1,275.22",,,,,,3.13,0.73,356,,,Long Seam,,,,,,,33.80088337,-118.23476507,26.8,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,92.14,744.43,3.988,3.924,3.624,0.322
InVista,20,0.018,7+45,93.04,DPT-190-11,Deposit,D6.60,10.16,6.60,,,"1,274.31",,,,,,4.11,1.13,354,,,Long Seam,,,,,,,33.80088405,-118.23476792,26.8,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,93.04,745.33,3.778,3.832,3.597,0.322
InVista,20,0.018,7+46,93.95,DPT-190-12,Deposit,D5.70,11.06,5.70,,,"1,273.41",,,,,,4.28,1.05,354,,,Long Seam,,,,,,,33.80088474,-118.23477077,26.8,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,93.95,746.24,3.986,3.847,3.579,0.322
InVista,20,0.018,7+47,94.88,DPT-190-13,Deposit,D4.77,11.99,4.77,,,"1,272.48",,,,,,4.33,1.21,353,,,Long Seam,,,,,,,33.80088542,-118.23477363,26.8,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,94.88,747.17,3.987,3.839,3.603,0.322
InVista,20,0.018,7+48,95.79,DPT-190-14,Deposit,D3.86,12.90,3.86,,,"1,271.57",,,,,,5.20,1.29,353,,,Long Seam,,,,,,,33.80088609,-118.23477648,26.8,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,95.79,748.08,3.987,3.843,3.577,0.322
InVista,20,0.018,7+49,96.89,DPT-190-15,Deposit,D2.75,14.01,2.75,,,"1,270.47",,,,,,3.65,1.77,350,,,Long Seam,,,,,,,33.80088691,-118.23477986,26.8,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,96.89,749.19,3.987,3.875,3.456,0.322
InVista,20,0.019,7+50,97.80,DPT-190-16,Deposit,D1.84,14.91,1.84,,,"1,269.56",,,,,,2.96,1.45,350,,,Long Seam,,,,,,,33.80088758,-118.23478271,26.8,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,97.80,750.10,3.843,3.823,3.465,0.322
InVista,20,0.019,7+51,98.72,DPT-190-17,Deposit,D0.93,15.83,0.93,,,"1,268.64",,,,,,2.74,1.69,348,,,Long Seam,,,,,,,33.80088833,-118.23478583,26.8,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,98.72,751.03,3.987,3.972,3.719,0.322
InVista,21,0.019,7+52,99.65,GW200,Weld,U16.76,16.76,40.44,,,"1,267.71",0.321,0.321,,,,,,,40.44,225,Long Seam,,,,,,,33.80088901,-118.23478868,26.9,,99.6,,,,,,0.305,"2,258",0.983,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,99.65,751.94,3.983,3.984,2.799,0.322
InVista,21,0.019,7+52,99.69,DPT-200-01,Deposit,U0.04,0.04,40.40,,,"1,267.67",,,,,,2.85,1.29,350,,,Long Seam,,,,,,,33.80088901,-118.23478868,26.9,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,99.69,751.98,3.766,3.816,3.511,0.322
InVista,21,0.019,7+53,100.66,DPT-200-02,Deposit,U1.01,1.01,39.43,,,"1,266.70",,,,,,1.92,1.05,352,,,Long Seam,,,,,,,33.80088976,-118.23479180,26.9,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,100.66,752.96,3.756,3.791,3.485,0.322
InVista,21,0.019,7+54,101.54,DPT-200-03,Deposit,U1.90,1.90,38.55,,,"1,265.82",,,,,,2.33,1.45,352,,,Long Seam,,,,,,,33.80089044,-118.23479466,26.9,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,101.54,753.84,3.982,3.911,3.522,0.322
InVista,21,0.019,7+55,102.43,DPT-200-04,Deposit,U2.78,2.78,37.66,,,"1,264.93",,,,,,3.06,1.29,353,,,Long Seam,,,,,,,33.80089112,-118.23479751,26.9,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,102.43,754.73,3.981,3.828,3.516,0.322
InVista,21,0.020,7+56,103.37,DPT-200-05,Deposit,U3.72,3.72,36.72,,,"1,263.99",,,,,,2.84,1.21,352,,,Long Seam,,,,,,,33.80089180,-118.23480037,26.9,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,103.37,755.67,3.984,3.843,3.532,0.322
InVista,21,0.020,7+57,104.44,DPT-200-06,Deposit,U4.79,4.79,35.65,,,"1,262.92",,,,,,0.75,0.40,358,,,Long Seam,,,,,,,33.80089261,-118.23480374,26.9,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,104.44,756.74,3.985,3.841,3.622,0.322
InVista,21,0.020,7+60,107.22,DPT-200-07,Deposit,U7.57,7.57,32.87,,,"1,260.14",,,,,,2.23,0.81,354,,,Long Seam,,,,,,,33.80089472,-118.23481258,26.9,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,107.22,759.52,3.754,3.818,3.576,0.322
InVista,21,0.020,7+60,108.17,DPT-200-08,Deposit,U8.53,8.53,31.91,,,"1,259.19",,,,,,2.08,0.65,356,,,Long Seam,,,,,,,33.80089540,-118.23481543,26.9,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,108.17,760.48,3.719,3.808,3.584,0.322
InVista,21,0.022,7+67,114.95,DPT-200-09,Deposit,U15.30,15.30,25.14,,,"1,252.41",,,,,,1.70,0.56,356,,,Long Seam,,,,,,,33.80090048,-118.23483672,27.0,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,114.95,767.26,3.983,3.829,3.614,0.322
InVista,21,0.022,7+68,115.93,DPT-200-10,Deposit,U16.28,16.28,24.16,,,"1,251.43",,,,,,1.87,0.81,355,,,Long Seam,,,,,,,33.80090122,-118.23483983,27.0,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,115.93,768.24,3.984,3.876,3.590,0.322
InVista,21,0.022,7+69,116.91,DPT-200-11,Deposit,U17.26,17.26,23.18,,,"1,250.45",,,,,,2.01,0.81,355,,,Long Seam,,,,,,,33.80090197,-118.23484295,27.0,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,116.91,769.22,3.985,3.869,3.635,0.322
InVista,21,0.026,7+91,138.43,DPT-200-12,Deposit,D1.66,38.78,1.66,,,"1,228.93",,,,,,2.92,0.65,356,,,Long Seam,,,,,,,33.80091815,-118.23491071,27.2,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,138.43,790.77,3.983,3.838,3.615,0.322
InVista,21,0.026,7+92,139.53,DPT-200-13,Deposit,D0.56,39.88,0.56,,,"1,227.83",,,,,,2.05,0.48,357,,,Long Seam,,,,,,,33.80091896,-118.23491409,27.2,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,139.53,791.87,3.985,3.903,3.667,0.322
InVista,22,0.027,7+92,140.09,GW210,Weld,D40.27,40.44,40.27,,,"1,227.27",0.319,0.319,,,,,,,40.27,124,Long Seam,,,,,,,33.80091939,-118.23491590,27.2,,99.6,,,,,,0.305,"2,258",0.980,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,140.09,792.43,3.986,3.988,2.924,0.322
InVista,23,0.034,8+33,180.36,GW220,Weld,D39.96,40.27,39.96,,,"1,187.00",0.322,0.322,,,,,,,39.96,164,Long Seam,,,,,,,33.80094970,-118.23504285,27.5,,99.7,,,,,,0.314,"2,258",0.982,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.322,0.324,180.36,832.74,3.985,3.986,2.817,0.322
InVista,24,0.042,8+73,220.32,GW230,Weld,U39.96,39.96,40.32,,,"1,147.04",0.321,0.321,,,,,,,40.32,11,Long Seam,,,,,,,33.80097971,-118.23516852,27.8,,99.3,,,,,,0.291,"2,258",0.977,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.322,220.32,872.74,3.987,3.988,2.813,0.322
InVista,24,0.042,8+76,223.15,DPT-230-01,Deposit,U2.83,2.83,37.48,,,"1,144.21",,,,,,23.93,1.69,349,,,Long Seam,,,,,,,33.80098189,-118.23517760,27.8,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,223.15,875.57,3.984,3.895,3.528,0.322
InVista,25,0.049,9+13,260.64,GW240,Weld,D40.02,40.32,40.01,,,"1,106.72",0.317,0.317,,,,,,,40.01,311,Long Seam,,,,,,,33.80101034,-118.23529532,28.0,,99.6,,,,,,0.307,"2,258",0.974,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.319,260.64,913.09,3.991,3.992,2.789,0.322
InVista,26,0.057,9+53,300.65,GW250,Weld,U40.02,40.01,40.37,,,"1,066.71",0.319,0.319,,,,,,,40.37,241,Long Seam,,,,,,,33.80104211,-118.23542064,27.9,,99.6,,,,,,0.308,"2,258",0.979,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.322,300.65,953.15,3.989,3.991,2.833,0.322
InVista,27,0.065,9+94,341.02,GW260,Weld,D29.22,40.37,29.22,,,"1,026.34",0.319,0.319,,,,,,,29.22,197,Long Seam,,,,,,,33.80107422,-118.23554724,27.9,,99.6,,,,,,0.310,"2,258",0.978,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.320,341.02,993.56,3.992,3.992,2.799,0.322
InVista,28,0.070,10+23,370.24,GW270,Weld,U29.22,29.22,30.94,,,997.12,0.318,0.318,,,,,,,30.94,336,Long Seam,,,,,,,33.80109741,-118.23563872,27.8,,99.4,,,,,,0.309,"2,258",0.960,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.318,370.24,"1,022.81",3.993,3.993,2.786,0.322
InVista,28,0.073,10+39,386.29,"72"" Utility 10+38.87",Foreign Line Crossing,D14.90,16.04,14.90,,,981.07,,,,,,0.07,0.24,197,,,Long Seam,,,,,,,33.80110920,-118.23568926,28.9,"Stationing 10+38.87;M-89  /  D4A-3137-C  &  Name :Unk Type: Utility Subtype: Storm Sewer Below Grnd: Yes Abv PBF Line: No Crossing: Yes Oprtd by PBF: No Depth: 93 Diam: 72 Gap: 8
",100.0,Not Applicable,,,,,0.318,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.318,0.318,386.29,"1,038.87",,,,0.322
InVista,29,0.076,10+54,401.19,GW280,Weld,D1.53,30.94,1.53,,,966.17,0.314,0.314,,,,,,,1.53,,Seamless,,,,,,,33.80112012,-118.23573622,30.0,,29.4,,,,,,0.302,"2,258",0.946,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.314,0.321,401.19,"1,053.78",3.988,3.992,3.069,0.322
InVista,29,0.076,10+55,401.93,BD,Bend,U0.75,0.75,0.78,,,965.43,,,,,,,,,,,Seamless,,,,,,,33.80112064,-118.23573851,30.1,"3.0D - 45° - 6:00; Station Fixed 10+54.53
",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,401.93,"1,054.53",,,,0.322
InVista,30,0.076,10+55,402.71,GW290,Weld,U1.53,1.53,1.98,,,964.65,0.324,0.324,,,,,,,1.98,51,Long Seam,,,,,,,33.80112109,-118.23574113,29.7,,96.4,,,,,,0.319,"2,258",0.967,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.324,0.325,402.71,"1,055.15",3.987,3.986,2.843,0.322
InVista,31,0.077,10+57,404.69,GW300,Weld,U1.98,1.98,3.06,,,962.67,0.334,0.334,,,,,,,3.06,,Seamless,,,,,,,33.80112222,-118.23574782,28.7,,31.3,,,,,,0.312,"2,258",0.943,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.334,0.337,404.69,"1,056.72",3.985,3.987,2.715,0.322
InVista,31,0.077,10+58,406.24,BD,Bend,D1.51,1.55,1.51,,,961.12,,,,,,,,,,,Seamless,,,,,,,33.80112313,-118.23575320,27.9,"3.0D - 90° - 9:00; Station Fixed 10+57.95
",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,406.24,"1,057.95",,,,0.322
InVista,32,0.077,10+60,407.75,GW310,Weld,U3.06,3.06,3.08,,,959.61,0.328,0.328,,,,,,,3.08,,Seamless,,,,,,,33.80112392,-118.23577723,28.8,,26.7,,,,,,0.290,"2,258",0.910,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.328,0.330,407.75,"1,059.85",3.998,4.002,2.515,0.322
InVista,32,0.077,10+60,407.88,"42"" Line 10+60",Foreign Line Crossing,U0.13,0.13,2.96,,,959.48,,,,,,0.06,0.24,235,,,Seamless,,,,,,,33.80112398,-118.23577939,28.8,"Station 10+60; M-89  /  D4A-3137-C  &  Name :Unk Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 46 Diam: 42 Gap: 20
",100.0,Not Applicable,,,,,0.322,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.323,0.323,407.88,"1,060.00",,,,0.322
InVista,32,0.078,10+62,409.50,BD,Bend,D1.34,1.74,1.34,,,957.86,,,,,,,,,,,Seamless,,,,,,,33.80112410,-118.23580531,29.0,"3.0D - 90° - 3:00; Station Fixed 10+62.04
",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,409.50,"1,062.04",,,,0.322
InVista,33,0.078,10+63,410.84,GW320,Weld,U3.08,3.08,15.73,,,956.52,0.320,0.320,,,,,,,15.73,127,Long Seam,,,,,,,33.80112482,-118.23580954,29.0,,98.6,,,,,,0.310,"2,258",0.946,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.320,410.84,"1,063.36",3.988,3.989,2.775,0.322
InVista,33,0.078,10+65,412.41,DPT-320-01,Deposit,U1.58,1.58,14.16,,,954.95,,,,,,6.33,0.97,3,,,Long Seam,,,,,,,33.80112566,-118.23581457,29.1,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,412.41,"1,064.90",3.993,3.976,3.626,0.322
InVista,33,0.078,10+66,413.91,DPT-320-02,Deposit,U3.07,3.07,12.67,,,953.45,,,,,,11.20,1.53,355,,,Long Seam,,,,,,,33.80112644,-118.23581906,29.1,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,413.91,"1,066.37",3.992,3.986,3.609,0.322
InVista,33,0.079,10+68,415.45,DPT-320-03,Deposit,U4.61,4.61,11.12,,,951.91,,,,,,6.90,1.29,357,,,Long Seam,,,,,,,33.80112754,-118.23582402,29.1,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,415.45,"1,067.90",3.992,3.982,3.563,0.322
InVista,33,0.080,10+74,421.32,DPT-320-04,Deposit,D5.25,10.49,5.25,,,946.04,,,,,,2.64,1.05,3,,,Long Seam,,,,,,,33.80113156,-118.23584201,29.3,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,421.32,"1,073.66",3.994,3.980,3.627,0.322
InVista,34,0.081,10+79,426.57,GW330,Weld,D0.50,15.73,0.50,,,940.79,0.346,0.346,,,,,,,0.50,,Seamless,,,,,,,33.80113516,-118.23585818,29.4,,43.2,,,,,,0.321,"2,258",0.985,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.346,0.345,426.57,"1,078.81",4.019,4.017,2.944,0.322
InVista,34,0.081,10+79,426.84,BD,Bend,D0.24,0.24,0.26,,,940.52,,,,,,,,,,,Seamless,,,,,,,33.80113536,-118.23585910,29.5,"3.0D - 15° - 6:00: Station Fixed 10+79.07
",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,426.84,"1,079.07",,,,0.322
InVista,35,0.081,10+79,427.07,GW340,Weld,U0.50,0.50,22.25,,,940.29,0.320,0.320,,,,,,,22.25,325,Long Seam,,,,,,,33.80113555,-118.23585989,29.5,,98.9,,,,,,0.314,"2,258",0.984,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.321,427.07,"1,079.31",3.987,3.987,2.785,0.322
InVista,36,0.085,11+02,449.32,GW350,Weld,U22.25,22.25,40.29,,,918.04,0.320,0.320,,,,,,,40.29,51,Long Seam,,,,,,,33.80115155,-118.23592630,29.3,,99.6,,,,,,0.312,"2,258",0.978,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.322,449.32,"1,101.64",3.988,3.988,2.792,0.322
InVista,36,0.085,11+02,450.06,DPT-350-01,Deposit,U0.74,0.74,39.55,,,917.30,,,,,,1.46,0.40,227,,,Long Seam,,,,,,,33.80115205,-118.23592838,29.3,,,Not Applicable,,0.025,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,,,450.06,"1,102.38",3.983,3.885,3.685,0.322
InVista,37,0.093,11+42,489.62,GW360,Weld,U40.29,40.29,40.34,,,877.74,0.325,0.325,,,,,,,40.34,130,Long Seam,,,,,,,33.80118055,-118.23604669,29.1,,99.8,,,,,,0.316,"2,258",0.987,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.325,0.328,489.62,"1,142.08",3.984,3.985,2.818,0.322
InVista,38,0.100,11+83,529.96,GW370,Weld,U40.34,40.34,40.41,,,837.40,0.321,0.321,,,,,,,40.41,359,Long Seam,,,,,,,33.80120954,-118.23616708,28.8,,99.5,,,,,,0.304,"2,258",0.982,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,529.96,"1,182.57",3.988,3.989,2.825,0.322
InVista,39,0.108,12+23,570.36,GW380,Weld,D40.38,40.41,40.38,,,797.00,0.320,0.320,,,,,,,40.38,354,Long Seam,,,,,,,33.80123861,-118.23628772,28.6,,99.6,,,,,,0.311,"2,258",0.979,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.321,570.36,"1,223.12",3.99,3.992,2.802,0.322
InVista,40,0.116,12+64,610.74,GW390,Weld,U40.38,40.38,40.42,,,756.62,0.320,0.320,,,,,,,40.42,284,Long Seam,,,,,,,33.80126767,-118.23640837,28.3,,99.8,,,,,,0.277,"2,258",0.960,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.322,610.74,"1,263.65",3.991,3.992,2.814,0.322
InVista,40,0.119,12+79,626.53,"2"" Line 12+79.5",Foreign Line Crossing,U15.79,15.79,24.63,,,740.83,,,,,,0.07,0.16,256,,,Long Seam,,,,,,,33.80127904,-118.23645559,28.2,"Station 12+79.5; M-89  /  D4A-3137-C  &  Name :Unk Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 28 Diam: 2 Gap: 69
",100.0,Not Applicable,,,,,0.323,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.323,0.323,626.53,"1,279.50",,,,0.322
InVista,40,0.120,12+86,632.82,"10"" Line 12+85.8",Foreign Line Crossing,D18.35,22.08,18.35,,,734.54,,,,,,0.06,0.24,255,,,Long Seam,,,,,,,33.80128355,-118.23647427,28.2,"Station 12+85.8; M-89  /  D4A-3137-C  &  Name :Unk Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 77 Diam: 10 Gap: 21
",100.0,Not Applicable,,,,,0.322,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.322,0.322,632.82,"1,285.80",,,,0.322
InVista,40,0.120,12+88,634.61,"6"" Texaco Foreign Line 12+87.6",Foreign Line Crossing,D16.55,23.87,16.55,,,732.75,,,,,,0.06,0.16,256,,,Long Seam,,,,,,,33.80128485,-118.23647972,28.2,"Station 12+87.6; M-89  /  D4A-3137-C  &  Name :Texaco Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 85 Diam: 6 Gap: 8
",100.0,Not Applicable,,,,,0.321,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.321,0.321,634.61,"1,287.60",,,,0.322
InVista,40,0.120,12+89,636.10,"6"" Line 12+89.1",Foreign Line Crossing,D15.07,25.36,15.07,,,731.26,,,,,,0.07,0.24,256,,,Long Seam,,,,,,,33.80128592,-118.23648413,28.2,"Station 12+89.1; M-89  /  D4A-3137-C  &  Name :Unk Type: Unk Subtype: Unk (cndt.) Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 28 Diam: 2 Gap: 70
",100.0,Not Applicable,,,,,0.320,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.320,0.320,636.10,"1,289.10",,,,0.322
InVista,40,0.121,12+90,636.70,"6"" Powerine Line 12+89.7",Foreign Line Crossing,D14.46,25.96,14.46,,,730.66,,,,,,0.06,0.16,255,,,Long Seam,,,,,,,33.80128635,-118.23648594,28.2,"Station 12+89.7; M-89  /  D4A-3137-C  &  Name :Powerine Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 85 Diam: 6 Gap: 14
",100.0,Not Applicable,,,,,0.320,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.320,0.320,636.70,"1,289.70",,,,0.322
InVista,40,0.121,12+92,639.39,"6"" ATC Line 12+92.4",Foreign Line Crossing,D11.78,28.65,11.78,,,727.97,,,,,,0.06,0.24,256,,,Long Seam,,,,,,,33.80128829,-118.23649399,28.2,"Station 12+92.4; M-89  /  D4A-3137-C  &  Name :ATC Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 74 Diam: 6 Gap: 20
",100.0,Not Applicable,,,,,0.320,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.321,0.321,639.39,"1,292.40",,,,0.322
InVista,40,0.122,12+98,645.36,"8"" Line 12+98.4",Foreign Line Crossing,D5.80,34.62,5.80,,,722.00,,,,,,0.07,0.24,257,,,Long Seam,,,,,,,33.80129260,-118.23651190,28.1,"Station 12+98.4; M-89  /  D4A-3137-C  &  Name :Unk Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 52 Diam: 8 Gap: 39
",100.0,Not Applicable,,,,,0.320,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.320,0.320,645.36,"1,298.40",,,,0.322
InVista,41,0.123,13+04,651.16,GW400,Weld,D37.00,40.42,37.00,,,716.20,0.321,0.321,,,,,,,37.00,202,Long Seam,,,,,,,33.80129673,-118.23652902,28.1,,99.6,,,,,,0.309,"2,258",0.978,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.322,651.16,"1,304.22",3.989,3.990,2.779,0.322
InVista,42,0.130,13+41,688.16,GW410,Weld,D1.54,37.00,1.54,,,679.20,0.330,0.330,,,,,,,1.54,,Seamless,,,,,,,33.80132247,-118.23663991,27.9,,30.4,,,,,,0.309,"2,258",0.974,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.330,0.333,688.16,"1,341.35",3.986,3.988,2.589,0.322
InVista,42,0.130,13+42,688.90,BD,Bend,U0.73,0.73,0.81,,,678.46,,,,,,,,,,,Seamless,,,,,,,33.80132267,-118.23664211,27.9,"3.0D - 45° - 9:00; Station Fixed 13+42.09
",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,688.90,"1,342.09",,,,0.322
InVista,43,0.131,13+43,689.70,GW420,Weld,U1.54,1.54,28.69,,,677.66,0.319,0.319,,,,,,,28.69,194,Long Seam,,,,,,,33.80132158,-118.23664477,27.9,,99.0,,,,,,0.292,"2,258",0.970,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.319,689.70,"1,342.90",3.992,3.992,2.663,0.322
InVista,44,0.136,13+72,718.40,GW430,Weld,D1.54,28.69,1.54,,,648.97,0.322,0.322,,,,,,,1.54,,Seamless,,,,,,,33.80128185,-118.23673331,26.6,,31.7,,,,,,0.309,"2,258",0.968,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.322,0.326,718.40,"1,371.73",3.986,3.984,2.605,0.322
InVista,44,0.136,13+73,719.17,BD,Bend,D0.76,0.78,0.76,,,648.19,,,,,,,,,,,Seamless,,,,,,,33.80128112,-118.23673591,26.5,"3.0D - 45° - 3:00; Station Fixed 13+72.51
",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,719.17,"1,372.51",,,,0.322
InVista,45,0.136,13+73,719.94,GW440,Weld,U1.54,1.54,3.13,,,647.42,0.318,0.318,,,,,,,3.13,201,Long Seam,,,,,,,33.80128142,-118.23673831,26.5,,96.8,,,,,,0.311,"2,258",0.974,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.318,719.94,"1,373.28",3.993,3.993,2.820,0.322
InVista,46,0.137,13+76,723.07,GW450,Weld,U3.13,3.13,11.11,,,644.29,0.318,0.318,,,,,,,11.11,275,Long Seam,,,,,,,33.80128269,-118.23674873,26.5,,99.4,,,,,,0.313,"2,258",0.978,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.321,723.07,"1,376.43",3.992,3.993,2.810,0.322
InVista,47,0.139,13+88,734.18,GW460,Weld,U11.11,11.11,20.17,,,633.18,0.321,0.321,,,,,,,20.17,31,Long Seam,,,,,,,33.80128980,-118.23678520,26.8,,99.4,,,,,,0.312,"2,258",0.982,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.322,734.18,"1,387.60",3.991,3.991,2.770,0.322
InVista,47,0.140,13+95,741.79,Test Lead Wire 13+95.26,Corrosion Controls,U7.61,7.61,12.55,,,625.57,,,,,,0.33,0.40,1,,,Long Seam,,,,,,,33.80129550,-118.23680961,27.2,Test Lead Wire; Station 13+95.26,100.0,Not Applicable,,,,,0.318,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.319,0.319,741.79,"1,395.26",,,,0.322
InVista,47,0.141,13+96,742.78,CB,Casing (Begin),U8.61,8.61,11.56,,,624.58,,,,,,,,,,,Long Seam,,,,,,,33.80129628,-118.23681299,27.3,"12"" Casing Begin Station 13+96.26",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,742.78,"1,396.26",,,,0.322
InVista,47,0.141,14+00,746.60,"8"" Line 14+00.1",Foreign Line Crossing,D7.75,12.42,7.75,,,620.76,,,,,,0.07,0.24,254,,,Long Seam,,,,,,,33.80129929,-118.23682522,27.5,"Station 14+00.1: M-89  /  D4A-3137-C  &  Name :Unk Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 17 Diam: 8 Gap: 112
",100.0,Not Applicable,,,,,0.321,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.321,0.321,746.60,"1,400.10",,,,0.322
InVista,47,0.142,14+05,751.18,"16"" Line 14+04.7",Foreign Line Crossing,D3.17,17.00,3.17,,,616.18,,,,,,0.06,0.24,254,,,Long Seam,,,,,,,33.80130310,-118.23683989,27.8,"Station 14+04.7; M-89  /  D4A-3137-C  &  Name :Unk Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 17 Diam: 16 Gap: 104
",100.0,Not Applicable,,,,,0.321,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.322,0.322,751.18,"1,404.70",,,,0.322
InVista,48,0.143,14+08,754.34,GW470,Weld,D20.08,20.17,20.08,,,613.02,0.321,0.321,,,,,,,20.08,277,Long Seam,,,,,,,33.80130571,-118.23684992,28.0,,99.5,,,,,,0.305,"2,258",0.982,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.323,754.34,"1,407.89",3.988,3.990,2.790,0.322
InVista,48,0.143,14+09,755.75,"10"" Line 14+09.3",Foreign Line Crossing,U1.40,1.40,18.68,,,611.61,,,,,,0.07,0.24,254,,,Long Seam,,,,,,,33.80130691,-118.23685455,28.1,"Station 14+09.3; M-89  /  D4A-3137-C  &  Name :Unk Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 25 Diam: 10 Gap: 102
",100.0,Not Applicable,,,,,0.325,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.325,0.325,755.75,"1,409.30",,,,0.322
InVista,48,0.143,14+10,756.44,"6"" Line 14+10",Foreign Line Crossing,U2.10,2.10,17.98,,,610.92,,,,,,0.07,0.24,253,,,Long Seam,,,,,,,33.80130744,-118.23685661,28.2,"Station 14+10; M-89  /  D4A-3137-C  &  Name :Unk Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 34 Diam: 6 Gap: 97
",100.0,Not Applicable,,,,,0.325,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.325,0.325,756.44,"1,410.00",,,,0.322
InVista,48,0.143,14+10,756.44,1.5 Line 14+10,Foreign Line Crossing,U2.10,2.10,17.98,,,610.92,,,,,,0.06,0.24,253,,,Long Seam,,,,,,,33.80130744,-118.23685661,28.2,"Station 14+10; M-89  /  D4A-3137-C  &  Name :Unk Type: Unk Subtype: Unk (cndt.) Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 34 Diam: 1.5 Gap: 102
",100.0,Not Applicable,,,,,0.325,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.325,0.325,756.44,"1,410.00",,,,0.322
InVista,48,0.144,14+16,762.11,"6"" Line 14+15.7",Foreign Line Crossing,U7.76,7.76,12.32,,,605.25,,,,,,0.07,0.16,250,,,Long Seam,,,,,,,33.80131219,-118.23687488,28.6,"Station 14+15.7; M-89  /  D4A-3137-C  &  Name :Unk Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 48 Diam: 6 Gap: 83
",100.0,Not Applicable,,,,,0.324,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.324,0.324,762.11,"1,415.70",,,,0.322
InVista,49,0.147,14+28,774.42,GW480,Weld,U20.08,20.08,21.15,,,592.94,0.319,0.319,,,,,,,21.15,152,Long Seam,,,,,,,33.80132241,-118.23691424,29.4,,99.6,,,,,,0.309,"2,258",0.976,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,774.42,"1,428.09",3.992,3.992,2.815,0.322
InVista,50,0.151,14+49,795.57,GW490,Weld,D19.06,21.15,19.06,,,571.79,0.319,0.319,,,,,,,19.06,300,Long Seam,,,,,,,33.80133998,-118.23698192,30.8,,99.3,,,,,,0.307,"2,258",0.977,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.320,795.57,"1,449.36",3.992,3.992,2.808,0.322
InVista,51,0.154,14+69,814.63,GW500,Weld,U19.06,19.06,20.15,,,552.73,0.319,0.319,,,,,,,20.15,314,Long Seam,,,,,,,33.80135588,-118.23704313,32.1,,99.6,,,,,,0.299,"2,258",0.978,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,814.63,"1,468.54",3.992,3.993,2.798,0.322
InVista,52,0.158,14+89,834.78,GW510,Weld,U20.15,20.15,20.18,,,532.58,0.320,0.320,,,,,,,20.18,29,Long Seam,,,,,,,33.80137200,-118.23710781,32.0,,99.6,,,,,,0.312,"2,258",0.981,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.321,834.78,"1,488.81",3.992,3.992,2.794,0.322
InVista,52,0.159,14+92,837.67,Alameda Street C/L (50'W),Road Crossings,U2.90,2.90,17.28,,,529.69,,,,,,0.07,0.08,248,,,Long Seam,,,,,,,33.80137439,-118.23711738,32.0,Alameda Street C/L Station 14+91.72,100.0,Not Applicable,,,,,0.321,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.321,0.321,837.67,"1,491.72",,,,0.322
InVista,52,0.161,15+07,852.48,"30"" Utility Line 15+06.62",Foreign Line Crossing,D2.48,17.70,2.48,,,514.88,,,,,,0.06,0.16,252,,,Long Seam,,,,,,,33.80138627,-118.23716499,31.9,"Station 15+06.62; M-89  /  D4A-3137-C  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 81 Diam: 30 Gap: 37
",100.0,Not Applicable,,,,,0.321,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.321,0.321,852.48,"1,506.62",,,,0.322
InVista,53,0.162,15+09,854.96,GW520,Weld,D20.02,20.18,20.02,,,512.40,0.317,0.317,,,,,,,20.02,102,Long Seam,,,,,,,33.80138826,-118.23717302,31.9,,99.7,,,,,,0.307,"2,258",0.975,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.317,0.318,854.96,"1,509.11",3.995,3.995,2.844,0.322
InVista,53,0.162,15+09,855.07,"8"" Utility Line 15+09.22",Foreign Line Crossing,U0.11,0.11,19.90,,,512.29,,,,,,0.07,0.24,253,,,Long Seam,,,,,,,33.80138833,-118.23717327,31.9,"Station 15+09.22; M-89  /  D4A-3137-C  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 44 Diam: 8 Gap: 95
",100.0,Not Applicable,,,,,0.317,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.317,0.317,855.07,"1,509.22",,,,0.322
InVista,53,0.164,15+20,865.50,"10"" Utility Line 15+19.72",Foreign Line Crossing,D9.47,10.55,9.47,,,501.86,,,,,,0.06,0.16,256,,,Long Seam,,,,,,,33.80139671,-118.23720691,31.9,"Station 15+19.72; M-89  /  D4A-3137-C  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 33 Diam: 10 Gap: 104
",100.0,Not Applicable,,,,,0.319,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.319,0.319,865.50,"1,519.72",,,,0.322
InVista,54,0.166,15+29,874.97,GW530,Weld,D19.86,20.02,19.86,,,492.39,0.316,0.316,,,,,,,19.86,342,Long Seam,,,,,,,33.80140433,-118.23723744,31.8,,99.7,,,,,,0.307,"2,258",0.976,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.316,0.318,874.97,"1,529.25",3.995,3.995,2.820,0.322
InVista,54,0.166,15+32,877.83,"16"" SCE Utility Line 15+32.12",Foreign Line Crossing,U2.86,2.86,17.00,,,489.53,,,,,,0.07,0.16,254,,,Long Seam,,,,,,,33.80140659,-118.23724650,31.8,"Station 15+32.12; M-89  /  D4A-3137-C  &  Name :SCE Type: Utility Subtype: Electrical Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 51 Diam: 16 Gap: 81
",100.0,Not Applicable,,,,,0.316,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.316,0.316,877.83,"1,532.12",,,,0.322
InVista,54,0.167,15+37,882.90,"4"" So. Pacific Line 15+37.22",Foreign Line Crossing,U7.93,7.93,11.94,,,484.46,,,,,,0.07,0.16,254,,,Long Seam,,,,,,,33.80141065,-118.23726280,31.8,"Station 15+37.22; M-89  /  D4A-3137-C  &  Name :So. Pacific Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 42 Diam: 4 Gap: 101
",100.0,Not Applicable,,,,,0.316,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.316,0.316,882.90,"1,537.22",,,,0.322
InVista,54,0.167,15+38,883.39,"10"" So. Pacific Line 15+37.72",Foreign Line Crossing,U8.42,8.42,11.44,,,483.97,,,,,,0.07,0.16,254,,,Long Seam,,,,,,,33.80141110,-118.23726461,31.8,"Station 15+37.72; M-89  /  D4A-3137-C  &  Name :So. Pacific Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 36 Diam: 10 Gap: 101
",100.0,Not Applicable,,,,,0.316,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.316,0.316,883.39,"1,537.72",,,,0.322
InVista,55,0.169,15+49,894.84,GW540,Weld,U19.86,19.86,20.17,,,472.52,0.319,0.319,,,,,,,20.17,57,Long Seam,,,,,,,33.80142028,-118.23730146,31.7,,99.7,,,,,,0.307,"2,258",0.979,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.321,894.84,"1,549.23",3.991,3.992,2.798,0.322
InVista,56,0.173,15+70,915.01,GW550,Weld,D20.09,20.17,20.09,,,452.36,0.320,0.320,,,,,,,20.09,285,Long Seam,,,,,,,33.80143585,-118.23736627,29.9,,99.3,,,,,,0.310,"2,258",0.977,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.320,0.320,915.01,"1,569.52",3.991,3.992,2.809,0.322
InVista,56,0.176,15+86,931.39,Southern Pacific RR C/L 15+86,Road Crossings,D3.70,16.39,3.70,,,435.97,,,,,,0.07,0.24,259,,,Long Seam,,,,,,,33.80145334,-118.23741675,29.0,Southern Pacific RR C/L Station 15+86,100.0,Not Applicable,,,,,0.321,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.321,0.321,931.39,"1,586.00",,,,0.322
InVista,56,0.177,15+88,933.18,CE,Casing (End),D1.92,18.17,1.92,,,434.18,,,,,,,,,,,Long Seam,,,,,,,33.80145485,-118.23742231,29.0,"12"" Casing Ends Station 15+87.80",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,933.18,"1,587.80",,,,0.322
InVista,56,0.177,15+88,933.38,Test Lead Wire 15+88,Corrosion Controls,D1.72,18.37,1.72,,,433.98,,,,,,0.33,0.40,1,,,Long Seam,,,,,,,33.80145505,-118.23742309,29.0,Test Lead Wire; Station 15+88 (Not on Drawing),100.0,Not Applicable,,,,,0.318,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.318,0.318,933.38,"1,588.00",,,,0.322
InVista,57,0.177,15+90,935.10,GW560,Weld,D3.05,20.09,3.05,,,432.26,0.331,0.331,,,,,,,3.05,,Seamless,,,,,,,33.80145684,-118.23742843,29.1,,30.4,,,,,,0.312,"2,258",0.976,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.331,0.333,935.10,"1,589.73",3.984,3.984,2.792,0.322
InVista,57,0.177,15+91,936.66,BD,Bend,D1.49,1.56,1.49,,,430.70,,,,,,,,,,,Seamless,,,,,,,33.80145904,-118.23743291,29.2,"3.0D - 90° - 10:30; Station Fixed 15+91.30
",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,936.66,"1,591.30",,,,0.322
