Tool,Weld Number,Approx. Milepost (miles),"Approx. Map Station
InVista,58,0.178,15+93,938.15,GW570,Weld,U3.05,3.05,5.65,,,429.21,0.319,0.319,,,,,,,5.65,246,Long Seam,,,,,,,33.80145640,-118.23743439,29.1,,98.4,,,,,,0.308,"2,258",0.977,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.319,0.319,938.15,"1,592.78",3.992,3.992,2.809,0.322
InVista,59,0.179,15+98,943.80,GW580,Weld,D1.52,5.65,1.52,,,423.56,0.350,0.350,,,,,,,1.52,,Seamless,,,,,,,33.80144947,-118.23743742,31.5,,26.4,,,,,,0.328,"2,258",0.995,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.350,0.351,943.80,"1,598.39",4.029,4.026,3.761,0.322
InVista,59,0.179,15+99,944.57,BD,Bend,D0.75,0.77,0.75,,,422.79,,,,,,,,,,,Seamless,,,,,,,33.80144871,-118.23743766,32.0,"3.0D - 45° - 7:30; Station Fixed 15+99.15
",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,944.57,"1,599.15",,,,0.322
InVista,60,0.179,16+00,945.32,GW590,Weld,U1.52,1.52,1.99,,,422.04,0.318,0.318,,,,,,,1.99,293,Long Seam,,,,,,,33.80144774,-118.23743800,32.7,,94.2,,,,,,0.310,"2,258",0.975,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.318,945.32,"1,599.90",3.994,3.994,2.803,0.322
InVista,61,0.179,16+02,947.31,GW600,Weld,U1.99,1.99,11.99,,,420.05,0.318,0.318,,,,,,,11.99,160,Long Seam,,,,,,,33.80144503,-118.23743890,34.5,,99.5,,,,,,0.309,"2,258",0.977,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.318,0.321,947.31,"1,601.90",3.992,3.992,2.786,0.322
InVista,61,0.181,16+08,953.78,2' Line 16+08.36,Foreign Line Crossing,D5.52,6.47,5.52,,,413.58,,,,,,0.06,0.24,217,,,Long Seam,,,,,,,33.80142837,-118.23744450,34.2,"Station 16+08.36; M-89  /  D4A-3137-C  &  Name :Unk Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 35 Diam: 2 Gap: 17
",100.0,Not Applicable,,,,,0.318,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.319,0.319,953.78,"1,608.37",,,,0.322
InVista,62,0.182,16+14,959.30,GW610,Weld,U11.99,11.99,40.32,,,408.06,0.322,0.322,,,,,,,40.32,183,Long Seam,,,,,,,33.80141366,-118.23744944,33.7,,99.7,,,,,,0.315,"2,258",0.983,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.322,0.324,959.30,"1,613.90",3.989,3.990,2.809,0.322
InVista,63,0.189,16+54,999.62,GW620,Weld,D36.07,40.32,36.07,,,367.74,0.322,0.322,,,,,,,36.07,20,Long Seam,,,,,,,33.80130645,-118.23748547,30.0,,99.5,,,,,,0.306,"2,258",0.977,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.322,0.324,999.62,"1,654.26",3.99,3.991,2.792,0.322
InVista,63,0.189,16+55,"1,000.26",Test Lead Wire 16+54.90,Corrosion Controls,U0.64,0.64,35.43,,,367.11,,,,,,0.33,0.40,2,,,Long Seam,,,,,,,33.80130472,-118.23748606,29.9,Test Lead Wire; Station 16+54.90,100.0,Not Applicable,,,,,0.325,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.325,0.325,"1,000.26","1,654.90",,,,0.322
InVista,63,0.189,16+55,"1,000.26","10"" Line 16+54.90",Foreign Line Crossing,U0.64,0.64,35.43,,,367.10,,,,,,0.07,0.16,222,,,Long Seam,,,,,,,33.80130472,-118.23748606,29.9,"Station 16+54.90; M-89  /  D4A-3137-C  &  Name :Unk Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 35 Diam: 10 Gap: 20
",100.0,Not Applicable,,,,,0.325,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.325,0.325,"1,000.26","1,654.90",,,,0.322
InVista,63,0.191,16+64,"1,009.04","6"" Line 16+63.70",Foreign Line Crossing,U9.43,9.43,26.64,,,358.32,,,,,,0.07,0.24,223,,,Long Seam,,,,,,,33.80128154,-118.23749527,29.2,"Station 16+63.70; M-89  /  D4A-3137-C  &  Name :Unk Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 54 Diam: 6 Gap: 4
",100.0,Not Applicable,,,,,0.325,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,8.625,0.325,0.325,"1,009.04","1,663.70",,,,0.322
InVista,63,0.193,16+74,"1,019.48",INC-620-01,Inclusion,D16.21,19.86,16.21,,,347.88,,,,,,1.37,1.05,21,,,Long Seam,,,,,,,33.80125435,-118.23750651,28.4,In Long Seam,,Midwall,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"1,019.48","1,674.14",3.985,3.985,3.976,0.322
InVista,63,0.193,16+75,"1,020.76",INC-620-02,Inclusion,D14.92,21.15,14.92,,,346.60,,,,,,1.43,1.37,62,,,Long Seam,,,,,,,33.80125094,-118.23750792,28.3,,,Midwall,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"1,020.76","1,675.43",3.987,3.987,3.985,0.322
InVista,64,0.196,16+90,"1,035.69",GW630,Weld,D1.52,36.07,1.52,,,331.67,0.321,0.321,,,,,,,1.52,60,Long Seam,,,,,,,33.80121165,-118.23752344,27.5,,98.2,,,,,,0.316,"2,258",0.964,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.321,0.325,"1,035.69","1,690.37",3.993,3.992,3.000,0.322
InVista,65,0.196,16+92,"1,037.20",GW640,Weld,U1.52,1.52,16.37,,,330.16,0.319,0.319,,,,,,,16.37,,Seamless,,,,,,,33.80120774,-118.23752479,27.6,,99.8,,,,,,0.287,"1,602",0.894,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.319,0.320,"1,037.20","1,691.89",4.005,4.004,2.789,0.322
InVista,65,0.199,17+07,"1,052.29",Recoat W/MBs (Canusa) Start 17+07,Reinforcement - Recoat,D1.28,15.09,1.28,,,315.07,,,,,,0.06,0.08,250,,,Seamless,,,,,,,33.80116746,-118.23753876,27.7,"M-89  &  Recoat W/MBs (Canusa)  &  PL-0751 - 17+12 - 17+22 (01/12/16) - Dig-1 - Algnmnt Sht 4A-702
",100.0,Not Applicable,,,,,0.309,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.309,0.309,"1,052.29","1,707.00",,,,0.322
InVista,66,0.200,17+08,"1,053.58",GW650,Weld,U16.37,16.37,41.18,,,313.79,0.318,0.318,,,,,,,41.18,,Seamless,,,,,,,33.80116401,-118.23753996,27.7,,99.7,,,,,,0.201,"1,492",0.833,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.318,0.320,"1,053.58","1,708.28",4.002,4.003,2.845,0.322
InVista,66,0.200,17+12,"1,057.36",EML-650-01,External Metal Loss,U3.79,3.78,37.39,,,310.00,0.308,0.318,37,45,,15.97,7.58,181,,,Seamless,"1,536","1,402","1,794","1,643","2,491","2,282",33.80115383,-118.23754350,27.7,Intermittent; Under Recoat W/MBSs (Canusa),88.8,External,0.117,0.025,0.142,0.176,0.201,"1,492",0.833,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.308,0.309,"1,057.36","1,712.07",4.003,4.005,3.984,0.322
InVista,66,0.201,17+16,"1,061.29",Recoat W/MBs (Canusa) End 17+16,Reinforcement - Recoat,U7.71,7.71,33.46,,,306.07,,,,,,0.13,0.08,276,,,Seamless,,,,,,,33.80114344,-118.23754710,27.7,"M-89  &  Recoat W/MBs (Canusa)  &  PL-0751 - 17+12 - 17+22 (01/12/16) - Dig-1 - Algnmnt Sht 4A-702
",100.0,Not Applicable,,,,,0.323,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.324,0.324,"1,061.29","1,716.00",,,,0.322
InVista,66,0.203,17+28,"1,073.27",Test Lead Wire 17+28,Corrosion Controls,U19.70,19.69,21.48,,,294.09,,,,,,0.32,0.40,356,,,Seamless,,,,,,,33.80111160,-118.23755814,27.8,Test Lead Wire; Station 17+28,100.0,Not Applicable,,,,,0.309,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.313,0.313,"1,073.27","1,728.00",,,,0.322
InVista,67,0.207,17+50,"1,094.75",GW660,Weld,D41.06,41.18,41.06,,,272.61,0.317,0.317,,,,,,,41.06,,Seamless,,,,,,,33.80105421,-118.23757805,27.9,,99.8,,,,,,0.276,"1,598",0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.317,0.318,"1,094.75","1,749.51",4.004,4.005,2.800,0.322
InVista,68,0.215,17+91,"1,135.81",GW670,Weld,D40.25,41.06,40.25,,,231.55,0.316,0.316,,,,,,,40.25,,Seamless,,,,,,,33.80094537,-118.23761804,28.2,,99.9,,,,,,0.277,"1,598",0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.316,0.317,"1,135.81","1,790.61",4.006,4.005,2.835,0.322
InVista,69,0.223,18+31,"1,176.07",GW680,Weld,U40.25,40.25,40.92,,,191.29,0.318,0.318,,,,,,,40.92,,Seamless,,,,,,,33.80083882,-118.23765867,28.3,,99.8,,,,,,0.214,"1,594",0.889,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.318,0.319,"1,176.07","1,830.91",4.007,4.006,2.804,0.322
InVista,69,0.225,18+43,"1,188.03",EML-680-01,External Metal Loss,U11.96,11.96,28.96,,,179.33,0.313,0.318,33,41,,7.96,4.68,317,,,Seamless,"1,658","1,534","1,934","1,801","2,686","2,501",33.80080721,-118.23767043,28.4,Poor Ultrasonic Reading,96.1,External,0.104,0.025,0.129,0.189,0.214,"1,601",0.894,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.313,0.320,"1,188.03","1,842.89",4.013,4.012,3.993,0.322
InVista,70,0.230,18+72,"1,216.99",GW690,Weld,D40.70,40.92,40.70,,,150.37,0.320,0.320,,,,,,,40.70,,Seamless,,,,,,,33.80073033,-118.23769895,28.5,,99.8,,,,,,0.251,"1,580",0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.320,0.324,"1,216.99","1,871.88",4.004,4.003,2.814,0.322
InVista,70,0.234,18+91,"1,236.09",10' Sewer Tunnel Xing 18+91,Foreign Line Crossing,U19.10,19.10,21.60,,,131.27,,,,,,0.06,0.16,321,,,Seamless,,,,,,,33.80067972,-118.23771773,28.6,"Station 18+91; M-89  /  D4A-3137-C  &  Name :Unk Type: Utility Subtype: Sewer (tnl) Below Grnd: Yes Abv PBF Line: No Crossing: Yes Oprtd by PBF: No Depth: 384 Diam: 120 Gap: 294
",100.0,Not Applicable,,,,,0.310,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.312,0.311,"1,236.09","1,891.00",,,,0.322
InVista,70,0.234,18+92,"1,237.00",EML-690-02,External Metal Loss,U20.01,20.01,20.69,,,130.36,0.307,0.320,22,29,,11.97,5.97,83,,,Seamless,"1,812","1,688","1,906","1,763","2,647","2,449",33.80067736,-118.23771861,28.6,,93.1,External,0.069,0.025,0.094,0.226,0.251,"1,580",0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.307,0.319,"1,237.00","1,891.91",4.008,4.008,3.979,0.322
InVista,71,0.238,19+13,"1,257.69",GW700,Weld,D39.58,40.70,39.58,,,109.67,0.318,0.318,,,,,,,39.58,,Seamless,,,,,,,33.80062244,-118.23773899,28.6,,99.8,,,,,,0.250,"1,546",0.863,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.318,0.320,"1,257.69","1,912.62",4.005,4.006,2.781,0.322
InVista,71,0.239,19+17,"1,261.58","8"" M-122 Xing 19+16.52",Foreign Line Crossing,U3.89,3.89,35.69,,,105.78,,,,,,0.07,0.24,326,,,Seamless,,,,,,,33.80061210,-118.23774282,28.7,"Station 19+16.52; M-89  /  D4A-3137-C  &  Name :M-122 Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 34 Diam: 8 Gap: 30
",100.0,Not Applicable,,,,,0.322,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.322,0.322,"1,261.58","1,916.52",,,,0.322
InVista,71,0.240,19+21,"1,265.87"," 16"" Texaco 19+20.82",Foreign Line Crossing,U8.18,8.18,31.39,,,101.49,,,,,,0.07,0.16,322,,,Seamless,,,,,,,33.80060070,-118.23774706,28.7,"Station 19+20.82; M-89  /  D4A-3137-C  &  Name :Texaco Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 34 Diam: 16 Gap: 28
",100.0,Not Applicable,,,,,0.325,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.325,0.325,"1,265.87","1,920.82",,,,0.322
InVista,71,0.241,19+26,"1,270.57","6"" Texaco 19+25.52",Foreign Line Crossing,U12.88,12.88,26.69,,,96.79,,,,,,0.06,0.16,326,,,Seamless,,,,,,,33.80058842,-118.23775161,28.7,"Station 19+25.52; M-89  /  D4A-3137-C  &  Name :Texaco Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 34 Diam: 6 Gap: 32
",100.0,Not Applicable,,,,,0.324,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.324,0.324,"1,270.57","1,925.52",,,,0.322
InVista,71,0.242,19+33,"1,277.56","6"" Line 19+32.52",Foreign Line Crossing,D19.70,19.87,19.70,,,89.80,,,,,,0.07,0.16,329,,,Seamless,,,,,,,33.80056968,-118.23775856,28.7,"Station 19+32.52; M-89  /  D4A-3137-C  &  Name :Unk Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 35 Diam: 6 Gap: 31
",100.0,Not Applicable,,,,,0.321,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.321,0.321,"1,277.56","1,932.52",,,,0.322
InVista,71,0.242,19+34,"1,278.55",EML-700-05,External Metal Loss,D18.72,20.86,18.72,,,88.81,0.304,0.318,21,29,,9.01,5.81,263,,,Seamless,"1,819","1,699","1,834","1,694","2,548","2,353",33.80056709,-118.23775952,28.7,,91.2,External,0.068,0.025,0.093,0.225,0.250,"1,546",0.863,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.304,0.317,"1,278.55","1,933.51",4.003,4.004,3.989,0.322
InVista,71,0.243,19+40,"1,284.96","10"" Line 19+39.92",Foreign Line Crossing,D12.31,27.27,12.31,,,82.40,,,,,,0.06,0.24,333,,,Seamless,,,,,,,33.80055009,-118.23776583,28.7,"Station 19+39.92; M-89  /  D4A-3137-C  &  Name :Unk Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 35 Diam: 10 Gap: 25
",100.0,Not Applicable,,,,,0.320,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.320,0.320,"1,284.96","1,939.92",,,,0.322
InVista,72,0.246,19+52,"1,297.27",GW710,Weld,D34.96,39.58,34.96,,,70.09,0.322,0.322,,,,,,,34.96,,Seamless,,,,,,,33.80051757,-118.23777789,28.8,,99.8,,,,,,0.282,"1,613",0.907,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.322,0.322,"1,297.27","1,952.24",4.007,4.007,2.801,0.322
InVista,72,0.246,19+54,"1,299.22",DNT-710-01,Dent,U1.96,1.95,33.01,,,68.14,,,,,1.20,4,3,275,,,Seamless,,,,,,,33.80051240,-118.23777982,28.8,,62.3,,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"1,299.22","1,954.20",3.958,3.953,3.887,0.322
InVista,73,0.252,19+87,"1,332.23",GW720,Weld,U34.96,34.96,41.10,,,35.13,0.317,0.317,,,,,,,41.10,,Seamless,,,,,,,33.80042497,-118.23781225,28.9,,99.8,,,,,,0.274,"1,613",0.900,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.317,0.319,"1,332.23","1,987.25",4.008,4.007,2.772,0.322
InVista,73,0.256,20+05,"1,350.12",Test Lead Wire 20+05.16,Corrosion Controls,U17.89,17.89,23.20,,,17.24,,,,,,0.32,0.40,1,,,Seamless,,,,,,,33.80037745,-118.23782989,29.4,Test Lead Wire; Station 20+05.16,100.0,Not Applicable,,,,,0.301,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.302,0.302,"1,350.12","2,005.16",,,,0.322
InVista,73,0.256,20+05,"1,350.12",CB,Casing (Begin),U17.90,17.90,23.20,,,17.24,,,,,,,,,,,Seamless,,,,,,,33.80037745,-118.23782989,29.4,"12"" Casing Begin Station 20+05.16",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"1,350.12","2,005.16",,,,0.322
InVista,73,0.259,20+22,"1,367.36",AGM 0110,AGM 0110,D5.96,35.13,5.96,,,"4,540.43",,,,,,,,,,,Seamless,,,,,,,33.80033184,-118.23784681,29.9,"AGM 0110; Survey - Latitude 33.800331840	Longitude -118.237846800; (Transferred from 2011 - At ETS); 72 ft. U/S from man hole cover
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"1,367.36","2,022.42",,,,0.322
InVista,74,0.260,20+28,"1,373.32",GW730,Weld,U41.10,41.10,41.46,U5.96,5.96,"4,534.47",0.318,0.318,,,,,,,41.46,,Seamless,,,,,,,33.80031604,-118.23785277,30.0,,99.8,,,,,,0.282,"1,613",0.921,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.318,0.318,"1,373.32","2,028.39",4.006,4.005,2.789,0.322
InVista,74,0.265,20+56,"1,400.91",Union Pacific RR 20+56,Road Crossings,D13.88,27.58,13.88,U33.55,33.55,"4,506.88",,,,,,0.06,0.08,85,,,Seamless,,,,,,,33.80024292,-118.23788033,30.2,Union Pacific RR Station 20+56,100.0,Not Applicable,,,,,0.326,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.326,0.326,"1,400.91","2,056.00",,,,0.322
InVista,75,0.268,20+70,"1,414.79",GW740,Weld,D31.72,41.46,31.72,U47.43,47.43,"4,493.00",0.317,0.317,,,,,,,31.72,,Seamless,,,,,,,33.80020615,-118.23789420,30.3,,99.8,,,,,,0.281,"1,613",0.904,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.317,0.319,"1,414.79","2,069.90",4.01,4.008,2.791,0.322
InVista,76,0.274,21+02,"1,446.50",GW750,Weld,U31.72,31.72,40.68,U79.14,79.14,"4,461.29",0.313,0.313,,,,,,,40.68,,Seamless,,,,,,,33.80012232,-118.23792574,30.6,,99.2,,,,,,0.251,"1,485",0.829,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.313,0.316,"1,446.50","2,101.65",4.012,4.010,2.808,0.322
InVista,77,0.282,21+42,"1,487.18",GW760,Weld,D40.07,40.68,40.07,U119.82,119.82,"4,420.61",0.317,0.317,,,,,,,40.07,,Seamless,,,,,,,33.80001451,-118.23796606,30.9,,99.9,,,,,,0.269,"1,566",0.874,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.317,0.318,"1,487.18","2,142.38",4.006,4.005,2.802,0.322
InVista,77,0.284,21+55,"1,499.99",CE,Casing (End),U12.81,12.81,27.27,U132.63,132.63,"4,407.80",,,,,,,,,,,Seamless,,,,,,,33.79998051,-118.23797878,31.0,"12"" Casing End Station 21+55.20",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"1,499.99","2,155.20",,,,0.322
InVista,77,0.284,21+55,"1,499.99",CB,Casing (Begin),U12.81,12.81,27.26,U132.63,132.63,"4,407.80",,,,,,,,,,,Seamless,,,,,,,33.79998051,-118.23797878,31.0,"12"" Casing Begin Station 21+55.20",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"1,499.99","2,155.20",,,,0.322
InVista,78,0.289,21+82,"1,527.26",GW770,Weld,U40.07,40.07,41.43,U159.90,159.90,"4,380.53",0.315,0.315,,,,,,,41.43,,Seamless,,,,,,,33.79990843,-118.23800575,31.2,Metal Loss (<15.0%) in Joint,99.1,,,,,,0.229,"1,468",0.819,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.315,0.316,"1,527.26","2,182.49",4.009,4.009,2.815,0.322
InVista,78,0.292,21+99,"1,543.52",EML-770-01,External Metal Loss,U16.27,16.27,25.16,U176.16,176.16,"4,364.27",0.312,0.315,27,35,,46.28,7.98,275,,,Seamless,"1,629","1,489","1,752","1,589","2,434","2,207",33.79986513,-118.23802178,31.3,Intermittent,94.0,External,0.086,0.025,0.111,0.204,0.229,"1,468",0.819,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.312,0.318,"1,543.52","2,198.78",4.01,4.009,3.989,0.322
InVista,78,0.293,22+00,"1,544.90",EML-770-02,External Metal Loss,U17.64,17.64,23.79,U177.54,177.54,"4,362.89",0.310,0.315,16,23,,3.31,2.26,37,,,Seamless,"1,965","1,886","1,965","1,871","2,729","2,598",33.79986147,-118.23802313,31.3,,89.2,External,0.049,0.025,0.074,0.241,0.266,"1,468",0.819,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.310,0.332,"1,544.90","2,200.15",4.014,4.014,4.001,0.322
InVista,78,0.293,22+03,"1,547.47",EML-770-03,External Metal Loss,U20.22,20.22,21.21,U180.11,180.11,"4,360.32",0.305,0.315,22,30,,18.60,5.97,283,,,Seamless,"1,761","1,631","1,776","1,622","2,466","2,253",33.79985479,-118.23802559,31.3,,92.4,External,0.068,0.025,0.093,0.222,0.247,"1,503",0.839,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.305,0.313,"1,547.47","2,202.73",4.009,4.008,3.990,0.322
InVista,79,0.297,22+24,"1,568.68",GW780,Weld,D33.81,41.43,33.81,U201.32,201.32,"4,339.11",0.318,0.318,,,,,,,33.81,,Seamless,,,,,,,33.79979854,-118.23804628,31.5,,99.8,,,,,,0.280,"1,595",0.890,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.318,0.319,"1,568.68","2,223.97",4.011,4.012,2.828,0.322
InVista,80,0.304,22+58,"1,602.49",GW790,Weld,D29.58,33.81,29.58,U235.13,235.13,"4,305.30",0.321,0.321,,,,,,,29.58,,Seamless,,,,,,,33.79970869,-118.23807935,31.9,,99.9,,,,,,0.286,"1,613",0.922,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.321,0.321,"1,602.49","2,257.81",4.01,4.011,2.849,0.322
InVista,81,0.309,22+87,"1,632.07",GW800,Weld,U29.58,29.58,40.33,U264.71,264.71,"4,275.72",0.320,0.320,,,,,,,40.33,,Seamless,,,,,,,33.79963024,-118.23810821,32.1,,99.8,,,,,,0.280,"1,613",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.320,0.321,"1,632.07","2,287.42",4.003,4.004,2.829,0.322
InVista,82,0.317,23+28,"1,672.39",GW810,Weld,U40.33,40.33,40.76,U305.03,305.03,"4,235.40",0.322,0.322,,,,,,,40.76,,Seamless,,,,,,,33.79952321,-118.23814673,32.5,,99.9,,,,,,0.275,"1,613",0.900,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.322,0.324,"1,672.39","2,327.79",3.998,3.998,2.793,0.322
InVista,82,0.323,23+62,"1,706.20",CE,Casing (End),D6.95,33.81,6.95,U338.84,338.84,"4,201.59",,,,,,,,,,,Seamless,,,,,,,33.79943318,-118.23817899,32.9,"12"" Casing End Station 23+61.64",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"1,706.20","2,361.64",,,,0.322
InVista,83,0.324,23+69,"1,713.15",GW820,Weld,D27.54,40.76,27.54,U345.79,345.79,"4,194.64",0.315,0.315,,,,,,,27.54,,Seamless,,,,,,,33.79941488,-118.23818579,32.9,,99.8,,,,,,0.286,"1,613",0.918,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.315,0.315,"1,713.15","2,368.60",4.011,4.011,2.859,0.322
InVista,83,0.328,23+88,"1,732.53",East Lomita Blvd (60' W) 23+88,Road Crossings,D8.16,19.38,8.16,U365.17,365.17,"4,175.26",,,,,,0.07,0.08,240,,,Seamless,,,,,,,33.79936342,-118.23820494,33.0,"4A-702  &  Road Type = Road C/L  &  Road Class = Minor  &  Material Type = Unknown
",100.0,Not Applicable,,,,,0.310,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.310,0.310,"1,732.53","2,388.00",,,,0.322
InVista,83,0.329,23+94,"1,738.17",TP,Tap,D2.51,25.02,2.51,U370.81,370.81,"4,169.62",,,,,,0.67,0.73,353,,,Seamless,,,,,,,33.79934856,-118.23821046,33.1,"12:00; 2"" Thredolet & Plug Station 23+93.65",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"1,738.17","2,393.65",3.991,3.994,3.982,0.322
InVista,84,0.330,23+96,"1,740.69",GW830,Weld,D6.16,27.54,6.16,U373.33,373.33,"4,167.10",0.311,0.311,,,,,,,6.16,57,Long Seam,,,,,,,33.79934189,-118.23821295,33.1,Begin Replacement; Tie-In 8/2016 Relocation Station 23+96.06,98.9,,,,,,0.297,"2,258",0.932,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.311,0.311,"1,740.69","2,396.29",4.007,4.007,2.870,0.322
InVista,85,0.331,24+03,"1,746.85",GW840,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D3.06,6.16,3.06,U379.49,379.49,"4,160.94",0.362,0.362,,,,,,,3.06,,Seamless,,,,,,,33.79932645,-118.23822111,33.1,,26.3,,,,,,0.336,"1,723",0.963,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.362,0.360,"1,746.85","2,402.76",3.964,3.965,2.494,0.344
InVista,85,0.331,24+04,"1,748.35",BD,Bend,U1.50,1.50,1.56,U380.99,380.99,"4,159.44",,,,,,,,,,,Seamless,,,,,,,33.79932315,-118.23822420,33.1,"3.0D - 90° - 3:00; Station Fixed 24+04.34
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"1,748.35","2,404.34",,,,0.344
InVista,86,0.331,24+06,"1,749.91",GW850,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U3.06,3.06,18.87,U382.55,382.55,"4,157.88",0.312,0.312,,,,,,,18.87,23,Long Seam,,,,,,,33.79932337,-118.23822932,33.1,,99.2,,,,,,0.301,"2,258",0.950,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.312,0.313,"1,749.91","2,405.96",4.006,4.006,2.847,0.322
InVista,87,0.335,24+26,"1,768.78",GW860,Weld,D1.98,18.87,1.98,U401.42,401.42,"4,139.01",0.311,0.311,,,,,,,1.98,27,Long Seam,,,,,,,33.79933707,-118.23828782,32.7,Long Seam Axially Aligned Across Girth Weld,97.6,,,,,,0.306,"2,258",0.939,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.311,0.312,"1,768.78","2,425.55",4.007,4.006,3.234,0.322
InVista,88,0.335,24+28,"1,770.76",GW870,Weld; Begin 0.344 in wall. API 5L (A) Seamless,U1.98,1.98,3.06,U403.40,403.40,"4,137.03",0.339,0.339,,,,,,,3.06,,Seamless,,,,,,,33.79933678,-118.23829421,32.5,,30.3,,,,,,0.314,"1,723",0.922,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.339,0.349,"1,770.76","2,427.60",3.967,3.965,2.604,0.344
InVista,88,0.336,24+29,"1,772.32",BD,Bend,D1.50,1.56,1.50,U404.96,404.96,"4,135.47",,,,,,,,,,,Seamless,,,,,,,33.79933642,-118.23829931,32.4,"3.0D - 90° - 9:00; Station Fixed 24+29.22
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"1,772.32","2,429.22",,,,0.344
InVista,88,0.336,24+30,"1,773.08","4"" Utility Line 24+29.99",Foreign Line Crossing,D0.73,2.33,0.73,U405.72,405.72,"4,134.71",,,,,,0.07,0.08,256,,,Seamless,,,,,,,33.79933510,-118.23830091,32.7,"""M-89  /  4A-702
B-1918-C  &  Name :Unk Type: Utility Subtype: Electrical (pvc cndt.) Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 25.44 Diam: 4 Gap: 23.12""
",0.0,Not Applicable,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"1,773.08","2,429.99",,,,0.344
InVista,89,0.336,24+31,"1,773.82",GW880,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U3.06,3.06,7.59,U406.46,406.46,"4,133.97",0.312,0.312,,,,,,,7.59,32,Long Seam,,,,,,,33.79933379,-118.23830251,33.0,,98.5,,,,,,0.307,"2,258",0.939,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.312,0.312,"1,773.82","2,430.72",4.006,4.006,2.718,0.322
InVista,90,0.337,24+38,"1,781.41",GW890,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D0.76,7.59,0.76,U414.05,414.05,"4,126.38",0.352,0.352,,,,,,,0.76,,Seamless,,,,,,,33.79931474,-118.23831050,33.6,,37.7,,,,,,0.329,"1,723",0.956,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.352,0.356,"1,781.41","2,438.31",3.967,3.966,3.070,0.344
InVista,90,0.337,24+39,"1,781.81",BD,Bend,D0.37,0.40,0.37,U414.45,414.45,"4,125.98",,,,,,,,,,,Seamless,,,,,,,33.79931367,-118.23831089,33.6,"3.0D - 22.5° - 6:00; Station Fixed 24+38.71
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"1,781.81","2,438.71",,,,0.344
InVista,91,0.338,24+39,"1,782.18",GW900,Weld; Begin 0.322 in wall. API 5L (X-42) LongSeam,U0.76,0.76,3.77,U414.82,414.82,"4,125.62",0.312,0.312,,,,,,,3.77,334,Long Seam,,,,,,,33.79931281,-118.23831121,33.6,,96.6,,,,,,0.306,"2,180",0.869,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,258",8.625,0.312,0.312,"1,782.18","2,439.07",4.006,4.005,2.831,0.322
InVista,91,0.338,24+43,"1,785.94",EQ 18A BK,Equation,D0.01,3.77,0.01,U418.58,418.58,"4,121.85",,,,,,,,,,,Long Seam,,,,,,,33.79930289,-118.23831484,33.5,Equation EQ: 24+42.83 BK (Station Fixed),,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"1,785.94","2,442.83",,,,0.322
InVista,92,0.338,24+44,"1,785.95",EQ 18A AH,Equation,U0.00,0.00,44.57,U418.59,418.59,"4,121.84",,,,,,,,,,,Seamless,,,,,,,33.79930289,-118.23831484,33.5,Equation EQ: 24+44.03 AH (Station Fixed),,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"1,785.95","2,444.03",,,,0.277
InVista,92,0.338,24+44,"1,785.95",GW910,Weld; Begin 0.277 in wall. API 5L (A) Seamless,U3.77,3.77,44.57,U418.59,418.59,"4,121.84",0.272,0.272,,,,,,,44.57,,Seamless,,,,,,,33.79930289,-118.23831484,33.5,End Replacement; Metal Loss (<15.0%) in Joint,98.7,,,,,,0.170,"1,180",0.765,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.273,"1,785.95","2,444.03",4.051,4.051,2.820,0.277
InVista,92,0.338,24+44,"1,786.11",EML-910-02,External Metal Loss,U0.16,0.16,44.41,U418.75,418.75,"4,121.68",0.245,0.272,38,47,,4.76,6.94,30,,,Seamless,"1,411","1,293","1,514","1,383","2,102","1,921",33.79930246,-118.23831501,33.5,Intermittent,95.1,External,0.102,0.025,0.127,0.145,0.170,"1,209",0.785,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.245,0.250,"1,786.11","2,444.19",4.048,4.048,4.031,0.277
InVista,92,0.338,24+45,"1,786.55",EML-910-03,External Metal Loss,U0.60,0.60,43.97,U419.19,419.19,"4,121.24",0.243,0.272,28,38,,3.37,2.42,135,,,Seamless,"1,569","1,474","1,579","1,467","2,193","2,037",33.79930117,-118.23831548,33.5,Intermittent,88.5,External,0.077,0.025,0.102,0.170,0.195,"1,188",0.771,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.243,0.249,"1,786.55","2,444.63",4.054,4.054,4.041,0.277
InVista,92,0.338,24+45,"1,786.83",EML-910-04,External Metal Loss,U0.89,0.89,43.69,U419.47,419.47,"4,120.96",0.263,0.272,35,44,,3.06,4.84,181,,,Seamless,"1,516","1,418","1,563","1,452","2,171","2,017",33.79930052,-118.23831572,33.5,Intermittent,86.1,External,0.096,0.025,0.121,0.151,0.176,"1,184",0.768,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.263,0.277,"1,786.83","2,444.92",4.056,4.056,4.049,0.277
InVista,92,0.338,24+45,"1,787.00",EML-910-05,External Metal Loss,U1.05,1.05,43.53,U419.64,419.64,"4,120.79",0.232,0.272,24,33,,0.84,1.05,137,,,Seamless,"1,779","1,759","1,772","1,747","2,462","2,427",33.79930009,-118.23831587,33.5,,79.3,External,0.065,0.025,0.090,0.182,0.207,"1,184",0.768,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.232,0.249,"1,787.00","2,445.08",4.054,4.053,4.047,0.277
InVista,92,0.339,24+46,"1,787.42",EML-910-06,External Metal Loss,U1.48,1.48,43.10,U420.06,420.06,"4,120.37",0.242,0.272,27,36,,0.39,0.89,78,,,Seamless,"1,806","1,801","1,806","1,800","2,509","2,500",33.79929901,-118.23831627,33.5,,74.2,External,0.073,0.025,0.098,0.174,0.199,"1,184",0.768,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.242,0.294,"1,787.42","2,445.51",4.057,4.057,4.054,0.277
InVista,92,0.339,24+46,"1,787.58",EML-910-07,External Metal Loss,U1.63,1.63,42.95,U420.22,420.22,"4,120.21",0.239,0.272,32,41,,1.18,2.58,65,,,Seamless,"1,725","1,687","1,705","1,655","2,368","2,298",33.79929858,-118.23831643,33.5,Intermittent,93.1,External,0.086,0.025,0.111,0.161,0.186,"1,188",0.771,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.239,0.243,"1,787.58","2,445.66",4.055,4.055,4.050,0.277
InVista,92,0.339,24+46,"1,787.81",TP,Tap,U1.86,1.86,42.71,U420.45,420.45,"4,119.98",,,,,,0.59,0.65,348,,,Seamless,,,,,,,33.79929793,-118.23831666,33.5,12:00,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"1,787.81","2,445.90",4.006,4.006,4.000,0.277
InVista,92,0.339,24+46,"1,787.91","4"" Unk Line 24+46",Foreign Line Crossing,U1.96,1.96,42.61,U420.55,420.55,"4,119.88",,,,,,0.07,0.08,235,,,Seamless,,,,,,,33.79929772,-118.23831675,33.5,"""M-89  /  4A-702
B-1918-C  &  Name :Unk (pvc) Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Unk Crossing: No Oprtd by PBF: No Depth: Unk Diam: 4 Gap: Unk""
",100.0,Not Applicable,,,,,0.283,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.283,0.283,"1,787.91","2,446.00",,,,0.277
InVista,92,0.339,24+46,"1,788.17",EML-910-10,External Metal Loss,U2.22,2.22,42.35,U420.81,420.81,"4,119.62",0.232,0.272,34,43,,0.79,1.29,111,,,Seamless,"1,764","1,742","1,761","1,735","2,446","2,409",33.79929707,-118.23831698,33.5,,87.0,External,0.092,0.025,0.117,0.155,0.180,"1,204",0.781,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.232,0.254,"1,788.17","2,446.26",4.064,4.064,4.055,0.277
InVista,92,0.339,24+46,"1,788.27",IML-910-11,Internal Metal Loss,U2.32,2.32,42.25,U420.91,420.91,"4,119.52",0.202,0.272,28,38,,0.40,0.32,179,,,Seamless,"1,805","1,799","1,801","1,793","2,501","2,491",33.79929664,-118.23831714,33.5,New; WT Inferred from IR; Not Associated with Deposits ,70.8,Internal,0.077,0.025,0.102,0.170,0.195,"1,206",0.783,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.202,0.227,"1,788.27","2,446.36",4.109,4.085,4.046,0.277
InVista,92,0.339,24+47,"1,788.71",EML-910-12,External Metal Loss,U2.76,2.76,41.81,U421.35,421.35,"4,119.08",0.262,0.272,35,44,,1.12,2.42,17,,,Seamless,"1,718","1,679","1,753","1,716","2,435","2,384",33.79929556,-118.23831754,33.5,,76.5,External,0.096,0.025,0.121,0.151,0.176,"1,212",0.786,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.262,0.289,"1,788.71","2,446.81",4.06,4.060,4.038,0.277
InVista,92,0.339,24+48,"1,789.62",EML-910-13,External Metal Loss,U3.67,3.67,40.90,U422.26,422.26,"4,118.17",0.245,0.272,30,39,,0.79,0.81,107,,,Seamless,"1,771","1,751","1,775","1,752","2,465","2,433",33.79929319,-118.23831841,33.5,,67.5,External,0.082,0.025,0.107,0.165,0.190,"1,229",0.797,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.245,0.327,"1,789.62","2,447.72",4.052,4.052,4.043,0.277
InVista,92,0.339,24+49,"1,790.53",EML-910-14,External Metal Loss,U4.58,4.58,39.99,U423.17,423.17,"4,117.26",0.245,0.272,35,44,,1.57,1.61,82,,,Seamless,"1,660","1,602","1,652","1,581","2,294","2,195",33.79929082,-118.23831928,33.5,Intermittent,83.3,External,0.095,0.025,0.120,0.152,0.177,"1,245",0.808,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.245,0.256,"1,790.53","2,448.63",4.06,4.059,4.055,0.277
InVista,92,0.339,24+49,"1,790.87",EML-910-15,External Metal Loss,U4.92,4.92,39.65,U423.51,423.51,"4,116.92",0.247,0.272,22,31,,5.07,8.71,15,,,Seamless,"1,585","1,478","1,586","1,459","2,203","2,027",33.79928996,-118.23831959,33.5,Intermittent,96.9,External,0.060,0.025,0.085,0.187,0.212,"1,253",0.813,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.247,0.248,"1,790.87","2,448.97",4.054,4.055,4.042,0.277
InVista,92,0.339,24+50,"1,791.81",EML-910-16,External Metal Loss,U5.86,5.86,38.71,U424.45,424.45,"4,115.98",0.268,0.272,22,31,,3.88,7.58,307,,,Seamless,"1,616","1,520","1,613","1,499","2,241","2,082",33.79928737,-118.23832054,33.5,Intermittent,94.6,External,0.059,0.025,0.084,0.188,0.213,"1,264",0.820,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.268,0.274,"1,791.81","2,449.92",4.064,4.063,4.045,0.277
InVista,92,0.340,24+51,"1,792.64",EML-910-17,External Metal Loss,U6.69,6.69,37.88,U425.28,425.28,"4,115.15",0.270,0.272,21,31,,3.34,8.06,301,,,Seamless,"1,637","1,549","1,617","1,509","2,246","2,096",33.79928522,-118.23832133,33.5,Intermittent,92.6,External,0.058,0.025,0.083,0.189,0.214,"1,292",0.838,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.270,0.280,"1,792.64","2,450.75",4.061,4.060,4.041,0.277
InVista,92,0.340,24+55,"1,796.45",EML-910-18,External Metal Loss,U10.51,10.51,34.07,U429.09,429.09,"4,111.34",0.239,0.272,22,31,,1.05,1.85,87,,,Seamless,"1,767","1,740","1,760","1,726","2,444","2,397",33.79927509,-118.23832505,33.5,,82.6,External,0.060,0.025,0.085,0.187,0.212,"1,288",0.835,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.239,0.253,"1,796.45","2,454.59",4.054,4.054,4.047,0.277
InVista,92,0.340,24+55,"1,796.83",EML-910-19,External Metal Loss,U10.88,10.88,33.69,U429.47,429.47,"4,110.96",0.253,0.272,25,34,,3.76,4.68,72,,,Seamless,"1,590","1,493","1,596","1,482","2,217","2,058",33.79927423,-118.23832537,33.5,,96.6,External,0.067,0.025,0.092,0.180,0.205,"1,300",0.843,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.253,0.258,"1,796.83","2,454.97",4.047,4.047,4.032,0.277
InVista,92,0.341,24+56,"1,798.22",EML-910-20,External Metal Loss,U12.27,12.27,32.30,U430.86,430.86,"4,109.57",0.254,0.272,26,35,,1.04,4.11,99,,,Seamless,"1,757","1,729","1,750","1,714","2,430","2,380",33.79927056,-118.23832671,33.5,,88.6,External,0.070,0.025,0.095,0.177,0.202,"1,337",0.868,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.254,0.267,"1,798.22","2,456.36",4.051,4.048,4.032,0.277
InVista,92,0.341,24+58,"1,799.81",EML-910-21,External Metal Loss,U13.86,13.86,30.71,U432.45,432.45,"4,107.98",0.247,0.272,19,28,,0.57,1.13,125,,,Seamless,"1,802","1,793","1,798","1,786","2,497","2,480",33.79926646,-118.23832822,33.5,,85.7,External,0.051,0.025,0.076,0.196,0.221,"1,333",0.865,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.247,0.245,"1,799.81","2,457.96",4.057,4.055,4.043,0.277
InVista,92,0.341,24+58,"1,800.28",EML-910-22,External Metal Loss,U14.33,14.33,30.24,U432.92,432.92,"4,107.51",0.264,0.272,22,31,,2.51,11.69,289,,,Seamless,"1,670","1,597","1,659","1,569","2,304","2,180",33.79926517,-118.23832869,33.5,Intermittent,94.9,External,0.059,0.025,0.084,0.188,0.213,"1,340",0.869,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.264,0.267,"1,800.28","2,458.43",4.054,4.054,4.042,0.277
InVista,92,0.341,24+60,"1,801.68",EML-910-23,External Metal Loss,U15.73,15.73,28.84,U434.32,434.32,"4,106.11",0.258,0.272,25,34,,13.52,6.69,52,,,Seamless,"1,485","1,357","1,545","1,396","2,146","1,939",33.79926151,-118.23833004,33.5,Intermittent,96.9,External,0.068,0.025,0.093,0.179,0.204,"1,298",0.842,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.258,0.262,"1,801.68","2,459.84",4.05,4.050,3.027,0.277
InVista,92,0.341,24+61,"1,802.81",EML-910-24,External Metal Loss,U16.86,16.86,27.71,U435.45,435.45,"4,104.98",0.262,0.272,19,28,,9.72,5.40,27,,,Seamless,"1,582","1,461","1,601","1,459","2,223","2,026",33.79925849,-118.23833114,33.5,Intermittent,97.4,External,0.051,0.025,0.076,0.196,0.221,"1,305",0.847,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.262,0.265,"1,802.81","2,460.97",4.051,4.051,4.042,0.277
InVista,92,0.342,24+65,"1,806.94",EML-910-25,External Metal Loss,U20.99,20.99,23.59,U439.58,439.58,"4,100.85",0.271,0.272,21,31,,7.65,4.44,145,,,Seamless,"1,561","1,443","1,532","1,392","2,128","1,933",33.79924771,-118.23833510,33.4,Intermittent,85.0,External,0.058,0.025,0.083,0.189,0.214,"1,303",0.845,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.271,0.289,"1,806.94","2,465.12",4.048,4.048,4.041,0.277
InVista,92,0.345,24+81,"1,822.32",EML-910-26,External Metal Loss,D8.20,36.37,8.20,U454.96,454.96,"4,085.47",0.266,0.272,23,32,,0.97,1.21,119,,,Seamless,"1,770","1,746","1,764","1,734","2,451","2,408",33.79920719,-118.23834998,33.4,,78.2,External,0.063,0.025,0.088,0.184,0.209,"1,273",0.826,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.266,0.267,"1,822.32","2,480.58",4.05,4.051,4.045,0.277
InVista,92,0.345,24+81,"1,822.48",EML-910-27,External Metal Loss,D8.04,36.53,8.04,U455.12,455.12,"4,085.31",0.261,0.272,21,31,,2.00,1.53,233,,,Seamless,"1,702","1,642","1,714","1,645","2,381","2,284",33.79920676,-118.23835013,33.4,Intermittent,85.1,External,0.058,0.025,0.083,0.189,0.214,"1,274",0.826,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.261,0.299,"1,822.48","2,480.74",4.051,4.051,4.045,0.277
InVista,92,0.346,24+84,"1,826.16",IML-910-28,Internal Metal Loss,D4.36,40.21,4.36,U458.80,458.80,"4,081.63",0.284,0.272,25,35,,0.13,0.16,162,,,Seamless,"1,815","1,815","1,815","1,814","2,521","2,520",33.79919706,-118.23835369,33.4,WT Inferred from IR,100.0,Internal,0.069,0.025,0.094,0.178,0.203,"1,353",0.878,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.284,0.243,"1,826.16","2,484.43",4.125,4.085,4.044,0.277
InVista,92,0.346,24+85,"1,827.13",EML-910-29,External Metal Loss,D3.39,41.18,3.39,U459.77,459.77,"4,080.66",0.269,0.272,30,39,,11.09,9.52,158,,,Seamless,"1,429","1,301","1,510","1,362","2,097","1,891",33.79919447,-118.23835464,33.3,Intermittent,94.6,External,0.081,0.025,0.106,0.166,0.191,"1,272",0.825,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.269,0.276,"1,827.13","2,485.41",4.049,4.049,4.027,0.277
InVista,92,0.346,24+87,"1,828.74",IML-910-30,Internal Metal Loss,D1.78,42.80,1.78,U461.38,461.38,"4,079.05",0.253,0.272,20,29,,0.26,0.48,188,,,Seamless,"1,813","1,811","1,813","1,810","2,518","2,514",33.79919016,-118.23835622,33.3,New; WT Inferred from IR; Not Associated with Deposits,79.2,Internal,0.054,0.025,0.079,0.193,0.218,"1,295",0.840,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.253,0.247,"1,828.74","2,487.03",4.06,4.066,4.050,0.277
InVista,92,0.346,24+87,"1,828.97",IML-910-31,Internal Metal Loss,D1.55,43.02,1.55,U461.61,461.61,"4,078.82",0.264,0.272,23,32,,0.46,0.40,140,,,Seamless,"1,805","1,798","1,804","1,797","2,506","2,495",33.79918973,-118.23835638,33.3,New; WT Inferred from IR; Not Associated with Deposits,62.9,Internal,0.063,0.025,0.088,0.184,0.209,"1,305",0.846,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.264,0.245,"1,828.97","2,487.26",4.067,4.083,4.055,0.277
InVista,93,0.347,24+89,"1,830.52",GW920,Weld,D44.44,44.57,44.44,U463.16,463.16,"4,077.27",0.270,0.270,,,,,,,44.44,,Seamless,,,,,,,33.79918564,-118.23835789,33.3,Metal Loss (<15.0%) in Joint,98.5,,,,,,0.173,"1,111",0.721,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.270,0.272,"1,830.52","2,488.82",4.052,4.051,2.807,0.277
InVista,93,0.347,24+89,"1,830.73",IML-920-01,Internal Metal Loss,U0.21,0.21,44.23,U463.37,463.37,"4,077.06",0.298,0.270,20,29,,1.00,0.89,140,,,Seamless,"1,763","1,740","1,794","1,772","2,492","2,461",33.79918499,-118.23835813,33.3,New; Echo Loss in IR; WT Inferred from IR; Not Associated with Deposits,63.6,Internal,0.053,0.025,0.078,0.192,0.217,"1,359",0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.298,0.287,"1,830.73","2,489.03",4.031,4.042,4.017,0.277
InVista,93,0.347,24+92,"1,833.91",IML-920-02,Internal Metal Loss,U3.39,3.39,41.05,U466.55,466.55,"4,073.88",0.255,0.270,16,26,,2.39,2.90,280,,,Seamless,"1,702","1,635","1,681","1,599","2,335","2,220",33.79917658,-118.23836121,33.3,New: Not Associated with Deposits,94.7,Internal,0.044,0.025,0.069,0.201,0.226,"1,358",0.881,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.255,0.270,"1,833.91","2,492.22",4.067,4.068,4.051,0.277
InVista,93,0.347,24+92,"1,834.19",IML-920-03,Internal Metal Loss,U3.66,3.66,40.77,U466.83,466.83,"4,073.60",0.266,0.270,16,25,,1.32,1.21,287,,,Seamless,"1,756","1,722","1,752","1,711","2,434","2,376",33.79917593,-118.23836144,33.3,New; Not Associated with Deposits,66.7,Internal,0.042,0.025,0.067,0.203,0.228,"1,358",0.881,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.266,0.326,"1,834.19","2,492.50",4.077,4.077,4.050,0.277
InVista,93,0.347,24+93,"1,834.78",IML-920-04,Internal Metal Loss,U4.26,4.25,40.18,U467.42,467.42,"4,073.01",0.257,0.270,17,27,,2.27,1.53,282,,,Seamless,"1,700","1,635","1,698","1,621","2,359","2,252",33.79917442,-118.23836200,33.3,New; Not Associated with Deposits,88.2,Internal,0.047,0.025,0.072,0.198,0.223,"1,359",0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.257,0.292,"1,834.78","2,493.09",4.068,4.072,4.050,0.277
InVista,93,0.348,24+95,"1,836.80",EML-920-05,External Metal Loss,U6.28,6.28,38.16,U469.44,469.44,"4,070.99",0.266,0.270,23,32,,9.58,11.37,122,,,Seamless,"1,517","1,394","1,489","1,343","2,068","1,865",33.79916904,-118.23836398,33.3,Intermittent,90.5,External,0.062,0.025,0.087,0.183,0.208,"1,271",0.824,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.266,0.274,"1,836.80","2,495.12",4.053,4.053,3.924,0.277
InVista,93,0.348,24+97,"1,838.51",EML-920-06,External Metal Loss,U7.99,7.99,36.44,U471.15,471.15,"4,069.28",0.264,0.270,36,45,,24.08,15.16,65,,,Seamless,"1,287","1,150","1,315","1,153","1,826","1,602",33.79916451,-118.23836564,33.3,Intermittent,94.7,External,0.097,0.025,0.122,0.148,0.173,"1,111",0.721,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.264,0.269,"1,838.51","2,496.85",4.055,4.054,2.917,0.277
InVista,93,0.348,24+97,"1,838.64",EML-920-07,External Metal Loss,U8.12,8.12,36.31,U471.29,471.29,"4,069.15",0.255,0.270,19,28,,1.37,1.61,239,,,Seamless,"1,743","1,706","1,742","1,697","2,419","2,357",33.79916429,-118.23836571,33.3,Intermittent,90.0,External,0.050,0.025,0.075,0.195,0.220,"1,209",0.784,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.255,0.279,"1,838.64","2,496.98",4.066,4.066,4.060,0.277
InVista,93,0.349,24+98,"1,840.16",EML-920-08,External Metal Loss,U9.63,9.63,34.80,U472.80,472.80,"4,067.64",0.246,0.270,19,29,,0.90,0.81,208,,,Seamless,"1,770","1,750","1,762","1,736","2,448","2,412",33.79916020,-118.23836722,33.3,,90.7,External,0.052,0.025,0.077,0.193,0.218,"1,130",0.733,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.246,0.249,"1,840.16","2,498.50",4.062,4.062,4.057,0.277
InVista,93,0.349,24+99,"1,840.54",EML-920-09,External Metal Loss,U10.02,10.02,34.42,U473.18,473.18,"4,067.25",0.236,0.270,17,26,,0.84,0.56,72,,,Seamless,"1,778","1,761","1,773","1,751","2,462","2,432",33.79915933,-118.23836753,33.3,,83.5,External,0.046,0.025,0.071,0.199,0.224,"1,145",0.743,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.236,0.263,"1,840.54","2,498.88",4.072,4.072,4.068,0.277
InVista,93,0.349,24+99,"1,840.64",EML-920-10,External Metal Loss,U10.12,10.12,34.32,U473.28,473.28,"4,067.15",0.255,0.270,18,27,,0.97,0.73,78,,,Seamless,"1,769","1,747","1,770","1,744","2,459","2,422",33.79915891,-118.23836770,33.3,,88.1,External,0.048,0.025,0.073,0.197,0.222,"1,154",0.749,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.255,0.284,"1,840.64","2,498.99",4.065,4.065,4.060,0.277
InVista,93,0.349,24+99,"1,840.72",EML-920-11,External Metal Loss,U10.19,10.19,34.24,U473.36,473.36,"4,067.07",0.254,0.270,30,39,,12.93,7.74,80,,,Seamless,"1,407","1,278","1,389","1,235","1,929","1,716",33.79915869,-118.23836777,33.3,Intermittent,92.5,External,0.081,0.025,0.106,0.164,0.189,"1,156",0.750,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.254,0.261,"1,840.72","2,499.06",4.053,4.053,4.037,0.277
InVista,93,0.350,25+06,"1,847.78",EML-920-12,External Metal Loss,U17.26,17.26,27.18,U480.42,480.42,"4,060.01",0.257,0.270,24,34,,12.48,12.26,49,,,Seamless,"1,485","1,358","1,466","1,315","2,036","1,826",33.79914015,-118.23837458,33.3,Intermittent,95.0,External,0.066,0.025,0.091,0.179,0.204,"1,252",0.812,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.257,0.264,"1,847.78","2,506.16",4.053,4.052,4.027,0.277
InVista,93,0.350,25+06,"1,848.08",EML-920-13,External Metal Loss,U17.56,17.56,26.88,U480.72,480.72,"4,059.71",0.272,0.270,20,29,,2.45,4.35,222,,,Seamless,"1,676","1,605","1,662","1,575","2,308","2,188",33.79913951,-118.23837482,33.3,Intermittent,94.2,External,0.053,0.025,0.078,0.192,0.217,"1,254",0.813,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.277,"1,848.08","2,506.46",4.061,4.061,4.053,0.277
InVista,93,0.350,25+07,"1,848.36",EML-920-14,External Metal Loss,U17.84,17.84,26.60,U481.00,481.00,"4,059.43",0.257,0.270,19,29,,1.49,1.77,236,,,Seamless,"1,733","1,690","1,729","1,678","2,402","2,331",33.79913864,-118.23837513,33.2,,91.7,External,0.052,0.025,0.077,0.193,0.218,"1,254",0.813,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.257,0.282,"1,848.36","2,506.74",4.064,4.063,4.056,0.277
InVista,93,0.350,25+07,"1,848.83",IML-920-15,Internal Metal Loss,U18.31,18.31,26.13,U481.47,481.47,"4,058.96",0.204,0.270,25,34,,0.13,0.08,167,,,Seamless,"1,802","1,801","1,802","1,801","2,502","2,501",33.79913735,-118.23837561,33.2,New; WT Inferred from IR; Not Associated with Deposits,100.0,Internal,0.067,0.025,0.092,0.178,0.203,"1,290",0.837,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.204,0.204,"1,848.83","2,507.22",4.126,4.125,4.125,0.277
InVista,93,0.350,25+08,"1,849.84",IML-920-16,Internal Metal Loss,U19.32,19.32,25.12,U482.48,482.48,"4,057.95",0.208,0.270,26,35,,0.13,0.08,169,,,Seamless,"1,802","1,801","1,801","1,801","2,502","2,501",33.79913477,-118.23837656,33.2,New; WT Inferred from IR; Not Associated with Deposits;,100.0,Internal,0.070,0.025,0.095,0.175,0.200,"1,288",0.835,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.208,0.204,"1,849.84","2,508.23",4.129,4.125,4.121,0.277
InVista,93,0.351,25+09,"1,850.97",EML-920-17,External Metal Loss,U20.45,20.45,23.99,U483.61,483.61,"4,056.82",0.269,0.270,21,30,,14.50,16.77,171,,,Seamless,"1,524","1,396","1,466","1,313","2,036","1,824",33.79913174,-118.23837767,33.2,Intermittent,94.0,External,0.057,0.025,0.082,0.188,0.213,"1,253",0.813,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.269,0.276,"1,850.97","2,509.37",4.056,4.055,4.032,0.277
InVista,93,0.353,25+20,"1,861.97",IML-920-18,Internal Metal Loss,D12.99,31.45,12.99,U494.61,494.61,"4,045.82",0.213,0.270,25,34,,0.13,0.24,174,,,Seamless,"1,802","1,801","1,802","1,801","2,502","2,501",33.79910286,-118.23838827,33.2,New; WT Inferred from IR; Not Associated with Deposits,83.3,Internal,0.068,0.025,0.093,0.177,0.202,"1,373",0.890,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.213,0.236,"1,861.97","2,520.42",4.116,4.093,4.051,0.277
InVista,93,0.353,25+22,"1,863.22",EML-920-19,External Metal Loss,D11.74,32.70,11.74,U495.86,495.86,"4,044.57",0.232,0.270,16,25,,0.45,0.24,260,,,Seamless,"1,796","1,791","1,794","1,787","2,492","2,483",33.79909963,-118.23838945,33.2,,85.7,External,0.042,0.025,0.067,0.203,0.228,"1,353",0.878,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.232,0.274,"1,863.22","2,521.68",4.054,4.054,4.053,0.277
InVista,93,0.353,25+22,"1,863.48",EML-920-20,External Metal Loss,D11.48,32.96,11.48,U496.12,496.12,"4,044.31",0.268,0.270,31,40,,4.79,2.42,241,,,Seamless,"1,475","1,363","1,528","1,399","2,122","1,944",33.79909898,-118.23838969,33.2,Intermittent,93.9,External,0.084,0.025,0.109,0.161,0.186,"1,303",0.845,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.268,0.273,"1,863.48","2,521.94",4.056,4.056,4.052,0.277
InVista,93,0.353,25+23,"1,864.36",EML-920-21,External Metal Loss,D10.60,33.84,10.60,U497.00,497.00,"4,043.43",0.263,0.270,27,37,,1.16,1.37,175,,,Seamless,"1,728","1,694","1,727","1,685","2,399","2,341",33.79909661,-118.23839056,33.2,,73.5,External,0.074,0.025,0.099,0.171,0.196,"1,326",0.860,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.263,0.294,"1,864.36","2,522.82",4.051,4.052,4.042,0.277
