Tool,Weld Number,Approx. Milepost (miles),"Approx. Map Station
InVista,128,0.449,29+68,"2,370.42",Recoat (Canusa) Start 29+68,Reinforcement - Recoat,D10.58,11.37,10.58,U1003.06,"1,003.06","3,537.37",,,,,,0.06,0.08,334,,,Seamless,,,,,,,33.79793405,-118.23881658,31.3,"M-89  &  Recoat (Canusa)  &  PL-0751 - 29+68 - 29+83 (04/09/12) - Algnmnt Sht 4A-702
",100.0,Not Applicable,,,,,0.284,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.284,0.284,"2,370.42","2,968.00",,,,0.277
InVista,128,0.449,29+69,"2,371.57",Full Encirclement Start 29+69,Reinforcement - Recoat,D9.43,12.52,9.43,U1004.21,"1,004.21","3,536.22",,,,,,0.07,0.08,268,,,Seamless,,,,,,,33.79793102,-118.23881764,31.3,"M-89  &  Full Encirclement  &  PL-0751 - 29+68 - 29+83 (04/09/12) - Algnmnt Sht 4A-702; 
",0.0,Not Applicable,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"2,371.57","2,969.15",,,,0.277
InVista,128,0.449,29+69,"2,371.57",SS,Sleeve Start,D9.43,12.53,9.43,U1004.21,"1,004.21","3,536.22",,,,,,,,,,,Seamless,,,,,,,33.79793102,-118.23881764,31.3,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"2,371.57","2,969.16",,,,0.277
InVista,128,0.449,29+70,"2,372.01",EML-1270-07,External Metal Loss,D8.99,12.96,8.99,U1004.65,"1,004.65","3,535.78",0.277,0.279,17,26,,4.21,1.69,156,,,Seamless,"1,697","1,602","1,746","1,637","2,424","2,273",33.79792994,-118.23881802,31.3,Under Sleeve,83.8,External,0.048,0.025,0.073,0.206,0.231,"1,387",0.917,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.277,0.281,"2,372.01","2,969.59",4.047,4.047,4.031,0.277
InVista,128,0.449,29+70,"2,372.18",EML-1270-08,External Metal Loss,D8.82,13.13,8.82,U1004.82,"1,004.82","3,535.61",0.272,0.279,17,26,,2.30,2.02,354,,,Seamless,"1,758","1,694","1,779","1,706","2,471","2,369",33.79792950,-118.23881817,31.3,Under Sleeve,85.3,External,0.048,0.025,0.073,0.206,0.231,"1,387",0.917,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.280,"2,372.18","2,969.77",4.04,4.040,4.037,0.277
InVista,128,0.449,29+71,"2,373.32",DNT-1270-09,Dent,D7.68,14.28,7.68,U1005.96,"1,005.96","3,534.47",,,,,1.28,2,1,26,,,Seamless,,,,,,,33.79792647,-118.23881923,31.3,Under Sleeve,24.4,,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"2,373.32","2,970.92",4,3.994,3.925,0.277
InVista,128,0.450,29+73,"2,375.58",IML-1270-10,Internal Metal Loss,D5.42,16.54,5.42,U1008.22,"1,008.22","3,532.21",0.196,0.279,32,41,,0.12,0.08,193,,,Seamless,"1,862","1,861","1,862","1,861","2,586","2,584",33.79792041,-118.23882133,31.3,New; Under Sleeve; WT Inferred from IR; Not Associated with Deposits,100.0,Internal,0.090,0.025,0.115,0.164,0.189,"1,373",0.891,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.196,0.193,"2,375.58","2,973.19",4.131,4.128,4.124,0.277
InVista,128,0.450,29+74,"2,375.97",EML-1270-11,External Metal Loss,D5.03,16.93,5.03,U1008.61,"1,008.61","3,531.82",0.253,0.279,26,35,,1.20,1.13,3,,,Seamless,"1,789","1,755","1,798","1,759","2,497","2,443",33.79791933,-118.23882171,31.3,Under Sleeve,78.6,External,0.072,0.025,0.097,0.182,0.207,"1,366",0.886,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.253,0.278,"2,375.97","2,973.58",4.034,4.035,4.031,0.277
InVista,128,0.450,29+75,"2,377.51",DML-1270-12,Dent w/ Metal Loss,D3.49,18.46,3.49,U1010.15,"1,010.15","3,530.28",0.265,0.279,23,32,1.88,11.35,9.19,277,,,Seamless,,,,,,,33.79791543,-118.23882307,31.2,Under Sleeve; Intermittent; Global GW 9500,82.4,Not Applicable,0.065,0.025,0.090,0.189,0.214,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.265,0.293,"2,377.51","2,975.13",4.048,4.040,3.873,0.277
InVista,128,0.451,29+76,"2,378.71",EML-1270-13,External Metal Loss,D2.29,19.66,2.29,U1011.35,"1,011.35","3,529.08",0.259,0.279,26,35,,11.41,7.34,301,,,Seamless,"1,521","1,395","1,573","1,426","2,184","1,980",33.79791218,-118.23882420,31.2,Under Sleeve; Intermittent,94.6,External,0.072,0.025,0.097,0.182,0.207,"1,271",0.825,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.259,0.268,"2,378.71","2,976.33",4.036,4.038,4.003,0.277
InVista,128,0.451,29+77,"2,378.91",IML-1270-14,Internal Metal Loss,D2.09,19.87,2.09,U1011.55,"1,011.55","3,528.88",0.223,0.279,20,29,,0.13,0.08,174,,,Seamless,"1,862","1,862","1,862","1,862","2,586","2,586",33.79791154,-118.23882443,31.2,New; Under Sleeve; WT Inferred from IR; Not Associated with Deposits,100.0,Internal,0.057,0.025,0.082,0.197,0.222,"1,276",0.827,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.223,0.223,"2,378.91","2,976.54",4.098,4.097,4.097,0.277
InVista,128,0.451,29+77,"2,379.45",EML-1270-15,External Metal Loss,D1.55,20.41,1.55,U1012.09,"1,012.09","3,528.34",0.267,0.279,22,31,,4.31,2.66,268,,,Seamless,"1,646","1,546","1,680","1,565","2,334","2,173",33.79791024,-118.23882488,31.2,Under Sleeve; Intermittent,90.6,External,0.061,0.025,0.086,0.193,0.218,"1,282",0.832,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.267,0.282,"2,379.45","2,977.08",4.051,4.051,4.040,0.277
InVista,128,0.451,29+77,"2,379.85",EML-1270-16,External Metal Loss,D1.15,20.81,1.15,U1012.49,"1,012.49","3,527.94",0.258,0.279,25,34,,2.99,2.10,334,,,Seamless,"1,661","1,576","1,692","1,594","2,351","2,214",33.79790915,-118.23882526,31.2,Under Sleeve; Intermittent,96.0,External,0.070,0.025,0.095,0.184,0.209,"1,300",0.843,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.258,0.263,"2,379.85","2,977.49",4.042,4.042,4.037,0.277
InVista,128,0.451,29+77,"2,379.86",IML-1270-17,Internal Metal Loss,D1.14,20.82,1.14,U1012.50,"1,012.50","3,527.93",0.213,0.279,26,35,,0.13,0.08,177,,,Seamless,"1,862","1,861","1,862","1,861","2,586","2,585",33.79790915,-118.23882526,31.2,New; Under Sleeve; WT Inferred from IR; Not Associated with Deposits,100.0,Internal,0.073,0.025,0.098,0.181,0.206,"1,300",0.844,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.213,0.210,"2,379.86","2,977.49",4.114,4.110,4.107,0.277
InVista,128,0.451,29+78,"2,380.49",IML-1270-18,Internal Metal Loss,D0.50,21.45,0.50,U1013.14,"1,013.13","3,527.30",0.272,0.279,25,34,,0.65,0.56,211,,,Seamless,"1,838","1,825","1,849","1,837","2,569","2,551",33.79790742,-118.23882586,31.2,New; Under Sleeve; WT Inferred from IR; Not Associated with Deposits,52.9,Internal,0.070,0.025,0.095,0.184,0.209,"1,330",0.863,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.255,"2,380.49","2,978.13",4.048,4.065,4.027,0.277
InVista,128,0.451,29+78,"2,380.72",EML-1270-19,External Metal Loss,D0.28,21.68,0.28,U1013.36,"1,013.36","3,527.07",0.239,0.279,30,39,,0.79,1.61,345,,,Seamless,"1,817","1,798","1,825","1,803","2,534","2,504",33.79790677,-118.23882609,31.2,Under Sleeve,76.7,External,0.085,0.025,0.110,0.169,0.194,"1,339",0.869,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.239,0.250,"2,380.72","2,978.36",4.044,4.043,4.033,0.277
InVista,129,0.451,29+79,"2,381.00",GW1280,Weld,U21.96,21.95,47.22,U1013.64,"1,013.64","3,526.79",0.287,0.287,,,,,,,47.22,,Seamless,,,,,,,33.79790613,-118.23882631,31.2,Metal Loss (<15.0%) in Joint,99.1,,,,,,0.194,"1,350",0.876,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.287,0.287,"2,381.00","2,978.64",4.036,4.036,2.792,0.277
InVista,129,0.451,29+79,"2,381.16",DNT-1280-01,Dent,U0.16,0.16,47.05,U1013.80,"1,013.80","3,526.63",,,,,1.44,3,2,257,,,Seamless,,,,,,,33.79790569,-118.23882647,31.2,Under Sleeve,33.8,,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"2,381.16","2,978.80",4.003,3.995,3.911,0.277
InVista,129,0.451,29+80,"2,382.56",Full Encirclement End 29+81 (29+80.20),Reinforcement - Recoat,U1.56,1.56,45.66,U1015.20,"1,015.20","3,525.23",,,,,,0.06,0.08,271,,,Seamless,,,,,,,33.79790201,-118.23882775,31.2,"M-89  &  Full Encirclement  &  PL-0751 - 29+68 - 29+83 (04/09/12) - Algnmnt Sht 4A-702; 
",0.0,Not Applicable,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"2,382.56","2,980.20",,,,0.277
InVista,129,0.451,29+80,"2,382.57",SE,Sleeve End,U1.57,1.57,45.65,U1015.21,"1,015.21","3,525.23",,,,,,,,,,,Seamless,,,,,,,33.79790201,-118.23882775,31.2,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"2,382.57","2,980.21",,,,0.277
InVista,129,0.451,29+81,"2,383.05",EML-1280-04,External Metal Loss,U2.05,2.05,45.17,U1015.69,"1,015.69","3,524.74",0.279,0.287,19,28,,0.87,0.65,145,,,Seamless,"1,886","1,868","1,894","1,874","2,631","2,603",33.79790072,-118.23882820,31.2,Under Possible Recoat (Canusa),66.3,External,0.055,0.025,0.080,0.207,0.232,"1,387",0.902,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.288,"2,383.05","2,980.70",4.009,4.009,4.005,0.277
InVista,129,0.451,29+82,"2,383.87",EML-1280-05,External Metal Loss,U2.87,2.87,44.35,U1016.51,"1,016.51","3,523.92",0.295,0.287,19,28,,5.62,3.63,345,,,Seamless,"1,704","1,597","1,827","1,708","2,538","2,373",33.79789854,-118.23882896,31.2,Under Possible Recoat (Canusa); Intermittent,89.6,External,0.054,0.025,0.079,0.208,0.233,"1,387",0.912,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.295,0.298,"2,383.87","2,981.52",4.031,4.030,4.017,0.277
InVista,129,0.452,29+83,"2,385.34",Recoat (Canusa) End 29+83,Reinforcement - Recoat,U4.34,4.34,42.88,U1017.98,"1,017.98","3,522.45",,,,,,0.07,0.08,249,,,Seamless,,,,,,,33.79789465,-118.23883031,31.2,"M-89  &  Recoat (Canusa)  &  PL-0751 - 29+68 - 29+83 (04/09/12) - Algnmnt Sht 4A-702
",100.0,Not Applicable,,,,,0.300,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.300,0.300,"2,385.34","2,983.00",,,,0.277
InVista,129,0.452,29+85,"2,387.58",IML-1280-07,Internal Metal Loss,U6.58,6.58,40.64,U1020.22,"1,020.22","3,520.21",0.273,0.287,29,38,,1.45,2.18,173,,,Seamless,"1,804","1,758","1,859","1,815","2,582","2,521",33.79788881,-118.23883235,31.2,New; Intermittent; WT Inferred from IR; Not Associated with Deposits,84.2,Internal,0.083,0.025,0.108,0.179,0.204,"1,387",0.913,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.270,"2,387.58","2,985.25",4.04,4.043,4.028,0.277
InVista,129,0.452,29+86,"2,388.17",EML-1280-08,External Metal Loss,U7.17,7.17,40.04,U1020.81,"1,020.81","3,519.62",0.287,0.287,19,28,,2.77,0.73,326,,,Seamless,"1,774","1,698","1,840","1,759","2,556","2,443",33.79788729,-118.23883288,31.2,,69.6,External,0.055,0.025,0.080,0.207,0.232,"1,387",0.908,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.287,0.302,"2,388.17","2,985.85",4.038,4.038,4.033,0.277
InVista,129,0.452,29+87,"2,389.16",EML-1280-09,External Metal Loss,U8.16,8.16,39.05,U1021.80,"1,021.80","3,518.63",0.292,0.287,25,33,,7.79,2.18,358,,,Seamless,"1,603","1,483","1,769","1,636","2,456","2,272",33.79788470,-118.23883378,31.2,,91.1,External,0.071,0.025,0.096,0.191,0.216,"1,383",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.292,0.298,"2,389.16","2,986.85",4.032,4.032,4.019,0.277
InVista,129,0.454,29+93,"2,395.59",IML-1280-10,Internal Metal Loss,U14.59,14.59,32.63,U1028.23,"1,028.22","3,512.21",0.270,0.287,32,41,,0.38,0.48,158,,,Seamless,"1,904","1,899","1,912","1,908","2,655","2,649",33.79786759,-118.23883974,31.2,New; WT Inferred from IR; Not Associated with Deposits,100.0,Internal,0.093,0.025,0.118,0.169,0.194,"1,387",0.937,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.270,0.267,"2,395.59","2,993.30",4.043,4.046,4.034,0.277
InVista,129,0.454,29+94,"2,396.38",IML-1280-11,Internal Metal Loss,U15.38,15.38,31.84,U1029.02,"1,029.02","3,511.41",0.269,0.287,21,30,,0.44,0.73,308,,,Seamless,"1,907","1,901","1,908","1,902","2,650","2,642",33.79786565,-118.23884042,31.2,New; WT Inferred from IR; Not Associated with Deposits,69.8,Internal,0.061,0.025,0.086,0.201,0.226,"1,387",0.933,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.269,0.253,"2,396.38","2,994.10",4.045,4.060,4.036,0.277
InVista,129,0.454,29+94,"2,396.71",IML-1280-12,Internal Metal Loss,U15.72,15.72,31.50,U1029.35,"1,029.35","3,511.08",0.269,0.287,32,40,,0.63,0.48,178,,,Seamless,"1,884","1,871","1,907","1,896","2,648","2,633",33.79786456,-118.23884080,31.2,New; WT Inferred from IR; Not Associated with Deposits,95.0,Internal,0.091,0.025,0.116,0.171,0.196,"1,387",0.933,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.269,0.266,"2,396.71","2,994.44",4.044,4.047,4.037,0.277
InVista,129,0.454,29+97,"2,399.04",IML-1280-13,Internal Metal Loss,U18.05,18.05,29.17,U1031.69,"1,031.69","3,508.75",0.273,0.287,24,33,,1.72,1.21,150,,,Seamless,"1,802","1,750","1,864","1,813","2,589","2,518",33.79785850,-118.23884291,31.2,New; WT Inferred from IR; Not Associated with Deposits,82.6,Internal,0.070,0.025,0.095,0.192,0.217,"1,387",0.942,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.269,"2,399.04","2,996.78",4.04,4.044,4.031,0.277
InVista,130,0.460,30+26,"2,428.22",GW1290,Weld,D44.91,47.22,44.91,U1060.86,"1,060.85","3,479.57",0.287,0.287,,,,,,,44.91,,Seamless,,,,,,,33.79778165,-118.23886969,31.1,Small Laminations in Joint,99.7,,,,,,0.204,"1,387",0.936,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.287,0.287,"2,428.22","3,026.12",4.038,4.038,2.822,0.277
InVista,130,0.460,30+28,"2,430.56",IML-1290-01,Internal Metal Loss,U2.34,2.34,42.57,U1063.20,"1,063.20","3,477.23",0.281,0.287,29,38,,0.13,0.16,165,,,Seamless,"1,915","1,915","1,915","1,915","2,660","2,659",33.79777538,-118.23887187,31.1,New; Not Associated with Deposits,100.0,Internal,0.083,0.025,0.108,0.179,0.204,"1,387",0.974,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.281,0.245,"2,430.56","3,028.47",4.11,4.070,4.024,0.277
InVista,130,0.466,30+58,"2,459.77",EML-1290-02,External Metal Loss,D13.36,31.55,13.36,U1092.41,"1,092.41","3,448.02",0.275,0.287,17,26,,3.91,0.65,346,,,Seamless,"1,756","1,664","1,820","1,718","2,528","2,385",33.79769831,-118.23889873,31.0,Intermittent,78.1,External,0.049,0.025,0.074,0.213,0.238,"1,387",0.945,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.312,"2,459.77","3,057.85",4.03,4.030,4.025,0.277
InVista,131,0.468,30+71,"2,473.13",GW1300,Weld,U44.91,44.91,47.03,U1105.77,"1,105.77","3,434.66",0.273,0.273,,,,,,,47.03,,Seamless,,,,,,,33.79766303,-118.23891102,31.0,Metal Loss (<15.0%) in Joint; Small Laminations in Joint,99.6,,,,,,0.207,"1,332",0.864,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.273,"2,473.13","3,071.28",4.054,4.053,2.789,0.277
InVista,131,0.469,30+72,"2,473.81",IML-1300-01,Internal Metal Loss,U0.68,0.68,46.35,U1106.45,"1,106.45","3,433.98",0.276,0.273,24,33,,0.13,0.16,140,,,Seamless,"1,822","1,822","1,822","1,821","2,530","2,529",33.79766130,-118.23891163,31.0,New; WT Inferred from IR; Not Associated with Deposits,100.0,Internal,0.066,0.025,0.091,0.182,0.207,"1,387",0.926,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.276,0.244,"2,473.81","3,071.96",4.124,4.087,4.043,0.277
InVista,131,0.469,30+76,"2,478.16",EML-1300-02,External Metal Loss,U5.03,5.03,42.01,U1110.80,"1,110.80","3,429.63",0.275,0.273,23,33,,1.01,0.89,109,,,Seamless,"1,774","1,748","1,777","1,747","2,468","2,426",33.79764983,-118.23891562,31.0,,69.3,External,0.064,0.025,0.089,0.184,0.209,"1,377",0.893,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.282,"2,478.16","3,076.34",4.057,4.057,4.051,0.277
InVista,131,0.469,30+77,"2,478.71",EML-1300-03,External Metal Loss,U5.58,5.58,41.45,U1111.35,"1,111.35","3,429.08",0.258,0.273,16,25,,0.51,0.89,207,,,Seamless,"1,814","1,807","1,812","1,804","2,517","2,505",33.79764831,-118.23891615,31.0,,69.3,External,0.043,0.025,0.068,0.205,0.230,"1,379",0.895,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.258,0.252,"2,478.71","3,076.90",4.039,4.040,4.030,0.277
InVista,131,0.477,31+17,"2,518.18",EML-1300-04,External Metal Loss,D1.98,45.05,1.98,U1150.82,"1,150.82","3,389.61",0.241,0.273,23,33,,1.39,1.37,157,,,Seamless,"1,742","1,701","1,752","1,705","2,433","2,368",33.79754419,-118.23895244,30.9,,89.6,External,0.064,0.025,0.089,0.184,0.209,"1,380",0.895,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.241,0.257,"2,518.18","3,116.59",4.042,4.042,4.035,0.277
InVista,131,0.477,31+18,"2,519.77",EML-1300-05,External Metal Loss,D0.39,46.64,0.39,U1152.41,"1,152.41","3,388.02",0.244,0.273,21,30,,1.45,2.10,104,,,Seamless,"1,746","1,705","1,746","1,696","2,425","2,356",33.79754008,-118.23895387,30.9,,92.3,External,0.058,0.025,0.083,0.190,0.215,"1,349",0.875,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.244,0.264,"2,519.77","3,118.19",4.066,4.068,4.049,0.277
InVista,132,0.477,31+19,"2,520.16",GW1310,Weld,D42.83,47.03,42.83,U1152.80,"1,152.80","3,387.63",0.269,0.269,,,,,,,42.83,,Seamless,,,,,,,33.79753899,-118.23895424,30.9,Metal Loss (<15.0%) in Joint,99.0,,,,,,0.162,"1,139",0.739,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.269,0.269,"2,520.16","3,118.58",4.052,4.052,2.849,0.277
InVista,132,0.479,31+25,"2,526.55",Recoat W/MBs (Canusa) Start 31+25,Reinforcement - Recoat,U6.39,6.39,36.45,U1159.19,"1,159.19","3,381.24",,,,,,0.07,0.08,250,,,Seamless,,,,,,,33.79752211,-118.23896012,30.9,"M-89  &  Recoat W/MBs (Canusa)  &  PL-0751 - 31+25 - 31+44 (08/28/15) - Dig-4 - Algnmnt Sht 4A-702
",100.0,Not Applicable,,,,,0.271,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.271,0.271,"2,526.55","3,125.00",,,,0.277
InVista,132,0.479,31+26,"2,527.50",Full Sole Start 31+27,Reinforcement - Recoat,U7.34,7.34,35.49,U1160.15,"1,160.15","3,380.28",,,,,,0.07,0.08,271,,,Seamless,,,,,,,33.79751951,-118.23896104,30.9,"M-89  &  Full Sole  &  PL-0751 - 31+25 - 31+44 (08/28/15) - Dig-4 - Algnmnt Sht 4A-702
",100.0,Not Applicable,,,,,0.404,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.404,0.404,"2,527.50","3,125.96",,,,0.277
InVista,132,0.479,31+26,"2,527.51",SS,Sleeve Start,U7.35,7.35,35.49,U1160.15,"1,160.15","3,380.28",,,,,,,,,,,Seamless,,,,,,,33.79751951,-118.23896104,30.9,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"2,527.51","3,125.96",,,,0.277
InVista,132,0.479,31+27,"2,528.24",IML-1310-04,Internal Metal Loss,U8.08,8.08,34.75,U1160.88,"1,160.88","3,379.55",0.267,0.269,32,41,,0.88,0.89,175,,,Seamless,"1,738","1,713","1,752","1,726","2,433","2,397",33.79751756,-118.23896171,30.9,Under Sleeve; WT Inferred from IR; Not Associated with Deposits,64.3,Internal,0.086,0.025,0.111,0.158,0.183,"1,322",0.858,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.267,0.263,"2,528.24","3,126.70",4.07,4.084,4.044,0.277
InVista,132,0.479,31+27,"2,528.54",SE,Sleeve End,U8.38,8.38,34.46,U1161.18,"1,161.18","3,379.25",,,,,,,,,,,Seamless,,,,,,,33.79751691,-118.23896194,30.9,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"2,528.54","3,127.00",,,,0.277
InVista,132,0.479,31+27,"2,528.54",Full Sole End 31+28,Reinforcement - Recoat,U8.38,8.38,34.45,U1161.18,"1,161.18","3,379.25",,,,,,0.07,0.08,300,,,Seamless,,,,,,,33.79751691,-118.23896194,30.9,"M-89  &  Full Sole  &  PL-0751 - 31+25 - 31+44 (08/28/15) - Dig-4 - Algnmnt Sht 4A-702
",0.0,Not Applicable,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"2,528.54","3,127.00",,,,0.277
InVista,132,0.479,31+27,"2,528.62",EML-1310-07,External Metal Loss,U8.46,8.46,34.37,U1161.27,"1,161.26","3,379.17",0.225,0.269,24,33,,0.61,0.97,3,,,Seamless,"1,776","1,765","1,771","1,756","2,459","2,439",33.79751669,-118.23896201,30.9,Under Recoat W/MBs (Canusa),82.4,External,0.064,0.025,0.089,0.180,0.205,"1,308",0.848,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.225,0.253,"2,528.62","3,127.09",4.049,4.049,4.045,0.277
InVista,132,0.479,31+27,"2,528.75",EML-1310-08,External Metal Loss,U8.59,8.59,34.25,U1161.39,"1,161.39","3,379.04",0.257,0.269,35,44,,184.05,8.31,282,,,Seamless,"1,264","1,122","1,391","1,224","1,932","1,701",33.79751626,-118.23896217,30.9,Intermittent; Under Recoat W/MBs (Canusa),97.0,External,0.094,0.025,0.119,0.150,0.175,"1,139",0.739,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.257,0.262,"2,528.75","3,127.21",4.054,4.054,3.270,0.277
InVista,132,0.481,31+38,"2,539.49",IML-1310-09,Internal Metal Loss,U19.33,19.33,23.50,U1172.13,"1,172.13","3,368.30",0.197,0.269,28,37,,0.13,0.08,167,,,Seamless,"1,795","1,795","1,795","1,794","2,493","2,492",33.79748791,-118.23897204,30.8,New; WT Inferred from IR; Not Associated with Deposits; Under Recoat W/MBs (Canusa),100.0,Internal,0.074,0.025,0.099,0.170,0.195,"1,193",0.774,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.197,0.196,"2,539.49","3,138.02",4.134,4.133,4.132,0.277
InVista,132,0.482,31+43,"2,544.49",EML-1310-10,External Metal Loss,D18.51,24.33,18.51,U1177.13,"1,177.13","3,363.30",0.273,0.269,40,49,,4.61,2.66,165,,,Seamless,"1,371","1,253","1,486","1,355","2,064","1,882",33.79747492,-118.23897658,30.8,Intermittent; Under Recoat W/MBs (Canusa),83.2,External,0.107,0.025,0.132,0.137,0.162,"1,257",0.815,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.274,"2,544.49","3,143.04",4.05,4.050,4.029,0.277
InVista,132,0.482,31+44,"2,545.44",Recoat W/MBs (Canusa) End 31+44,Reinforcement - Recoat,D17.55,25.28,17.55,U1178.08,"1,178.08","3,362.35",,,,,,0.06,0.08,260,,,Seamless,,,,,,,33.79747232,-118.23897748,30.8,"M-89  &  Recoat W/MBs (Canusa)  &  PL-0751 - 31+25 - 31+44 (08/28/15) - Dig-4 - Algnmnt Sht 4A-702
",100.0,Not Applicable,,,,,0.276,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.276,0.276,"2,545.44","3,144.00",,,,0.277
InVista,132,0.482,31+44,"2,545.56",EML-1310-12,External Metal Loss,D17.43,25.40,17.43,U1178.21,"1,178.20","3,362.23",0.279,0.269,21,30,,4.16,2.98,159,,,Seamless,"1,596","1,496","1,617","1,501","2,245","2,085",33.79747189,-118.23897762,30.8,,84.1,External,0.057,0.025,0.082,0.187,0.212,"1,298",0.842,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.287,"2,545.56","3,144.12",4.048,4.048,4.037,0.277
InVista,132,0.484,31+55,"2,556.83",IML-1310-13,Internal Metal Loss,D6.17,36.67,6.17,U1189.47,"1,189.47","3,350.96",0.272,0.269,24,33,,0.69,0.73,174,,,Seamless,"1,770","1,756","1,783","1,770","2,477","2,458",33.79744223,-118.23898797,30.8,New; WT Inferred from IR; Not Associated with Deposits,75.8,Internal,0.064,0.025,0.089,0.180,0.205,"1,387",0.908,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.270,"2,556.83","3,155.45",4.057,4.059,4.040,0.277
InVista,132,0.484,31+57,"2,557.91",IML-1310-14,Internal Metal Loss,D5.08,37.75,5.08,U1190.56,"1,190.55","3,349.88",0.269,0.269,25,34,,0.13,0.24,176,,,Seamless,"1,795","1,795","1,795","1,794","2,493","2,492",33.79743942,-118.23898894,30.8,New; WT Inferred from IR; Not Associated with Deposits,66.7,Internal,0.066,0.025,0.091,0.178,0.203,"1,387",0.909,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.269,0.238,"2,557.91","3,156.54",4.117,4.091,4.060,0.277
InVista,132,0.485,31+61,"2,562.05",IML-1310-15,Internal Metal Loss,D0.94,41.89,0.94,U1194.69,"1,194.69","3,345.74",0.267,0.269,38,47,,1.37,1.05,206,,,Seamless,"1,654","1,602","1,705","1,654","2,368","2,297",33.79742837,-118.23899279,30.8,WT Inferred from IR; Not Associated with Deposits,74.7,Internal,0.101,0.025,0.126,0.143,0.168,"1,379",0.895,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.267,0.253,"2,562.05","3,160.70",4.062,4.076,4.035,0.277
InVista,133,0.485,31+62,"2,563.00",GW1320,Weld,D39.08,42.83,39.08,U1195.64,"1,195.64","3,344.79",0.280,0.280,,,,,,,39.08,,Seamless,,,,,,,33.79742599,-118.23899362,30.8,Metal Loss (<15.0%) in Joint,99.5,,,,,,0.171,"1,185",0.769,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.280,0.281,"2,563.00","3,161.65",4.041,4.041,2.832,0.277
InVista,133,0.486,31+62,"2,563.83",IML-1320-01,Internal Metal Loss,U0.83,0.83,38.25,U1196.47,"1,196.47","3,343.96",0.282,0.280,22,31,,0.60,0.56,198,,,Seamless,"1,850","1,840","1,865","1,856","2,590","2,577",33.79742383,-118.23899438,30.8,New; WT Inferred from IR; Echo Loss in IR; Not Associated with Deposits,55.6,Internal,0.063,0.025,0.088,0.192,0.217,"1,387",0.933,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.282,0.274,"2,563.83","3,162.49",4.036,4.044,4.032,0.277
InVista,133,0.486,31+63,"2,563.87",IML-1320-02,Internal Metal Loss,U0.87,0.87,38.21,U1196.51,"1,196.51","3,343.92",0.269,0.280,18,27,,0.33,0.40,150,,,Seamless,"1,865","1,862","1,866","1,862","2,591","2,587",33.79742361,-118.23899445,30.8,New; WT Inferred from IR; Not Associated with Deposits,80.0,Internal,0.050,0.025,0.075,0.205,0.230,"1,387",0.934,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.269,0.257,"2,563.87","3,162.53",4.055,4.061,4.038,0.277
InVista,133,0.487,31+71,"2,572.72",EML-1320-03,External Metal Loss,U9.73,9.73,29.35,U1205.36,"1,205.36","3,335.07",0.269,0.280,39,48,,8.17,5.56,230,,,Seamless,"1,365","1,236","1,466","1,319","2,036","1,831",33.79740024,-118.23900259,30.8,,85.9,External,0.109,0.025,0.134,0.146,0.171,"1,185",0.769,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.269,0.280,"2,572.72","3,171.43",4.049,4.049,4.032,0.277
InVista,133,0.488,31+77,"2,577.78",EML-1320-04,External Metal Loss,U14.78,14.78,24.30,U1210.42,"1,210.42","3,330.01",0.260,0.280,16,25,,3.14,1.77,81,,,Seamless,"1,741","1,661","1,766","1,673","2,453","2,324",33.79738703,-118.23900720,30.8,,93.8,External,0.045,0.025,0.070,0.210,0.235,"1,387",0.933,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.260,0.274,"2,577.78","3,176.52",4.045,4.045,4.041,0.277
InVista,133,0.489,31+80,"2,581.11",IML-1320-05,Internal Metal Loss,U18.12,18.11,20.97,U1213.75,"1,213.75","3,326.68",0.270,0.280,38,47,,1.08,1.13,169,,,Seamless,"1,766","1,729","1,816","1,784","2,523","2,477",33.79737816,-118.23901029,30.7,WT Inferred from IR; Echo Loss in IR,75.2,Internal,0.106,0.025,0.131,0.149,0.174,"1,387",0.926,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.270,0.256,"2,581.11","3,179.87",4.048,4.062,4.042,0.277
InVista,133,0.493,32+00,"2,601.54",IML-1320-06,Internal Metal Loss,D0.54,38.55,0.54,U1234.18,"1,234.18","3,306.25",0.263,0.280,18,27,,0.25,0.24,160,,,Seamless,"1,867","1,865","1,869","1,867","2,595","2,593",33.79732425,-118.23902907,30.7,New; WT Inferred from IR; Not Associated with Deposits,66.7,Internal,0.051,0.025,0.076,0.204,0.229,"1,387",0.907,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.263,0.253,"2,601.54","3,200.41",4.086,4.065,4.036,0.277
InVista,134,0.493,32+01,"2,602.08",GW1330,Weld,U39.08,39.08,44.95,U1234.72,"1,234.72","3,305.71",0.263,0.263,,,,,,,44.95,,Seamless,,,,,,,33.79732296,-118.23902952,30.7,Internal Metal Loss (<15.0%) in Joint,99.6,,,,,,0.160,"1,306",0.847,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.263,0.263,"2,602.08","3,200.95",4.063,4.064,2.761,0.277
InVista,134,0.493,32+04,"2,604.63",EML-1330-01,External Metal Loss,U2.56,2.56,42.39,U1237.28,"1,237.27","3,303.16",0.261,0.263,20,30,,4.72,3.95,144,,,Seamless,"1,558","1,454","1,539","1,414","2,137","1,964",33.79731603,-118.23903194,30.7,,81.1,External,0.053,0.025,0.078,0.185,0.210,"1,324",0.859,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.261,0.277,"2,604.63","3,203.52",4.068,4.068,4.054,0.277
InVista,134,0.495,32+12,"2,612.95",IML-1330-02,Internal Metal Loss,U10.87,10.87,34.08,U1245.59,"1,245.59","3,294.84",0.275,0.263,27,37,,0.52,0.73,164,,,Seamless,"1,738","1,728","1,743","1,734","2,421","2,408",33.79729417,-118.23903955,30.7,New; WT Inferred from IR; Not Associated with Deposits,58.3,Internal,0.072,0.025,0.097,0.166,0.191,"1,373",0.891,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.261,"2,612.95","3,211.88",4.066,4.079,4.058,0.277
InVista,134,0.496,32+17,"2,618.04",Recoat (Canusa) Start 32+17,Reinforcement - Recoat,U15.96,15.96,28.99,U1250.68,"1,250.68","3,289.75",,,,,,0.06,0.08,9,,,Seamless,,,,,,,33.79728075,-118.23904423,30.7,"M-89  &  Recoat (Canusa)  &  PL-0751 - 32+49 - 32+17 (09/17/14) - Priority 2 Location 1 - Algnmnt Sht 4A-702
",100.0,Not Applicable,,,,,0.266,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.266,0.266,"2,618.04","3,217.00",,,,0.277
InVista,134,0.496,32+20,"2,620.71",IML-1330-04,Internal Metal Loss,U18.63,18.63,26.32,U1253.35,"1,253.35","3,287.08",0.241,0.263,26,35,,0.95,0.97,176,,,Seamless,"1,706","1,681","1,699","1,666","2,359","2,314",33.79727382,-118.23904665,30.6,New; WT Inferred from IR; Not Associated with Deposits; Under Recoat W/MBs (Canusa),82.8,Internal,0.068,0.025,0.093,0.170,0.195,"1,334",0.866,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.241,0.238,"2,620.71","3,219.69",4.072,4.075,4.056,0.277
InVista,134,0.496,32+20,"2,620.88",IML-1330-05,Internal Metal Loss,U18.80,18.80,26.15,U1253.52,"1,253.52","3,286.91",0.248,0.263,29,38,,0.44,0.32,185,,,Seamless,"1,742","1,735","1,742","1,733","2,419","2,407",33.79727338,-118.23904679,30.6,New; WT Inferred from IR; Not Associated with Deposits; Under Recoat W/MBs (Canusa),53.6,Internal,0.075,0.025,0.100,0.163,0.188,"1,336",0.867,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.248,0.230,"2,620.88","3,219.86",4.065,4.082,4.063,0.277
InVista,134,0.496,32+20,"2,620.99",IML-1330-06,Internal Metal Loss,U18.91,18.91,26.04,U1253.63,"1,253.63","3,286.80",0.249,0.263,24,33,,0.50,0.48,171,,,Seamless,"1,742","1,734","1,745","1,736","2,424","2,412",33.79727296,-118.23904695,30.6,New; WT Inferred from IR; Not Associated with Deposits; Under Recoat W/MBs (Canusa),70.8,Internal,0.062,0.025,0.087,0.176,0.201,"1,336",0.867,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.249,0.245,"2,620.99","3,219.97",4.064,4.067,4.057,0.277
InVista,134,0.496,32+20,"2,621.15",SS,Sleeve Start,U19.07,19.07,25.88,U1253.79,"1,253.79","3,286.64",,,,,,,,,,,Seamless,,,,,,,33.79727252,-118.23904709,30.6,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"2,621.15","3,220.13",,,,0.277
InVista,134,0.496,32+20,"2,621.15",Full Sole Start 32+20,Reinforcement - Recoat,U19.08,19.08,25.87,U1253.79,"1,253.79","3,286.64",,,,,,0.06,0.08,9,,,Seamless,,,,,,,33.79727252,-118.23904709,30.6,"M-89  &  Full Sole  &  PL-0751 - 32+49 - 32+17 (09/17/14) - Priority 2 Location 1 - Algnmnt Sht 4A-702
",100.0,Not Applicable,,,,,0.267,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.267,0.267,"2,621.15","3,220.13",,,,0.277
InVista,134,0.497,32+21,"2,622.32",IML-1330-09,Internal Metal Loss,U20.24,20.24,24.71,U1254.96,"1,254.96","3,285.47",0.274,0.263,22,31,,2.30,1.37,164,,,Seamless,"1,624","1,554","1,677","1,602","2,329","2,225",33.79726949,-118.23904815,30.6,Under Sleeve; WT Inferred from IR; Not Associated with Deposits,91.8,Internal,0.057,0.025,0.082,0.181,0.206,"1,336",0.866,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.274,0.268,"2,622.32","3,221.30",4.066,4.072,4.054,0.277
InVista,134,0.497,32+22,"2,622.77",IML-1330-10,Internal Metal Loss,U20.69,20.69,24.26,U1255.41,"1,255.41","3,285.02",0.202,0.263,23,33,,0.13,0.08,179,,,Seamless,"1,755","1,755","1,755","1,754","2,437","2,436",33.79726819,-118.23904861,30.6,Under Sleeve; WT Inferred from IR; Not Associated with Deposits,100.0,Internal,0.061,0.025,0.086,0.177,0.202,"1,340",0.869,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.202,0.202,"2,622.77","3,221.75",4.138,4.138,4.138,0.277
InVista,134,0.497,32+23,"2,623.76",IML-1330-11,Internal Metal Loss,U21.69,21.69,23.26,U1256.40,"1,256.40","3,284.03",0.270,0.263,39,49,,3.05,1.29,172,,,Seamless,"1,424","1,321","1,595","1,494","2,216","2,076",33.79726559,-118.23904951,30.6,New; Under Sleeve; Intermittent; Echo Loss in IR; WT Inferred from IR; Not Associated with Deposits,80.7,Internal,0.103,0.025,0.128,0.135,0.160,"1,342",0.870,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.270,0.260,"2,623.76","3,222.76",4.07,4.080,4.057,0.277
InVista,134,0.498,32+29,"2,630.44",IML-1330-12,Internal Metal Loss,D16.59,28.36,16.59,U1263.08,"1,263.08","3,277.35",0.282,0.263,24,33,,1.00,0.89,171,,,Seamless,"1,706","1,680","1,732","1,706","2,406","2,370",33.79724806,-118.23905562,30.6,New; Under Sleeve; Echo Loss in IR; WT Inferred from IR; Not Associated with Deposits,41.8,Internal,0.063,0.025,0.088,0.175,0.200,"1,371",0.890,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.282,0.272,"2,630.44","3,229.47",4.058,4.068,4.049,0.277
InVista,134,0.499,32+36,"2,636.94",IML-1330-13,Internal Metal Loss,D10.09,34.86,10.09,U1269.58,"1,269.58","3,270.85",0.275,0.263,21,30,,0.19,0.32,172,,,Seamless,"1,755","1,753","1,754","1,753","2,436","2,434",33.79723096,-118.23906158,30.6,New; Under Sleeve; WT Inferred from IR; Not Associated with Deposits,83.3,Internal,0.055,0.025,0.080,0.183,0.208,"1,385",0.898,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.260,"2,636.94","3,236.01",4.069,4.080,4.062,0.277
InVista,134,0.500,32+38,"2,639.33",IML-1330-14,Internal Metal Loss,D7.69,37.26,7.69,U1271.97,"1,271.97","3,268.46",0.269,0.263,20,30,,0.13,0.16,179,,,Seamless,"1,756","1,755","1,755","1,754","2,437","2,436",33.79722468,-118.23906377,30.6,Under Sleeve; WT Inferred from IR; Not Associated with Deposits,100.0,Internal,0.053,0.025,0.078,0.185,0.210,"1,377",0.893,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.269,0.242,"2,639.33","3,238.41",4.129,4.099,4.064,0.277
InVista,134,0.500,32+39,"2,639.49",IML-1330-15,Internal Metal Loss,D7.54,37.41,7.54,U1272.13,"1,272.13","3,268.30",0.266,0.263,23,32,,0.82,0.65,172,,,Seamless,"1,723","1,704","1,724","1,702","2,394","2,363",33.79722425,-118.23906392,30.6,Under Sleeve; WT Inferred from IR; Not Associated with Deposits,67.3,Internal,0.060,0.025,0.085,0.178,0.203,"1,379",0.894,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.266,0.254,"2,639.49","3,238.57",4.074,4.086,4.067,0.277
InVista,134,0.500,32+41,"2,641.83",IML-1330-16,Internal Metal Loss,D5.20,39.75,5.20,U1274.47,"1,274.47","3,265.96",0.276,0.263,18,28,,2.54,0.73,170,,,Seamless,"1,637","1,565","1,688","1,609","2,345","2,235",33.79721797,-118.23906611,30.6,Under Sleeve; Intermittent; WT Inferred from IR; Not Associated with Deposits,90.0,Internal,0.048,0.025,0.073,0.190,0.215,"1,368",0.888,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.276,0.278,"2,641.83","3,240.92",4.064,4.062,3.103,0.277
InVista,134,0.501,32+42,"2,642.81",IML-1330-17,Internal Metal Loss,D4.21,40.74,4.21,U1275.45,"1,275.45","3,264.98",0.209,0.263,21,30,,0.13,0.08,174,,,Seamless,"1,755","1,755","1,755","1,754","2,437","2,436",33.79721537,-118.23906701,30.6,New; Under Sleeve; WT Inferred from IR; Not Associated with Deposits,100.0,Internal,0.055,0.025,0.080,0.183,0.208,"1,355",0.879,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.209,0.209,"2,642.81","3,241.91",4.132,4.132,4.131,0.277
InVista,134,0.501,32+43,"2,643.63",IML-1330-18,Internal Metal Loss,D3.40,41.55,3.40,U1276.27,"1,276.27","3,264.16",0.272,0.263,17,27,,0.33,0.32,165,,,Seamless,"1,752","1,749","1,752","1,749","2,434","2,429",33.79721321,-118.23906777,30.6,New; Under Sleeve; WT Inferred from IR; Not Associated with Deposits,100.0,Internal,0.046,0.025,0.071,0.192,0.217,"1,351",0.877,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.265,"2,643.63","3,242.73",4.068,4.075,4.060,0.277
InVista,134,0.501,32+43,"2,644.11",IML-1330-19,Internal Metal Loss,D2.92,42.03,2.92,U1276.75,"1,276.75","3,263.68",0.198,0.263,25,35,,0.20,0.24,167,,,Seamless,"1,754","1,753","1,752","1,750","2,434","2,431",33.79721191,-118.23906822,30.6,New; Under Sleeve; WT Inferred from IR; Not Associated with Deposits,77.8,Internal,0.067,0.025,0.092,0.171,0.196,"1,347",0.874,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.198,0.225,"2,644.11","3,243.22",4.142,4.115,4.075,0.277
InVista,134,0.501,32+45,"2,645.58",IML-1330-20,Internal Metal Loss,D1.45,43.50,1.45,U1278.22,"1,278.22","3,262.21",0.256,0.263,17,27,,0.52,1.05,175,,,Seamless,"1,746","1,738","1,742","1,733","2,420","2,406",33.79720801,-118.23906957,30.6,New; Under Sleeve; WT Inferred from IR; Not Associated with Deposits,74.0,Internal,0.046,0.025,0.071,0.192,0.217,"1,362",0.884,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.256,0.257,"2,645.58","3,244.69",4.084,4.083,4.058,0.277
InVista,134,0.501,32+45,"2,645.89",IML-1330-21,Internal Metal Loss,D1.14,43.81,1.14,U1278.53,"1,278.53","3,261.90",0.204,0.263,23,32,,0.13,0.08,211,,,Seamless,"1,755","1,755","1,755","1,754","2,437","2,436",33.79720736,-118.23906980,30.6,New; Under Sleeve; WT Inferred from IR; ; Not Associated with Deposits,100.0,Internal,0.060,0.025,0.085,0.178,0.203,"1,359",0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.204,0.204,"2,645.89","3,245.00",4.137,4.137,4.136,0.277
InVista,135,0.501,32+46,"2,647.03",GW1340,Weld,D44.67,44.95,44.67,U1279.67,"1,279.67","3,260.76",0.279,0.279,,,,,,,44.67,,Seamless,,,,,,,33.79720433,-118.23907086,30.6,Internal Metal Loss (<15.0%) in Joint,99.7,,,,,,0.198,"1,387",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.281,"2,647.03","3,246.15",4.046,4.046,2.772,0.277
InVista,135,0.502,32+47,"2,648.20",SE,Sleeve End,U1.17,1.17,43.50,U1280.84,"1,280.84","3,259.59",,,,,,,,,,,Seamless,,,,,,,33.79720130,-118.23907191,30.6,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"2,648.20","3,247.33",,,,0.277
InVista,135,0.502,32+47,"2,648.20",Full Sole End 32+47,Reinforcement - Recoat,U1.17,1.17,43.50,U1280.84,"1,280.84","3,259.59",,,,,,0.07,0.08,76,,,Seamless,,,,,,,33.79720130,-118.23907191,30.6,"M-89  &  Full Sole  &  PL-0751 - 32+49 - 32+17 (09/17/14) - Priority 2 Location 1 - Algnmnt Sht 4A-702
",100.0,Not Applicable,,,,,0.358,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.358,0.358,"2,648.20","3,247.33",,,,0.277
InVista,135,0.502,32+49,"2,649.86",Recoat (Canusa) End 32+49,Reinforcement - Recoat,U2.83,2.83,41.84,U1282.50,"1,282.50","3,257.93",,,,,,0.07,0.08,84,,,Seamless,,,,,,,33.79719676,-118.23907350,30.6,"M-89  &  Recoat (Canusa)  &  PL-0751 - 32+49 - 32+17 (09/17/14) - Priority 2 Location 1 - Algnmnt Sht 4A-702
",100.0,Not Applicable,,,,,0.286,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.286,0.286,"2,649.86","3,249.00",,,,0.277
InVista,135,0.504,32+62,"2,662.41",IML-1340-04,Internal Metal Loss,U15.38,15.38,29.29,U1295.05,"1,295.05","3,245.38",0.259,0.279,27,36,,0.90,0.97,160,,,Seamless,"1,814","1,791","1,827","1,803","2,538","2,505",33.79716363,-118.23908504,30.5,New; WT Inferred from IR; Not Associated with Deposits,74.4,Internal,0.076,0.025,0.101,0.178,0.203,"1,387",0.924,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.259,0.254,"2,662.41","3,261.62",4.064,4.069,4.050,0.277
InVista,135,0.505,32+64,"2,665.09",IML-1340-05,Internal Metal Loss,U18.06,18.06,26.61,U1297.73,"1,297.73","3,242.70",0.270,0.279,18,27,,0.13,0.16,175,,,Seamless,"1,863","1,862","1,862","1,862","2,587","2,586",33.79715671,-118.23908745,30.5,New; WT Inferred from IR; Not Associated with Deposits,100.0,Internal,0.049,0.025,0.074,0.205,0.230,"1,387",0.923,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.270,0.250,"2,665.09","3,264.31",4.093,4.073,4.053,0.277
InVista,135,0.505,32+67,"2,667.69",IML-1340-06,Internal Metal Loss,U20.66,20.66,24.01,U1300.33,"1,300.33","3,240.10",0.229,0.279,26,35,,0.13,0.24,170,,,Seamless,"1,862","1,862","1,862","1,861","2,586","2,585",33.79714979,-118.23908987,30.5,New; WT Inferred from IR; Not Associated with Deposits,66.7,Internal,0.072,0.025,0.097,0.182,0.207,"1,387",0.918,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.229,0.227,"2,667.69","3,266.93",4.115,4.096,4.058,0.277
InVista,135,0.506,32+69,"2,669.84",IML-1340-07,Internal Metal Loss,D21.86,22.81,21.86,U1302.48,"1,302.48","3,237.95",0.225,0.279,20,29,,0.13,0.08,179,,,Seamless,"1,862","1,862","1,862","1,862","2,586","2,585",33.79714416,-118.23909183,30.5,New; WT Inferred from IR; Not Associated with Deposits,100.0,Internal,0.055,0.025,0.080,0.199,0.224,"1,387",0.929,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.225,0.225,"2,669.84","3,269.09",4.099,4.099,4.098,0.277
InVista,135,0.506,32+72,"2,673.17",IML-1340-08,Internal Metal Loss,D18.53,26.14,18.53,U1305.81,"1,305.81","3,234.62",0.268,0.279,16,25,,0.20,0.32,166,,,Seamless,"1,862","1,861","1,862","1,861","2,586","2,584",33.79713528,-118.23909492,30.5,New; WT Inferred from IR; Not Associated with Deposits,100.0,Internal,0.046,0.025,0.071,0.208,0.233,"1,387",0.941,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.268,0.259,"2,673.17","3,272.44",4.068,4.064,4.052,0.277
InVista,135,0.507,32+77,"2,677.73",IML-1340-09,Internal Metal Loss,D13.97,30.70,13.97,U1310.37,"1,310.36","3,230.06",0.225,0.279,19,28,,0.13,0.08,170,,,Seamless,"1,862","1,862","1,862","1,862","2,587","2,586",33.79712337,-118.23909907,30.5,New; WT Inferred from IR; Not Associated with Deposits,100.0,Internal,0.054,0.025,0.079,0.200,0.225,"1,387",0.943,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.225,0.225,"2,677.73","3,277.02",4.098,4.098,4.098,0.277
InVista,135,0.509,32+85,"2,685.78",IML-1340-10,Internal Metal Loss,D5.92,38.75,5.92,U1318.42,"1,318.42","3,222.01",0.215,0.279,24,33,,0.20,0.24,186,,,Seamless,"1,861","1,860","1,860","1,859","2,584","2,582",33.79710216,-118.23910646,30.5,New; WT Inferred from IR; Not Associated with Deposits,66.7,Internal,0.066,0.025,0.091,0.188,0.213,"1,387",0.945,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.215,0.216,"2,685.78","3,285.12",4.109,4.107,4.102,0.277
InVista,135,0.509,32+86,"2,686.90",IML-1340-11,Internal Metal Loss,D4.79,39.88,4.79,U1319.54,"1,319.54","3,220.89",0.199,0.279,29,38,,0.14,0.08,170,,,Seamless,"1,862","1,861","1,862","1,861","2,585","2,584",33.79709913,-118.23910752,30.5,New; WT Inferred from IR; Not Associated with Deposits,100.0,Internal,0.081,0.025,0.106,0.173,0.198,"1,387",0.945,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.199,0.198,"2,686.90","3,286.25",4.125,4.125,4.124,0.277
InVista,136,0.510,32+91,"2,691.70",GW1350,Weld,U44.67,44.67,44.68,U1324.34,"1,324.34","3,216.09",0.278,0.278,,,,,,,44.68,,Seamless,,,,,,,33.79708635,-118.23911197,30.5,Metal Loss (<15.0%) in Joint,99.6,,,,,,0.196,"1,387",0.902,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.278,0.278,"2,691.70","3,291.07",4.045,4.045,2.771,0.277
InVista,136,0.510,32+94,"2,694.19",IML-1350-01,Internal Metal Loss,U2.49,2.49,42.18,U1326.83,"1,326.83","3,213.60",0.223,0.278,20,29,,0.13,0.08,165,,,Seamless,"1,856","1,855","1,856","1,855","2,577","2,576",33.79707986,-118.23911423,30.5,New; WT Inferred from IR; Not Associated with Deposits,100.0,Internal,0.056,0.025,0.081,0.197,0.222,"1,387",0.965,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.223,0.223,"2,694.19","3,293.58",4.1,4.099,4.099,0.277
InVista,136,0.513,33+06,"2,706.14",IML-1350-02,Internal Metal Loss,U14.45,14.45,30.23,U1338.79,"1,338.78","3,201.65",0.262,0.278,18,27,,0.58,0.32,150,,,Seamless,"1,843","1,834","1,847","1,838","2,566","2,553",33.79704826,-118.23912524,30.4,New; WT Inferred from IR; Not Associated with Deposits,75.0,Internal,0.051,0.025,0.076,0.202,0.227,"1,387",0.941,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.262,0.258,"2,706.14","3,305.60",4.06,4.064,4.041,0.277
InVista,136,0.513,33+09,"2,709.38",IML-1350-03,Internal Metal Loss,U17.68,17.68,27.00,U1342.02,"1,342.02","3,198.41",0.264,0.278,17,26,,1.12,0.40,189,,,Seamless,"1,816","1,790","1,832","1,804","2,545","2,505",33.79703982,-118.23912819,30.4,New; WT Inferred from IR; Not Associated with Deposits,77.6,Internal,0.047,0.025,0.072,0.206,0.231,"1,387",0.920,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.264,0.263,"2,709.38","3,308.85",4.059,4.059,4.038,0.277
InVista,136,0.514,33+13,"2,713.18",IML-1350-04,Internal Metal Loss,U21.49,21.49,23.19,U1345.83,"1,345.82","3,194.61",0.257,0.278,21,29,,0.13,0.24,190,,,Seamless,"1,856","1,855","1,855","1,855","2,577","2,576",33.79702985,-118.23913165,30.4,New; WT Inferred from IR; Not Associated with Deposits,66.7,Internal,0.057,0.025,0.082,0.196,0.221,"1,387",0.930,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.257,0.243,"2,713.18","3,312.68",4.1,4.079,4.049,0.277
InVista,136,0.514,33+14,"2,714.30",IML-1350-05,Internal Metal Loss,D22.07,22.61,22.07,U1346.94,"1,346.94","3,193.49",0.269,0.278,16,25,,0.46,0.40,184,,,Seamless,"1,849","1,843","1,852","1,846","2,572","2,564",33.79702683,-118.23913271,30.4,New; WT Inferred from IR; Not Associated with Deposits,60.0,Internal,0.045,0.025,0.070,0.208,0.233,"1,387",0.933,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.269,0.268,"2,714.30","3,313.80",4.053,4.054,4.035,0.277
InVista,136,0.515,33+16,"2,716.76",IML-1350-06,Internal Metal Loss,D19.61,25.07,19.61,U1349.40,"1,349.40","3,191.03",0.283,0.278,17,26,,0.80,0.24,171,,,Seamless,"1,833","1,818","1,838","1,821","2,553","2,529",33.79702033,-118.23913497,30.4,New; WT Inferred from IR; Not Associated with Deposits,94.4,Internal,0.048,0.025,0.073,0.205,0.230,"1,387",0.932,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.283,0.269,"2,716.76","3,316.28",4.039,4.053,4.037,0.277
InVista,136,0.515,33+16,"2,716.93",IML-1350-07,Internal Metal Loss,D19.44,25.24,19.44,U1349.58,"1,349.57","3,190.86",0.281,0.278,29,38,,0.13,0.16,170,,,Seamless,"1,855","1,855","1,855","1,854","2,576","2,575",33.79701990,-118.23913512,30.4,New; WT Inferred from IR; Not Associated with Deposits,100.0,Internal,0.082,0.025,0.107,0.171,0.196,"1,387",0.931,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.281,0.239,"2,716.93","3,316.45",4.126,4.083,4.040,0.277
InVista,136,0.515,33+17,"2,717.45",IML-1350-08,Internal Metal Loss,D18.92,25.76,18.92,U1350.09,"1,350.09","3,190.34",0.238,0.278,21,29,,0.52,0.40,171,,,Seamless,"1,843","1,836","1,847","1,839","2,565","2,554",33.79701860,-118.23913557,30.4,New; WT Inferred from IR; Not Associated with Deposits,57.5,Internal,0.057,0.025,0.082,0.196,0.221,"1,387",0.928,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.238,0.251,"2,717.45","3,316.97",4.084,4.071,4.039,0.277
InVista,136,0.517,33+28,"2,728.19",IML-1350-09,Internal Metal Loss,D8.18,36.49,8.18,U1360.83,"1,360.83","3,179.60",0.215,0.278,23,32,,0.13,0.16,173,,,Seamless,"1,856","1,855","1,855","1,855","2,577","2,576",33.79699024,-118.23914546,30.4,New; WT Inferred from IR; Not Associated with Deposits,50.0,Internal,0.064,0.025,0.089,0.189,0.214,"1,387",0.939,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.215,0.215,"2,728.19","3,327.77",4.108,4.108,4.107,0.277
InVista,136,0.518,33+33,"2,733.55",EML-1350-10,External Metal Loss,D2.82,41.86,2.82,U1366.20,"1,366.19","3,174.24",0.256,0.278,26,35,,1.14,1.37,115,,,Seamless,"1,789","1,757","1,793","1,756","2,490","2,438",33.79697596,-118.23915044,30.4,,85.1,External,0.071,0.025,0.096,0.182,0.207,"1,387",0.914,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.256,0.296,"2,733.55","3,333.16",4.06,4.056,4.046,0.277
InVista,136,0.518,33+34,"2,734.01",IML-1350-11,Internal Metal Loss,D2.37,42.31,2.37,U1366.65,"1,366.65","3,173.78",0.234,0.278,18,27,,0.40,0.48,180,,,Seamless,"1,849","1,845","1,851","1,846","2,571","2,563",33.79697487,-118.23915081,30.4,New; WT Inferred from IR; Not Associated with Deposits,36.1,Internal,0.051,0.025,0.076,0.202,0.227,"1,387",0.909,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.234,0.246,"2,734.01","3,333.62",4.088,4.076,4.030,0.277
InVista,136,0.518,33+34,"2,734.22",IML-1350-12,Internal Metal Loss,D2.15,42.52,2.15,U1366.86,"1,366.86","3,173.57",0.267,0.278,25,34,,0.74,0.89,153,,,Seamless,"1,824","1,809","1,843","1,828","2,559","2,539",33.79697422,-118.23915104,30.4,New; Echo Loss in IR; WT Inferred from IR; Not Associated with Deposits,75.2,Internal,0.070,0.025,0.095,0.183,0.208,"1,387",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.267,0.264,"2,734.22","3,333.83",4.055,4.058,4.039,0.277
