Tool,Weld Number,Approx. Milepost (miles),"Approx. Map Station
InVista,201,0.832,10+62,"4,392.16",GW2000,Weld,U43.11,43.11,43.14,D1515.63,"3,024.80","1,515.63",0.496,0.496,,,,,,,43.14,26,Long Seam,,,,,,,33.79769696,-118.24184825,40.4,Internal Metal Loss (<15.0%) in Joint,99.7,,,,,,0.418,"2,922",0.972,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.496,0.500,"4,392.16","1,061.99",3.833,3.831,2.777,0.500
InVista,201,0.839,10+99,"4,429.06",IML-2000-01,Internal Metal Loss,D6.24,36.90,6.24,D1478.73,"3,061.70","1,478.73",0.467,0.496,16,21,,1.33,0.81,162,,,Long Seam,"3,665","3,641","3,675","3,648","5,104","5,067",33.79778044,-118.24191966,40.5,New; WT Inferred from IR; Not Associated with Deposits,96.7,Internal,0.078,0.025,0.103,0.393,0.418,"2,922",0.972,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.467,0.464,"4,429.06","1,099.47",3.846,3.849,3.835,0.500
InVista,202,0.840,11+06,"4,435.30",GW2010,Weld,D43.11,43.14,43.11,D1472.49,"3,067.94","1,472.49",0.498,0.498,,,,,,,43.11,340,Long Seam,,,,,,,33.79779456,-118.24193175,40.5,Internal Metal Loss (<15.0%) in Joint,99.8,,,,,,0.476,"2,922",0.974,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.498,0.500,"4,435.30","1,105.81",3.827,3.827,2.772,0.500
InVista,203,0.848,11+50,"4,478.41",GW2020,Weld,D38.21,43.11,38.20,D1429.38,"3,111.05","1,429.38",0.495,0.495,,,,,,,38.20,6,Long Seam,,,,,,,33.79789139,-118.24201662,40.8,Internal Metal Loss (<15.0%) in Joint; Small Laminations in Joint,99.6,,,,,,0.438,"2,922",0.970,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.495,0.499,"4,478.41","1,149.59",3.833,3.831,2.778,0.500
InVista,204,0.855,11+88,"4,516.61",GW2030,Weld,U38.21,38.20,39.02,D1391.18,"3,149.25","1,391.18",0.498,0.498,,,,,,,39.02,15,Long Seam,,,,,,,33.79797720,-118.24209198,41.0,Internal Metal Loss (<15.0%) in Joint,99.8,,,,,,0.474,"2,922",0.973,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.498,0.500,"4,516.61","1,188.39",3.831,3.830,2.790,0.500
InVista,205,0.863,12+28,"4,555.64",GW2040,Weld,D38.73,39.02,38.73,D1352.15,"3,188.28","1,352.15",0.498,0.498,,,,,,,38.73,1,Long Seam,,,,,,,33.79806465,-118.24216878,41.3,Internal Metal Loss (<15.0%) in Joint,99.8,,,,,,0.472,"2,922",0.973,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.498,0.501,"4,555.64","1,228.02",3.831,3.830,2.776,0.500
InVista,206,0.870,12+67,"4,594.37",GW2050,Weld,U38.73,38.73,42.96,D1313.42,"3,227.01","1,313.42",0.500,0.500,,,,,,,42.96,3,Long Seam,,,,,,,33.79815155,-118.24224510,41.5,Internal Metal Loss (<15.0%) in Joint,99.8,,,,,,0.424,"2,922",0.974,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.500,0.503,"4,594.37","1,267.35",3.829,3.828,2.780,0.500
InVista,206,0.870,12+68,"4,594.70",IML-2050-01,Internal Metal Loss,U0.33,0.33,42.63,D1313.09,"3,227.34","1,313.09",0.467,0.500,15,20,,0.92,0.97,181,,,Long Seam,"3,725","3,713","3,729","3,714","5,178","5,159",33.79815236,-118.24224581,41.5,New; WT Inferred from IR; Not Associated with Deposits,92.3,Internal,0.076,0.025,0.101,0.399,0.424,"2,922",0.977,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.467,0.466,"4,594.70","1,267.69",3.846,3.847,3.824,0.500
InVista,207,0.878,13+11,"4,637.33",GW2060,Weld,D42.71,42.96,42.71,D1270.46,"3,269.97","1,270.46",0.500,0.500,,,,,,,42.71,53,Long Seam,,,,,,,33.79824772,-118.24232918,37.5,Internal Metal Loss (<15.0%) in Joint,99.8,,,,,,0.480,"2,922",0.985,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.500,0.503,"4,637.33","1,310.99",3.828,3.826,2.784,0.500
InVista,208,0.886,13+54,"4,680.04",GW2070,Weld,U42.71,42.71,42.80,D1227.75,"3,312.68","1,227.75",0.501,0.501,,,,,,,42.80,345,Long Seam,,,,,,,33.79834331,-118.24241283,34.2,Internal Metal Loss (<15.0%) in Joint,99.5,,,,,,0.475,"2,922",0.984,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.501,0.506,"4,680.04","1,354.36",3.829,3.828,2.770,0.500
InVista,209,0.894,13+98,"4,722.84",GW2080,Weld,U42.80,42.80,43.04,D1184.95,"3,355.48","1,184.95",0.496,0.496,,,,,,,43.04,31,Long Seam,,,,,,,33.79843937,-118.24249716,34.7,Small Laminations in Joint,99.8,,,,,,0.477,"2,922",0.981,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.496,0.497,"4,722.84","1,397.82",3.829,3.829,2.781,0.500
InVista,210,0.903,14+42,"4,765.87",GW2090,Weld,D37.91,43.04,37.91,D1141.92,"3,398.51","1,141.92",0.497,0.497,,,,,,,37.91,1,Long Seam,,,,,,,33.79853627,-118.24258178,35.4,Small Laminations in Joint,99.4,,,,,,0.477,"2,922",0.980,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.497,0.499,"4,765.87","1,441.53",3.827,3.827,2.775,0.500
InVista,211,0.910,14+80,"4,803.78",GW2100,Weld,U37.91,37.91,39.53,D1104.01,"3,436.42","1,104.01",0.494,0.494,,,,,,,39.53,325,Long Seam,,,,,,,33.79862134,-118.24265606,36.0,Internal Metal Loss (<15.0%) in Joint; Small Laminations in Joint,99.7,,,,,,0.471,"2,922",0.970,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.494,0.498,"4,803.78","1,480.03",3.835,3.834,2.778,0.500
InVista,212,0.917,15+20,"4,843.31",GW2110,Weld,U39.53,39.53,42.77,D1064.48,"3,475.95","1,064.48",0.497,0.497,,,,,,,42.77,78,Long Seam,,,,,,,33.79871069,-118.24273303,36.1,Internal Metal Loss (<15.0%) in Joint; Small Laminations in Joint,99.3,,,,,,0.478,"2,922",0.981,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.497,0.502,"4,843.31","1,520.17",3.831,3.830,2.777,0.500
InVista,213,0.925,15+64,"4,886.08",GW2120,Weld,U42.77,42.77,42.78,D1021.71,"3,518.72","1,021.71",0.498,0.498,,,,,,,42.78,18,Long Seam,,,,,,,33.79880736,-118.24281622,36.1,Internal Metal Loss (<15.0%) in Joint,99.7,,,,,,0.424,"2,922",0.956,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.498,0.503,"4,886.08","1,563.61",3.831,3.830,2.769,0.500
InVista,214,0.933,16+07,"4,928.87",GW2130,Weld,U42.79,42.78,42.94,D978.92,"3,561.51",978.92,0.498,0.498,,,,,,,42.94,352,Long Seam,,,,,,,33.79890404,-118.24289941,36.2,Internal Metal Loss (<15.0%) in Joint,99.5,,,,,,0.444,"2,922",0.972,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.498,0.501,"4,928.87","1,607.06",3.829,3.829,2.787,0.500
InVista,214,0.942,16+51,"4,971.75",IML-2130-01,Internal Metal Loss,D0.06,42.88,0.06,D936.04,"3,604.39",936.04,0.473,0.498,15,20,,1.33,2.02,147,,,Long Seam,"3,682","3,659","3,696","3,670","5,133","5,097",33.79900085,-118.24298321,35.9,New; Intermittent; Crosses Girth Weld; WT Inferred from IR; Not Associated with Deposits,76.4,Internal,0.076,0.025,0.101,0.397,0.422,"2,922",0.972,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.473,0.480,"4,971.75","1,650.61",3.84,3.832,2.838,0.500
InVista,215,0.942,16+51,"4,971.81",GW2140,Weld,D42.88,42.94,42.88,D935.99,"3,604.45",935.98,0.498,0.498,,,,,,,42.88,95,Long Seam,,,,,,,33.79900085,-118.24298321,35.9,Small Laminations in Joint,99.3,,,,,,0.422,"2,922",0.971,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.498,0.502,"4,971.81","1,650.67",3.831,3.830,2.779,0.500
InVista,216,0.950,16+94,"5,014.68",GW2150,Weld,D38.78,42.88,38.78,D893.11,"3,647.32",893.11,0.499,0.499,,,,,,,38.78,325,Long Seam,,,,,,,33.79909719,-118.24306735,35.1,Internal Metal Loss (<15.0%) in Joint,99.7,,,,,,0.421,"2,922",0.978,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.499,0.502,"5,014.68","1,694.22",3.827,3.826,2.774,0.500
InVista,216,0.953,17+14,"5,033.85",IML-2150-01,Internal Metal Loss,U19.16,19.16,19.61,D873.94,"3,666.49",873.94,0.470,0.499,16,21,,0.22,0.40,134,,,Long Seam,"3,747","3,746","3,747","3,746","5,204","5,202",33.79914035,-118.24310505,34.7,New; WT Inferred from IR; Not Associated with Deposits,93.3,Internal,0.078,0.025,0.103,0.396,0.421,"2,922",0.986,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.470,0.454,"5,033.85","1,713.68",3.863,3.859,3.835,0.500
InVista,217,0.957,17+34,"5,053.46",GW2160,Weld,U38.78,38.78,39.27,D854.33,"3,686.10",854.33,0.493,0.493,,,,,,,39.27,36,Long Seam,,,,,,,33.79918439,-118.24314363,34.5,Internal Metal Loss (<15.0%) in Joint,99.1,,,,,,0.475,"2,922",0.971,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.493,0.498,"5,053.46","1,733.60",3.835,3.833,2.778,0.500
InVista,217,0.958,17+36,"5,055.62",LAM-2160-01,Lamination,U2.16,2.16,37.11,D852.17,"3,688.26",852.17,,,,,,34.87,1.05,195,,,Long Seam,,,,,,,33.79918929,-118.24314795,34.5,,,Midwall,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"5,055.62","1,735.79",3.838,3.839,3.833,0.500
InVista,218,0.965,17+73,"5,092.73",GW2170,Weld,U39.27,39.27,42.93,D815.06,"3,725.37",815.06,0.493,0.493,,,,,,,42.93,357,Long Seam,,,,,,,33.79927254,-118.24322113,34.3,Internal Metal Loss (<15.0%) in Joint,99.6,,,,,,0.454,"2,922",0.968,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.493,0.499,"5,092.73","1,773.48",3.834,3.833,2.779,0.500
InVista,219,0.973,18+17,"5,135.66",GW2180,Weld,U42.93,42.93,42.99,D772.13,"3,768.30",772.13,0.495,0.495,,,,,,,42.99,54,Long Seam,,,,,,,33.79936857,-118.24330630,34.3,Internal Metal Loss (<15.0%) in Joint,99.4,,,,,,0.482,"2,922",0.974,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.495,0.499,"5,135.66","1,817.08",3.832,3.832,2.780,0.500
InVista,220,0.981,18+61,"5,178.64",GW2190,Weld,U42.99,42.99,44.77,D729.15,"3,811.28",729.15,0.496,0.496,,,,,,,44.77,55,Long Seam,,,,,,,33.79946451,-118.24339160,34.3,Internal Metal Loss (<15.0%) in Joint,99.7,,,,,,0.461,"2,922",0.974,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.496,0.499,"5,178.64","1,860.73",3.833,3.832,2.777,0.500
InVista,221,0.989,19+06,"5,223.42",GW2200,Weld,D44.70,44.77,44.70,D684.37,"3,856.06",684.37,0.495,0.495,,,,,,,44.70,21,Long Seam,,,,,,,33.79956289,-118.24348332,34.7,Internal Metal Loss (<15.0%) in Joint; Small Laminations in Joint,99.7,,,,,,0.477,"2,922",0.975,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.495,0.497,"5,223.42","1,906.21",3.832,3.832,2.783,0.500
InVista,222,0.998,19+52,"5,268.12",GW2210,Weld,D43.15,44.70,43.15,D639.67,"3,900.76",639.67,0.503,0.503,,,,,,,43.15,348,Long Seam,,,,,,,33.79965678,-118.24358102,34.8,Internal Metal Loss (<15.0%) in Joint,99.7,,,,,,0.490,"2,922",0.984,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.503,0.508,"5,268.12","1,951.61",3.825,3.825,2.769,0.500
InVista,223,1.006,19+95,"5,311.27",GW2220,Weld,D42.79,43.15,42.79,D596.52,"3,943.91",596.52,0.502,0.502,,,,,,,42.79,33,Long Seam,,,,,,,33.79974262,-118.24368138,33.4,Internal Metal Loss (<15.0%) in Joint,99.3,,,,,,0.464,"2,922",0.984,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.502,0.505,"5,311.27","1,995.43",3.828,3.826,2.773,0.500
InVista,224,1.014,20+39,"5,354.06",GW2230,Weld,D3.80,42.79,3.80,D553.73,"3,986.70",553.73,0.498,0.498,,,,,,,3.80,15,Long Seam,,,,,,,33.79981598,-118.24379324,33.2,Internal Metal Loss (<15.0%) in Joint,98.2,,,,,,0.476,"2,922",0.981,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.498,0.500,"5,354.06","2,038.89",3.825,3.825,2.812,0.500
InVista,225,1.015,20+43,"5,357.86",GW2240,Weld,U3.80,3.80,42.98,D549.93,"3,990.50",549.93,0.496,0.496,,,,,,,42.98,84,Long Seam,,,,,,,33.79982228,-118.24380344,33.2,Internal Metal Loss (<15.0%) in Joint,99.0,,,,,,0.422,"2,922",0.959,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.496,0.500,"5,357.86","2,042.74",3.835,3.833,2.777,0.500
InVista,226,1.023,20+86,"5,400.84",GW2250,Weld,U42.98,42.98,43.11,D506.95,"4,033.48",506.95,0.503,0.503,,,,,,,43.11,74,Long Seam,,,,,,,33.79989350,-118.24391869,33.3,,99.8,,,,,,0.482,"2,922",0.987,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.503,0.505,"5,400.84","2,086.39",3.824,3.824,2.768,0.500
InVista,227,1.031,21+30,"5,443.95",GW2260,Weld,D42.77,43.11,42.76,D463.84,"4,076.59",463.84,0.502,0.502,,,,,,,42.76,48,Long Seam,,,,,,,33.79996486,-118.24403417,33.4,Internal Metal Loss (<15.0%) in Joint,99.3,,,,,,0.463,"2,922",0.986,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.502,0.507,"5,443.95","2,130.17",3.826,3.825,2.777,0.500
InVista,228,1.039,21+74,"5,486.72",GW2270,Weld,U42.77,42.76,43.25,D421.08,"4,119.35",421.08,0.503,0.503,,,,,,,43.25,123,Long Seam,,,,,,,33.80002005,-118.24415687,33.0,Internal Metal Loss (<15.0%) in Joint,99.6,,,,,,0.473,"2,922",0.979,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.503,0.506,"5,486.72","2,173.61",3.823,3.823,2.769,0.500
InVista,229,1.047,22+18,"5,529.97",GW2280,Weld,D0.96,43.25,0.96,D377.82,"4,162.61",377.82,0.497,0.497,,,,,,,0.96,154,Long Seam,,,,,,,33.80004273,-118.24429844,31.9,Internal Metal Loss (<15.0%) in Joint,94.6,,,,,,0.473,"2,922",0.957,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.497,0.501,"5,529.97","2,217.53",3.831,3.831,2.893,0.500
InVista,230,1.048,22+19,"5,530.93",GW2290,Weld; Begin 0.375 in wall. API 5L (A) Seamless,D0.54,0.96,0.54,D376.86,"4,163.57",376.86,0.354,0.354,,,,,,,0.54,,Seamless,,,,,,,33.80004324,-118.24430162,31.9,,41.6,,,,,,0.341,"1,878",0.937,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,878",8.625,0.354,0.357,"5,530.93","2,218.51",3.982,3.977,3.696,0.375
InVista,230,1.048,22+19,"5,531.22",BD,Bend,D0.26,0.29,0.26,D376.57,"4,163.86",376.57,,,,,,,,,,,Seamless,,,,,,,33.80004337,-118.24430241,31.8,3.0D - 15° - 9:00; Station Fixed 22+18.80,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"5,531.22","2,218.80",,,,0.375
InVista,231,1.048,22+19,"5,531.47",GW2300,Weld; Begin 0.5 in wall. API 5L (B) LongSeam,U0.54,0.54,14.61,D376.32,"4,164.11",376.32,0.497,0.497,,,,,,,14.61,39,Long Seam,,,,,,,33.80004349,-118.24430321,31.8,Small Laminations in Joint,98.9,,,,,,0.466,"2,922",0.953,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.497,0.499,"5,531.47","2,219.05",3.831,3.831,2.791,0.500
InVista,232,1.050,22+33,"5,546.08",GW2310,Weld; Begin 0.375 in wall. API 5L (A) Seamless,D0.56,14.61,0.56,D361.71,"4,178.72",361.71,0.354,0.354,,,,,,,0.56,,Seamless,,,,,,,33.80005118,-118.24435120,31.4,,48.5,,,,,,0.334,"1,878",0.933,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,878",8.625,0.354,0.357,"5,546.08","2,233.46",3.979,3.973,3.724,0.375
InVista,232,1.050,22+34,"5,546.36",BD,Bend,U0.28,0.28,0.29,D361.43,"4,179.00",361.43,,,,,,,,,,,Seamless,,,,,,,33.80005131,-118.24435199,31.4,3.0D - 15° - 9:00; Station Fixed 22+33.73,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"5,546.36","2,233.73",,,,0.375
InVista,233,1.051,22+34,"5,546.65",GW2320,Weld; Begin 0.5 in wall. API 5L (B) LongSeam,U0.56,0.56,0.97,D361.14,"4,179.29",361.14,0.496,0.496,,,,,,,0.97,356,Long Seam,,,,,,,33.80005148,-118.24435305,31.4,Internal Metal Loss (<15.0%) in Joint,86.3,,,,,,0.473,"2,922",0.956,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.496,0.511,"5,546.65","2,234.02",3.832,3.831,2.767,0.500
InVista,234,1.051,22+35,"5,547.62",GW2330,Weld,U0.97,0.97,40.72,D360.17,"4,180.26",360.17,0.494,0.494,,,,,,,40.72,14,Long Seam,,,,,,,33.80005198,-118.24435624,31.4,Internal Metal Loss (<15.0%) in Joint; Small Laminations in Joint,98.7,,,,,,0.465,"2,922",0.965,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.494,0.496,"5,547.62","2,235.00",3.833,3.833,2.772,0.500
InVista,235,1.058,22+76,"5,588.34",GW2340,Weld,D12.42,40.72,12.41,D319.45,"4,220.98",319.45,0.496,0.496,,,,,,,12.41,265,Long Seam,,,,,,,33.80006193,-118.24449070,31.1,Internal Metal Loss (<15.0%) in Joint,99.1,,,,,,0.484,"2,922",0.977,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.496,0.498,"5,588.34","2,276.06",3.825,3.825,2.781,0.500
InVista,236,1.061,22+89,"5,600.76",GW2350,Weld,U12.42,12.41,27.15,D307.04,"4,233.40",307.04,0.494,0.494,,,,,,,27.15,287,Long Seam,,,,,,,33.80006145,-118.24453201,31.3,Internal Metal Loss (<15.0%) in Joint; Small Laminations in Joint,99.1,,,,,,0.421,"2,922",0.964,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.494,0.496,"5,600.76","2,288.57",3.833,3.833,2.778,0.500
InVista,236,1.066,23+16,"5,627.80",IML-2350-01,Internal Metal Loss,D0.11,27.05,0.11,D279.99,"4,260.44",279.99,0.473,0.494,22,27,,2.03,2.50,131,,,Long Seam,"3,538","3,489","3,610","3,560","5,015","4,945",33.80006039,-118.24462218,31.7,New; Crosses Girth Weld; WT Inferred from IR; Not Associated with Deposits,81.9,Internal,0.110,0.025,0.135,0.359,0.384,"2,922",0.964,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.473,0.472,"5,627.80","2,315.84",3.84,3.840,3.747,0.500
InVista,237,1.066,23+16,"5,627.91",GW2360,Weld,U27.15,27.15,39.02,D279.88,"4,260.55",279.88,0.502,0.502,,,,,,,39.02,16,Long Seam,,,,,,,33.80006039,-118.24462245,31.7,Internal Metal Loss (<15.0%) in Joint,97.6,,,,,,0.384,"2,922",0.966,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.502,0.508,"5,627.91","2,315.95",3.83,3.829,2.782,0.500
InVista,238,1.073,23+55,"5,666.93",GW2370,Weld,U39.02,39.02,43.40,D240.86,"4,299.57",240.86,0.496,0.496,,,,,,,43.40,340,Long Seam,,,,,,,33.80005785,-118.24475236,32.2,Internal Metal Loss (<15.0%) in Joint,99.5,,,,,,0.464,"2,922",0.974,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.496,0.498,"5,666.93","2,355.30",3.832,3.832,2.778,0.500
InVista,239,1.082,23+99,"5,710.33",GW2380,Weld,D42.82,43.40,42.82,D197.46,"4,342.97",197.46,0.502,0.502,,,,,,,42.82,25,Long Seam,,,,,,,33.80004866,-118.24489668,32.6,Internal Metal Loss (<15.0%) in Joint,99.4,,,,,,0.478,"2,922",0.984,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.502,0.505,"5,710.33","2,399.05",3.824,3.824,2.776,0.500
InVista,240,1.090,24+42,"5,753.15",GW2390,Weld,U42.82,42.82,43.51,D154.64,"4,385.79",154.64,0.503,0.503,,,,,,,43.51,6,Long Seam,,,,,,,33.80004194,-118.24503925,32.5,Internal Metal Loss (<15.0%) in Joint,99.4,,,,,,0.421,"2,922",0.979,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.503,0.506,"5,753.15","2,442.23",3.825,3.824,2.778,0.500
InVista,240,1.090,24+43,"5,754.07",IML-2390-01,Internal Metal Loss,U0.93,0.93,42.58,D153.72,"4,386.71",153.72,0.471,0.503,16,21,,0.73,0.73,160,,,Long Seam,"3,757","3,749","3,763","3,754","5,227","5,214",33.80004181,-118.24504220,32.5,New; WT Inferred from IR; Not Associated with Deposits,94.4,Internal,0.082,0.025,0.107,0.396,0.421,"2,922",0.983,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.471,0.467,"5,754.07","2,443.16",3.842,3.846,3.829,0.500
InVista,240,1.098,24+86,"5,796.59",IML-2390-02,Internal Metal Loss,D0.06,43.44,0.06,D111.20,"4,429.23",111.20,0.457,0.503,16,21,,0.51,0.40,218,,,Long Seam,"3,768","3,764","3,769","3,764","5,234","5,227",33.80003334,-118.24518279,28.2,New; Adjacent Girth Weld; WT Inferred from IR; Not Associated with Deposits,68.6,Internal,0.082,0.025,0.107,0.396,0.421,"2,922",0.980,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.457,0.456,"5,796.59","2,486.03",3.855,3.857,3.820,0.500
InVista,241,1.098,24+86,"5,796.65",GW2400,Weld,D42.78,43.51,42.78,D111.14,"4,429.29",111.14,0.501,0.501,,,,,,,42.78,23,Long Seam,,,,,,,33.80003332,-118.24518306,28.2,Internal Metal Loss (<15.0%) in Joint,98.8,,,,,,0.454,"2,922",0.975,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.501,0.503,"5,796.65","2,486.09",3.827,3.827,2.782,0.500
InVista,242,1.106,25+29,"5,839.44",GW2410,Weld,D41.78,42.78,41.78,D68.35,"4,472.08",68.35,0.503,0.503,,,,,,,41.78,224,Long Seam,,,,,,,33.80002797,-118.24532520,26.7,Internal Metal Loss (<15.0%) in Joint,99.3,,,,,,0.478,"2,922",0.981,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.503,0.505,"5,839.44","2,529.23",3.823,3.824,2.787,0.500
InVista,243,1.114,25+71,"5,881.21",GW2420,Weld,D37.92,41.78,37.92,D26.58,"4,513.85",26.58,0.506,0.506,,,,,,,37.92,24,Long Seam,,,,,,,33.80002249,-118.24546431,26.8,Internal Metal Loss (<15.0%) in Joint,99.3,,,,,,0.484,"2,922",0.990,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.506,0.508,"5,881.21","2,571.36",3.822,3.822,2.777,0.500
InVista,243,1.114,25+74,"5,883.83",Rectifier 25+74,Corrosion Controls,U2.62,2.62,35.30,D23.96,"4,516.47",23.96,,,,,,0.35,0.40,359,,,Long Seam,,,,,,,33.80002214,-118.24547293,26.8,Rectifier Set #125A-99; Station 25+74,100.0,Not Applicable,,,,,0.505,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,8.625,0.507,0.507,"5,883.83","2,574.00",,,,0.500
InVista,243,1.119,25+98,"5,907.79",AGM 0130,AGM 0130,D11.34,26.58,11.34,D4031.82,"4,540.43","4,031.82",,,,,,,,,,,Long Seam,,,,,,,33.80001888,-118.24555277,26.8,"AGM 0130; Survey - Latitude 33.800027550
Longitude -118.245340500; 155 ft. U/S from Lomita Blvd and 121 ft. East of Fence Line",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"5,907.79","2,598.15",,,,0.500
InVista,244,1.121,26+10,"5,919.13",GW2430,Weld,U37.92,37.92,39.14,U11.34,11.34,"4,020.48",0.503,0.503,,,,,,,39.14,13,Long Seam,,,,,,,33.80001733,-118.24559054,26.9,,98.7,,,,,,0.464,"2,922",0.987,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.503,0.507,"5,919.13","2,609.59",3.827,3.825,2.776,0.500
InVista,245,1.128,26+49,"5,958.27",GW2440,Weld,D39.04,39.14,39.04,U50.48,50.48,"3,981.34",0.502,0.502,,,,,,,39.04,6,Long Seam,,,,,,,33.80001221,-118.24572091,27.4,Internal Metal Loss (<15.0%) in Joint,98.3,,,,,,0.398,"2,922",0.986,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.502,0.506,"5,958.27","2,649.05",3.829,3.827,2.790,0.500
InVista,245,1.129,26+52,"5,960.79",IML-2440-01,Internal Metal Loss,U2.51,2.51,36.53,U53.00,53.00,"3,978.82",0.474,0.502,21,26,,0.50,0.56,145,,,Long Seam,"3,757","3,753","3,759","3,755","5,222","5,215",33.80001189,-118.24572928,27.5,New; WT Inferred from IR; Not Associated with Deposits,83.7,Internal,0.104,0.025,0.129,0.373,0.398,"2,922",0.986,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.474,0.459,"5,960.79","2,651.59",3.839,3.854,3.836,0.500
InVista,246,1.136,26+88,"5,997.32",GW2450,Weld,D16.55,39.04,16.55,U89.53,89.53,"3,942.30",0.504,0.504,,,,,,,16.55,60,Long Seam,,,,,,,33.80000733,-118.24585090,28.4,Internal Metal Loss (<15.0%) in Joint,99.0,,,,,,0.493,"2,922",0.980,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"2,922",8.625,0.504,0.508,"5,997.32","2,688.42",3.823,3.823,2.774,0.500
InVista,247,1.139,27+05,"6,013.87",GW2460,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,D3.11,16.55,3.11,U106.08,106.08,"3,925.74",0.324,0.324,,,,,,,3.11,314,Long Seam,,,,,,,33.80000526,-118.24590591,28.8,,96.5,,,,,,0.309,"1,882",0.921,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.324,0.325,"6,013.87","2,705.11",3.986,3.985,2.770,0.322
InVista,247,1.139,27+06,"6,014.73",DPT-2460-01,Deposit,U0.86,0.86,2.25,U106.94,106.94,"3,924.88",,,,,,9.42,4.19,151,,,Long Seam,,,,,,,33.80000514,-118.24590888,28.9,Deposit with No Measured Metal Loss; Debris,,Not Applicable,,0.025,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,8.625,,,"6,014.73","2,705.98",3.99,3.989,3.431,0.322
InVista,247,1.139,27+07,"6,015.75","4"" Unk Line 27+07",Foreign Line Crossing,D1.23,1.88,1.23,U107.96,107.96,"3,923.87",,,,,,0.08,0.08,207,,,Long Seam,,,,,,,33.80000502,-118.24591212,28.9,"M-99  /  D4A-5351  &  Name :Unk Type: Unk Subtype: Unk (pvc) Below Grnd: Yes Abv PBF Line: No Crossing: Yes Oprtd by PBF:  Depth: 0 Diam: 4 Gap: 0
",100.0,Not Applicable,,,,,0.323,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,8.625,0.323,0.323,"6,015.75","2,707.00",,,,0.322
InVista,248,1.140,27+08,"6,016.98",GW2470,Weld; Begin 0.406 in wall. API 5L (A) Seamless,D3.07,3.11,3.07,U109.19,109.19,"3,922.63",0.435,0.435,,,,,,,3.07,,Seamless,,,,,,,33.80000487,-118.24591616,28.9,,24.4,,,,,,0.346,"1,959",0.867,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,034",8.625,0.435,0.421,"6,016.98","2,708.25",4.012,4.010,2.417,0.406
InVista,248,1.140,27+10,"6,018.67",BD,Bend,D1.38,1.69,1.38,U110.88,110.88,"3,920.94",,,,,,,,,,,Seamless,,,,,,,33.80000466,-118.24592182,29.0,"3.0D - 90° - 1:30; Station Fixed 27+09.95
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"6,018.67","2,709.95",,,,0.406
InVista,249,1.140,27+11,"6,020.05",GW2480,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,D2.20,3.07,2.20,U112.26,112.26,"3,919.56",0.326,0.326,,,,,,,2.20,101,Long Seam,,,,,,,33.80000449,-118.24592641,29.0,,96.8,,,,,,0.319,"1,882",0.922,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.326,0.332,"6,020.05","2,710.84",3.986,3.986,2.818,0.322
InVista,249,1.141,27+12,"6,021.84","1"" Unk Line 27+12",Foreign Line Crossing,D0.40,1.80,0.40,U114.05,114.05,"3,917.77",,,,,,0.06,0.08,288,,,Long Seam,,,,,,,33.80000427,-118.24593234,29.0,"M-99  /  D4A-5351  &  Name :Unk Type: Unk Subtype: Unk (pvc) Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF:  Depth: 17 Diam: 1 Gap: 55
",100.0,Not Applicable,,,,,0.324,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,8.625,0.324,0.324,"6,021.84","2,712.00",,,,0.322
InVista,249,1.141,27+12,"6,021.85","2"" Unk Line 27+12",Foreign Line Crossing,D0.40,1.80,0.40,U114.06,114.06,"3,917.76",,,,,,0.07,0.08,258,,,Long Seam,,,,,,,33.80000426,-118.24593261,29.0,"M-99  /  D4A-5351  &  Name :Unk Type: Unk Subtype: Unk (pvc) Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 17 Diam: 2 Gap: 54
",100.0,Not Applicable,,,,,0.325,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,8.625,0.325,0.325,"6,021.85","2,712.00",,,,0.322
InVista,249,1.141,27+12,"6,021.85","1"" Unk Line 27+12",Foreign Line Crossing,D0.40,1.80,0.40,U114.06,114.06,"3,917.76",,,,,,0.07,0.08,226,,,Long Seam,,,,,,,33.80000426,-118.24593261,29.0,"M-99  /  D4A-5351  &  Name :Unk Type: Unk Subtype: Unk (pvc) Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF:  Depth: 17 Diam: 1 Gap: 55
",100.0,Not Applicable,,,,,0.326,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,8.625,0.326,0.326,"6,021.85","2,712.00",,,,0.322
InVista,249,1.141,27+12,"6,021.85","3"" Dow Line 27+12",Foreign Line Crossing,D0.40,1.80,0.40,U114.06,114.06,"3,917.76",,,,,,0.07,0.08,184,,,Long Seam,,,,,,,33.80000426,-118.24593261,29.0,"""M-99  /  D4A-5351
4A-721 calls out 4"""" DOW
Can't locate FB page to verify  &  Name :DOW Type: Unk Subtype: Unk (pvc) Below Grnd: Yes Abv PBF Line: No Crossing: Yes Oprtd by PBF: No Depth: 107 Diam: 3 Gap: 21""
",100.0,Not Applicable,,,,,0.329,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,8.625,0.329,0.329,"6,021.85","2,712.00",,,,0.322
InVista,250,1.141,27+12,"6,022.24",GW2490,Weld; Begin 0.406 in wall. API 5L (A) Seamless,D1.56,2.20,1.55,U114.45,114.45,"3,917.37",0.415,0.415,,,,,,,1.55,,Seamless,,,,,,,33.80000422,-118.24593369,29.1,,26.4,,,,,,0.390,"2,034",0.954,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,034",8.625,0.415,0.418,"6,022.24","2,712.26",3.999,4.001,3.140,0.406
InVista,250,1.141,27+13,"6,023.15",BD,Bend,D0.64,0.91,0.64,U115.37,115.36,"3,916.46",,,,,,,,,,,Seamless,,,,,,,33.80000410,-118.24593684,29.1,"3.0D - 45° - 6:00; Station Fixed 27+12.85
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"6,023.15","2,712.85",,,,0.406
InVista,251,1.141,27+14,"6,023.80",GW2500,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,U1.56,1.55,40.41,U116.01,116.01,"3,915.81",0.326,0.326,,,,,,,40.41,36,Long Seam,,,,,,,33.80000590,-118.24593694,29.1,,98.6,,,,,,0.316,"1,882",0.977,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.326,0.326,"6,023.80","2,713.52",3.986,3.985,2.788,0.322
InVista,251,1.148,27+54,"6,063.00",Lomita Blvd ~27+54,Road Crossings,D1.20,39.20,1.20,U155.21,155.21,"3,876.61",,,,,,0.07,0.08,233,,,Long Seam,,,,,,,33.80011355,-118.24594274,29.5,"""D4A-5351
Google Earth  &  Road Type = Street C/L  &  Road Class = Minor  &  Material Type = Unknown""
",100.0,Not Applicable,,,,,0.330,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,8.625,0.330,0.330,"6,063.00","2,754.00",,,,0.322
InVista,252,1.149,27+55,"6,064.21",GW2510,Weld,D3.65,40.41,3.65,U156.42,156.41,"3,875.41",0.326,0.326,,,,,,,3.65,330,Long Seam,,,,,,,33.80011669,-118.24594290,29.5,,98.7,,,,,,0.316,"1,882",0.989,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.326,0.326,"6,064.21","2,755.24",3.985,3.985,2.814,0.322
InVista,253,1.149,27+59,"6,067.86",GW2520,Weld; Begin 0.406 in wall. API 5L (A) Seamless,D3.05,3.65,3.05,U160.07,160.07,"3,871.76",0.419,0.419,,,,,,,3.05,,Seamless,,,,,,,33.80012683,-118.24594345,29.6,,18.9,,,,,,0.395,"2,034",0.986,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,034",8.625,0.419,0.422,"6,067.86","2,759.01",4.015,4.014,3.052,0.406
InVista,253,1.150,27+61,"6,069.47",BD,Bend,D1.43,1.62,1.43,U161.68,161.68,"3,870.14",,,,,,,,,,,Seamless,,,,,,,33.80013126,-118.24594369,29.6,"3.0D - 90° - 9:00; Station Fixed 27+60.68
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"6,069.47","2,760.68",,,,0.406
InVista,254,1.150,27+62,"6,070.90",GW2530,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,U3.05,3.05,18.31,U163.11,163.11,"3,868.71",0.322,0.322,,,,,,,18.31,79,Long Seam,,,,,,,33.80013103,-118.24594827,29.6,,98.5,,,,,,0.305,"1,882",0.967,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.322,0.323,"6,070.90","2,762.11",3.988,3.988,2.795,0.322
InVista,254,1.151,27+70,"6,078.75","8"" Foreign PL 27+20",Foreign Line Crossing,U7.85,7.85,10.46,U170.96,170.96,"3,860.86",,,,,,0.07,0.08,227,,,Long Seam,,,,,,,33.80012979,-118.24597415,29.7,"""M-99  /  D4A-5351
Unconfirmed  &  Name : Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: Yes Depth: 0 Diam: 8 Gap: 0""
",100.0,Not Applicable,,,,,0.325,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,8.625,0.325,0.325,"6,078.75","2,770.00",,,,0.322
InVista,255,1.153,27+80,"6,089.21",GW2540,Weld,U18.31,18.31,25.55,U181.42,181.42,"3,850.40",0.322,0.322,,,,,,,25.55,1,Long Seam,,,,,,,33.80012813,-118.24600866,29.8,,99.1,,,,,,0.295,"1,882",0.962,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.322,0.323,"6,089.21","2,780.49",3.988,3.988,2.781,0.322
InVista,256,1.158,28+06,"6,114.76",GW2550,Weld,U25.55,25.55,40.47,U206.97,206.97,"3,824.85",0.324,0.324,,,,,,,40.47,57,Long Seam,,,,,,,33.80012410,-118.24609249,30.0,,99.2,,,,,,0.316,"1,882",0.982,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.324,0.325,"6,114.76","2,806.14",3.988,3.988,2.786,0.322
InVista,257,1.166,28+47,"6,155.23",GW2560,Weld,D40.09,40.47,40.09,U247.44,247.44,"3,784.38",0.328,0.328,,,,,,,40.09,12,Long Seam,,,,,,,33.80011771,-118.24622540,30.4,,99.5,,,,,,0.317,"1,882",0.991,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.328,0.330,"6,155.23","2,846.76",3.985,3.985,2.786,0.322
InVista,258,1.173,28+87,"6,195.32",GW2570,Weld,U40.09,40.09,40.46,U287.53,287.53,"3,744.29",0.323,0.323,,,,,,,40.46,341,Long Seam,,,,,,,33.80011137,-118.24635723,30.8,,99.7,,,,,,0.302,"1,882",0.986,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.323,0.324,"6,195.32","2,887.00",3.99,3.990,2.839,0.322
InVista,258,1.175,28+94,"6,202.30","8"" M-99 (Idle) 27+94",Foreign Line Crossing,U6.97,6.97,33.49,U294.51,294.51,"3,737.32",,,,,,0.07,0.08,262,,,Long Seam,,,,,,,33.80011027,-118.24638013,30.9,"M-99  /  D4A-5351  &  Name :M-99 (idle) Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: Yes Depth: 0 Diam: 8 Gap: 0
",100.0,Not Applicable,,,,,0.321,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,8.625,0.321,0.321,"6,202.30","2,894.00",,,,0.322
InVista,259,1.181,29+28,"6,235.78",GW2580,Weld,U40.46,40.46,40.49,U327.99,327.99,"3,703.83",0.325,0.325,,,,,,,40.49,302,Long Seam,,,,,,,33.80010498,-118.24649012,31.2,,99.5,,,,,,0.312,"1,882",0.983,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.325,0.326,"6,235.78","2,927.61",3.988,3.988,2.794,0.322
InVista,260,1.189,29+68,"6,276.28",GW2590,Weld,D40.47,40.49,40.47,U368.49,368.49,"3,663.34",0.323,0.323,,,,,,,40.47,338,Long Seam,,,,,,,33.80009859,-118.24662303,31.5,,99.6,,,,,,0.313,"1,882",0.984,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.323,0.324,"6,276.28","2,968.26",3.99,3.990,2.777,0.322
InVista,261,1.196,30+09,"6,316.74",GW2600,Weld,D40.29,40.47,40.29,U408.95,408.95,"3,622.87",0.323,0.323,,,,,,,40.29,311,Long Seam,,,,,,,33.80009219,-118.24675621,31.9,,99.8,,,,,,0.308,"1,882",0.969,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.323,0.324,"6,316.74","3,008.87",3.989,3.989,2.793,0.322
InVista,262,1.204,30+49,"6,357.03",GW2610,Weld,U40.29,40.29,40.51,U449.24,449.24,"3,582.58",0.324,0.324,,,,,,,40.51,355,Long Seam,,,,,,,33.80008582,-118.24688857,32.3,,99.7,,,,,,0.310,"1,882",0.981,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.324,0.325,"6,357.03","3,049.31",3.988,3.989,2.774,0.322
InVista,263,1.212,30+90,"6,397.54",GW2620,Weld,D40.29,40.51,40.29,U489.75,489.75,"3,542.07",0.322,0.322,,,,,,,40.29,345,Long Seam,,,,,,,33.80007943,-118.24702147,32.7,,99.6,,,,,,0.306,"1,882",0.961,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.322,0.323,"6,397.54","3,089.98",3.989,3.990,2.801,0.322
InVista,264,1.219,31+30,"6,437.83",GW2630,Weld,U40.29,40.29,40.33,U530.04,530.04,"3,501.78",0.321,0.321,,,,,,,40.33,295,Long Seam,,,,,,,33.80007305,-118.24715410,33.1,,99.6,,,,,,0.306,"1,882",0.966,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.323,"6,437.83","3,130.42",3.99,3.990,2.778,0.322
InVista,264,1.220,31+34,"6,441.41","8"" M-122 (Idle) Line 31+34 ",Foreign Line Crossing,U3.57,3.57,36.75,U533.62,533.62,"3,498.21",,,,,,0.07,0.08,225,,,Long Seam,,,,,,,33.80007249,-118.24716570,33.1,"M-99  /  D4A-5351  &  Name :M-122 (idle) Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: No Crossing: No Oprtd by PBF: Yes Depth: 0 Diam: 8 Gap: 0
",100.0,Not Applicable,,,,,0.322,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,8.625,0.322,0.322,"6,441.41","3,134.00",,,,0.322
InVista,265,1.227,31+71,"6,478.16",GW2640,Weld,U40.33,40.33,40.46,U570.37,570.37,"3,461.45",0.324,0.324,,,,,,,40.46,2,Long Seam,,,,,,,33.80006669,-118.24728647,33.4,,99.3,,,,,,0.311,"1,882",0.979,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.324,0.324,"6,478.16","3,170.89",3.99,3.989,2.796,0.322
InVista,266,1.235,32+12,"6,518.62",GW2650,Weld,D40.28,40.46,40.28,U610.83,610.83,"3,420.99",0.321,0.321,,,,,,,40.28,59,Long Seam,,,,,,,33.80006029,-118.24741938,33.8,,99.7,,,,,,0.305,"1,882",0.962,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.322,"6,518.62","3,211.50",3.989,3.990,2.789,0.322
InVista,267,1.242,32+52,"6,558.90",GW2660,Weld,U40.28,40.28,40.43,U651.11,651.11,"3,380.71",0.327,0.327,,,,,,,40.43,54,Long Seam,,,,,,,33.80005392,-118.24755174,34.2,,99.7,,,,,,0.318,"1,882",0.985,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.327,0.328,"6,558.90","3,251.94",3.985,3.985,2.796,0.322
InVista,268,1.250,32+93,"6,599.34",GW2670,Weld,D39.89,40.43,39.89,U691.55,691.54,"3,340.28",0.322,0.322,,,,,,,39.89,5,Long Seam,,,,,,,33.80004754,-118.24768464,34.6,,98.7,,,,,,0.315,"1,882",0.980,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.322,0.322,"6,599.34","3,292.52",3.988,3.988,2.798,0.322
InVista,269,1.257,33+33,"6,639.23",GW2680,Weld,U39.89,39.89,40.49,U731.44,731.44,"3,300.38",0.324,0.324,,,,,,,40.49,323,Long Seam,,,,,,,33.80004123,-118.24781566,34.9,,99.6,,,,,,0.316,"1,882",0.987,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.324,0.326,"6,639.23","3,332.56",3.987,3.987,2.798,0.322
InVista,270,1.265,33+73,"6,679.72",GW2690,Weld,D40.48,40.49,40.48,U771.93,771.93,"3,259.90",0.324,0.324,,,,,,,40.48,58,Long Seam,,,,,,,33.80003483,-118.24794883,35.3,,99.6,,,,,,0.318,"1,882",0.990,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.324,0.325,"6,679.72","3,373.20",3.987,3.987,2.845,0.322
InVista,271,1.273,34+14,"6,720.19",GW2700,Weld,D40.41,40.48,40.41,U812.40,812.40,"3,219.42",0.325,0.325,,,,,,,40.41,18,Long Seam,,,,,,,33.80002843,-118.24808174,35.7,,99.4,,,,,,0.313,"1,882",0.982,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.325,0.327,"6,720.19","3,413.83",3.986,3.986,2.827,0.322
InVista,272,1.280,34+54,"6,760.60",GW2710,Weld,U40.41,40.41,40.44,U852.81,852.81,"3,179.01",0.325,0.325,,,,,,,40.44,300,Long Seam,,,,,,,33.80002206,-118.24821436,36.1,,99.3,,,,,,0.315,"1,882",0.987,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.325,0.326,"6,760.60","3,454.39",3.985,3.985,2.833,0.322
InVista,273,1.288,34+95,"6,801.04",GW2720,Weld,D40.32,40.44,40.32,U893.25,893.25,"3,138.57",0.323,0.323,,,,,,,40.32,1,Long Seam,,,,,,,33.80001566,-118.24834727,36.5,,98.7,,,,,,0.315,"1,882",0.983,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.323,0.324,"6,801.04","3,494.98",3.984,3.984,2.807,0.322
InVista,274,1.296,35+35,"6,841.36",GW2730,Weld,U40.32,40.32,40.48,U933.57,933.57,"3,098.25",0.324,0.324,,,,,,,40.48,69,Long Seam,,,,,,,33.80000928,-118.24847991,36.8,,99.6,,,,,,0.313,"1,882",0.985,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.324,0.325,"6,841.36","3,535.45",3.985,3.986,2.801,0.322
InVista,275,1.303,35+76,"6,881.84",GW2740,Weld,D40.33,40.48,40.33,U974.05,974.05,"3,057.77",0.322,0.322,,,,,,,40.33,22,Long Seam,,,,,,,33.80000289,-118.24861281,37.2,,99.4,,,,,,0.305,"1,882",0.957,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.322,0.323,"6,881.84","3,576.08",3.985,3.985,2.790,0.322
InVista,275,1.307,35+94,"6,899.69",Lomita Blvd. ~35+94,Road Crossings,U17.85,17.85,22.48,U991.90,991.90,"3,039.92",,,,,,0.07,0.08,229,,,Long Seam,,,,,,,33.80000006,-118.24867158,37.4,"""D4A-5352
Google Earth  &  Road Type = Street C/L  &  Road Class = Minor  &  Material Type = Unknown""
",100.0,Not Applicable,,,,,0.324,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,8.625,0.324,0.324,"6,899.69","3,594.00",,,,0.322
InVista,276,1.311,36+17,"6,922.17",GW2750,Weld,D39.92,40.33,39.92,U1014.38,"1,014.38","3,017.44",0.322,0.322,,,,,,,39.92,331,Long Seam,,,,,,,33.79999651,-118.24874544,37.6,,99.3,,,,,,0.307,"1,882",0.963,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.322,0.324,"6,922.17","3,616.56",3.985,3.985,2.857,0.322
InVista,277,1.319,36+57,"6,962.09",GW2760,Weld,U39.92,39.92,40.47,U1054.30,"1,054.30","2,977.52",0.323,0.323,,,,,,,40.47,52,Long Seam,,,,,,,33.79999020,-118.24887646,38.0,,99.5,,,,,,0.314,"1,882",0.979,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.323,0.325,"6,962.09","3,656.63",3.985,3.985,2.802,0.322
InVista,277,1.325,36+92,"6,997.22","8"" M-122 (Idle) 35+91.89",Foreign Line Crossing,D5.35,35.12,5.35,U1089.43,"1,089.43","2,942.40",,,,,,0.07,0.08,217,,,Long Seam,,,,,,,33.79998465,-118.24899184,38.3,"M-99  /  D4A-5352  &  Name :M-122 (idle) Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: Unk Crossing: No Oprtd by PBF: Yes Depth: Unk Diam: 8 Gap: Unk
",100.0,Not Applicable,,,,,0.325,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,8.625,0.325,0.325,"6,997.22","3,691.89",,,,0.322
InVista,278,1.326,36+97,"7,002.56",GW2770,Weld,U40.47,40.47,40.48,U1094.77,"1,094.77","2,937.05",0.320,0.320,,,,,,,40.48,269,Long Seam,,,,,,,33.79998382,-118.24900936,38.3,,99.5,,,,,,0.305,"1,882",0.961,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.320,0.321,"7,002.56","3,697.25",3.986,3.986,2.828,0.322
InVista,279,1.334,37+38,"7,043.05",GW2780,Weld,D40.30,40.48,40.30,U1135.26,"1,135.26","2,896.57",0.322,0.322,,,,,,,40.30,273,Long Seam,,,,,,,33.79997741,-118.24914254,38.7,,99.5,,,,,,0.302,"1,882",0.957,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.322,0.323,"7,043.05","3,737.89",3.984,3.984,2.810,0.322
InVista,280,1.342,37+78,"7,083.34",GW2790,Weld,D39.98,40.30,39.98,U1175.55,"1,175.55","2,856.27",0.319,0.319,,,,,,,39.98,22,Long Seam,,,,,,,33.79997104,-118.24927490,39.1,,99.5,,,,,,0.302,"1,882",0.962,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.321,"7,083.34","3,778.33",3.985,3.986,2.859,0.322
InVista,281,1.349,38+18,"7,123.32",GW2800,Weld,U39.98,39.98,40.50,U1215.53,"1,215.53","2,816.29",0.321,0.321,,,,,,,40.50,40,Long Seam,,,,,,,33.79996472,-118.24940619,39.5,,99.5,,,,,,0.303,"1,882",0.954,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.322,"7,123.32","3,818.46",3.979,3.979,2.893,0.322
InVista,282,1.357,38+59,"7,163.82",GW2810,Weld,D40.26,40.50,40.26,U1256.03,"1,256.03","2,775.79",0.321,0.321,,,,,,,40.26,48,Long Seam,,,,,,,33.79995832,-118.24953936,39.9,,99.4,,,,,,0.297,"1,882",0.969,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.322,"7,163.82","3,859.11",3.983,3.983,2.877,0.322
InVista,283,1.364,39+00,"7,204.08",GW2820,Weld,D40.03,40.26,40.02,U1296.29,"1,296.29","2,735.53",0.321,0.321,,,,,,,40.02,351,Long Seam,,,,,,,33.79995196,-118.24967145,40.2,,99.7,,,,,,0.307,"1,882",0.974,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.323,"7,204.08","3,899.52",3.986,3.986,2.816,0.322
InVista,284,1.372,39+40,"7,244.10",GW2830,Weld,U40.03,40.02,40.46,U1336.31,"1,336.31","2,695.51",0.323,0.323,,,,,,,40.46,16,Long Seam,,,,,,,33.79994563,-118.24980301,40.6,,99.4,,,,,,0.312,"1,882",0.979,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.323,0.325,"7,244.10","3,939.70",3.983,3.983,2.856,0.322
InVista,285,1.380,39+80,"7,284.56",GW2840,Weld,D40.33,40.46,40.33,U1376.77,"1,376.77","2,655.05",0.321,0.321,,,,,,,40.33,340,Long Seam,,,,,,,33.79993923,-118.24993591,41.0,,99.2,,,,,,0.306,"1,882",0.965,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.322,"7,284.56","3,980.31",3.982,3.982,2.806,0.322
InVista,286,1.387,40+21,"7,324.89",GW2850,Weld,D40.26,40.33,40.26,U1417.10,"1,417.10","2,614.72",0.322,0.322,,,,,,,40.26,349,Long Seam,,,,,,,33.79993286,-118.25006855,41.4,,99.4,,,,,,0.307,"1,882",0.965,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.322,0.323,"7,324.89","4,020.79",3.981,3.981,2.875,0.322
InVista,287,1.395,40+61,"7,365.15",GW2860,Weld,U40.26,40.26,40.38,U1457.36,"1,457.36","2,574.46",0.321,0.321,,,,,,,40.38,336,Long Seam,,,,,,,33.79992648,-118.25020091,41.7,,99.2,,,,,,0.303,"1,882",0.958,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.323,"7,365.15","4,061.20",3.981,3.981,2.810,0.322
InVista,288,1.403,41+02,"7,405.54",GW2870,Weld,D40.33,40.38,40.33,U1497.75,"1,497.75","2,534.07",0.320,0.320,,,,,,,40.33,73,Long Seam,,,,,,,33.79992011,-118.25033354,42.1,,99.4,,,,,,0.305,"1,882",0.961,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.320,0.322,"7,405.54","4,101.73",3.98,3.982,2.851,0.322
InVista,289,1.410,41+42,"7,445.86",GW2880,Weld,D40.26,40.33,40.26,U1538.07,"1,538.07","2,493.75",0.321,0.321,,,,,,,40.26,45,Long Seam,,,,,,,33.79991373,-118.25046591,42.5,,99.4,,,,,,0.306,"1,882",0.963,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.322,"7,445.86","4,142.21",3.981,3.981,2.898,0.322
InVista,290,1.418,41+83,"7,486.12",GW2890,Weld,U40.26,40.26,40.66,U1578.33,"1,578.33","2,453.49",0.322,0.322,,,,,,,40.66,22,Long Seam,,,,,,,33.79990737,-118.25059827,42.9,,99.6,,,,,,0.308,"1,882",0.969,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.322,0.325,"7,486.12","4,182.62",3.988,3.989,2.799,0.322
InVista,291,1.426,42+23,"7,526.78",GW2900,Weld,D40.49,40.66,40.49,U1618.99,"1,618.99","2,412.83",0.319,0.319,,,,,,,40.49,72,Long Seam,,,,,,,33.79990095,-118.25073171,43.3,,99.5,,,,,,0.301,"1,882",0.946,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.321,"7,526.78","4,223.43",3.981,3.982,2.864,0.322
InVista,292,1.433,42+64,"7,567.27",GW2910,Weld,D24.37,40.49,24.37,U1659.48,"1,659.48","2,372.34",0.324,0.324,,,,,,,24.37,348,Long Seam,,,,,,,33.79989454,-118.25086488,43.6,,99.1,,,,,,0.305,"1,882",0.946,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.324,0.324,"7,567.27","4,264.07",3.978,3.978,2.773,0.322
InVista,293,1.438,42+89,"7,591.64",GW2920,Weld; Begin 0.438 in wall. API 5L (A) Seamless,D1.52,24.37,1.52,U1683.85,"1,683.85","2,347.97",0.426,0.426,,,,,,,1.52,,Seamless,,,,,,,33.79989068,-118.25094495,43.9,,26.3,,,,,,0.398,"2,194",0.931,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,194",8.625,0.426,0.427,"7,591.64","4,288.53",4,3.997,2.813,0.438
InVista,293,1.438,42+89,"7,592.52",BD,Bend,D0.65,0.88,0.65,U1684.73,"1,684.73","2,347.09",,,,,,,,,,,Seamless,,,,,,,33.79989055,-118.25094782,43.9,"3.0D - 45° - 6:00; Station Fixed 42+89.41
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"7,592.52","4,289.41",,,,0.438
InVista,294,1.438,42+90,"7,593.16",GW2930,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,U1.52,1.52,10.13,U1685.37,"1,685.37","2,346.45",0.321,0.321,,,,,,,10.13,10,Long Seam,,,,,,,33.79989074,-118.25094783,43.2,,98.1,,,,,,0.307,"1,882",0.951,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.321,"7,593.16","4,289.88",3.978,3.979,2.950,0.322
InVista,295,1.440,42+97,"7,603.30",GW2940,Weld; Begin 0.406 in wall. API 5L (A) Seamless,D3.07,10.13,3.07,U1695.51,"1,695.51","2,336.32",0.428,0.428,,,,,,,3.07,,Seamless,,,,,,,33.79989378,-118.25094805,32.7,,23.8,,,,,,0.382,"2,034",0.948,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,034",8.625,0.428,0.426,"7,603.30","4,297.33",4.003,4.003,2.712,0.406
InVista,295,1.440,42+99,"7,605.02",BD,Bend,D1.35,1.72,1.35,U1697.23,"1,697.23","2,334.60",,,,,,,,,,,Seamless,,,,,,,33.79989551,-118.25094817,31.4,"3.0D - 90° - 1:30; Station Fixed 42+98.59
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"7,605.02","4,298.59",,,,0.406
InVista,295,1.440,42+99,"7,605.42",Lomita Blvd ~42+99,Road Crossings,D0.95,2.12,0.95,U1697.63,"1,697.63","2,334.19",,,,,,0.06,0.08,301,,,Seamless,,,,,,,33.79989664,-118.25094824,31.4,"""D4A-5352
Google Earth  &  Road Type = Street C/L  &  Road Class = Minor  &  Material Type = Unknown""
",0.0,Not Applicable,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"7,605.42","4,299.00",,,,0.406
InVista,295,1.441,43+00,"7,606.11","6"" Kinder Morgan 42+99.7",Foreign Line Crossing,D0.26,2.82,0.26,U1698.32,"1,698.32","2,333.50",,,,,,0.07,0.24,139,,,Seamless,,,,,,,33.79989844,-118.25094837,31.4,"M-99  /  D4A-5352  &  Name :Kinder Morgan Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 73 Diam: 6 Gap: 91
",0.0,Not Applicable,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"7,606.11","4,299.70",,,,0.406
InVista,296,1.441,43+00,"7,606.37",GW2950,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,U3.07,3.07,16.93,U1698.58,"1,698.58","2,333.25",0.322,0.322,,,,,,,16.93,10,Long Seam,,,,,,,33.79989912,-118.25094842,31.4,,98.6,,,,,,0.305,"1,882",0.959,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.322,0.323,"7,606.37","4,299.96",3.976,3.977,2.778,0.322
InVista,296,1.441,43+01,"7,607.59","6"" Texaco 43+01.2",Foreign Line Crossing,U1.22,1.22,15.71,U1699.80,"1,699.80","2,332.02",,,,,,0.07,0.08,183,,,Long Seam,,,,,,,33.79990249,-118.25094865,31.4,"M-99  /  D4A-5352  &  Name :Texaco Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 68 Diam: 6 Gap: 96
",100.0,Not Applicable,,,,,0.326,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,8.625,0.326,0.326,"7,607.59","4,301.20",,,,0.322
InVista,296,1.441,43+03,"7,608.93",CB,Casing (Begin),U2.56,2.56,14.37,U1701.14,"1,701.14","2,330.68",,,,,,,,,,,Long Seam,,,,,,,33.79990609,-118.25094890,31.4,"12"" Casing Begins; Station 43+02.55",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"7,608.93","4,302.55",,,,0.322
InVista,296,1.443,43+11,"7,617.27",Test Lead Wire 43+11,Corrosion Controls,D6.03,10.90,6.03,U1709.48,"1,709.48","2,322.34",,,,,,0.34,0.40,207,,,Long Seam,,,,,,,33.79992882,-118.25095047,31.4,Test Lead Wire; Station 43+11 (Not on Drawing),100.0,Not Applicable,,,,,0.325,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,8.625,0.325,0.325,"7,617.27","4,311.00",,,,0.322
InVista,297,1.444,43+17,"7,623.30",GW2960,Weld,U16.93,16.93,16.96,U1715.51,"1,715.51","2,316.32",0.321,0.321,,,,,,,16.96,273,Long Seam,,,,,,,33.79994548,-118.25095163,31.4,,99.2,,,,,,0.309,"1,882",0.976,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.321,0.323,"7,623.30","4,317.11",3.976,3.977,2.787,0.322
