Tool,Weld Number,Approx. Milepost (miles),"Approx. Map Station
InVista,489,2.714,310+22,"14,329.02",EML-4860-02,External Metal Loss,U10.95,10.95,37.25,D139.16,"4,389.41",139.16,0.236,0.246,19,29,,5.03,9.68,323,,,Long Seam,"1,903","1,765","1,908","1,745","2,650","2,423",33.81048287,-118.26410721,33.7,Intermittent,97.9,External,0.046,0.025,0.071,0.175,0.200,"1,708",0.877,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.236,0.239,"14,329.02","31,021.82",4.058,4.058,4.048,0.250
InVista,489,2.714,310+21,"14,329.78",EML-4860-03,External Metal Loss,U11.71,11.71,36.50,D138.40,"4,390.16",138.40,0.235,0.246,18,28,,0.58,0.81,211,,,Long Seam,"2,117","2,104","2,120","2,105","2,945","2,924",33.81048490,-118.26410714,33.6,,78.9,External,0.045,0.025,0.070,0.176,0.201,"1,728",0.887,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.235,0.283,"14,329.78","31,021.05",4.055,4.055,4.053,0.250
InVista,489,2.714,310+19,"14,331.38",EML-4860-04,External Metal Loss,U13.31,13.31,34.89,D136.80,"4,391.77",136.80,0.226,0.246,18,28,,0.66,1.37,352,,,Long Seam,"2,113","2,097","2,113","2,093","2,934","2,907",33.81048917,-118.26410701,33.6,,90.0,External,0.045,0.025,0.070,0.176,0.201,"1,741",0.894,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.226,0.247,"14,331.38","31,019.43",4.058,4.058,4.057,0.250
InVista,489,2.714,310+19,"14,331.71",EML-4860-05,External Metal Loss,U13.64,13.64,34.57,D136.47,"4,392.09",136.47,0.228,0.246,16,26,,1.83,1.61,327,,,Long Seam,"2,043","1,973","2,037","1,952","2,829","2,711",33.81049008,-118.26410698,33.6,,97.7,External,0.039,0.025,0.064,0.182,0.207,"1,730",0.888,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.228,0.237,"14,331.71","31,019.10",4.059,4.059,4.057,0.250
InVista,489,2.714,310+19,"14,332.00",EML-4860-06,External Metal Loss,U13.93,13.93,34.28,D136.18,"4,392.38",136.18,0.230,0.246,18,28,,2.16,1.37,341,,,Long Seam,"2,009","1,925","2,017","1,917","2,801","2,662",33.81049098,-118.26410695,33.6,,95.7,External,0.044,0.025,0.069,0.177,0.202,"1,724",0.885,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.230,0.238,"14,332.00","31,018.81",4.058,4.058,4.055,0.250
InVista,489,2.715,310+16,"14,334.84",EML-4860-07,External Metal Loss,U16.77,16.77,31.43,D133.34,"4,395.23",133.34,0.230,0.246,18,28,,1.11,1.94,179,,,Long Seam,"2,082","2,043","2,073","2,024","2,878","2,811",33.81049886,-118.26410670,33.6,Crosses Long Seam,93.9,External,0.044,0.025,0.069,0.177,0.202,"1,753",0.909,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.230,0.242,"14,334.84","31,015.93",4.056,4.056,4.049,0.250
InVista,489,2.715,310+16,"14,335.00",EML-4860-08,External Metal Loss,U16.93,16.93,31.27,D133.18,"4,395.39",133.18,0.242,0.246,17,27,,1.90,1.53,166,,,Long Seam,"2,031","1,957","2,017","1,926","2,801","2,675",33.81049931,-118.26410668,33.6,Adjacent Long Seam,94.9,External,0.042,0.025,0.067,0.179,0.204,"1,753",0.911,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.242,0.236,"14,335.00","31,015.77",4.055,4.055,4.050,0.250
InVista,489,2.715,310+15,"14,335.95",EML-4860-09,External Metal Loss,U17.88,17.88,30.33,D132.23,"4,396.33",132.23,0.225,0.246,16,26,,0.52,0.81,169,,,Long Seam,"2,123","2,113","2,121","2,108","2,945","2,927",33.81050179,-118.26410660,33.5,Adjacent Long Seam,90.0,External,0.039,0.025,0.064,0.182,0.207,"1,753",0.911,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.225,0.240,"14,335.95","31,014.82",4.054,4.054,4.053,0.250
InVista,489,2.715,310+14,"14,337.10",EML-4860-10,External Metal Loss,U19.03,19.03,29.18,D131.08,"4,397.49",131.08,0.243,0.246,19,29,,5.57,12.18,162,,,Long Seam,"1,894","1,752","1,883","1,713","2,615","2,380",33.81050495,-118.26410651,33.5,Intermittent; Crosses Long Seam,97.5,External,0.046,0.025,0.071,0.175,0.200,"1,717",0.882,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.243,0.246,"14,337.10","31,013.65",4.057,4.059,4.044,0.250
InVista,489,2.721,309+85,"14,365.77",EML-4860-11,External Metal Loss,D0.51,47.70,0.51,D102.41,"4,426.16",102.41,0.240,0.246,24,34,,12.69,27.10,22,,,Long Seam,"1,763","1,597","1,808","1,613","2,511","2,241",33.81058404,-118.26410400,33.1,Intermittent; Crosses Weld Seams,96.2,External,0.059,0.025,0.084,0.162,0.187,"1,644",0.844,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.240,0.245,"14,365.77","30,984.67",4.051,4.053,3.932,0.250
InVista,490,2.721,309+84,"14,366.27",GW4870,Weld,D19.55,48.20,19.55,D101.91,"4,426.66",101.91,0.253,0.253,,,,,,,19.55,241,Long Seam,,,,,,,33.81058539,-118.26410395,33.0,Metal Loss (<15.0%) in Joint,99.3,,,,,,0.175,"1,560",0.801,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.253,0.253,"14,366.27","30,984.16",4.05,4.052,3.932,0.250
InVista,490,2.724,309+66,"14,383.87",EML-4870-01,External Metal Loss,D1.95,17.59,1.95,D84.31,"4,444.25",84.31,0.246,0.253,31,41,,21.21,27.10,27,,,Long Seam,"1,665","1,488","1,823","1,618","2,531","2,247",33.81063384,-118.26410242,32.8,Intermittent; Crosses Long Seam,96.2,External,0.078,0.025,0.103,0.150,0.175,"1,560",0.801,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"1,753",8.625,0.246,0.248,"14,383.87","30,966.38",4.051,4.052,4.034,0.250
InVista,490,2.725,309+64,"14,385.81",EQ 27 BK,Equation,D0.01,19.54,0.01,D82.37,"4,446.20",82.36,,,,,,,,,,,Long Seam,,,,,,,33.81063918,-118.26410286,32.7,Equation EQ: 309+64.41 BK Station Fixed,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"14,385.81","30,964.41",,,,0.250
InVista,491,2.725,309+63,"14,385.82",GW4880,Weld; Begin 0.322 in wall. API 5L (A) LongSeam,D0.80,19.55,0.80,D82.36,"4,446.21",82.36,0.312,0.312,,,,,,,0.80,210,Long Seam,,,,,,,33.81063918,-118.26410286,32.7,,95.0,,,,,,0.302,"1,597",0.891,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.312,0.313,"14,385.82","30,963.27",4.007,4.004,2.788,0.322
InVista,491,2.725,309+63,"14,385.82",EQ 27 AH,Equation,U0.00,0.00,0.80,D82.36,"4,446.21",82.36,,,,,,,,,,,Long Seam,,,,,,,33.81063918,-118.26410286,32.7,Equation EQ: 309+63.27 AH Station Fixed,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"14,385.82","30,963.27",,,,0.322
InVista,491,2.725,309+63,"14,385.98",Recoat (Canusa) Start 309+63,Reinforcement - Recoat,U0.16,0.16,0.65,D82.20,"4,446.37",82.20,,,,,,0.07,0.08,222,,,Long Seam,,,,,,,33.81063962,-118.26410298,32.7,"M-54 (M-119 End)  &  Recoat (Canusa)  &  PL-0751 - 309+57 - 309+66 (08/28/14) - Dig-6 - Algnmnt Sht 4A-584D
",100.0,Not Applicable,,,,,0.312,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.312,0.312,"14,385.98","30,963.01",,,,0.322
InVista,492,2.725,309+62,"14,386.62",GW4890,Weld; Begin 0.375 in wall. API 5L (A) Seamless,D0.18,0.80,0.18,D81.56,"4,447.01",81.56,0.381,0.381,,,,,,,0.18,,Seamless,,,,,,,33.81064138,-118.26410347,32.7,"End 8.625"" Pipe",11.5,,,,,,0.343,"1,878",0.920,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,878",8.625,0.381,0.378,"14,386.62","30,961.94",3.974,3.976,3.936,0.375
InVista,493,2.725,309+62,"14,386.80",PT,Pipe Transition,U0.18,0.18,0.20,D81.38,"4,447.19",81.38,0.363,0.363,,,,,,,,,Seamless,,,,,,,33.81064182,-118.26410359,32.7,"8.625"" x 10.750"" Reducer; Station Fixed 309+61.64",25.3,,,,,,0.343,"1,467",0.930,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.363,0.360,"14,386.80","30,961.64",5.046,5.046,4.946,0.365
InVista,494,2.725,309+61,"14,387.00",GW4900,Weld,U0.20,0.20,0.91,D81.18,"4,447.39",81.18,0.351,0.351,,,,,,,0.91,258,Long Seam,,,,,,,33.81064247,-118.26410378,32.7,,62.9,,,,,,0.343,"1,467",0.935,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.351,0.353,"14,387.00","30,961.40",5.038,5.039,2.779,0.365
InVista,495,2.725,309+60,"14,387.92",GW4910,Weld,U0.91,0.91,1.97,D80.26,"4,448.31",80.26,0.381,0.381,,,,,,,1.97,,Seamless,,,,,,,33.81064489,-118.26410446,32.7,"Begin 10.750"" Pipe",20.3,,,,,,0.375,"1,467",0.952,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.381,0.382,"14,387.92","30,960.34",5.001,5.000,4.783,0.365
InVista,495,2.725,309+59,"14,388.79",BD,Bend,U0.88,0.88,1.10,D79.39,"4,449.18",79.39,,,,,,,,,,,Seamless,,,,,,,33.81064720,-118.26410511,32.7,"3.0D - 45° - 9:00; Station Fixed 309+59.31
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"14,388.79","30,959.31",,,,0.365
InVista,496,2.725,309+58,"14,389.89",GW4920,Weld,D1.26,1.97,1.26,D78.29,"4,450.28",78.29,0.352,0.352,,,,,,,1.26,213,Long Seam,,,,,,,33.81064897,-118.26410678,32.7,,86.4,,,,,,0.345,"1,467",0.959,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.352,0.354,"14,389.89","30,958.24",5.032,5.032,2.809,0.365
InVista,497,2.726,309+57,"14,391.15",GW4930,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U1.26,1.26,17.20,D77.03,"4,451.54",77.03,0.245,0.245,,,,,,,17.20,142,Long Seam,,,,,,,33.81065109,-118.26410879,32.6,,97.9,,,,,,0.225,"1,005",0.959,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.245,0.250,"14,391.15","30,957.01",5.138,5.138,5.011,0.250
InVista,497,2.727,309+52,"14,396.28",Recoat (Canusa) Ends 309+52,Reinforcement - Recoat,U5.13,5.13,12.07,D71.90,"4,456.67",71.90,,,,,,0.04,0.10,178,,,Long Seam,,,,,,,33.81065929,-118.26411673,32.5,"M-54 (M-119 End)  &  Recoat (Canusa)  &  PL-0751 - 309+57 - 309+66 (08/28/14) - Dig-6 - Algnmnt Sht 4A-584D
",100.0,Not Applicable,,,,,0.245,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.245,0.245,"14,396.28","30,952.00",,,,0.250
InVista,498,2.729,309+40,"14,408.35",GW4940,Weld; Begin 0.365 in wall. API 5L (A) LongSeam,D1.23,17.20,1.23,D59.83,"4,468.74",59.83,0.353,0.353,,,,,,,1.23,58,Long Seam,,,,,,,33.81067886,-118.26413537,32.2,,89.2,,,,,,0.347,"1,467",0.960,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.353,0.354,"14,408.35","30,940.21",5.034,5.034,4.929,0.365
InVista,499,2.729,309+39,"14,409.58",GW4950,Weld,U1.23,1.23,1.91,D58.60,"4,469.97",58.60,0.379,0.379,,,,,,,1.91,,Seamless,,,,,,,33.81068092,-118.26413703,32.1,,28.4,,,,,,0.372,"1,467",0.978,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.379,0.379,"14,409.58","30,939.01",5.004,5.004,4.826,0.365
InVista,499,2.729,309+38,"14,410.51",BD,Bend,U0.93,0.93,0.98,D57.67,"4,470.90",57.67,,,,,,,,,,,Seamless,,,,,,,33.81068262,-118.26413841,32.1,"3.0D - 45° - 3:00; Station Fixed 309+38.10
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"14,410.51","30,938.10",,,,0.365
InVista,500,2.729,309+37,"14,411.49",GW4960,Weld,D1.25,1.91,1.25,D56.69,"4,471.88",56.69,0.352,0.352,,,,,,,1.25,250,Long Seam,,,,,,,33.81068524,-118.26413921,32.1,,93.8,,,,,,0.345,"1,467",0.960,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.352,0.353,"14,411.49","30,937.12",5.036,5.028,3.030,0.365
InVista,501,2.730,309+36,"14,412.73",GW4970,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U1.25,1.25,57.27,D55.45,"4,473.12",55.44,0.249,0.249,,,,,,,57.27,348,Long Seam,,,,,,,33.81068851,-118.26414022,32.1,,99.0,,,,,,0.239,"1,005",0.965,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.249,0.250,"14,412.73","30,935.86",5.131,5.131,5.041,0.250
InVista,501,2.740,308+80,"14,468.18",AGM 0170,AGM 0170,D1.83,55.45,1.83,D4237.03,"4,528.57","4,237.03",,,,,,,,,,,Long Seam,,,,,,,33.81084178,-118.26413281,34.1,AGM 0170; Survey - Lat 33.810841780 Long -118.264132800; 111 ft. South of Idabell Ave. C/L,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"14,468.18","30,880.03",,,,0.250
InVista,502,2.741,308+78,"14,470.01",GW4980,Weld,D45.97,57.27,45.97,U1.83,1.83,"4,235.21",0.247,0.247,,,,,,,45.97,47,Long Seam,,,,,,,33.81084672,-118.26413246,34.1,,98.2,,,,,,0.207,"1,005",0.969,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.247,0.250,"14,470.01","30,878.19",5.133,5.133,5.011,0.250
InVista,502,2.742,308+70,"14,478.14",Recoat (Canusa) Start 308+70,Reinforcement - Recoat,U8.14,8.14,37.83,U9.96,9.96,"4,227.07",,,,,,0.04,0.10,141,,,Long Seam,,,,,,,33.81086923,-118.26413091,34.2,"M-54 (M-122 End)  &  Recoat (Canusa)  &  PL-0751 - 308+61 - 308+72 (06-02-16) - Dig-10-180 - Algnmnt Sht 4A-584D
",100.0,Not Applicable,,,,,0.245,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.245,0.245,"14,478.14","30,870.00",,,,0.250
InVista,502,2.742,308+69,"14,479.51",Full Sole Start 308+68 (308+69),Reinforcement - Recoat,U9.51,9.51,36.46,U11.33,11.33,"4,225.70",,,,,,0.05,0.10,100,,,Long Seam,,,,,,,33.81087306,-118.26413064,34.2,"M-54 (M-122 End)  &  Full Sole  &  PL-0751 - 308+61 - 308+72 (06-02-16) - Dig-10-180 - Algnmnt Sht 4A-584D; Sleeve Actually Starts at 308+69; 
",0.0,Not Applicable,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"14,479.51","30,868.62",,,,0.250
InVista,502,2.742,308+69,"14,479.51",SS,Sleeve Start,U9.51,9.51,36.46,U11.33,11.33,"4,225.70",,,,,,,,,,,Long Seam,,,,,,,33.81087306,-118.26413064,34.2,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"14,479.51","30,868.62",,,,0.250
InVista,502,2.742,308+68,"14,480.06",IML-4980-04,Internal Metal Loss,U10.05,10.05,35.92,U11.88,11.88,"4,225.16",0.249,0.247,16,26,,4.71,1.21,180,,,Long Seam,"1,209","1,131","1,305","1,220","1,812","1,695",33.81087464,-118.26413054,34.2,Under Sleeve; Not Associated with Deposits,60.9,Internal,0.040,0.025,0.065,0.182,0.207,"1,005",0.969,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.249,0.259,"14,480.06","30,868.07",5.115,5.118,5.097,0.250
InVista,502,2.743,308+67,"14,480.97",Full Sole Ends 308+66 (308+67),Reinforcement - Recoat,U10.97,10.97,35.00,U12.80,12.80,"4,224.24",,,,,,0.04,0.10,99,,,Long Seam,,,,,,,33.81087711,-118.26413037,34.2,"M-54 (M-122 End)  &  Full Sole  &  PL-0751 - 308+61 - 308+72 (06-02-16) - Dig-10-180 - Algnmnt Sht 4A-584D; Sleeve Actually Ends at 308+67;
",0.0,Not Applicable,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"14,480.97","30,867.15",,,,0.250
InVista,502,2.743,308+67,"14,480.98",SE,Sleeve End,U10.97,10.97,35.00,U12.80,12.80,"4,224.23",,,,,,,,,,,Long Seam,,,,,,,33.81087711,-118.26413037,34.2,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"14,480.98","30,867.15",,,,0.250
InVista,502,2.744,308+61,"14,487.08",Recoat (Canusa) Ends 308+61,Reinforcement - Recoat,U17.08,17.08,28.89,U18.90,18.90,"4,218.13",,,,,,0.04,0.10,121,,,Long Seam,,,,,,,33.81089399,-118.26412920,34.2,"M-54 (M-122 End)  &  Recoat (Canusa)  &  PL-0751 - 308+61 - 308+72 (06-02-16) - Dig-10-180 - Algnmnt Sht 4A-584D
",100.0,Not Applicable,,,,,0.246,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.246,0.246,"14,487.08","30,861.00",,,,0.250
InVista,503,2.749,308+32,"14,515.97",GW4990,Weld,D41.65,45.97,41.65,U47.80,47.79,"4,189.24",0.250,0.250,,,,,,,41.65,349,Long Seam,,,,,,,33.81097388,-118.26412369,34.5,,98.3,,,,,,0.242,"1,005",0.979,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.250,0.251,"14,515.97","30,831.90",5.133,5.132,2.822,0.250
InVista,504,2.757,307+90,"14,557.63",GW5000,Weld,D38.69,41.65,38.69,U89.45,89.45,"4,147.58",0.253,0.253,,,,,,,38.69,58,Long Seam,,,,,,,33.81108889,-118.26411575,34.9,,97.9,,,,,,0.240,"1,005",0.977,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.253,0.256,"14,557.63","30,789.96",5.127,5.127,5.064,0.250
InVista,504,2.761,307+68,"14,579.33",Idabel Avenue (36' W) 307+68.10,Road Crossings,D16.99,21.70,16.99,U111.15,111.15,"4,125.88",,,,,,0.04,0.10,159,,,Long Seam,,,,,,,33.81114898,-118.26411160,35.2,M-54: Idabel Avenue (36' W) Station 307+68.10,100.0,Not Applicable,,,,,0.252,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.252,0.252,"14,579.33","30,768.10",,,,0.250
InVista,505,2.764,307+51,"14,596.32",GW5010,Weld,U38.69,38.69,48.54,U128.14,128.14,"4,108.89",0.246,0.246,,,,,,,48.54,32,Long Seam,,,,,,,33.81119588,-118.26410937,35.2,,98.3,,,,,,0.235,"1,005",0.960,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.246,0.248,"14,596.32","30,751.00",5.133,5.133,5.031,0.250
InVista,506,2.774,307+02,"14,644.86",GW5020,Weld,D41.65,48.54,41.65,U176.68,176.68,"4,060.35",0.240,0.240,,,,,,,41.65,332,Long Seam,,,,,,,33.81133015,-118.26410326,35.1,,98.9,,,,,,0.232,"1,005",0.944,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.240,0.242,"14,644.86","30,702.12",5.14,5.140,4.531,0.250
InVista,507,2.782,306+60,"14,686.51",GW5030,Weld,D41.61,41.65,41.61,U218.34,218.34,"4,018.70",0.243,0.243,,,,,,,41.61,89,Long Seam,,,,,,,33.81144549,-118.26409801,35.0,,98.9,,,,,,0.238,"1,005",0.954,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.243,0.245,"14,686.51","30,660.17",5.136,5.136,5.029,0.250
InVista,508,2.789,306+18,"14,728.12",GW5040,Weld,U41.61,41.61,41.79,U259.95,259.95,"3,977.09",0.248,0.248,,,,,,,41.79,342,Long Seam,,,,,,,33.81156061,-118.26409277,35.0,,98.7,,,,,,0.241,"1,005",0.962,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.248,0.250,"14,728.12","30,618.27",5.13,5.130,5.021,0.250
InVista,509,2.797,305+76,"14,769.91",GW5050,Weld,D41.78,41.79,41.78,U301.73,301.73,"3,935.30",0.242,0.242,,,,,,,41.78,57,Long Seam,,,,,,,33.81167618,-118.26408751,34.9,,99.0,,,,,,0.237,"1,005",0.954,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.242,0.245,"14,769.91","30,576.19",5.135,5.135,5.048,0.250
InVista,510,2.805,305+34,"14,811.69",GW5060,Weld,U41.78,41.78,49.73,U343.51,343.51,"3,893.52",0.244,0.244,,,,,,,49.73,309,Long Seam,,,,,,,33.81179175,-118.26408224,34.9,,98.4,,,,,,0.234,"1,005",0.953,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.244,0.246,"14,811.69","30,534.12",5.13,5.130,5.025,0.250
InVista,511,2.815,304+84,"14,861.42",GW5070,Weld,U49.73,49.73,64.09,U393.24,393.24,"3,843.79",0.250,0.250,,,,,,,64.09,53,Long Seam,,,,,,,33.81192927,-118.26407753,34.8,,98.5,,,,,,0.244,"1,005",0.976,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.250,0.252,"14,861.42","30,484.05",5.124,5.125,2.937,0.250
InVista,512,2.827,304+20,"14,925.51",GW5080,Weld,D38.17,64.09,38.17,U457.33,457.33,"3,779.70",0.248,0.248,,,,,,,38.17,337,Long Seam,,,,,,,33.81210666,-118.26407292,34.8,,97.6,,,,,,0.231,"1,005",0.962,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.248,0.250,"14,925.51","30,419.51",5.125,5.125,5.022,0.250
InVista,513,2.834,303+81,"14,963.68",GW5090,Weld,U38.17,38.17,64.00,U495.50,495.50,"3,741.54",0.242,0.242,,,,,,,64.00,48,Long Seam,,,,,,,33.81221236,-118.26407002,34.8,,98.5,,,,,,0.227,"1,005",0.948,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.242,0.244,"14,963.68","30,381.08",5.132,5.132,4.978,0.250
InVista,513,2.846,303+18,"15,026.32","8"" Ukn (RCB) Utility Line 303+18",Foreign Line Crossing,D1.36,62.64,1.36,U558.14,558.14,"3,678.89",,,,,,0.04,0.10,191,,,Long Seam,,,,,,,33.81238556,-118.26406080,34.7,"M-54  /  4A-584D  &  Name :Unk (RCB) Type: Utility Subtype: Box Culvert Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: Unk Diam: 8 Gap: Unk
",100.0,Not Applicable,,,,,0.241,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.241,0.241,"15,026.32","30,318.00",,,,0.250
InVista,514,2.846,303+17,"15,027.68",GW5100,Weld,D42.90,64.00,42.90,U559.50,559.50,"3,677.53",0.257,0.257,,,,,,,42.90,320,Long Seam,,,,,,,33.81238938,-118.26406060,34.7,,98.2,,,,,,0.238,"1,005",0.972,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.257,0.259,"15,027.68","30,316.63",5.118,5.118,3.174,0.250
InVista,514,2.847,303+14,"15,030.29","4"" Unk Utility Line 303+14",Foreign Line Crossing,U2.61,2.61,40.29,U562.11,562.11,"3,674.92",,,,,,0.04,0.10,198,,,Long Seam,,,,,,,33.81239659,-118.26406021,34.7,"M-54  /  4A-584D  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 4 Gap: 0
",100.0,Not Applicable,,,,,0.258,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.258,0.258,"15,030.29","30,314.00",,,,0.250
InVista,515,2.854,302+73,"15,070.58",GW5110,Weld,D41.89,42.90,41.89,U602.40,602.40,"3,634.63",0.240,0.240,,,,,,,41.89,103,Long Seam,,,,,,,33.81250808,-118.26405427,34.7,,98.9,,,,,,0.234,"1,005",0.948,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.240,0.245,"15,070.58","30,273.43",5.135,5.135,4.987,0.250
InVista,516,2.862,302+31,"15,112.47",GW5120,Weld,U41.89,41.89,64.08,U644.29,644.29,"3,592.74",0.244,0.244,,,,,,,64.08,314,Long Seam,,,,,,,33.81262383,-118.26404812,34.7,,98.6,,,,,,0.233,"1,005",0.953,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.244,0.246,"15,112.47","30,231.24",5.132,5.131,2.756,0.250
InVista,516,2.866,302+13,"15,130.24",Scottsdale Drive (52' W) 302+13.35,Road Crossings,U17.77,17.77,46.31,U662.06,662.06,"3,574.97",,,,,,0.04,0.10,95,,,Long Seam,,,,,,,33.81267316,-118.26404549,34.6,M-54: Scottsdale Drive (52' W) Station 302+13.35,100.0,Not Applicable,,,,,0.246,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.246,0.246,"15,130.24","30,213.35",,,,0.250
InVista,516,2.873,301+74,"15,169.31","2"" Unk (conduit) Utility Line 301+74",Foreign Line Crossing,D7.24,56.84,7.24,U701.14,701.14,"3,535.90",,,,,,0.04,0.10,102,,,Long Seam,,,,,,,33.81278127,-118.26404311,34.4,"M-54  /  4A-584D  &  Name :Unk (conduit) Type: Utility Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 22 Diam: 2 Gap: 0
",100.0,Not Applicable,,,,,0.245,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.245,0.245,"15,169.31","30,174.00",,,,0.250
InVista,517,2.874,301+67,"15,176.55",GW5130,Weld,D41.58,64.08,41.58,U708.37,708.37,"3,528.66",0.251,0.251,,,,,,,41.58,40,Long Seam,,,,,,,33.81280133,-118.26404269,34.4,,98.6,,,,,,0.231,"1,005",0.965,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.251,0.254,"15,176.55","30,166.72",5.124,5.124,5.002,0.250
InVista,518,2.882,301+25,"15,218.13",GW5140,Weld,U41.58,41.58,64.08,U749.95,749.95,"3,487.08",0.247,0.247,,,,,,,64.08,292,Long Seam,,,,,,,33.81291628,-118.26404029,34.2,,97.7,,,,,,0.242,"1,005",0.974,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.247,0.250,"15,218.13","30,124.85",5.128,5.128,4.989,0.250
InVista,519,2.894,300+60,"15,282.21",GW5150,Weld,U64.08,64.08,64.15,U814.03,814.03,"3,423.00",0.249,0.249,,,,,,,64.15,41,Long Seam,,,,,,,33.81309367,-118.26403658,33.8,,98.3,,,,,,0.240,"1,005",0.966,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.249,0.251,"15,282.21","30,060.32",5.125,5.126,2.921,0.250
InVista,520,2.907,299+96,"15,346.37",GW5160,Weld,D41.85,64.15,41.85,U878.19,878.19,"3,358.85",0.244,0.244,,,,,,,41.85,325,Long Seam,,,,,,,33.81327129,-118.26403286,33.4,,98.6,,,,,,0.238,"1,005",0.955,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.244,0.246,"15,346.37","29,995.72",5.132,5.132,3.254,0.250
InVista,521,2.914,299+54,"15,388.22",GW5170,Weld,U41.85,41.85,64.11,U920.04,920.04,"3,316.99",0.253,0.253,,,,,,,64.11,68,Long Seam,,,,,,,33.81338712,-118.26402734,33.3,,98.2,,,,,,0.246,"1,005",0.983,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.253,0.257,"15,388.22","29,953.57",5.123,5.123,5.023,0.250
InVista,522,2.927,298+89,"15,452.33",GW5180,Weld,D41.85,64.11,41.85,U984.15,984.15,"3,252.88",0.253,0.253,,,,,,,41.85,313,Long Seam,,,,,,,33.81356432,-118.26401670,33.3,,98.3,,,,,,0.242,"1,005",0.979,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.253,0.254,"15,452.33","29,889.02",5.123,5.123,2.981,0.250
InVista,523,2.935,298+47,"15,494.17",GW5190,Weld,U41.85,41.85,55.42,U1025.99,"1,025.99","3,211.04",0.254,0.254,,,,,,,55.42,39,Long Seam,,,,,,,33.81368005,-118.26400975,33.2,,99.1,,,,,,0.248,"1,005",0.989,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.254,0.256,"15,494.17","29,846.88",5.118,5.118,5.060,0.250
InVista,523,2.940,298+17,"15,523.85",Colon (55' W) ~298+17,Road Crossings,D25.75,29.67,25.75,U1055.67,"1,055.67","3,181.36",,,,,,0.04,0.10,117,,,Long Seam,,,,,,,33.81376211,-118.26400508,33.2,M-54: Colon (55' W) Station ~298+17,100.0,Not Applicable,,,,,0.253,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.253,0.253,"15,523.85","29,817.00",,,,0.250
InVista,524,2.945,297+91,"15,549.59",GW5200,Weld,U55.42,55.42,63.29,U1081.41,"1,081.41","3,155.62",0.245,0.245,,,,,,,63.29,304,Long Seam,,,,,,,33.81383335,-118.26400467,33.2,,99.3,,,,,,0.241,"1,005",0.965,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.245,0.246,"15,549.59","29,791.07",5.128,5.127,2.870,0.250
InVista,524,2.953,297+50,"15,590.38","12"" MTD Utility 297+50",Foreign Line Crossing,D22.50,40.79,22.50,U1122.20,"1,122.20","3,114.83",,,,,,0.04,0.10,136,,,Long Seam,,,,,,,33.81394630,-118.26400400,33.1,"M-54  /  4A-584D  &  Name :MTD Type: Utility Subtype: Telephone Below Grnd: Yes Abv PBF Line: No Crossing: No Oprtd by PBF: No Depth: 0 Diam: 12 Gap: 0
",100.0,Not Applicable,,,,,0.245,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.245,0.245,"15,590.38","29,750.00",,,,0.250
InVista,524,2.953,297+50,"15,590.39","6"" MTD Utility Line 297+50",Foreign Line Crossing,D22.49,40.80,22.49,U1122.21,"1,122.21","3,114.82",,,,,,0.04,0.10,78,,,Long Seam,,,,,,,33.81394630,-118.26400400,33.1,,100.0,Not Applicable,,,,,0.243,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.243,0.243,"15,590.39","29,749.99",,,,0.250
InVista,525,2.957,297+27,"15,612.88",GW5210,Weld,D46.98,63.29,46.98,U1144.70,"1,144.70","3,092.33",0.246,0.246,,,,,,,46.98,63,Long Seam,,,,,,,33.81400852,-118.26400365,33.1,,98.2,,,,,,0.237,"1,005",0.964,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.246,0.249,"15,612.88","29,727.34",5.128,5.128,5.047,0.250
InVista,526,2.966,296+80,"15,659.86",GW5220,Weld,U46.98,46.98,63.65,U1191.68,"1,191.68","3,045.35",0.247,0.247,,,,,,,63.65,323,Long Seam,,,,,,,33.81413854,-118.26400166,33.1,,98.1,,,,,,0.233,"1,005",0.966,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.247,0.251,"15,659.86","29,680.04",5.129,5.129,5.023,0.250
InVista,527,2.978,296+16,"15,723.51",GW5230,Weld,U63.65,63.65,64.96,U1255.33,"1,255.33","2,981.70",0.242,0.242,,,,,,,64.96,23,Long Seam,,,,,,,33.81431452,-118.26398928,33.4,,99.6,,,,,,0.236,"1,005",0.949,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.242,0.244,"15,723.51","29,615.94",5.13,5.129,5.082,0.250
InVista,528,2.990,295+51,"15,788.47",GW5240,Weld,D56.15,64.96,56.15,U1320.29,"1,320.29","2,916.74",0.243,0.243,,,,,,,56.15,332,Long Seam,,,,,,,33.81449421,-118.26397879,33.7,,97.7,,,,,,0.235,"1,005",0.956,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.243,0.246,"15,788.47","29,550.53",5.132,5.133,3.008,0.250
InVista,529,3.001,294+94,"15,844.61",GW5250,Weld,D31.21,56.15,31.21,U1376.44,"1,376.44","2,860.60",0.248,0.248,,,,,,,31.21,5,Long Seam,,,,,,,33.81464937,-118.26397014,33.9,,97.5,,,,,,0.238,"1,005",0.973,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.248,0.250,"15,844.61","29,493.99",5.128,5.127,5.039,0.250
InVista,530,3.007,294+63,"15,875.83",GW5260,Weld,U31.21,31.21,38.61,U1407.65,"1,407.65","2,829.38",0.249,0.249,,,,,,,38.61,34,Long Seam,,,,,,,33.81473589,-118.26396612,33.8,,98.8,,,,,,0.242,"1,005",0.972,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.249,0.252,"15,875.83","29,462.56",5.126,5.126,3.774,0.250
InVista,531,3.014,294+24,"15,914.44",GW5270,Weld,D3.30,38.61,3.30,U1446.26,"1,446.26","2,790.77",0.244,0.244,,,,,,,3.30,321,Long Seam,,,,,,,33.81484272,-118.26396385,33.1,,97.2,,,,,,0.240,"1,005",0.966,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.244,0.248,"15,914.44","29,423.68",5.131,5.131,5.052,0.250
InVista,532,3.015,294+20,"15,917.74",GW5280,Weld,U3.30,3.30,50.86,U1449.56,"1,449.56","2,787.47",0.248,0.248,,,,,,,50.86,29,Long Seam,,,,,,,33.81485173,-118.26396366,33.0,,97.8,,,,,,0.242,"1,005",0.972,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.248,0.251,"15,917.74","29,420.36",5.128,5.128,5.014,0.250
InVista,533,3.024,293+69,"15,968.60",GW5290,Weld,D37.27,50.86,37.27,U1500.42,"1,500.42","2,736.61",0.256,0.256,,,,,,,37.27,275,Long Seam,,,,,,,33.81499258,-118.26396068,32.1,,98.3,,,,,,0.251,"1,005",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.256,0.259,"15,968.60","29,369.14",5.118,5.117,5.038,0.250
InVista,533,3.031,293+35,"16,002.51","8"" Ukn Utility Line 293+35",Foreign Line Crossing,D3.37,33.91,3.37,U1534.33,"1,534.33","2,702.70",,,,,,0.04,0.10,175,,,Long Seam,,,,,,,33.81508634,-118.26395868,31.4,"M-54  /  4A-584C  &  Name :Unk Type: Utility Subtype: Ductile Main Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 22 Diam: 8 Gap: 56
",100.0,Not Applicable,,,,,0.255,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.255,0.255,"16,002.51","29,335.00",,,,0.250
InVista,534,3.031,293+32,"16,005.88",GW5300,Weld,U37.27,37.27,50.22,U1537.70,"1,537.70","2,699.34",0.247,0.247,,,,,,,50.22,332,Long Seam,,,,,,,33.81509580,-118.26395849,31.4,,98.6,,,,,,0.243,"1,005",0.973,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.247,0.249,"16,005.88","29,331.61",5.125,5.125,5.039,0.250
InVista,534,3.036,293+09,"16,027.87",Bayport Street C/L (75' W) 293+09.46,Road Crossings,U22.00,22.00,28.22,U1559.69,"1,559.69","2,677.34",,,,,,0.04,0.10,211,,,Long Seam,,,,,,,33.81515665,-118.26395720,31.0,M-54: Bayport Street C/L (75' W) Station 293+09.46,100.0,Not Applicable,,,,,0.247,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.247,0.247,"16,027.87","29,309.46",,,,0.250
InVista,534,3.036,293+09,"16,028.33","54"" Unk (RCP) Utility Line 293+09",Foreign Line Crossing,U22.45,22.45,27.76,U1560.15,"1,560.15","2,676.88",,,,,,0.05,0.10,176,,,Long Seam,,,,,,,33.81515778,-118.26395717,31.0,"M-54  /  4A-584C  &  Name :Unk (RCP) Type: Utility Subtype: Box Culvert Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 78 Diam: 54 Gap: 13
",100.0,Not Applicable,,,,,0.250,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.250,0.250,"16,028.33","29,309.00",,,,0.250
InVista,535,3.041,292+81,"16,056.09",GW5310,Weld,D41.75,50.22,41.75,U1587.91,"1,587.91","2,649.12",0.255,0.255,,,,,,,41.75,69,Long Seam,,,,,,,33.81523458,-118.26395475,31.3,,96.8,,,,,,0.247,"1,005",0.986,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.255,0.258,"16,056.09","29,281.04",5.122,5.121,5.027,0.250
InVista,536,3.049,292+39,"16,097.84",GW5320,Weld,U41.75,41.75,41.77,U1629.66,"1,629.66","2,607.37",0.247,0.247,,,,,,,41.77,354,Long Seam,,,,,,,33.81535016,-118.26395074,32.1,,96.2,,,,,,0.240,"1,005",0.972,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.247,0.251,"16,097.84","29,239.00",5.13,5.129,5.023,0.250
InVista,536,3.051,292+30,"16,106.78","3"" SC Gas Utility Line 292+30",Foreign Line Crossing,U8.93,8.93,32.84,U1638.60,"1,638.60","2,598.43",,,,,,0.04,0.10,175,,,Long Seam,,,,,,,33.81537499,-118.26394980,32.3,"M-54  /  4A-584C  &  Name :SC Gas Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 34 Diam: 3 Gap: 17
",100.0,Not Applicable,,,,,0.249,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.249,0.249,"16,106.78","29,230.00",,,,0.250
InVista,537,3.057,291+97,"16,139.62",GW5330,Weld,U41.77,41.77,62.19,U1671.44,"1,671.44","2,565.59",0.247,0.247,,,,,,,62.19,30,Long Seam,,,,,,,33.81546573,-118.26394431,32.3,,97.6,,,,,,0.239,"1,005",0.962,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.247,0.249,"16,139.62","29,196.93",5.125,5.126,2.883,0.250
InVista,538,3.069,291+34,"16,201.81",GW5340,Weld; Begin 0.365 in wall. API 5L (A) LongSeam,D1.28,62.19,1.28,U1733.63,"1,733.63","2,503.40",0.355,0.355,,,,,,,1.28,261,Long Seam,,,,,,,33.81563764,-118.26393344,32.3,,94.2,,,,,,0.330,"1,467",0.955,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.355,0.359,"16,201.81","29,134.30",5.023,5.023,4.906,0.365
InVista,539,3.069,291+33,"16,203.09",GW5350,Weld,D1.16,1.28,1.16,U1734.91,"1,734.91","2,502.12",0.355,0.355,,,,,,,1.16,66,Long Seam,,,,,,,33.81564118,-118.26393255,32.3,,86.0,,,,,,0.349,"1,467",0.951,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.355,0.356,"16,203.09","29,133.01",5.023,5.025,4.879,0.365
InVista,540,3.069,291+32,"16,204.25",GW5360,Weld,D0.97,1.16,0.96,U1736.07,"1,736.07","2,500.96",0.367,0.367,,,,,,,0.96,,Seamless,,,,,,,33.81564426,-118.26393178,32.3,,32.8,,,,,,0.339,"1,467",0.952,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.367,0.368,"16,204.25","29,131.85",5.003,5.003,4.746,0.365
InVista,540,3.069,291+31,"16,204.78",BD,Bend,D0.43,0.53,0.43,U1736.61,"1,736.60","2,500.43",,,,,,,,,,,Seamless,,,,,,,33.81564581,-118.26393140,32.3,"3.0D - 22.5° - 3:00; Station Fixed 291+31.31
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"16,204.78","29,131.31",,,,0.365
InVista,541,3.069,291+31,"16,205.22",GW5370,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U0.97,0.96,11.88,U1737.04,"1,737.04","2,499.99",0.244,0.244,,,,,,,11.88,236,Long Seam,,,,,,,33.81564691,-118.26393111,32.3,,93.4,,,,,,0.238,"1,005",0.951,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.244,0.245,"16,205.22","29,130.87",5.13,5.131,2.891,0.250
InVista,542,3.071,291+19,"16,217.10",GW5380,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D0.99,11.88,0.99,U1748.92,"1,748.92","2,488.11",0.379,0.379,,,,,,,0.99,,Seamless,,,,,,,33.81567924,-118.26392337,32.3,,22.7,,,,,,0.344,"1,467",0.953,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.379,0.376,"16,217.10","29,118.75",4.995,4.989,4.590,0.365
InVista,542,3.072,291+18,"16,217.60",BD,Bend,D0.49,0.50,0.49,U1749.42,"1,749.42","2,487.61",,,,,,,,,,,Seamless,,,,,,,33.81568057,-118.26392304,32.3,"3.0D - 22.5° - 9:00; Station Fixed 291+18.24
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"16,217.60","29,118.24",,,,0.365
InVista,543,3.072,291+18,"16,218.09",GW5390,Weld,U0.99,0.99,1.21,U1749.91,"1,749.91","2,487.12",0.353,0.353,,,,,,,1.21,221,Long Seam,,,,,,,33.81568189,-118.26392271,32.3,,82.8,,,,,,0.337,"1,467",0.943,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.353,0.354,"16,218.09","29,117.74",5.026,5.025,4.832,0.365
InVista,544,3.072,291+17,"16,219.30",GW5400,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U1.21,1.21,4.33,U1751.12,"1,751.12","2,485.91",0.238,0.238,,,,,,,4.33,336,Long Seam,,,,,,,33.81568520,-118.26392189,32.3,,93.1,,,,,,0.213,"1,005",0.934,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.238,0.241,"16,219.30","29,116.51",5.137,5.137,5.040,0.250
InVista,545,3.073,291+12,"16,223.63",GW5410,Weld,D3.79,4.33,3.79,U1755.45,"1,755.45","2,481.58",0.254,0.254,,,,,,,3.79,42,Long Seam,,,,,,,33.81569640,-118.26391766,32.5,,97.0,,,,,,0.235,"1,005",0.965,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.254,0.258,"16,223.63","29,112.10",5.116,5.116,4.997,0.250
InVista,546,3.073,291+08,"16,227.42",GW5420,Weld,U3.79,3.79,33.70,U1759.24,"1,759.24","2,477.79",0.238,0.238,,,,,,,33.70,337,Long Seam,,,,,,,33.81570694,-118.26391651,32.4,,95.0,,,,,,0.232,"1,005",0.939,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.238,0.240,"16,227.42","29,108.25",5.138,5.138,5.054,0.250
InVista,547,3.080,290+74,"16,261.12",GW5430,Weld,U33.70,33.70,41.61,U1792.94,"1,792.94","2,444.09",0.252,0.252,,,,,,,41.61,38,Long Seam,,,,,,,33.81580005,-118.26391410,32.2,,97.7,,,,,,0.226,"1,005",0.961,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.252,0.255,"16,261.12","29,073.94",5.125,5.124,3.325,0.250
InVista,548,3.088,290+32,"16,302.72",GW5440,Weld,U41.61,41.61,41.78,U1834.55,"1,834.55","2,402.49",0.248,0.248,,,,,,,41.78,292,Long Seam,,,,,,,33.81591520,-118.26391035,32.1,,97.4,,,,,,0.241,"1,005",0.973,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.248,0.251,"16,302.72","29,031.58",5.128,5.128,4.970,0.250
InVista,549,3.096,289+89,"16,344.51",GW5450,Weld,U41.79,41.78,52.15,U1876.33,"1,876.33","2,360.70",0.251,0.251,,,,,,,52.15,23,Long Seam,,,,,,,33.81603104,-118.26390657,32.0,,97.1,,,,,,0.248,"1,005",0.984,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.251,0.255,"16,344.51","28,989.05",5.124,5.125,5.055,0.250
InVista,549,3.104,289+42,"16,390.72",Unconfirmed Foreign PL 289+42,Foreign Line Crossing,D5.93,46.22,5.93,U1922.55,"1,922.55","2,314.49",,,,,,0.04,0.10,176,,,Long Seam,,,,,,,33.81615882,-118.26390240,31.8,"""M-54  /  4A-584C
Unconfirmed  &  Name : Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 0 Gap: 17""
",100.0,Not Applicable,,,,,0.254,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.254,0.254,"16,390.72","28,942.00",,,,0.250
InVista,550,3.105,289+36,"16,396.66",GW5460,Weld,D44.71,52.15,44.71,U1928.48,"1,928.48","2,308.55",0.247,0.247,,,,,,,44.71,351,Long Seam,,,,,,,33.81617527,-118.26390186,31.8,,96.7,,,,,,0.243,"1,005",0.974,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.247,0.249,"16,396.66","28,935.96",5.127,5.128,2.723,0.250
InVista,551,3.114,288+90,"16,441.37",GW5470,Weld,D29.53,44.71,29.53,U1973.19,"1,973.19","2,263.84",0.246,0.246,,,,,,,29.53,31,Long Seam,,,,,,,33.81629899,-118.26389782,31.7,,98.4,,,,,,0.237,"1,005",0.947,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.246,0.250,"16,441.37","28,890.44",5.13,5.130,5.051,0.250
InVista,551,3.119,288+63,"16,468.60",TP,Tap,D2.29,27.24,2.29,U2000.43,"2,000.43","2,236.61",,,,,,1.23,1.31,352,,,Long Seam,,,,,,,33.81637448,-118.26389536,31.6,12:00,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"16,468.60","28,862.71",5.116,5.116,5.108,0.250
InVista,552,3.119,288+60,"16,470.90",GW5480,Weld; Begin 0.365 in wall. API 5L (X-42) LongSeam,D1.91,29.53,1.91,U2002.72,"2,002.72","2,234.31",0.364,0.364,,,,,,,1.91,315,Long Seam,,,,,,,33.81638080,-118.26389516,31.6,,88.9,,,,,,0.353,"2,054",0.927,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,054",10.750,0.364,0.365,"16,470.90","28,860.38",5.007,5.007,4.834,0.365
InVista,553,3.120,288+58,"16,472.81",GW5490,Weld,D1.90,1.91,1.90,U2004.63,"2,004.63","2,232.40",0.405,0.405,,,,,,,1.90,,Seamless,,,,,,,33.81638598,-118.26389499,31.6,,28.6,,,,,,0.320,"2,025",0.887,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,054",10.750,0.405,0.391,"16,472.81","28,858.43",4.985,4.987,4.814,0.365
InVista,553,3.120,288+57,"16,473.82",BD,Bend,D0.88,1.02,0.88,U2005.65,"2,005.65","2,231.39",,,,,,,,,,,Seamless,,,,,,,33.81638891,-118.26389489,31.6,"3.0D - 45° - 6:00; Station Fixed 288+57.4
",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"16,473.82","28,857.40",,,,0.365
InVista,554,3.120,288+57,"16,474.71",GW5500,Weld,U1.90,1.90,2.12,U2006.53,"2,006.53","2,230.50",0.364,0.364,,,,,,,2.12,78,Long Seam,,,,,,,33.81639139,-118.26389481,31.6,,94.6,,,,,,0.352,"2,054",0.928,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,054",10.750,0.364,0.365,"16,474.71","28,856.74",5.006,5.006,2.827,0.365
InVista,555,3.121,288+55,"16,476.82",GW5510,Weld,D1.91,2.12,1.91,U2008.64,"2,008.64","2,228.39",0.388,0.388,,,,,,,1.91,,Seamless,,,,,,,33.81639702,-118.26389463,31.6,,28.8,,,,,,0.351,"2,054",0.953,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,054",10.750,0.388,0.387,"16,476.82","28,855.15",4.987,4.983,4.844,0.365
InVista,555,3.121,288+54,"16,477.82",BD,Bend,D0.92,1.00,0.91,U2009.64,"2,009.64","2,227.39",,,,,,,,,,,Seamless,,,,,,,33.81639995,-118.26389453,31.6,3.0D - 45° - 12:00; Station Fixed 288+54.4,,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"16,477.82","28,854.40",,,,0.365
InVista,556,3.121,288+53,"16,478.73",GW5520,Weld,U1.91,1.91,15.88,U2010.55,"2,010.55","2,226.48",0.368,0.368,,,,,,,15.88,141,Long Seam,,,,,,,33.81640243,-118.26389445,31.6,,98.2,,,,,,0.350,"2,054",0.968,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,054",10.750,0.368,0.369,"16,478.73","28,853.46",5.003,5.004,4.867,0.365
InVista,556,3.122,288+47,"16,485.00","72"" Ukn (RCP) Utility Line 288+47",Foreign Line Crossing,U6.27,6.26,9.61,U2016.82,"2,016.82","2,220.21",,,,,,0.04,0.10,174,,,Long Seam,,,,,,,33.81641978,-118.26389388,31.6,"M-54  /  4A-584C  &  Name :Unk (RCP) Type: Utility Subtype: Box Culvert Below Grnd: No Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 18 Diam: 72 Gap: 57
",100.0,Not Applicable,,,,,0.370,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,10.750,0.370,0.370,"16,485.00","28,847.00",,,,0.365
InVista,557,3.124,288+37,"16,494.61",GW5530,Weld,D1.91,15.88,1.91,U2026.43,"2,026.43","2,210.60",0.366,0.366,,,,,,,1.91,,Seamless,,,,,,,33.81644637,-118.26389301,31.5,,28.6,,,,,,0.349,"2,054",0.955,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,054",10.750,0.366,0.374,"16,494.61","28,837.08",4.991,4.989,4.855,0.365
InVista,557,3.124,288+36,"16,495.56",BD,Bend,U0.95,0.95,0.95,U2027.38,"2,027.38","2,209.65",,,,,,,,,,,Seamless,,,,,,,33.81644908,-118.26389293,31.5,"3.0D - 45° - 12:00; Station Fixed 288+36.1
",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"16,495.56","28,836.10",,,,0.365
InVista,558,3.124,288+35,"16,496.52",GW5540,Weld,U1.91,1.91,2.12,U2028.34,"2,028.34","2,208.70",0.364,0.364,,,,,,,2.12,153,Long Seam,,,,,,,33.81645156,-118.26389285,31.5,,91.7,,,,,,0.350,"2,054",0.936,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,054",10.750,0.364,0.365,"16,496.52","28,835.44",5.008,5.008,4.870,0.365
InVista,559,3.125,288+34,"16,498.63",GW5550,Weld,D1.90,2.12,1.90,U2030.45,"2,030.45","2,206.58",0.370,0.370,,,,,,,1.90,,Seamless,,,,,,,33.81645742,-118.26389266,31.5,,31.7,,,,,,0.323,"2,054",0.903,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,054",10.750,0.370,0.378,"16,498.63","28,833.97",4.957,4.965,4.826,0.365
InVista,559,3.125,288+33,"16,499.60",BD,Bend,D0.93,0.97,0.93,U2031.42,"2,031.42","2,205.61",,,,,,,,,,,Seamless,,,,,,,33.81646012,-118.26389257,31.5,"3.0D - 45° - 6:00; Station Fixed 288+33.3
",,,,,,,,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,,,,"16,499.60","28,833.30",,,,0.365
InVista,560,3.125,288+33,"16,500.53",GW5560,Weld,U1.90,1.90,2.00,U2032.35,"2,032.35","2,204.68",0.366,0.366,,,,,,,2.00,93,Long Seam,,,,,,,33.81646283,-118.26389248,31.5,,93.3,,,,,,0.350,"2,054",0.937,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,"2,054",10.750,0.366,0.366,"16,500.53","28,832.62",5.006,5.005,4.855,0.365
InVista,560,3.125,288+32,"16,501.37",Recoat (Canusa) Starts288+32,Reinforcement - Recoat,U0.84,0.84,1.15,U2033.19,"2,033.19","2,203.84",,,,,,0.04,0.10,156,,,Long Seam,,,,,,,33.81646507,-118.26389241,31.5,"M-54 (M-122 End)  &  Recoat (Canusa)  &  PL-0751 - 288+08 - 288+32 (03/28/15) - Dig-1 Loc-3 - Algnmnt Sht 4A-584C
",100.0,Not Applicable,,,,,0.368,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,10.750,0.368,0.368,"16,501.37","28,832.00",,,,0.365
InVista,560,3.125,288+32,"16,501.37",Test Lead wire 288+32,Corrosion Controls,U0.85,0.85,1.15,U2033.20,"2,033.19","2,203.84",,,,,,0.05,0.10,210,,,Long Seam,,,,,,,33.81646507,-118.26389241,31.5,M-54: Test Lead Wire Station 288+32,100.0,Not Applicable,,,,,0.364,,,API 5L (X-42); ASME B31.4; SMYS=42000; Pdesign=0,42,,10.750,0.364,0.364,"16,501.37","28,832.00",,,,0.365
InVista,561,3.125,288+31,"16,502.53",GW5570,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U2.00,2.00,8.60,U2034.35,"2,034.35","2,202.69",0.255,0.255,,,,,,,8.60,51,Long Seam,,,,,,,33.81646823,-118.26389231,31.5,,95.9,,,,,,0.188,"1,005",0.919,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.255,0.259,"16,502.53","28,831.15",5.12,5.120,5.000,0.250
InVista,561,3.126,288+30,"16,504.31",TP,Tap,U1.79,1.79,6.81,U2036.13,"2,036.13","2,200.90",,,,,,1.19,1.21,353,,,Long Seam,,,,,,,33.81647319,-118.26389214,31.5,12:00,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"16,504.31","28,829.84",5.109,5.110,5.106,0.250
InVista,561,3.127,288+27,"16,508.54",Full Sole Start 288+30 (288+26.73),Reinforcement - Recoat,D2.58,6.02,2.58,U2040.36,"2,040.36","2,196.67",,,,,,0.04,0.10,106,,,Long Seam,,,,,,,33.81648491,-118.26389176,31.5,M-54 (M-122 End)  &  Full Sole  &  PL-0751 - 288+08 - 288+32 (03/28/15) - Dig-1 Loc-3 - Algnmnt Sht 4A-584C; Sleeve Actually Starts at 288+26.73,0.0,Not Applicable,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"16,508.54","28,826.73",,,,0.250
InVista,561,3.127,288+27,"16,508.54",SS,Sleeve Start,D2.58,6.02,2.58,U2040.37,"2,040.37","2,196.67",,,,,,,,,,,Long Seam,,,,,,,33.81648491,-118.26389176,31.5,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"16,508.54","28,826.73",,,,0.250
InVista,561,3.127,288+26,"16,509.36",IML-5570-04,Internal Metal Loss,D1.76,6.83,1.76,U2041.18,"2,041.18","2,195.85",0.230,0.255,26,36,,1.83,1.71,177,,,Long Seam,"1,276","1,232","1,315","1,270","1,826","1,764",33.81648716,-118.26389169,31.5,Under Sleeve; Echo Loss in IR; WT Inferred from IR; Not Associated with Deposits,52.2,Internal,0.067,0.025,0.092,0.163,0.188,"1,005",0.957,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.230,0.227,"16,509.36","28,826.13",5.145,5.148,5.140,0.250
InVista,561,3.127,288+25,"16,510.94",IML-5570-05,Internal Metal Loss,D0.19,8.41,0.18,U2042.76,"2,042.76","2,194.28",0.359,0.255,26,36,,15.86,8.85,125,,,Long Seam,"1,101",996,"1,366","1,252","1,898","1,739",33.81649144,-118.26389155,31.5,Under Sleeve; Associated with Deposits; Crosses Girth Weld; Echo Loss in IR,56.9,Internal,0.067,0.025,0.092,0.163,0.188,"1,005",0.896,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,741",10.750,0.359,0.350,"16,510.94","28,824.97",5.012,5.023,4.963,0.250
InVista,562,3.127,288+25,"16,511.12",GW5580,Weld; Begin 0.365 in wall. API 5L (X-52) LongSeam,D1.31,8.60,1.31,U2042.94,"2,042.94","2,194.09",0.361,0.361,,,,,,,1.31,79,Long Seam,,,,,,,33.81649212,-118.26389152,31.5,,76.7,,,,,,0.294,"2,532",0.896,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"2,542",10.750,0.361,0.361,"16,511.12","28,824.83",5.001,5.004,4.852,0.365
InVista,562,3.127,288+24,"16,512.22",Full Sole Ends 288+26 (288+23.87),Reinforcement - Recoat,D0.21,1.10,0.21,U2044.04,"2,044.04","2,192.99",,,,,,0.04,0.10,147,,,Long Seam,,,,,,,33.81649505,-118.26389143,31.5,"M-54 (M-122 End)  &  Full Sole  &  PL-0751 - 288+08 - 288+32 (03/28/15) - Dig-1 Loc-3 - Algnmnt Sht 4A-584C; Sleeve Actually Ends at 288+23.87
",0.0,Not Applicable,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,,,"16,512.22","28,824.03",,,,0.365
InVista,562,3.127,288+24,"16,512.22",SE,Sleeve End,D0.21,1.10,0.21,U2044.04,"2,044.04","2,192.99",,,,,,,,,,,Long Seam,,,,,,,33.81649505,-118.26389143,31.5,,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"16,512.22","28,824.02",,,,0.365
InVista,563,3.127,288+24,"16,512.43",GW5590,Weld,U1.31,1.31,1.86,U2044.25,"2,044.25","2,192.78",0.382,0.382,,,,,,,1.86,,Seamless,,,,,,,33.81649573,-118.26389140,31.5,,29.1,,,,,,0.351,"2,542",0.935,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"2,542",10.750,0.382,0.396,"16,512.43","28,823.87",5.008,5.001,4.814,0.365
InVista,563,3.128,288+23,"16,513.34",BD,Bend,U0.92,0.92,0.94,U2045.17,"2,045.17","2,191.87",,,,,,,,,,,Seamless,,,,,,,33.81649820,-118.26389132,31.5,"3.0D - 45° - 6:00; Station Fixed 288+23.20
",,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"16,513.34","28,823.20",,,,0.365
InVista,564,3.128,288+23,"16,514.28",GW5600,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,D0.81,1.86,0.81,U2046.11,"2,046.10","2,190.93",0.243,0.243,,,,,,,0.81,219,Long Seam,,,,,,,33.81650091,-118.26389124,31.5,,69.6,,,,,,0.231,"1,005",0.940,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,005",10.750,0.243,0.246,"16,514.28","28,822.50",5.132,5.128,4.620,0.250
InVista,565,3.128,288+22,"16,515.09",GW5610,Weld; Begin 0.365 in wall. API 5L (X-52) Seamless,U0.81,0.81,1.88,U2046.92,"2,046.92","2,190.12",0.392,0.392,,,,,,,1.88,,Seamless,,,,,,,33.81650294,-118.26389118,31.5,,34.1,,,,,,0.331,"2,542",0.934,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"2,542",10.750,0.392,0.389,"16,515.09","28,821.90",4.977,4.976,4.832,0.365
InVista,565,3.128,288+21,"16,516.12",BD,Bend,D0.85,1.03,0.85,U2047.94,"2,047.94","2,189.09",,,,,,,,,,,Seamless,,,,,,,33.81650587,-118.26389108,31.5,"3.0D - 45° - 12:00; Station Fixed 288+21.14
