Tool,Weld Number,Approx. Milepost (miles),"Approx. Map Station
InVista,626,3.553,12+81,"18,761.08","6"" Domestic Utility Water Line 12+81",Foreign Line Crossing,U8.34,8.34,9.64,U55.87,55.87,"2,541.54",,,,,,0.07,0.08,7,,,Seamless,,,,,,,33.81910888,-118.26796237,30.2,"M-122  /  4A-1561  &  Name :Domestic Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: No Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 6 Gap: 0
",100.0,Not Applicable,,,,,0.273,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.273,0.273,"18,761.08","1,280.99",,,,0.277
InVista,626,3.554,12+85,"18,765.09",Recoat W/MBs (Canusa) Start 12+85,Reinforcement - Recoat,D5.63,12.35,5.63,U59.87,59.87,"2,537.54",,,,,,0.13,0.08,17,,,Seamless,,,,,,,33.81910854,-118.26797560,30.1,"M-122  &  Recoat W/MBs (Canusa)  &  PL-0751 - 12+87 - 12+95 (04/09/15) - Dig-15 - Algnmnt Sht 4A-1561
",100.0,Not Applicable,,,,,0.271,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.271,0.271,"18,765.09","1,285.00",,,,0.277
InVista,627,3.555,12+91,"18,770.72",GW6220,Weld; Begin 0.219 in wall. API 5L (X-52) LongSeam,D1.12,17.98,1.12,U65.50,65.50,"2,531.91",0.212,0.212,,,,,,,1.12,349,Long Seam,,,,,,,33.81910807,-118.26799422,30.1,,93.7,,,,,,0.112,"1,562",0.739,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.212,0.213,"18,770.72","1,290.63",4.09,4.090,3.931,0.219
InVista,627,3.555,12+91,"18,771.33",IML-6220-01,Internal Metal Loss,D0.50,0.62,0.50,U66.12,66.12,"2,531.29",0.215,0.212,47,59,,8.54,7.90,119,,,Long Seam,"1,442","1,230","1,913","1,690","2,657","2,348",33.81910801,-118.26799638,30.1,Associated with Deposits; Echo Loss in IR; Crosses Girth Weld; WT Inferred from IR; Under Recoat W/MBs (Canusa),73.0,Internal,0.100,0.025,0.125,0.087,0.112,"1,453",0.739,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.215,0.237,"18,771.33","1,291.25",4.094,4.085,3.931,0.219
InVista,628,3.555,12+92,"18,771.84",GW6230,Weld; Begin 0.322 in wall. API 5L (A) Seamless,U1.12,1.12,1.53,U66.63,66.63,"2,530.79",0.310,0.310,,,,,,,1.53,,Seamless,,,,,,,33.81910798,-118.26799800,30.1,,35.1,,,,,,0.232,"1,453",0.811,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.310,0.320,"18,771.84","1,291.75",4.032,4.030,3.324,0.322
InVista,628,3.555,12+92,"18,772.55",BD,Bend,U0.72,0.72,0.81,U67.34,67.34,"2,530.07",,,,,,,,,,,Seamless,,,,,,,33.81910792,-118.26800043,30.1,"3.0D - 45° - 12:00; Station Fixed 12+92.47
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"18,772.55","1,292.47",,,,0.322
InVista,628,3.556,12+93,"18,773.32",Recoat W/MBs (Canusa) End 12+93,Reinforcement - Recoat,D0.05,1.48,0.05,U68.11,68.11,"2,529.30",,,,,,0.06,0.08,2,,,Seamless,,,,,,,33.81910785,-118.26800286,30.1,"M-122  &  Recoat W/MBs (Canusa)  &  PL-0751 - 12+87 - 12+95 (04/09/15) - Dig-15 - Algnmnt Sht 4A-1561
",0.0,Not Applicable,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,,,"18,773.32","1,293.00",,,,0.322
InVista,629,3.556,12+93,"18,773.37",GW6240,Weld,D0.82,1.53,0.82,U68.16,68.16,"2,529.25",0.303,0.303,,,,,,,0.82,209,Long Seam,,,,,,,33.81910784,-118.26800313,30.1,,78.4,,,,,,0.295,"2,748",0.885,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"2,796",8.625,0.303,0.305,"18,773.37","1,293.04",3.999,3.998,2.715,0.322
InVista,630,3.556,12+94,"18,774.19",GW6250,Weld,U0.82,0.82,1.51,U68.98,68.98,"2,528.43",0.323,0.323,,,,,,,1.51,,Seamless,,,,,,,33.81910778,-118.26800583,30.1,,28.3,,,,,,0.293,"1,613",0.904,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.323,0.331,"18,774.19","1,293.61",4.029,4.027,2.486,0.322
InVista,630,3.556,12+94,"18,774.93",BD,Bend,U0.74,0.74,0.77,U69.72,69.72,"2,527.69",,,,,,,,,,,Seamless,,,,,,,33.81910772,-118.26800826,30.1,3.0D - 45° - 6:00; Station Fixed 12+94.12,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"18,774.93","1,294.12",,,,0.322
InVista,631,3.556,12+95,"18,775.70",GW6260,Weld; Begin 0.219 in wall. API 5L (X-52) LongSeam,D0.97,1.51,0.97,U70.49,70.49,"2,526.92",0.217,0.217,,,,,,,0.97,282,Long Seam,,,,,,,33.81910766,-118.26801069,30.1,,87.7,,,,,,0.212,"1,901",0.930,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.217,0.219,"18,775.70","1,294.90",4.091,4.091,2.849,0.219
InVista,632,3.556,12+96,"18,776.67",GW6270,Weld,U0.97,0.97,15.82,U71.46,71.46,"2,525.95",0.218,0.218,,,,,,,15.82,246,Long Seam,,,,,,,33.81910757,-118.26801393,30.1,,99.3,,,,,,0.204,"1,901",0.947,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.218,0.221,"18,776.67","1,295.87",4.08,4.080,2.779,0.219
InVista,632,3.557,12+98,"18,778.79","30"" Prop. SD(RCP) Utility Line 12+98 ",Foreign Line Crossing,U2.12,2.12,13.70,U73.58,73.58,"2,523.83",,,,,,0.07,0.08,48,,,Long Seam,,,,,,,33.81910739,-118.26802095,30.1,"M-122  /  4A-1561  &  Name :Prop. SD (RCP) Type: Utility Subtype: Storm Drain Below Grnd: Yes Abv PBF Line: No Crossing: Yes Oprtd by PBF: No Depth: 52 Diam: 30 Gap: 11
",100.0,Not Applicable,,,,,0.221,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,8.625,0.221,0.221,"18,778.79","1,298.00",,,,0.219
InVista,632,3.557,13+01,"18,781.77","8"" Utility Line 13+01",Foreign Line Crossing,U5.10,5.10,10.72,U76.56,76.56,"2,520.85",,,,,,0.06,0.08,342,,,Long Seam,,,,,,,33.81910714,-118.26803094,30.1,"M-122  /  4A-1561  &  Name :Unk Type: Utility Subtype: Storm Sewer Below Grnd: Yes Abv PBF Line: Yes Crossing: No Oprtd by PBF: No Depth: 0 Diam: 8 Gap: 0
",100.0,Not Applicable,,,,,0.217,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,8.625,0.217,0.217,"18,781.77","1,301.00",,,,0.219
InVista,632,3.558,13+03,"18,783.68",S Grace Ave (36' W) 13+02.93,Road Crossings,U7.01,7.01,8.81,U78.47,78.47,"2,518.94",,,,,,0.07,0.08,352,,,Long Seam,,,,,,,33.81910698,-118.26803713,30.1,M-122: S Grace Ave (36' W) 13+Station 02.93,100.0,Not Applicable,,,,,0.217,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,8.625,0.217,0.217,"18,783.68","1,302.92",,,,0.219
InVista,632,3.558,13+03,"18,783.69","16"" 4 Corners Heavy Fuel Oil Line 13+02.93",Foreign Line Crossing,U7.02,7.02,8.80,U78.48,78.48,"2,518.93",,,,,,0.06,0.08,102,,,Long Seam,,,,,,,33.81910698,-118.26803713,30.1,"M-122  /  FB M-122 Pg 57  &  Name :4 Corners Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: Yes Crossing: No Oprtd by PBF: No Depth: 0 Diam: 16 Gap: 0
",100.0,Not Applicable,,,,,0.220,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,8.625,0.220,0.220,"18,783.69","1,302.93",,,,0.219
InVista,633,3.559,13+12,"18,792.49",GW6280,Weld,U15.82,15.82,21.41,U87.28,87.28,"2,510.13",0.211,0.211,,,,,,,21.41,9,Long Seam,,,,,,,33.81910614,-118.26806629,30.1,,98.7,,,,,,0.147,"1,531",0.725,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.211,0.214,"18,792.49","1,311.79",4.106,4.106,2.763,0.219
InVista,633,3.560,13+16,"18,796.69","8"" Havy Fuel Oil Line 13+16",Foreign Line Crossing,U4.19,4.19,17.22,U91.48,91.48,"2,505.94",,,,,,0.07,0.08,42,,,Long Seam,,,,,,,33.81910574,-118.26808005,30.1,"""M-122  /  4A-1561
Unconfirmed  &  Name : Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 8 Gap: 0""
",100.0,Not Applicable,,,,,0.210,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,8.625,0.210,0.210,"18,796.69","1,316.01",,,,0.219
InVista,633,3.562,13+29,"18,809.58",SS,Sleeve Start,D4.32,17.09,4.32,U104.37,104.37,"2,493.04",,,,,,,,,,,Long Seam,,,,,,,33.81910453,-118.26812270,30.1,,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"18,809.58","1,328.98",,,,0.219
InVista,633,3.562,13+29,"18,809.58",Full Sole Start 13+33 (13+28.98),Reinforcement - Recoat,D4.32,17.09,4.32,U104.37,104.37,"2,493.04",,,,,,0.06,0.08,37,,,Long Seam,,,,,,,33.81910453,-118.26812270,30.1,"M-122  &  Full Sole  &  PL-0751 - 13+28 - 13+40 (03/03/16) - Dig-12 - Algnmnt Sht 4A-1561; Discrepancy Sleeve Start at 13+28.98
",100.0,Not Applicable,,,,,0.297,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,8.625,0.297,0.297,"18,809.58","1,328.98",,,,0.219
InVista,633,3.562,13+29,"18,809.61",Recoat W/MBs (Canusa) Start 13+29,Reinforcement - Recoat,D4.30,17.11,4.30,U104.40,104.39,"2,493.02",,,,,,0.06,0.08,312,,,Long Seam,,,,,,,33.81910453,-118.26812270,30.1,"M-122  &  Recoat W/MBs (Canusa)  &  PL-0751 - 13+28 - 13+40 (03/03/16) - Dig-12 - Algnmnt Sht 4A-1561; Discrepancy of Sleeve Start so this moved up one foot upstream of sleeve start to 13+28
",100.0,Not Applicable,,,,,0.210,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,8.625,0.210,0.210,"18,809.61","1,329.00",,,,0.219
InVista,633,3.563,13+30,"18,810.97",IML-6280-05,Internal Metal Loss,D2.93,18.48,2.93,U105.76,105.76,"2,491.65",0.209,0.211,30,42,,34.38,27.10,229,,,Long Seam,"1,639","1,422","1,661","1,407","2,307","1,954",33.81910440,-118.26812729,30.1,Under Sleeve; Associated with Debris; Echo Loss in IR; Crosses Long Seam,93.1,Internal,0.064,0.025,0.089,0.122,0.147,"1,531",0.725,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.209,0.212,"18,810.97","1,330.38",4.109,4.108,2.799,0.219
InVista,634,3.563,13+33,"18,813.90",GW6290,Weld,D2.67,21.41,2.67,U108.69,108.69,"2,488.72",0.217,0.217,,,,,,,2.67,147,Long Seam,,,,,,,33.81910412,-118.26813701,30.2,,97.8,,,,,,0.191,"1,758",0.832,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.217,0.222,"18,813.90","1,333.33",4.08,4.079,3.317,0.219
InVista,634,3.563,13+34,"18,814.95",SE,Sleeve End,U1.05,1.05,1.63,U109.74,109.74,"2,487.67",,,,,,,,,,,Long Seam,,,,,,,33.81910402,-118.26814052,30.2,,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"18,814.95","1,334.38",,,,0.219
InVista,634,3.563,13+34,"18,814.95",Full Sole End 13+38 (13+34.38),Reinforcement - Recoat,U1.05,1.05,1.62,U109.74,109.74,"2,487.67",,,,,,0.06,0.08,13,,,Long Seam,,,,,,,33.81910402,-118.26814052,30.2,"M-122  &  Full Sole  &  PL-0751 - 13+28 - 13+40 (03/03/16) - Dig-12 - Algnmnt Sht 4A-1561; Discrepancy Sleeve End at 13+34.38
",100.0,Not Applicable,,,,,0.217,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,8.625,0.217,0.217,"18,814.95","1,334.38",,,,0.219
InVista,634,3.564,13+35,"18,815.57",Recoat W/MB (Canusa) End 13+35,Reinforcement - Recoat,D1.01,1.66,1.01,U110.36,110.36,"2,487.06",,,,,,0.07,0.08,59,,,Long Seam,,,,,,,33.81910397,-118.26814241,30.2,,100.0,Not Applicable,,,,,0.215,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,8.625,0.215,0.215,"18,815.57","1,335.00",,,,0.219
InVista,635,3.564,13+36,"18,816.58",GW6300,Weld,U2.67,2.67,5.86,U111.36,111.36,"2,486.05",0.218,0.218,,,,,,,5.86,310,Long Seam,,,,,,,33.81910387,-118.26814592,30.2,,99.3,,,,,,0.191,"1,889",0.894,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.218,0.220,"18,816.58","1,336.01",4.079,4.079,2.820,0.219
InVista,635,3.565,13+41,"18,821.53","18"" Prop. SD Lat. (RCP) Utility Line 13+41",Foreign Line Crossing,D0.91,4.95,0.91,U116.32,116.32,"2,481.09",,,,,,0.07,0.08,354,,,Long Seam,,,,,,,33.81910340,-118.26816212,30.2,"M-122  /  4A-1561  &  Name :Prop. SD Lat. (RCP) Type: Utility Subtype: Storm Drain Below Grnd: Yes Abv PBF Line: No Crossing: Yes Oprtd by PBF: No Depth: 57 Diam: 18 Gap: 11
",100.0,Not Applicable,,,,,0.218,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,8.625,0.218,0.218,"18,821.53","1,341.00",,,,0.219
InVista,636,3.565,13+42,"18,822.44",GW6310,Weld,D0.97,5.86,0.97,U117.23,117.23,"2,480.18",0.216,0.216,,,,,,,0.97,135,Long Seam,,,,,,,33.81910332,-118.26816509,30.2,,95.4,,,,,,0.210,"1,901",0.928,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.216,0.218,"18,822.44","1,341.91",4.087,4.087,3.959,0.219
InVista,637,3.565,13+43,"18,823.41",GW6320,Weld; Begin 0.322 in wall. API 5L (A) Seamless,U0.97,0.97,1.41,U118.20,118.20,"2,479.21",0.325,0.325,,,,,,,1.41,,Seamless,,,,,,,33.81910322,-118.26816832,30.2,,26.2,,,,,,0.294,"1,613",0.925,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.325,0.331,"18,823.41","1,342.89",4.022,4.023,3.843,0.322
InVista,637,3.565,13+44,"18,824.12",BD,Bend,D0.70,0.71,0.70,U118.91,118.91,"2,478.51",,,,,,,,,,,Seamless,,,,,,,33.81910315,-118.26817075,30.2,"3.0D - 45° - 6:00; Station Fixed 13+43.60
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"18,824.12","1,343.60",,,,0.322
InVista,638,3.565,13+44,"18,824.82",GW6330,Weld,D1.37,1.41,1.36,U119.61,119.61,"2,477.80",0.325,0.325,,,,,,,1.36,,Seamless,,,,,,,33.81910309,-118.26817291,30.2,,36.5,,,,,,0.291,"1,613",0.924,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.325,0.331,"18,824.82","1,344.11",4.027,4.025,2.766,0.322
InVista,638,3.565,13+45,"18,825.60",BD,Bend,D0.58,0.79,0.58,U120.39,120.39,"2,477.02",,,,,,,,,,,Seamless,,,,,,,33.81910301,-118.26817561,30.2,"3.0D - 45° - 12:00; Station Fixed 13+44.68
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"18,825.60","1,344.68",,,,0.322
InVista,639,3.566,13+45,"18,826.18",GW6340,Weld; Begin 0.219 in wall. API 5L (X-52) LongSeam,D1.02,1.36,1.01,U120.97,120.97,"2,476.44",0.216,0.216,,,,,,,1.01,28,Long Seam,,,,,,,33.81910297,-118.26817750,30.2,,84.4,,,,,,0.211,"1,901",0.936,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.216,0.218,"18,826.18","1,345.26",4.086,4.098,2.741,0.219
InVista,639,3.566,13+46,"18,826.68",EC,External Weld (Circ),U0.50,0.50,0.51,U121.47,121.47,"2,475.94",,,,,,,,,,,Long Seam,,,,,,,33.81910291,-118.26817912,30.2,,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"18,826.68","1,345.77",,,,0.219
InVista,640,3.566,13+46,"18,827.20",GW6350,Weld; Begin 0.277 in wall. API 5L (A) Seamless,U1.02,1.01,10.67,U121.99,121.99,"2,475.43",0.279,0.279,,,,,,,10.67,,Seamless,,,,,,,33.81910286,-118.26818101,30.2,Coupling,98.9,,,,,,0.252,"1,387",0.942,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.279,"18,827.20","1,346.28",4.038,4.039,2.780,0.277
InVista,640,3.566,13+47,"18,827.56",EC,External Weld (Circ),U0.36,0.36,10.31,U122.34,122.34,"2,475.07",,,,,,,,,,,Seamless,,,,,,,33.81910283,-118.26818209,30.2,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"18,827.56","1,346.64",,,,0.277
InVista,641,3.568,13+57,"18,837.87",GW6360,Weld,U10.67,10.67,45.14,U132.66,132.66,"2,464.75",0.274,0.274,,,,,,,45.14,,Seamless,,,,,,,33.81910186,-118.26821610,30.2,,99.5,,,,,,0.077,741,0.481,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.274,0.274,"18,837.87","1,357.02",4.038,4.038,2.803,0.277
InVista,641,3.571,13+72,"18,853.18",EML-6360-01,External Metal Loss,U15.31,15.31,29.82,U147.97,147.97,"2,449.44",0.274,0.274,23,32,,26.31,7.50,139,,,Seamless,"1,495","1,360","1,540","1,380","2,138","1,917",33.81910041,-118.26826685,30.3,Intermittent,89.9,External,0.063,0.025,0.088,0.186,0.211,"1,276",0.828,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.274,0.275,"18,853.18","1,372.42",4.034,4.034,3.954,0.277
InVista,641,3.571,13+75,"18,855.38",EML-6360-02,External Metal Loss,U17.51,17.51,27.63,U150.17,150.17,"2,447.24",0.251,0.274,24,34,,0.79,1.13,210,,,Seamless,"1,795","1,777","1,792","1,770","2,489","2,459",33.81910021,-118.26827387,30.3,,70.8,External,0.067,0.025,0.092,0.182,0.207,"1,330",0.863,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.251,0.266,"18,855.38","1,374.63",4.042,4.042,4.034,0.277
InVista,641,3.575,13+94,"18,874.23",PA,Patch,D8.78,36.36,8.78,U169.02,169.02,"2,428.39",,,,,,25,9,305,,,Seamless,,,,,,,33.81909842,-118.26833623,30.3,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"18,874.23","1,393.59",4.039,4.039,3.931,0.277
InVista,641,3.575,13+94,"18,874.24",EML-6360-04,External Metal Loss,D8.76,36.37,8.76,U169.03,169.03,"2,428.38",0.255,0.274,72,81,,24.88,7.50,312,,,Seamless,751,605,"1,111",945,"1,543","1,313",33.81909842,-118.26833623,30.3,Under Patch; Intermittent; Echo Loss in IR; Global GW 14570,87.7,External,0.197,0.025,0.222,0.052,0.077,741,0.481,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.255,0.242,"18,874.24","1,393.60",4.038,4.037,3.931,0.277
InVista,641,3.575,13+97,"18,877.14",EML-6360-05,External Metal Loss,D5.87,39.27,5.87,U171.93,171.93,"2,425.48",0.255,0.274,43,52,,8.56,5.89,319,,,Seamless,"1,272","1,140","1,467","1,321","2,038","1,834",33.81909814,-118.26834594,30.3,Intermittent,92.1,External,0.118,0.025,0.143,0.131,0.156,"1,211",0.786,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.255,0.259,"18,877.14","1,396.52",4.045,4.045,4.033,0.277
InVista,642,3.576,14+02,"18,883.01",GW6370,Weld,D44.28,45.14,44.27,U177.80,177.79,"2,419.62",0.275,0.275,,,,,,,44.27,,Seamless,,,,,,,33.81909759,-118.26836538,30.3,,99.6,,,,,,0.224,"1,361",0.883,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.277,"18,883.01","1,402.42",4.03,4.029,2.766,0.277
InVista,643,3.585,14+47,"18,927.28",GW6380,Weld,D43.25,44.27,43.25,U222.07,222.07,"2,375.34",0.277,0.277,,,,,,,43.25,,Seamless,,,,,,,33.81909341,-118.26851142,30.5,,99.9,,,,,,0.237,"1,376",0.893,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.277,0.277,"18,927.28","1,446.95",4.039,4.039,2.832,0.277
InVista,644,3.593,14+90,"18,970.53",GW6390,Weld,D25.78,43.25,25.78,U265.32,265.32,"2,332.09",0.260,0.260,,,,,,,25.78,,Seamless,,,,,,,33.81908932,-118.26865448,30.6,,99.8,,,,,,0.184,"1,325",0.860,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.260,0.260,"18,970.53","1,490.45",4.052,4.052,2.796,0.277
InVista,644,3.594,14+99,"18,978.93",EML-6390-01,External Metal Loss,U8.40,8.40,17.38,U273.72,273.72,"2,323.70",0.247,0.260,29,39,,2.32,2.82,329,,,Seamless,"1,549","1,472","1,539","1,445","2,138","2,007",33.81908852,-118.26868229,30.6,Intermittent,98.0,External,0.076,0.025,0.101,0.159,0.184,"1,338",0.868,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.247,0.246,"18,978.93","1,498.90",4.051,4.051,4.047,0.277
InVista,645,3.598,15+16,"18,996.31",GW6400,Weld,U25.78,25.78,43.27,U291.10,291.10,"2,306.31",0.277,0.277,,,,,,,43.27,,Seamless,,,,,,,33.81908689,-118.26873952,30.7,,99.9,,,,,,0.225,"1,368",0.888,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.277,0.277,"18,996.31","1,516.38",4.038,4.038,2.795,0.277
InVista,646,3.606,15+60,"19,039.58",GW6410,Weld,U43.27,43.27,46.31,U334.37,334.37,"2,263.04",0.281,0.281,,,,,,,46.31,,Seamless,,,,,,,33.81908280,-118.26888258,30.8,Metal Loss (<15.0%) in Joint,99.9,,,,,,0.184,"1,363",0.884,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.281,0.281,"19,039.58","1,559.90",4.034,4.034,2.895,0.277
InVista,646,3.606,15+60,"19,039.71",S Ravenna Ave (30' W) 15+60.03,Road Crossings,U0.13,0.13,46.18,U334.50,334.50,"2,262.91",,,,,,0.06,0.08,50,,,Seamless,,,,,,,33.81908279,-118.26888285,30.8,M-122: S Ravenna Ave (30' W) Station 15+60.03,100.0,Not Applicable,,,,,0.286,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.286,0.286,"19,039.71","1,560.03",,,,0.277
InVista,646,3.613,15+97,"19,076.42",EML-6410-02,External Metal Loss,D9.47,36.84,9.47,U371.21,371.21,"2,226.20",0.256,0.281,25,33,,1.85,1.53,120,,,Seamless,"1,751","1,694","1,787","1,725","2,482","2,396",33.81907955,-118.26900432,30.8,,84.0,External,0.069,0.025,0.094,0.187,0.212,"1,375",0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.256,0.260,"19,076.42","1,596.96",4.029,4.031,4.026,0.277
InVista,646,3.613,15+97,"19,076.78",EML-6410-03,External Metal Loss,D9.12,37.19,9.12,U371.57,371.57,"2,225.85",0.260,0.281,35,43,,3.63,3.63,87,,,Seamless,"1,544","1,440","1,733","1,628","2,406","2,262",33.81907952,-118.26900540,30.8,Intermittent,94.1,External,0.097,0.025,0.122,0.159,0.184,"1,367",0.887,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.260,0.266,"19,076.78","1,597.32",4.031,4.031,4.020,0.277
InVista,646,3.613,15+98,"19,077.19",EML-6410-04,External Metal Loss,D8.70,37.61,8.70,U371.98,371.98,"2,225.43",0.264,0.281,29,38,,1.33,0.73,205,,,Seamless,"1,777","1,735","1,795","1,749","2,493","2,429",33.81907949,-118.26900675,30.8,,81.7,External,0.082,0.025,0.107,0.174,0.199,"1,387",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.264,0.261,"19,077.19","1,597.74",4.035,4.035,4.032,0.277
InVista,647,3.615,16+06,"19,085.89",GW6420,Weld,D43.45,46.31,43.45,U380.68,380.68,"2,216.73",0.275,0.275,,,,,,,43.45,,Seamless,,,,,,,33.81907873,-118.26903565,30.8,,99.9,,,,,,0.237,"1,369",0.888,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.275,"19,085.89","1,606.48",4.046,4.045,2.766,0.277
InVista,648,3.623,16+50,"19,129.34",GW6430,Weld,U43.45,43.45,45.66,U424.13,424.13,"2,173.28",0.272,0.272,,,,,,,45.66,,Seamless,,,,,,,33.81907491,-118.26917899,30.9,Metal Loss (<15.0%) in Joint,99.9,,,,,,0.217,"1,333",0.865,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.272,"19,129.34","1,650.19",4.032,4.032,2.917,0.277
InVista,649,3.632,16+96,"19,175.01",GW6440,Weld,D43.48,45.66,43.48,U469.80,469.80,"2,127.62",0.273,0.273,,,,,,,43.48,,Seamless,,,,,,,33.81907091,-118.26932991,30.9,,99.9,,,,,,0.230,"1,351",0.876,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.274,"19,175.01","1,696.12",4.042,4.042,3.735,0.277
InVista,650,3.640,17+40,"19,218.49",GW6450,Weld,D42.21,43.48,42.21,U513.28,513.28,"2,084.14",0.279,0.279,,,,,,,42.21,,Seamless,,,,,,,33.81906709,-118.26947352,31.0,,99.9,,,,,,0.242,"1,387",0.915,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.279,0.280,"19,218.49","1,739.85",4.036,4.036,2.796,0.277
InVista,651,3.648,17+82,"19,260.70",GW6460,Weld,D40.88,42.21,40.88,U555.49,555.49,"2,041.92",0.277,0.277,,,,,,,40.88,,Seamless,,,,,,,33.81906338,-118.26961309,31.0,,99.9,,,,,,0.236,"1,387",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.277,0.277,"19,260.70","1,782.31",4.031,4.030,3.975,0.277
InVista,651,3.654,18+14,"19,292.33",S Neptune Ave (30' W) 18+14.13,Road Crossings,D9.25,31.63,9.25,U587.12,587.12,"2,010.29",,,,,,0.07,0.08,69,,,Seamless,,,,,,,33.81906060,-118.26971757,31.0,M-122: S Neptune Ave (30' W) Station 18+14.13,100.0,Not Applicable,,,,,0.289,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.289,0.289,"19,292.33","1,814.13",,,,0.277
InVista,652,3.656,18+23,"19,301.58",GW6470,Weld,U40.88,40.88,44.90,U596.37,596.37,"2,001.04",0.263,0.263,,,,,,,44.90,,Seamless,,,,,,,33.81905982,-118.26974813,31.1,Internal Metal Loss (<15.0%) in Joint,99.9,,,,,,0.199,"1,242",0.806,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.263,0.262,"19,301.58","1,823.43",4.048,4.048,2.786,0.277
InVista,652,3.661,18+54,"19,331.92",IML-6470-01,Internal Metal Loss,D14.56,30.34,14.56,U626.71,626.71,"1,970.70",0.240,0.263,16,25,,1.05,1.53,160,,,Seamless,"1,723","1,698","1,708","1,675","2,372","2,326",33.81905724,-118.26984856,31.1,WT Inferred from IR; Not Associated with Deposits,91.4,Internal,0.042,0.025,0.067,0.196,0.221,"1,272",0.825,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.240,0.241,"19,331.92","1,853.95",4.085,4.084,4.060,0.277
InVista,653,3.664,18+69,"19,346.48",GW6480,Weld,D40.38,44.90,40.38,U641.27,641.27,"1,956.14",0.275,0.275,,,,,,,40.38,,Seamless,,,,,,,33.81905601,-118.26989662,31.1,,99.9,,,,,,0.158,"1,302",0.845,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.275,0.275,"19,346.48","1,868.59",4.036,4.037,2.785,0.277
InVista,653,3.664,18+69,"19,346.89",Recoat W/MBs (Canusa) Start 18+69,Reinforcement - Recoat,U0.41,0.41,39.97,U641.68,641.68,"1,955.74",,,,,,0.07,0.08,96,,,Seamless,,,,,,,33.81905598,-118.26989797,31.1,"M-122  &  Recoat W/MBs (Canusa)  &  PL-0751 - 18+71 - 18+85 (01/27/16) - Dig-1 - Algnmnt Sht 4A-1562
",100.0,Not Applicable,,,,,0.264,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.264,0.264,"19,346.89","1,869.00",,,,0.277
InVista,653,3.666,18+77,"19,354.41",IML-6480-02,Internal Metal Loss,U7.93,7.93,32.45,U649.20,649.20,"1,948.22",0.280,0.275,43,52,,1.45,0.65,22,,,Seamless,"1,652","1,591","1,759","1,710","2,444","2,375",33.81905534,-118.26992280,31.1,Echo Loss in IR; WT Inferred from IR; Not Associated with Deposits,58.5,Internal,0.117,0.025,0.142,0.133,0.158,"1,387",0.907,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.280,0.261,"19,354.41","1,876.57",4.033,4.052,4.027,0.277
InVista,653,3.666,18+78,"19,355.83",Recoat W/MBs (Canusa) End 18+78,Reinforcement - Recoat,U9.35,9.35,31.03,U650.62,650.62,"1,946.79",,,,,,0.06,0.08,81,,,Seamless,,,,,,,33.81905522,-118.26992739,31.2,"M-122  &  Recoat W/MBs (Canusa)  &  PL-0751 - 18+71 - 18+85 (01/27/16) - Dig-1 - Algnmnt Sht 4A-1562
",100.0,Not Applicable,,,,,0.258,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.258,0.258,"19,355.83","1,878.00",,,,0.277
InVista,653,3.667,18+83,"19,360.72",EML-6480-04,External Metal Loss,U14.24,14.24,26.14,U655.51,655.51,"1,941.90",0.262,0.275,21,31,,21.43,5.73,263,,,Seamless,"1,531","1,398","1,579","1,423","2,193","1,976",33.81905480,-118.26994359,31.2,Wall Thickness Variation,100.0,External,0.059,0.025,0.084,0.191,0.216,"1,302",0.845,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.262,0.258,"19,360.72","1,882.91",4.039,4.039,4.024,0.277
InVista,654,3.672,19+09,"19,386.86",GW6490,Weld,U40.38,40.38,43.74,U681.65,681.65,"1,915.77",0.272,0.272,,,,,,,43.74,,Seamless,,,,,,,33.81905259,-118.27002998,31.2,,99.9,,,,,,0.236,"1,357",0.881,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.270,"19,386.86","1,909.21",4.044,4.044,3.228,0.277
InVista,655,3.680,19+53,"19,430.59",GW6500,Weld,D43.55,43.74,43.55,U725.38,725.38,"1,872.03",0.273,0.273,,,,,,,43.55,,Seamless,,,,,,,33.81904888,-118.27017441,31.3,,99.9,,,,,,0.240,"1,384",0.898,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.273,"19,430.59","1,953.20",4.046,4.046,3.045,0.277
InVista,656,3.688,19+97,"19,474.14",GW6510,Weld,D42.90,43.55,42.90,U768.93,768.93,"1,828.48",0.276,0.276,,,,,,,42.90,,Seamless,,,,,,,33.81904519,-118.27031831,31.3,,99.9,,,,,,0.242,"1,382",0.896,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.276,0.276,"19,474.14","1,997.00",4.04,4.040,2.874,0.277
InVista,657,3.696,20+40,"19,517.05",GW6520,Weld,D42.68,42.90,42.68,U811.84,811.84,"1,785.58",0.273,0.273,,,,,,,42.68,,Seamless,,,,,,,33.81904156,-118.27046005,31.4,,99.9,,,,,,0.232,"1,350",0.876,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.274,"19,517.05","2,040.15",4.042,4.041,2.792,0.277
InVista,657,3.702,20+68,"19,544.96",S Marbella Ave (30' W) 20+68.23,Road Crossings,D14.76,27.92,14.76,U839.75,839.75,"1,757.66",,,,,,0.06,0.08,85,,,Seamless,,,,,,,33.81903919,-118.27055237,31.5,M-122: S Marbella Ave (30' W) Station 20+68.23,100.0,Not Applicable,,,,,0.281,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.281,0.281,"19,544.96","2,068.23",,,,0.277
InVista,658,3.704,20+83,"19,559.72",GW6530,Weld,D37.07,42.68,37.07,U854.51,854.51,"1,742.90",0.278,0.278,,,,,,,37.07,,Seamless,,,,,,,33.81903742,-118.27060117,31.5,,99.5,,,,,,0.230,"1,359",0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.278,0.279,"19,559.72","2,083.08",4.038,4.038,2.787,0.277
InVista,659,3.712,21+20,"19,596.79",GW6540,Weld,U37.07,37.07,38.95,U891.58,891.58,"1,705.83",0.266,0.266,,,,,,,38.95,,Seamless,,,,,,,33.81903271,-118.27072340,31.6,,98.4,,,,,,0.229,"1,341",0.870,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.266,0.267,"19,596.79","2,120.37",4.043,4.043,2.789,0.277
InVista,660,3.719,21+60,"19,635.75",GW6550,Weld,U38.95,38.95,47.53,U930.54,930.53,"1,666.88",0.272,0.272,,,,,,,47.53,,Seamless,,,,,,,33.81902776,-118.27085210,31.8,,99.9,,,,,,0.236,"1,366",0.886,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.272,0.272,"19,635.75","2,159.54",4.041,4.042,2.850,0.277
InVista,661,3.728,22+07,"19,683.28",GW6560,Weld,U47.53,47.53,47.73,U978.07,978.07,"1,619.34",0.271,0.271,,,,,,,47.73,,Seamless,,,,,,,33.81901893,-118.27100879,31.8,,99.9,,,,,,0.206,"1,317",0.854,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.271,0.271,"19,683.28","2,207.36",4.034,4.034,2.799,0.277
InVista,661,3.731,22+22,"19,697.67",EML-6560-01,External Metal Loss,U14.39,14.39,33.34,U992.46,992.46,"1,604.95",0.246,0.271,24,33,,7.55,4.44,332,,,Seamless,"1,523","1,404","1,557","1,418","2,163","1,970",33.81901457,-118.27105604,31.7,Wall Thickness Variation,99.8,External,0.065,0.025,0.090,0.181,0.206,"1,317",0.854,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.246,0.245,"19,697.67","2,221.83",4.034,4.034,4.024,0.277
InVista,661,3.731,22+24,"19,699.48",EML-6560-02,External Metal Loss,U16.20,16.20,31.53,U994.27,994.27,"1,603.14",0.251,0.271,19,28,,6.80,3.15,268,,,Seamless,"1,589","1,475","1,622","1,490","2,253","2,069",33.81901402,-118.27106194,31.7,Wall Thickness Variation,100.0,External,0.052,0.025,0.077,0.194,0.219,"1,381",0.896,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.251,0.250,"19,699.48","2,223.65",4.035,4.037,4.029,0.277
InVista,662,3.737,22+55,"19,731.01",GW6570,Weld; Begin 0.322 in wall. API 5L (A) Lap,D42.94,47.73,42.94,U1025.80,"1,025.80","1,571.61",0.327,0.327,,,,,,,42.94,107,Lap,,,,,,,33.81900044,-118.27116487,31.7,,99.9,,,,,,0.311,"1,613",0.955,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.327,0.329,"19,731.01","2,255.37",3.982,3.981,2.790,0.322
InVista,663,3.745,22+99,"19,773.95",GW6580,Weld,U42.94,42.94,43.01,U1068.74,"1,068.74","1,528.67",0.323,0.323,,,,,,,43.01,173,Lap,,,,,,,33.81897779,-118.27130440,31.8,Small Laminations in Joint,99.1,,,,,,0.289,"1,613",0.930,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.323,0.327,"19,773.95","2,298.56",3.988,3.987,2.804,0.322
InVista,663,3.748,23+11,"19,786.81",Catskill Ave (36' W) 23+11.49,Road Crossings,U12.85,12.85,30.16,U1081.60,"1,081.60","1,515.82",,,,,,0.07,0.08,195,,,Lap,,,,,,,33.81897043,-118.27134588,31.9,M-122: Catskill Ave (36' W) Station 23+11.49,100.0,Not Applicable,,,,,0.323,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.323,0.323,"19,786.81","2,311.49",,,,0.322
InVista,663,3.752,23+34,"19,809.24",LAM-6580-02,Lamination,D7.73,35.28,7.73,U1104.03,"1,104.03","1,493.39",,,,,,14.75,0.97,351,,,Lap,,,,,,,33.81895593,-118.27141782,31.8,Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"19,809.24","2,334.05",3.99,3.990,3.985,0.322
InVista,664,3.753,23+42,"19,816.97",GW6590,Weld,U43.02,43.01,43.47,U1111.76,"1,111.76","1,485.65",0.328,0.328,,,,,,,43.47,212,Lap,,,,,,,33.81895083,-118.27144274,31.8,,99.8,,,,,,0.313,"1,613",0.981,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.328,0.330,"19,816.97","2,341.82",3.983,3.983,2.791,0.322
InVista,664,3.754,23+46,"19,820.69",(PLRC) Line 23+45.57,Foreign Line Crossing,U3.72,3.72,39.74,U1115.48,"1,115.48","1,481.93",,,,,,0.06,0.08,145,,,Lap,,,,,,,33.81894836,-118.27145480,31.7,"M-122  /  4A-1562  &  Name :Unk (PLRC) Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 0 Gap: 0
",100.0,Not Applicable,,,,,0.330,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.330,0.330,"19,820.69","2,345.57",,,,0.322
InVista,665,3.761,23+86,"19,860.44",GW6600,Weld,D41.74,43.47,41.74,U1155.23,"1,155.22","1,442.19",0.322,0.322,,,,,,,41.74,227,Lap,,,,,,,33.81892230,-118.27158230,31.6,Small Lamination in Joint,99.8,,,,,,0.295,"1,613",0.963,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.322,0.323,"19,860.44","2,385.54",3.988,3.988,2.800,0.322
InVista,666,3.769,24+28,"19,902.18",GW6610,Weld,U41.74,41.74,43.69,U1196.97,"1,196.97","1,400.44",0.322,0.322,,,,,,,43.69,67,Lap,,,,,,,33.81889762,-118.27171703,31.6,,99.9,,,,,,0.309,"1,613",0.970,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.322,0.323,"19,902.18","2,427.53",3.988,3.987,2.833,0.322
InVista,667,3.778,24+71,"19,945.87",GW6620,Weld,D43.00,43.69,43.00,U1240.66,"1,240.66","1,356.76",0.326,0.326,,,,,,,43.00,139,Lap,,,,,,,33.81887876,-118.27185954,31.8,,99.9,,,,,,0.303,"1,613",0.971,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.326,0.327,"19,945.87","2,471.47",3.984,3.984,2.924,0.322
InVista,667,3.781,24+90,"19,964.29",Test Lead Wire 24+90,Corrosion Controls,U18.42,18.42,24.57,U1259.08,"1,259.08","1,338.33",,,,,,0.07,0.08,222,,,Lap,,,,,,,33.81887228,-118.27192003,31.8,M-122: Test Lead Wire Station 24+90,100.0,Not Applicable,,,,,0.328,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.328,0.328,"19,964.29","2,490.00",,,,0.322
InVista,668,3.786,25+15,"19,988.86",GW6630,Weld,D42.27,43.00,42.27,U1283.65,"1,283.65","1,313.76",0.322,0.322,,,,,,,42.27,333,Lap,,,,,,,33.81886623,-118.27200101,31.8,,99.6,,,,,,0.306,"1,613",0.947,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.322,0.322,"19,988.86","2,514.72",3.986,3.985,2.991,0.322
InVista,669,3.794,25+57,"20,031.14",GW6640,Weld; Begin 0.277 in wall. API 5L (A) Seamless,D14.26,42.27,14.26,D1271.49,"1,325.92","1,271.49",0.273,0.273,,,,,,,14.26,,Seamless,,,,,,,33.81885941,-118.27214032,31.1,Metal Loss (<15.0%) in Joint,98.3,,,,,,0.214,"1,333",0.865,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.273,0.272,"20,031.14","2,557.24",4.039,4.022,2.947,0.277
InVista,669,3.795,25+64,"20,037.63",EML-6640-01,External Metal Loss,U6.50,6.50,7.76,D1264.99,"1,332.42","1,264.99",0.267,0.273,22,31,,2.32,1.05,175,,,Seamless,"1,688","1,619","1,732","1,656","2,405","2,300",33.81885854,-118.27216189,31.0,Intermittent,88.8,External,0.059,0.025,0.084,0.189,0.214,"1,373",0.891,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.267,0.275,"20,037.63","2,563.77",4.048,4.048,4.043,0.277
InVista,669,3.795,25+64,"20,037.87",EML-6640-02,External Metal Loss,U6.73,6.73,7.53,D1264.75,"1,332.66","1,264.75",0.268,0.273,22,31,,1.80,1.29,179,,,Seamless,"1,720","1,667","1,742","1,682","2,420","2,336",33.81885850,-118.27216270,31.0,Intermittent,90.5,External,0.059,0.025,0.084,0.189,0.214,"1,372",0.890,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.268,0.274,"20,037.87","2,564.01",4.047,4.046,4.039,0.277
InVista,669,3.795,25+64,"20,038.06",EML-6640-03,External Metal Loss,U6.93,6.93,7.33,D1264.56,"1,332.85","1,264.56",0.278,0.273,16,26,,3.19,3.15,186,,,Seamless,"1,692","1,609","1,724","1,629","2,394","2,263",33.81885848,-118.27216324,30.9,Intermittent,90.7,External,0.045,0.025,0.070,0.203,0.228,"1,372",0.890,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.278,0.285,"20,038.06","2,564.21",4.04,4.040,4.035,0.277
InVista,669,3.795,25+65,"20,039.24",EML-6640-04,External Metal Loss,D6.15,8.11,6.15,D1263.38,"1,334.03","1,263.38",0.286,0.273,22,31,,5.07,3.31,164,,,Seamless,"1,596","1,489","1,676","1,556","2,328","2,161",33.81885832,-118.27216702,30.9,,91.4,External,0.059,0.025,0.084,0.189,0.214,"1,367",0.887,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.286,0.298,"20,039.24","2,565.39",4.041,4.042,4.030,0.277
InVista,669,3.796,25+70,"20,043.77",BD,Bend,D1.62,12.64,1.62,D1258.85,"1,338.56","1,258.85",,,,,,,,,,,Seamless,,,,,,,33.81885654,-118.27218151,29.9,Induction - 9:00; Station Fixed 25+69.95,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"20,043.77","2,569.95",,,,0.277
InVista,670,3.796,25+71,"20,045.40",GW6650,Weld; Begin 0.322 in wall. API 5L (A) Lap,U14.26,14.26,14.92,D1257.23,"1,340.19","1,257.23",0.300,0.300,,,,,,,14.92,75,Lap,,,,,,,33.81885395,-118.27218593,29.9,Joint Factor set to 0.8 according to GP-87-87-18 for lap welded pipe  where corrosion crosses the seam with no corrosion concentration at seam.,99.0,,,,,,0.162,695,0.485,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,290",8.625,0.300,0.298,"20,045.40","2,571.49",4.014,4.013,2.796,0.322
InVista,670,3.798,25+78,"20,052.27",Recoat (Canusa) Start 25+78,Reinforcement - Recoat,U6.87,6.87,8.04,D1250.35,"1,347.06","1,250.35",,,,,,0.07,0.08,356,,,Lap,,,,,,,33.81884160,-118.27220375,30.0,"M-122  &  Recoat (Canusa)  &  PL-0751 - 25+96 - 25+83 (06/18/11) - EML (multiple) / Listed in Intrepid as M-131 (2605) but should be M-122 (6724) - Algnmnt Sht 4A-1562
",100.0,Not Applicable,,,,,0.299,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.299,0.299,"20,052.27","2,578.00",,,,0.322
InVista,670,3.798,25+78,"20,052.27",Armor Wrap W/MBs Start 25+78,Reinforcement - Recoat,U6.87,6.87,8.04,D1250.35,"1,347.06","1,250.35",,,,,,0.07,0.08,313,,,Lap,,,,,,,33.81884160,-118.27220375,30.0,"M-122  &  Armor Wrap W/MBs  &  PL-0751 - 25+96 - 25+83 (06/18/11) - EML (multiple) / Listed in Intrepid as M-131 (2605) but should be M-122 (6724) - Algnmnt Sht 4A-1562
",100.0,Not Applicable,,,,,0.302,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.302,0.302,"20,052.27","2,578.00",,,,0.322
InVista,670,3.799,25+84,"20,058.57",EML-6650-03,External Metal Loss,D1.74,13.17,1.74,D1244.05,"1,353.36","1,244.05",0.297,0.300,75,83,,262.79,21.85,18,,,Lap,581,468,916,782,"1,272","1,086",33.81882958,-118.27221945,30.4,Deepest Point in Bend; Associated With Small Laminations; Crosses 2 Girth Welds; Under Partial Armor Wrap and Recoat; Global GW 14860; ,91.0,External,0.225,0.025,0.250,0.050,0.075,491,0.274,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.297,0.275,"20,058.57","2,583.98",4.01,4.007,2.792,0.322
InVista,671,3.799,25+86,"20,060.31",GW6660,Weld; Begin 0.322 in wall. API 5L (A) Seamless,D5.52,14.92,5.52,D1242.31,"1,355.10","1,242.31",0.209,0.209,,,,,,,5.52,,Seamless,,,,,,,33.81882638,-118.27222363,30.4,,87.6,,,,,,0.075,491,0.274,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.209,0.214,"20,060.31","2,585.63",3.996,3.997,2.792,0.322
InVista,671,3.800,25+89,"20,064.26",BD,Bend,D1.57,3.95,1.57,D1238.36,"1,359.05","1,238.36",,,,,,,,,,,Seamless,,,,,,,33.81881924,-118.27223330,31.4,Induction - 3:00; Station Fixed 25+89.37,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"20,064.26","2,589.37",,,,0.322
InVista,672,3.800,25+91,"20,065.83",GW6670,Weld; Begin 0.322 in wall. API 5L (A) Lap,U5.52,5.52,49.08,D1236.79,"1,360.62","1,236.79",0.315,0.315,,,,,,,49.08,52,Lap,,,,,,,33.81881836,-118.27223833,31.4,Small Laminations in Joint; Joint Factor set to 0.8 according to GP-87-87-18 for lap welded pipe  where corrosion crosses the seam with no corrosion concentration at seam.,95.9,,,,,,0.136,547,0.382,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,290",8.625,0.315,0.312,"20,065.83","2,590.94",4.008,4.008,3.112,0.322
InVista,672,3.801,25+92,"20,066.96",Recoat (Canusa) Ends 25+92.07,Reinforcement - Recoat,U1.13,1.13,47.95,D1235.66,"1,361.75","1,235.66",,,,,,0.07,0.08,347,,,Lap,,,,,,,33.81881772,-118.27224200,31.5,"M-122  &  Recoat (Canusa)  &  PL-0751 - 25+96 - 25+83 (06/18/11) - EML (multiple) / Listed in Intrepid as M-131 (2605) but should be M-122 (6724) - Algnmnt Sht 4A-1562
",100.0,Not Applicable,,,,,0.313,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.313,0.313,"20,066.96","2,592.07",,,,0.322
InVista,672,3.801,25+92,"20,066.96",Armor Wrap W/MBs End 25+92.07,Reinforcement - Recoat,U1.13,1.13,47.95,D1235.66,"1,361.75","1,235.66",,,,,,0.07,0.08,313,,,Lap,,,,,,,33.81881772,-118.27224200,31.5,"M-122  &  Armor Wrap W/MBs  &  PL-0751 - 25+96 - 25+83 (06/18/11) - EML (multiple) / Listed in Intrepid as M-131 (2605) but should be M-122 (6724) - Algnmnt Sht 4A-1562
",100.0,Not Applicable,,,,,0.314,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.314,0.314,"20,066.96","2,592.07",,,,0.322
InVista,672,3.801,25+92,"20,066.96",CB,Casing (Begin),U1.13,1.13,47.95,D1235.66,"1,361.75","1,235.66",,,,,,,,,,,Lap,,,,,,,33.81881772,-118.27224200,31.5,"M-122: 12"" Casing Begin Station 25+92.07 ",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"20,066.96","2,592.07",,,,0.322
InVista,672,3.801,25+93,"20,067.46","8"" (Transite) Water Line 25+92.57",Foreign Line Crossing,U1.63,1.63,47.46,D1235.17,"1,362.24","1,235.17",,,,,,0.07,0.08,265,,,Lap,,,,,,,33.81881762,-118.27224362,31.5,"M-122  /  4A-1562  &  Name :Unk (transite) Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 78 Diam: 8 Gap: 12
",100.0,Not Applicable,,,,,0.316,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.316,0.316,"20,067.46","2,592.57",,,,0.322
InVista,672,3.807,26+25,"20,099.40",LAM-6670-05,Lamination,D15.51,33.58,15.51,D1203.22,"1,394.19","1,203.22",,,,,,83.36,1.77,66,,,Lap,,,,,,,33.81881119,-118.27234813,31.9,Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"20,099.40","2,624.58",4.007,4.007,3.993,0.322
InVista,672,3.807,26+25,"20,099.80",LAM-6670-06,Lamination,D15.11,33.97,15.11,D1202.82,"1,394.59","1,202.82",,,,,,52.69,1.53,334,,,Lap,,,,,,,33.81881110,-118.27234947,31.9,Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"20,099.80","2,624.98",4.011,4.010,3.999,0.322
InVista,672,3.808,26+33,"20,107.88",Dolores Street (55.1' W) 26+33.07,Road Crossings,D7.04,42.05,7.04,D1194.75,"1,402.67","1,194.75",,,,,,0.07,0.08,201,,,Lap,,,,,,,33.81880948,-118.27237587,32.1,M-122: Dolores Street (55.1' W) Station 26+33.07,100.0,Not Applicable,,,,,0.318,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.318,0.318,"20,107.88","2,633.07",,,,0.322
InVista,673,3.810,26+40,"20,114.91",GW6680,Weld; Begin 0.277 in wall. API 5L (A) Lap,D42.73,49.08,42.73,D1187.71,"1,409.70","1,187.71",0.265,0.265,,,,,,,42.73,205,Lap,,,,,,,33.81880882,-118.27239894,32.1,Joint Factor set to 0.8 according to GP-87-87-18 for lap welded pipe  where corrosion crosses the seam with no corrosion concentration at seam.,99.7,,,,,,0.156,860,0.697,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.265,0.266,"20,114.91","2,640.13",4.039,4.040,2.817,0.277
InVista,673,3.812,26+54,"20,129.24",EML-6680-01,External Metal Loss,U14.33,14.33,28.40,D1173.38,"1,424.03","1,173.38",0.263,0.265,41,51,,17.65,11.45,105,,,Lap,965,855,"1,046",919,"1,452","1,276",33.81880863,-118.27244621,32.1,Intermittent; Crosses Long Seam,91.5,External,0.109,0.025,0.134,0.131,0.156,860,0.697,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.263,0.256,"20,129.24","2,654.48",4.039,4.039,4.020,0.277
InVista,673,3.814,26+61,"20,135.63",EML-6680-02,External Metal Loss,U20.72,20.72,22.01,D1166.99,"1,430.42","1,166.99",0.262,0.265,19,28,,13.74,1.45,242,,,Lap,"1,222","1,121","1,278","1,160","1,775","1,612",33.81880856,-118.27246700,32.2,Intermittent,96.8,External,0.050,0.025,0.075,0.190,0.215,"1,096",0.888,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.262,0.277,"20,135.63","2,660.89",4.047,4.043,4.024,0.277
InVista,673,3.814,26+62,"20,137.07",EML-6680-03,External Metal Loss,D20.58,22.15,20.58,D1165.56,"1,431.86","1,165.56",0.259,0.265,20,30,,61.48,2.90,221,,,Lap,"1,174","1,062","1,210","1,078","1,681","1,498",33.81880853,-118.27247187,32.2,Intermittent,97.1,External,0.054,0.025,0.079,0.186,0.211,"1,049",0.850,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,110",8.625,0.259,0.265,"20,137.07","2,662.32",4.037,4.041,4.025,0.277
InVista,674,3.818,26+83,"20,157.65",GW6690,Weld; Begin 0.322 in wall. API 5L (A) Lap,D25.48,42.73,25.48,D1144.98,"1,452.43","1,144.98",0.298,0.298,,,,,,,25.48,56,Lap,,,,,,,33.81880827,-118.27253939,32.2,,99.3,,,,,,0.213,"1,324",0.739,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.298,0.299,"20,157.65","2,682.95",4.014,4.013,2.982,0.322
InVista,674,3.821,26+99,"20,173.40",EML-6690-01,External Metal Loss,D9.72,15.76,9.72,D1129.22,"1,468.19","1,129.22",0.296,0.298,29,37,,44.17,6.85,237,,,Lap,"1,521","1,381","1,495","1,330","2,076","1,847",33.81880806,-118.27259125,32.2,,87.3,External,0.085,0.025,0.110,0.188,0.213,"1,324",0.739,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.296,0.293,"20,173.40","2,698.73",4.015,4.014,3.994,0.322
InVista,674,3.821,27+02,"20,176.48",CE,Casing (End),D6.64,18.83,6.64,D1126.14,"1,471.27","1,126.14",,,,,,,,,,,Lap,,,,,,,33.81880802,-118.27260124,32.2,"M-122: 12"" Casing Ends Station 27+01.82",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"20,176.48","2,701.82",,,,0.322
InVista,674,3.821,27+02,"20,176.48",Test Lead Wire 27+01.82,Corrosion Controls,D6.64,18.84,6.64,D1126.14,"1,471.27","1,126.14",,,,,,0.07,0.08,234,,,Lap,,,,,,,33.81880802,-118.27260124,32.2,M-122: Test Lead Wire Station 27+01.82,100.0,Not Applicable,,,,,0.301,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.301,0.301,"20,176.48","2,701.82",,,,0.322
InVista,675,3.823,27+08,"20,183.12",GW6700,Weld,U25.48,25.48,49.10,D1119.50,"1,477.91","1,119.50",0.320,0.320,,,,,,,49.10,193,Lap,,,,,,,33.81880794,-118.27262312,32.3,Small Laminations in Joint,98.4,,,,,,0.277,"1,613",0.944,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.320,0.320,"20,183.12","2,708.47",4.005,4.004,2.816,0.322
InVista,675,3.830,27+46,"20,221.06",LAM-6700-01,Lamination,D11.16,37.94,11.16,D1081.57,"1,515.85","1,081.57",,,,,,127.08,1.53,27,,,Lap,,,,,,,33.81880744,-118.27274763,32.3,Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"20,221.06","2,746.49",4.002,4.002,3.988,0.322
InVista,676,3.832,27+58,"20,232.22",GW6710,Weld,D37.68,49.10,37.68,D1070.40,"1,527.01","1,070.40",0.304,0.304,,,,,,,37.68,111,Lap,,,,,,,33.81880729,-118.27278436,32.4,,99.8,,,,,,0.284,"1,613",0.920,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.304,0.306,"20,232.22","2,757.67",4.009,4.008,2.827,0.322
InVista,676,3.837,27+83,"20,257.81",None (Alley Way) (20'W) 27+83.32,Road Crossings,D12.09,25.59,12.09,D1044.82,"1,552.60","1,044.81",,,,,,0.06,0.08,189,,,Lap,,,,,,,33.81880697,-118.27286836,32.4,M-122: None (Alley Way) (20'W) Station 27+83.32,100.0,Not Applicable,,,,,0.305,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.305,0.305,"20,257.81","2,783.32",,,,0.322
InVista,677,3.839,27+95,"20,269.90",GW6720,Weld,U37.68,37.68,49.71,D1032.72,"1,564.69","1,032.72",0.320,0.320,,,,,,,49.71,195,Lap,,,,,,,33.81880718,-118.27290810,32.4,Metal Loss (<15.0%) in Joint; Small Laminations in Joint,99.8,,,,,,0.284,"1,613",0.929,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.320,0.320,"20,269.90","2,795.43",4.006,4.007,3.133,0.322
InVista,678,3.848,28+45,"20,319.61",GW6730,Weld,D25.27,49.71,25.27,D983.01,"1,614.40",983.01,0.322,0.322,,,,,,,25.27,134,Lap,,,,,,,33.81880852,-118.27307122,32.6,,99.9,,,,,,0.312,"1,613",0.975,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.322,0.323,"20,319.61","2,845.25",4.002,4.002,2.808,0.322
InVista,679,3.853,28+71,"20,344.88",GW6740,Weld,U25.27,25.27,49.35,D957.74,"1,639.67",957.74,0.323,0.323,,,,,,,49.35,292,Lap,,,,,,,33.81880920,-118.27315414,32.6,,99.9,,,,,,0.298,"1,613",0.955,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.323,0.323,"20,344.88","2,870.57",4.002,4.002,2.846,0.322
InVista,680,3.863,29+20,"20,394.22",GW6750,Weld,U49.35,49.35,49.52,D908.40,"1,689.01",908.40,0.315,0.315,,,,,,,49.52,271,Lap,,,,,,,33.81881054,-118.27331619,32.8,Small Laminations in Joint,94.7,,,,,,0.306,"1,613",0.956,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.315,0.315,"20,394.22","2,920.01",4.01,4.009,2.765,0.322
InVista,680,3.863,29+23,"20,397.18",LAM-6750-01,Lamination,U2.96,2.96,46.57,D905.44,"1,691.97",905.44,,,,,,59.26,1.61,93,,,Lap,,,,,,,33.81881062,-118.27332591,32.8,Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"20,397.18","2,922.98",4.001,4.004,2.820,0.322
InVista,680,3.864,29+30,"20,404.27",LAM-6750-02,Lamination,U10.05,10.05,39.48,D898.35,"1,699.06",898.35,,,,,,52.86,1.05,322,,,Lap,,,,,,,33.81881081,-118.27334914,32.8,Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"20,404.27","2,930.08",4.023,4.023,4.012,0.322
InVista,680,3.865,29+31,"20,405.47",LAM-6750-03,Lamination,U11.24,11.24,38.28,D897.15,"1,700.26",897.15,,,,,,105.60,1.77,35,,,Lap,,,,,,,33.81881084,-118.27335320,32.8,Variable Depth; Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"20,405.47","2,931.28",4.01,4.010,3.990,0.322
