Tool,Weld Number,Approx. Milepost (miles),"Approx. Map Station
InVista,886,4.939,183+16,"26,077.13",GW8780,Weld,D38.55,41.67,38.55,D1672.39,"2,348.55","1,672.39",0.244,0.244,,,,,,,38.55,356,Long Seam,,,,,,,33.82138097,-118.28878536,35.9,,97.6,,,,,,0.240,"1,741",0.962,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.244,0.246,"26,077.13","18,316.41",5.131,5.131,5.045,0.250
InVista,887,4.946,182+78,"26,115.68",GW8790,Weld,U38.55,38.55,41.71,D1633.84,"2,387.10","1,633.84",0.242,0.242,,,,,,,41.71,332,Long Seam,,,,,,,33.82138113,-118.28891366,35.9,,98.5,,,,,,0.236,"1,741",0.952,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.242,0.244,"26,115.68","18,277.52",5.134,5.133,5.049,0.250
InVista,887,4.954,182+38,"26,154.85","0.75"" Utility Telephone line 182+38",Foreign Line Crossing,D2.53,39.17,2.53,D1594.67,"2,426.27","1,594.67",,,,,,0.04,0.10,146,,,Long Seam,,,,,,,33.82138130,-118.28904412,35.8,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Telephone Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 45.96 Diam: 0.75 Gap: 9.6
",100.0,Not Applicable,,,,,0.244,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.244,0.244,"26,154.85","18,238.00",,,,0.250
InVista,887,4.954,182+38,"26,154.86","0.75"" Utility Gas Line 182+38",Foreign Line Crossing,D2.53,39.17,2.53,D1594.66,"2,426.27","1,594.66",,,,,,0.04,0.10,278,,,Long Seam,,,,,,,33.82138130,-118.28904412,35.8,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 45.96 Diam: 0.75 Gap: 9.6
",100.0,Not Applicable,,,,,0.240,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.240,0.240,"26,154.86","18,238.00",,,,0.250
InVista,888,4.954,182+35,"26,157.39",GW8800,Weld,D41.60,41.71,41.60,D1592.13,"2,428.81","1,592.13",0.250,0.250,,,,,,,41.60,5,Long Seam,,,,,,,33.82138131,-118.28905250,35.8,,97.5,,,,,,0.236,"1,741",0.973,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.250,0.252,"26,157.39","18,235.45",5.123,5.123,5.017,0.250
InVista,888,4.959,182+07,"26,185.59","1"" Utility Water Line 182+07",Foreign Line Crossing,D13.40,28.20,13.40,D1563.93,"2,457.01","1,563.93",,,,,,0.04,0.10,100,,,Long Seam,,,,,,,33.82138142,-118.28914622,35.7,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 47.64 Diam: 1 Gap: 8.4
",100.0,Not Applicable,,,,,0.248,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.248,0.248,"26,185.59","18,207.00",,,,0.250
InVista,889,4.962,181+93,"26,198.99",GW8810,Weld,U41.60,41.60,41.66,D1550.53,"2,470.41","1,550.53",0.246,0.246,,,,,,,41.66,353,Long Seam,,,,,,,33.82138148,-118.28919105,35.7,,98.6,,,,,,0.242,"1,741",0.970,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.246,0.249,"26,198.99","18,193.48",5.128,5.128,5.032,0.250
InVista,890,4.970,181+51,"26,240.65",GW8820,Weld,U41.66,41.66,45.18,D1508.87,"2,512.07","1,508.87",0.246,0.246,,,,,,,45.18,83,Long Seam,,,,,,,33.82138165,-118.28932962,35.6,,99.0,,,,,,0.238,"1,741",0.965,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.246,0.248,"26,240.65","18,151.45",5.125,5.125,3.151,0.250
InVista,890,4.974,181+31,"26,260.92","0.75"" Utility Gas Line 181+31",Foreign Line Crossing,U20.27,20.27,24.90,D1488.60,"2,532.34","1,488.60",,,,,,0.04,0.10,283,,,Long Seam,,,,,,,33.82138174,-118.28939714,35.6,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 38.88 Diam: 0.75 Gap: 12
",100.0,Not Applicable,,,,,0.249,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.249,0.249,"26,260.92","18,131.00",,,,0.250
InVista,890,4.974,181+31,"26,260.92","0.75"" Utility Telephone Line 181+31",Foreign Line Crossing,U20.27,20.27,24.90,D1488.60,"2,532.34","1,488.60",,,,,,0.04,0.10,160,,,Long Seam,,,,,,,33.82138174,-118.28939714,35.6,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Telephone Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 38.88 Diam: 0.75 Gap: 12
",100.0,Not Applicable,,,,,0.244,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.244,0.244,"26,260.92","18,131.00",,,,0.250
InVista,891,4.978,181+06,"26,285.83",GW8830,Weld,D41.69,45.18,41.69,D1463.69,"2,557.24","1,463.69",0.248,0.248,,,,,,,41.69,303,Long Seam,,,,,,,33.82138184,-118.28948007,35.6,,98.7,,,,,,0.244,"1,741",0.977,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.248,0.251,"26,285.83","18,105.88",5.126,5.126,5.047,0.250
InVista,891,4.982,180+89,"26,302.56","1"" Utility Water Line 180+89",Foreign Line Crossing,U16.73,16.73,24.96,D1446.96,"2,573.97","1,446.96",,,,,,0.04,0.10,95,,,Long Seam,,,,,,,33.82138191,-118.28953571,35.5,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 42.24 Diam: 1 Gap: 12
",100.0,Not Applicable,,,,,0.250,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.250,0.250,"26,302.56","18,089.00",,,,0.250
InVista,891,4.985,180+70,"26,321.39",Utility Telephone Line 180+70,Foreign Line Crossing,D6.12,35.56,6.12,D1428.13,"2,592.81","1,428.13",,,,,,0.04,0.10,125,,,Long Seam,,,,,,,33.82138199,-118.28959838,35.5,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Telephone Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 47.64 Diam: Unk Gap: 6
",100.0,Not Applicable,,,,,0.251,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.251,0.251,"26,321.39","18,070.00",,,,0.250
InVista,891,4.985,180+70,"26,321.59","0.75"" Utility Gas Line 180+69",Foreign Line Crossing,D5.93,35.76,5.92,D1427.93,"2,593.00","1,427.93",,,,,,2.41,0.10,184,,,Long Seam,,,,,,,33.82138199,-118.28959919,35.5,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 45.84 Diam: 0.75 Gap: 6
",100.0,Not Applicable,,,,,0.246,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.247,0.247,"26,321.59","18,069.80",,,,0.250
InVista,892,4.986,180+64,"26,327.51",GW8840,Weld,D41.28,41.69,41.28,D1422.01,"2,598.93","1,422.01",0.255,0.255,,,,,,,41.28,297,Long Seam,,,,,,,33.82138202,-118.28961890,35.5,,97.7,,,,,,0.250,"1,741",0.986,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.255,0.257,"26,327.51","18,063.82",5.118,5.118,5.039,0.250
InVista,892,4.990,180+46,"26,345.63",Van Deene Ave (36' W) 180.45.54,Road Crossings,U18.12,18.12,23.16,D1403.89,"2,617.05","1,403.89",,,,,,0.04,0.10,186,,,Long Seam,,,,,,,33.82138209,-118.28967914,35.4,M-44: Van Deene Ave (36' W) Station 180.45.54,100.0,Not Applicable,,,,,0.254,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.254,0.254,"26,345.63","18,045.54",,,,0.250
InVista,893,4.994,180+22,"26,368.79",GW8850,Weld,D38.26,41.28,38.26,D1380.73,"2,640.21","1,380.73",0.245,0.245,,,,,,,38.26,33,Long Seam,,,,,,,33.82138203,-118.28975611,35.0,,97.9,,,,,,0.237,"1,741",0.950,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.245,0.248,"26,368.79","18,022.18",5.132,5.131,3.017,0.250
InVista,893,4.999,179+98,"26,392.76","12"" Heavy Fuel Oil Line 179+98",Foreign Line Crossing,D14.29,23.97,14.29,D1356.76,"2,664.18","1,356.76",,,,,,0.04,0.10,190,,,Long Seam,,,,,,,33.82138196,-118.28983604,34.5,"""M-44  /  4A-407B
Unconfirmed  &  Name : Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 38 Diam: 12 Gap: 21""
",100.0,Not Applicable,,,,,0.250,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.250,0.250,"26,392.76","17,998.00",,,,0.250
InVista,893,5.000,179+92,"26,398.71","8"" Utility Sewer Line 179+92",Foreign Line Crossing,D8.34,29.92,8.34,D1350.81,"2,670.13","1,350.81",,,,,,0.04,0.10,189,,,Long Seam,,,,,,,33.82138195,-118.28985575,34.3,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Sewer Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 8 Gap: 0
",100.0,Not Applicable,,,,,0.247,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.247,0.247,"26,398.71","17,992.00",,,,0.250
InVista,894,5.001,179+84,"26,407.05",GW8860,Weld,D12.23,38.26,12.22,D1342.47,"2,678.47","1,342.47",0.249,0.249,,,,,,,12.22,327,Long Seam,,,,,,,33.82138193,-118.28988356,34.2,,97.8,,,,,,0.243,"1,741",0.968,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.249,0.251,"26,407.05","17,983.58",5.124,5.125,5.006,0.250
InVista,894,5.003,179+74,"26,416.55","1"" Utility Water Line 179+74",Foreign Line Crossing,D2.73,9.50,2.73,D1332.97,"2,687.97","1,332.97",,,,,,0.04,0.10,136,,,Long Seam,,,,,,,33.82138190,-118.28991516,33.9,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 51 Diam: 1 Gap: 9.6
",100.0,Not Applicable,,,,,0.252,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.252,0.252,"26,416.55","17,974.00",,,,0.250
InVista,895,5.004,179+71,"26,419.28",GW8870,Weld,U12.23,12.22,41.60,D1330.25,"2,690.69","1,330.24",0.245,0.245,,,,,,,41.60,358,Long Seam,,,,,,,33.82138190,-118.28992434,33.9,,97.4,,,,,,0.237,"1,741",0.963,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.245,0.247,"26,419.28","17,971.25",5.129,5.128,2.824,0.250
InVista,895,5.004,179+69,"26,421.51","0.75"" Utility Gas Line 179+69",Foreign Line Crossing,U2.24,2.24,39.36,D1328.01,"2,692.93","1,328.01",,,,,,0.04,0.10,211,,,Long Seam,,,,,,,33.82138188,-118.28993164,33.8,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 42.84 Diam: 0.75 Gap: 14.4
",100.0,Not Applicable,,,,,0.250,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.250,0.250,"26,421.51","17,969.00",,,,0.250
InVista,895,5.004,179+69,"26,421.51","0.75"" Utility Telephone Line 179+69",Foreign Line Crossing,U2.24,2.24,39.36,D1328.01,"2,692.93","1,328.01",,,,,,0.04,0.10,128,,,Long Seam,,,,,,,33.82138188,-118.28993164,33.8,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Telephone Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 42.84 Diam: 0.75 Gap: 14.4
",100.0,Not Applicable,,,,,0.245,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.245,0.245,"26,421.51","17,969.00",,,,0.250
InVista,896,5.012,179+29,"26,460.87",GW8880,Weld,U41.60,41.60,41.62,D1288.65,"2,732.29","1,288.65",0.251,0.251,,,,,,,41.62,350,Long Seam,,,,,,,33.82138177,-118.29006260,33.0,,97.7,,,,,,0.243,"1,741",0.979,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.251,0.254,"26,460.87","17,929.29",5.124,5.124,5.005,0.250
InVista,896,5.017,178+99,"26,490.90","12"" Utility Water line 178+99",Foreign Line Crossing,D11.59,30.02,11.59,D1258.62,"2,762.31","1,258.62",,,,,,0.04,0.10,152,,,Long Seam,,,,,,,33.82138076,-118.29016253,32.9,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 38.4 Diam: 12 Gap: 30
",100.0,Not Applicable,,,,,0.253,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.253,0.253,"26,490.90","17,899.00",,,,0.250
InVista,896,5.018,178+94,"26,495.85","4"" Shell Heavy Fuel Oil Line 178+94",Foreign Line Crossing,D6.64,34.98,6.64,D1253.67,"2,767.27","1,253.67",,,,,,0.04,0.10,148,,,Long Seam,,,,,,,33.82138051,-118.29017927,33.0,"M-44  /  4A-407B  &  Name :Shell Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 42 Diam: 4 Gap: 27
",100.0,Not Applicable,,,,,0.252,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.252,0.252,"26,495.85","17,894.00",,,,0.250
InVista,896,5.018,178+93,"26,496.84","3"" Shell Heavy Fuel Oil Line 178+93",Foreign Line Crossing,D5.65,35.97,5.65,D1252.68,"2,768.26","1,252.68",,,,,,0.04,0.10,186,,,Long Seam,,,,,,,33.82138046,-118.29018251,33.0,"M-44  /  4A-407B  &  Name :Shell Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 41 Diam: 3 Gap: 27
",100.0,Not Applicable,,,,,0.253,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.253,0.253,"26,496.84","17,893.00",,,,0.250
InVista,897,5.019,178+87,"26,502.49",GW8890,Weld,D40.61,41.62,40.61,D1247.03,"2,773.91","1,247.03",0.255,0.255,,,,,,,40.61,30,Long Seam,,,,,,,33.82138018,-118.29020114,33.1,,97.4,,,,,,0.249,"1,741",0.967,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.255,0.258,"26,502.49","17,887.30",5.12,5.120,5.030,0.250
InVista,897,5.020,178+84,"26,505.76","3"" Utility Gas Line 179+84",Foreign Line Crossing,U3.27,3.27,37.34,D1243.76,"2,777.18","1,243.76",,,,,,0.04,0.10,157,,,Long Seam,,,,,,,33.82138001,-118.29021221,33.1,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 33 Diam: 3 Gap: 36
",100.0,Not Applicable,,,,,0.255,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.255,0.255,"26,505.76","17,884.00",,,,0.250
InVista,897,5.022,178+75,"26,514.69","2"" Utility Water Line 178+75",Foreign Line Crossing,U12.20,12.20,28.41,D1234.83,"2,786.11","1,234.83",,,,,,0.04,0.10,178,,,Long Seam,,,,,,,33.82137957,-118.29024192,33.2,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 28.44 Diam: 2 Gap: 38.4
",100.0,Not Applicable,,,,,0.257,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.257,0.257,"26,514.69","17,875.00",,,,0.250
InVista,897,5.024,178+64,"26,525.96",Vermont Ave (100' W) 178+63.63 ,Road Crossings,D17.14,23.47,17.14,D1223.56,"2,797.38","1,223.56",,,,,,0.04,33.77,179,,,Long Seam,,,,,,,33.82137900,-118.29027946,33.3,M-44: Vermont Ave (100' W) 178+63.63,97.6,Not Applicable,,,,,0.251,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.255,0.259,"26,525.96","17,863.63",,,,0.250
InVista,898,5.027,178+46,"26,543.10",GW8900,Weld; Begin 0.365 in wall. API 5L (A) LongSeam,D1.17,40.61,1.17,D1206.42,"2,814.52","1,206.42",0.354,0.354,,,,,,,1.17,70,Long Seam,,,,,,,33.82137926,-118.29033607,33.4,,91.8,,,,,,0.349,"1,467",0.952,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.354,0.356,"26,543.10","17,846.34",5.025,5.024,4.864,0.365
InVista,899,5.027,178+45,"26,544.27",GW8910,Weld,U1.17,1.17,3.54,D1205.25,"2,815.69","1,205.25",0.367,0.367,,,,,,,3.54,,Seamless,,,,,,,33.82138038,-118.29033988,33.3,,31.6,,,,,,0.337,"1,467",0.931,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.367,0.370,"26,544.27","17,845.15",5.01,5.008,4.824,0.365
InVista,899,5.028,178+43,"26,545.95",BD,Bend,U1.68,1.68,1.86,D1203.57,"2,817.37","1,203.57",,,,,,,,,,,Seamless,,,,,,,33.82138192,-118.29034510,33.2,"3.0D - 90° - 3:00; Station Fixed 178+43.46
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"26,545.95","17,843.46",,,,0.365
InVista,900,5.028,178+42,"26,547.81",GW8920,Weld,D1.21,3.54,1.21,D1201.71,"2,819.23","1,201.71",0.354,0.354,,,,,,,1.21,171,Long Seam,,,,,,,33.82138669,-118.29034756,33.2,,89.9,,,,,,0.351,"1,467",0.950,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.354,0.356,"26,547.81","17,841.58",5.024,5.024,4.910,0.365
InVista,900,5.028,178+41,"26,548.38","0.5"" Unk Line 178+41",Foreign Line Crossing,U0.57,0.57,0.64,D1201.14,"2,819.80","1,201.14",,,,,,0.04,0.10,155,,,Long Seam,,,,,,,33.82138814,-118.29034831,33.2,"M-44  /  4A-407B  &  Name :Unk Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 24.36 Diam: 0.5 Gap: 33.6
",100.0,Not Applicable,,,,,0.355,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.355,0.355,"26,548.38","17,841.00",,,,0.365
InVista,901,5.028,178+40,"26,549.02",GW8930,Weld; Begin 0.25 in wall. API 5L (X-52) LongSeam,U1.21,1.21,41.47,D1200.50,"2,820.44","1,200.50",0.253,0.253,,,,,,,41.47,87,Long Seam,,,,,,,33.82138980,-118.29034915,33.2,,98.8,,,,,,0.241,"1,741",0.967,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.253,0.255,"26,549.02","17,840.35",5.121,5.120,5.031,0.250
InVista,901,5.032,178+18,"26,571.09","2"" Utility Gas Line 178+18",Foreign Line Crossing,D19.41,22.07,19.41,D1178.43,"2,842.50","1,178.43",,,,,,0.04,0.10,184,,,Long Seam,,,,,,,33.82145090,-118.29034901,33.4,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF:  Depth: 40 Diam: 2 Gap: 9
",100.0,Not Applicable,,,,,0.251,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.251,0.251,"26,571.09","17,818.00",,,,0.250
InVista,902,5.036,177+98,"26,590.49",GW8940,Weld,D41.45,41.47,41.45,D1159.03,"2,861.91","1,159.03",0.238,0.238,,,,,,,41.45,124,Long Seam,,,,,,,33.82150478,-118.29034857,33.7,,98.1,,,,,,0.231,"1,741",0.934,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.238,0.242,"26,590.49","17,798.34",5.137,5.137,5.054,0.250
InVista,902,5.038,177+86,"26,602.68","0.75"" Utility Gas Line 177+86",Foreign Line Crossing,U12.19,12.19,29.26,D1146.84,"2,874.10","1,146.84",,,,,,0.04,0.10,160,,,Long Seam,,,,,,,33.82153882,-118.29034829,33.8,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 32.4 Diam: 0.75 Gap: 24.36
",100.0,Not Applicable,,,,,0.237,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.237,0.237,"26,602.68","17,786.00",,,,0.250
InVista,902,5.039,177+81,"26,607.62","0.75"" Utility Gas Line 177+81",Foreign Line Crossing,U17.13,17.13,24.32,D1141.90,"2,879.04","1,141.90",,,,,,0.05,0.10,153,,,Long Seam,,,,,,,33.82155234,-118.29034818,33.8,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 33.6 Diam: 0.75 Gap: 23.16
",100.0,Not Applicable,,,,,0.236,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.236,0.236,"26,607.62","17,781.00",,,,0.250
InVista,903,5.044,177+56,"26,631.95",GW8950,Weld,U41.45,41.45,41.54,D1117.58,"2,903.36","1,117.57",0.249,0.249,,,,,,,41.54,202,Long Seam,,,,,,,33.82161996,-118.29034763,34.1,,98.1,,,,,,0.241,"1,741",0.965,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.249,0.253,"26,631.95","17,756.36",5.127,5.127,5.045,0.250
InVista,903,5.044,177+56,"26,632.30","3"" Utility Telephone Line 177+56",Foreign Line Crossing,U0.35,0.35,41.19,D1117.22,"2,903.71","1,117.22",,,,,,0.04,0.10,173,,,Long Seam,,,,,,,33.82162109,-118.29034762,34.1,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Telephone Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF:  Depth: 47 Diam: 3 Gap: 6
",100.0,Not Applicable,,,,,0.245,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.245,0.245,"26,632.30","17,756.00",,,,0.250
InVista,904,5.052,177+14,"26,673.49",GW8960,Weld,D38.18,41.54,38.18,D1076.03,"2,944.90","1,076.03",0.244,0.244,,,,,,,38.18,151,Long Seam,,,,,,,33.82173538,-118.29034668,34.6,,97.6,,,,,,0.240,"1,741",0.962,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.244,0.248,"26,673.49","17,714.29",5.131,5.131,5.026,0.250
InVista,904,5.057,176+86,"26,701.42","0.75"" Utility Gas Line 176+86",Foreign Line Crossing,D10.25,27.93,10.25,D1048.10,"2,972.83","1,048.10",,,,,,0.04,0.10,102,,,Long Seam,,,,,,,33.82181292,-118.29034605,34.9,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 30 Diam: 0.75 Gap: 19.92
",100.0,Not Applicable,,,,,0.243,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.243,0.243,"26,701.42","17,686.00",,,,0.250
InVista,905,5.059,176+76,"26,711.67",GW8970,Weld,U38.18,38.18,41.65,D1037.85,"2,983.08","1,037.85",0.238,0.238,,,,,,,41.65,125,Long Seam,,,,,,,33.82184132,-118.29034582,35.0,,98.0,,,,,,0.232,"1,741",0.932,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.238,0.243,"26,711.67","17,675.62",5.138,5.138,5.053,0.250
InVista,905,5.062,176+59,"26,728.08","2"" Utility Gas Line 176+59",Foreign Line Crossing,U16.41,16.41,25.25,D1021.44,"2,999.49","1,021.44",,,,,,0.04,0.10,104,,,Long Seam,,,,,,,33.82188709,-118.29034545,35.2,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 15.6 Diam: 2 Gap: 27.36
",100.0,Not Applicable,,,,,0.237,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.237,0.237,"26,728.08","17,659.00",,,,0.250
InVista,905,5.063,176+57,"26,730.05","0.75"" Utility Water Line 176+57",Foreign Line Crossing,U18.38,18.38,23.27,D1019.47,"3,001.47","1,019.47",,,,,,0.04,0.10,169,,,Long Seam,,,,,,,33.82189250,-118.29034540,35.2,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 14.4 Diam: 0.75 Gap: 31.2
",100.0,Not Applicable,,,,,0.236,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.236,0.236,"26,730.05","17,657.00",,,,0.250
InVista,905,5.066,176+41,"26,745.84","1"" Utility Gas Line 176+41",Foreign Line Crossing,D7.48,34.18,7.48,D1003.68,"3,017.26","1,003.68",,,,,,0.04,0.10,79,,,Long Seam,,,,,,,33.82193623,-118.29034504,35.4,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 18 Diam: 1 Gap: 29.04
",100.0,Not Applicable,,,,,0.237,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.237,0.237,"26,745.84","17,641.00",,,,0.250
InVista,906,5.067,176+33,"26,753.32",GW8980,Weld,D41.53,41.65,41.53,D996.20,"3,024.74",996.20,0.245,0.245,,,,,,,41.53,27,Long Seam,,,,,,,33.82195719,-118.29034487,35.5,,98.0,,,,,,0.240,"1,741",0.956,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.245,0.249,"26,753.32","17,633.43",5.13,5.129,5.008,0.250
InVista,907,5.075,175+91,"26,794.85",GW8990,Weld,U41.53,41.53,41.58,D954.67,"3,066.26",954.67,0.244,0.244,,,,,,,41.58,65,Long Seam,,,,,,,33.82207232,-118.29034527,35.7,,97.6,,,,,,0.237,"1,741",0.962,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.244,0.249,"26,794.85","17,591.37",5.13,5.131,5.024,0.250
InVista,908,5.083,175+49,"26,836.43",GW9000,Weld,D38.33,41.58,38.33,D913.09,"3,107.85",913.09,0.251,0.251,,,,,,,38.33,302,Long Seam,,,,,,,33.82218798,-118.29034578,35.9,,98.4,,,,,,0.238,"1,741",0.970,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.251,0.255,"26,836.43","17,549.25",5.121,5.121,5.038,0.250
InVista,908,5.089,175+17,"26,868.27","12"" Utility Water Line 175+17",Foreign Line Crossing,D6.48,31.84,6.48,D881.25,"3,139.69",881.25,,,,,,0.04,0.10,99,,,Long Seam,,,,,,,33.82227635,-118.29034616,36.1,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: No Crossing: Yes Oprtd by PBF: No Depth: 81 Diam: 12 Gap: 13
",100.0,Not Applicable,,,,,0.253,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.253,0.253,"26,868.27","17,517.00",,,,0.250
InVista,909,5.090,175+10,"26,874.76",GW9010,Weld,U38.33,38.33,38.71,D874.76,"3,146.18",874.76,0.250,0.250,,,,,,,38.71,28,Long Seam,,,,,,,33.82229438,-118.29034624,36.2,,97.4,,,,,,0.237,"1,741",0.946,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.250,0.257,"26,874.76","17,510.43",5.123,5.123,5.047,0.250
InVista,909,5.090,175+10,"26,875.18","2"" Utility Water Line 175+10",Foreign Line Crossing,U0.42,0.42,38.29,D874.34,"3,146.60",874.34,,,,,,0.04,0.10,164,,,Long Seam,,,,,,,33.82229551,-118.29034625,36.2,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 33.84 Diam: 2 Gap: 33.84
",100.0,Not Applicable,,,,,0.253,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.253,0.253,"26,875.18","17,510.00",,,,0.250
InVista,910,5.097,174+71,"26,913.47",GW9020,Weld,U38.71,38.71,41.53,D836.05,"3,184.89",836.05,0.245,0.245,,,,,,,41.53,314,Long Seam,,,,,,,33.82240191,-118.29034670,36.4,Metal Loss (<15.0%) in Joint,98.4,,,,,,0.212,"1,716",0.887,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.245,0.248,"26,913.47","17,471.22",5.129,5.129,5.037,0.250
InVista,910,5.105,174+31,"26,953.18","3"" Utility Telephone Line 174+31",Foreign Line Crossing,D1.82,39.71,1.82,D796.34,"3,224.60",796.34,,,,,,0.04,0.10,137,,,Long Seam,,,,,,,33.82251215,-118.29034719,36.6,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Telephone Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 38.4 Diam: 3 Gap: 10.8
",100.0,Not Applicable,,,,,0.248,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.248,0.248,"26,953.18","17,431.00",,,,0.250
InVista,911,5.105,174+29,"26,955.00",GW9030,Weld,D41.00,41.53,41.00,D794.52,"3,226.42",794.52,0.251,0.251,,,,,,,41.00,124,Long Seam,,,,,,,33.82251733,-118.29034720,36.6,,97.2,,,,,,0.242,"1,741",0.957,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.251,0.255,"26,955.00","17,429.16",5.124,5.124,5.015,0.250
InVista,912,5.113,173+88,"26,996.00",GW9040,Weld,U41.00,41.00,41.59,D753.52,"3,267.42",753.52,0.245,0.245,,,,,,,41.59,344,Long Seam,,,,,,,33.82263118,-118.29034770,36.9,,96.6,,,,,,0.238,"1,741",0.958,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.245,0.249,"26,996.00","17,387.63",5.127,5.128,4.937,0.250
InVista,912,5.116,173+70,"27,013.42",DNT-9040-01,Dent,U17.42,17.42,24.17,D736.10,"3,284.84",736.10,,,,,1.75,5,4,150,,,Long Seam,,,,,,,33.82267947,-118.29034772,37.0,,24.3,,,0.025,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,,,"27,013.42","17,369.99",5.038,5.028,4.937,0.250
InVista,912,5.120,173+50,"27,033.16","4"" Utility Electrical Line 173+50",Foreign Line Crossing,D4.43,37.16,4.43,D716.36,"3,304.58",716.36,,,,,,0.04,0.10,139,,,Long Seam,,,,,,,33.82273425,-118.29034775,37.0,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Electrical Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 36 Diam: 4 Gap: 12
",100.0,Not Applicable,,,,,0.244,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.244,0.244,"27,033.16","17,350.00",,,,0.250
InVista,913,5.121,173+46,"27,037.59",GW9050,Weld,U41.59,41.59,45.02,D711.93,"3,309.01",711.93,0.246,0.246,,,,,,,45.02,43,Long Seam,,,,,,,33.82274665,-118.29034775,37.1,,98.1,,,,,,0.242,"1,741",0.964,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.246,0.250,"27,037.59","17,345.51",5.131,5.131,3.192,0.250
InVista,913,5.121,173+43,"27,040.07","0.75"" Utility Gas Line 173+43",Foreign Line Crossing,U2.48,2.48,42.54,D709.45,"3,311.49",709.45,,,,,,0.04,0.10,133,,,Long Seam,,,,,,,33.82275342,-118.29034775,37.1,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 28.68 Diam: 0.75 Gap: 21.6
",100.0,Not Applicable,,,,,0.246,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.246,0.246,"27,040.07","17,343.00",,,,0.250
InVista,913,5.129,173+01,"27,081.53","0.75"" Utility Telephone Line 173+01",Foreign Line Crossing,D1.07,43.95,1.07,D667.99,"3,352.95",667.98,,,,,,0.04,0.10,141,,,Long Seam,,,,,,,33.82286861,-118.29034781,37.3,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Telephone Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 37.8 Diam: 0.75 Gap: 14.4
",0.0,Not Applicable,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,,,"27,081.53","17,301.00",,,,0.250
InVista,914,5.129,173+00,"27,082.61",GW9060,Weld,U45.02,45.02,63.16,D666.91,"3,354.02",666.91,0.246,0.246,,,,,,,63.16,213,Long Seam,,,,,,,33.82287155,-118.29034781,37.3,,98.9,,,,,,0.231,"1,741",0.959,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.246,0.248,"27,082.61","17,299.92",5.124,5.124,5.026,0.250
InVista,914,5.139,172+46,"27,135.84","0.75"" Utility Gas Line 172+46",Foreign Line Crossing,D9.93,53.23,9.93,D613.68,"3,407.26",613.68,,,,,,0.04,0.10,105,,,Long Seam,,,,,,,33.82301944,-118.29034787,37.5,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 37.2 Diam: 0.75 Gap: 4.8
",100.0,Not Applicable,,,,,0.247,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.247,0.247,"27,135.84","17,246.00",,,,0.250
InVista,915,5.141,172+36,"27,145.77",GW9070,Weld,D41.55,63.16,41.55,D603.75,"3,417.19",603.75,0.253,0.253,,,,,,,41.55,150,Long Seam,,,,,,,33.82304716,-118.29034789,37.6,,98.1,,,,,,0.248,"1,741",0.983,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.253,0.256,"27,145.77","17,235.94",5.123,5.123,5.044,0.250
InVista,916,5.149,171+94,"27,187.31",GW9080,Weld,U41.55,41.55,63.96,D562.21,"3,458.73",562.21,0.244,0.244,,,,,,,63.96,228,Long Seam,,,,,,,33.82316236,-118.29034793,37.8,,97.6,,,,,,0.231,"1,741",0.960,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.244,0.248,"27,187.31","17,193.86",5.13,5.130,5.052,0.250
InVista,917,5.161,171+29,"27,251.28",GW9090,Weld,D41.08,63.96,41.08,D498.24,"3,522.69",498.24,0.261,0.261,,,,,,,41.08,49,Long Seam,,,,,,,33.82334001,-118.29034801,38.1,,97.7,,,,,,0.246,"1,741",0.981,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.261,0.265,"27,251.28","17,129.08",5.111,5.111,5.054,0.250
InVista,918,5.169,170+87,"27,292.36",GW9100,Weld,U41.08,41.08,41.80,D457.16,"3,563.77",457.16,0.243,0.243,,,,,,,41.80,180,Long Seam,,,,,,,33.82345430,-118.29034806,38.3,,98.3,,,,,,0.234,"1,741",0.956,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.243,0.248,"27,292.36","17,087.47",5.127,5.128,5.038,0.250
InVista,918,5.169,170+86,"27,293.81","2"" Utility Gas Line 170+86",Foreign Line Crossing,U1.45,1.45,40.35,D455.71,"3,565.23",455.71,,,,,,0.04,0.10,121,,,Long Seam,,,,,,,33.82345813,-118.29034807,38.3,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 45.6 Diam: 2 Gap: 4.8
",100.0,Not Applicable,,,,,0.241,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.241,0.241,"27,293.81","17,086.00",,,,0.250
InVista,919,5.177,170+45,"27,334.16",GW9110,Weld,D37.89,41.80,37.89,D415.36,"3,605.58",415.36,0.247,0.247,,,,,,,37.89,124,Long Seam,,,,,,,33.82357023,-118.29034805,38.5,,96.8,,,,,,0.242,"1,741",0.969,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.247,0.252,"27,334.16","17,045.13",5.127,5.127,5.022,0.250
InVista,919,5.183,170+15,"27,363.91","2"" Utility Water Line 170+15",Foreign Line Crossing,D8.14,29.75,8.14,D385.61,"3,635.33",385.61,,,,,,0.04,0.10,131,,,Long Seam,,,,,,,33.82365296,-118.29034782,38.6,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 46.8 Diam: 2 Gap: 9.6
",100.0,Not Applicable,,,,,0.251,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.251,0.251,"27,363.91","17,015.00",,,,0.250
InVista,920,5.184,170+07,"27,372.05",GW9120,Weld,U37.89,37.89,54.73,D377.47,"3,643.47",377.47,0.247,0.247,,,,,,,54.73,285,Long Seam,,,,,,,33.82367550,-118.29034774,38.6,,97.1,,,,,,0.240,"1,741",0.964,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.247,0.252,"27,372.05","17,006.76",5.125,5.125,5.010,0.250
InVista,921,5.194,169+51,"27,426.78",GW9130,Weld,U54.73,54.73,54.99,D322.74,"3,698.20",322.74,0.242,0.242,,,,,,,54.99,69,Long Seam,,,,,,,33.82382745,-118.29034730,38.7,,98.2,,,,,,0.239,"1,741",0.956,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.242,0.246,"27,426.78","16,951.33",5.13,5.131,5.027,0.250
InVista,921,5.197,169+36,"27,441.91","0.75"" Utility Gas Line 169+36",Foreign Line Crossing,U15.14,15.14,39.86,D307.61,"3,713.33",307.61,,,,,,0.04,0.10,156,,,Long Seam,,,,,,,33.82386961,-118.29034718,38.8,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 30 Diam: 0.75 Gap: 14.4
",100.0,Not Applicable,,,,,0.243,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.243,0.243,"27,441.91","16,936.00",,,,0.250
InVista,922,5.205,168+96,"27,481.77",GW9140,Weld,D34.33,54.99,34.33,D267.75,"3,753.19",267.75,0.241,0.241,,,,,,,34.33,94,Long Seam,,,,,,,33.82398032,-118.29034464,39.3,,97.6,,,,,,0.229,"1,741",0.944,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.241,0.246,"27,481.77","16,895.63",5.133,5.134,4.992,0.250
InVista,923,5.211,168+61,"27,516.10",GW9150,Weld; Begin 0.365 in wall. API 5L (A) LongSeam,D1.15,34.33,1.15,D233.42,"3,787.52",233.42,0.355,0.355,,,,,,,1.15,82,Long Seam,,,,,,,33.82407546,-118.29034195,39.8,,87.0,,,,,,0.352,"1,467",0.963,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.355,0.356,"27,516.10","16,860.86",5.025,5.024,4.805,0.365
InVista,924,5.212,168+60,"27,517.25",GW9160,Weld,U1.15,1.15,3.53,D232.27,"3,788.67",232.27,0.389,0.389,,,,,,,3.53,,Seamless,,,,,,,33.82407884,-118.29034206,39.8,,22.2,,,,,,0.361,"1,467",0.998,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.389,0.391,"27,517.25","16,859.69",4.992,4.990,4.887,0.365
InVista,924,5.212,168+58,"27,518.86",BD,Bend,U1.61,1.61,1.92,D230.66,"3,790.28",230.66,,,,,,,,,,,Seamless,,,,,,,33.82408325,-118.29034221,39.8,"3.0D - 90° - 9:00; Station Fixed 168+58.06
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"27,518.86","16,858.06",,,,0.365
InVista,925,5.212,168+56,"27,520.78",GW9170,Weld,D1.25,3.53,1.25,D228.74,"3,792.20",228.74,0.354,0.354,,,,,,,1.25,153,Long Seam,,,,,,,33.82408741,-118.29034824,39.7,,79.7,,,,,,0.351,"1,467",0.966,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.354,0.356,"27,520.78","16,856.02",5.026,5.025,4.781,0.365
InVista,925,5.212,168+56,"27,520.79","6"" Utility Gas Line 168+56",Foreign Line Crossing,U0.02,0.02,1.23,D228.73,"3,792.21",228.73,,,,,,0.04,0.10,174,,,Long Seam,,,,,,,33.82408741,-118.29034824,39.7,"M-44  /  4A-407B  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 41.4 Diam: 6 Gap: 10.8
",0.0,Not Applicable,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"27,520.79","16,856.00",,,,0.365
InVista,926,5.213,168+55,"27,522.03",GW9180,Weld; Begin 0.25 in wall. API 5L (X-52) LongSeam,U1.25,1.25,19.58,D227.49,"3,793.45",227.49,0.243,0.243,,,,,,,19.58,358,Long Seam,,,,,,,33.82408767,-118.29035305,39.7,,96.1,,,,,,0.239,"1,741",0.948,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.243,0.246,"27,522.03","16,854.69",5.132,5.133,5.064,0.250
InVista,927,5.216,168+34,"27,541.61",GW9190,Weld; Begin 0.365 in wall. API 5L (A) LongSeam,D1.18,19.58,1.18,D207.91,"3,813.03",207.91,0.353,0.353,,,,,,,1.18,252,Long Seam,,,,,,,33.82408240,-118.29043248,39.8,,81.8,,,,,,0.350,"1,467",0.944,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.353,0.355,"27,541.61","16,833.85",5.025,5.026,4.810,0.365
InVista,928,5.216,168+33,"27,542.79",GW9200,Weld,U1.18,1.18,3.50,D206.73,"3,814.20",206.73,0.364,0.364,,,,,,,3.50,,Seamless,,,,,,,33.82408251,-118.29043719,39.9,,27.6,,,,,,0.333,"1,467",0.931,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.364,0.366,"27,542.79","16,832.60",4.994,4.995,4.793,0.365
InVista,928,5.217,168+31,"27,544.47",BD,Bend,U1.68,1.68,1.82,D205.05,"3,815.89",205.05,,,,,,,,,,,Seamless,,,,,,,33.82408469,-118.29044331,40.2,"3.0D - 90° - 3:00; Station Fixed 168+30.81
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"27,544.47","16,830.81",,,,0.365
InVista,929,5.217,168+29,"27,546.29",GW9210,Weld,D1.22,3.50,1.22,D203.23,"3,817.71",203.23,0.352,0.352,,,,,,,1.22,354,Long Seam,,,,,,,33.82408953,-118.29044552,40.1,,84.6,,,,,,0.349,"1,467",0.946,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.352,0.353,"27,546.29","16,828.96",5.026,5.026,4.870,0.365
InVista,930,5.217,168+28,"27,547.51",GW9220,Weld; Begin 0.25 in wall. API 5L (X-52) LongSeam,U1.22,1.22,21.70,D202.01,"3,818.93",202.01,0.249,0.249,,,,,,,21.70,216,Long Seam,,,,,,,33.82409305,-118.29044624,40.1,,97.9,,,,,,0.242,"1,741",0.959,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.249,0.254,"27,547.51","16,827.71",5.125,5.125,5.043,0.250
InVista,930,5.219,168+18,"27,557.34",BF,Bend - Field,U9.83,9.83,11.87,D192.18,"3,828.76",192.18,,,,,,,,,,,Long Seam,,,,,,,33.82412144,-118.29044512,40.0,Field Bend,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,,,"27,557.34","16,817.71",,,,0.250
InVista,930,5.221,168+06,"27,568.85","6"" Utility Sewer Line 168+06",Foreign Line Crossing,D0.36,21.34,0.36,D180.67,"3,840.27",180.67,,,,,,0.05,0.10,203,,,Long Seam,,,,,,,33.82415456,-118.29044384,40.0,"M-44  /  4A-407A  &  Name :Unk Type: Utility Subtype: Sewer Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 53 Diam: 6 Gap: 4
",100.0,Not Applicable,,,,,0.244,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.244,0.244,"27,568.85","16,806.00",,,,0.250
InVista,931,5.221,168+06,"27,569.21",GW9230,Weld,D16.33,21.70,16.33,D180.31,"3,840.63",180.31,0.250,0.250,,,,,,,16.33,57,Long Seam,,,,,,,33.82415569,-118.29044379,40.0,,96.8,,,,,,0.242,"1,741",0.978,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.250,0.256,"27,569.21","16,805.63",5.126,5.126,5.032,0.250
InVista,932,5.225,167+89,"27,585.54",GW9240,Weld,U16.33,16.33,18.85,D163.98,"3,856.96",163.98,0.251,0.251,,,,,,,18.85,266,Long Seam,,,,,,,33.82420278,-118.29044195,39.8,,97.4,,,,,,0.247,"1,741",0.928,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.251,0.257,"27,585.54","16,789.02",5.125,5.125,5.013,0.250
InVista,932,5.227,167+78,"27,596.37",Test lead Wire 167+78,Corrosion Controls,D8.02,10.83,8.02,D153.15,"3,867.78",153.15,,,,,,0.04,0.10,171,,,Long Seam,,,,,,,33.82423410,-118.29044073,39.8,M-44: Test Lead Wire Station 167+78,100.0,Not Applicable,,,,,0.250,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.250,0.250,"27,596.37","16,778.00",,,,0.250
InVista,932,5.228,167+70,"27,604.39",EQ 32 BK,Equation,D0.00,18.84,0.00,D145.13,"3,875.80",145.13,,,,,,,,,,,Long Seam,,,,,,,33.82425695,-118.29044081,39.1,Equation EQ 32: 167+69.84 BK Station Fixed,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"27,604.39","16,769.84",,,,0.250
InVista,933,5.228,167+76,"27,604.39",EQ 32 AH,Equation,U0.00,0.00,2.18,D145.13,"3,875.81",145.13,,,,,,,,,,,Long Seam,,,,,,,33.82425695,-118.29044081,39.1,Equation 32 AH: 167+76.15 AH Station Fixed,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"27,604.39","16,776.15",,,,0.365
InVista,933,5.228,167+76,"27,604.39",GW9250,Weld; Begin 0.365 in wall. API 5L (A) LongSeam,D2.18,18.85,2.18,D145.13,"3,875.81",145.13,0.359,0.359,,,,,,,2.18,74,Long Seam,,,,,,,33.82425695,-118.29044081,39.1,Internal Metal Loss (<15.0%) in Joint,71.7,,,,,,0.278,"1,380",0.847,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.359,0.357,"27,604.39","16,776.15",5.017,5.019,4.902,0.365
InVista,933,5.228,167+76,"27,604.39",Recoat (HBE-95) Start 167+76,Reinforcement - Recoat,U0.00,0.00,2.18,D145.13,"3,875.81",145.13,,,,,,0.05,0.10,163,,,Long Seam,,,,,,,33.82425695,-118.29044081,39.1,"M-44  &  Recoat (HBE-95)  &  PL-0751 - 167+71 - 167+76 (02/26/15) - SBRE Loc-2a - Algnmnt Sht 4A-407A
",0.0,Not Applicable,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"27,604.39","16,776.15",,,,0.365
InVista,933,5.228,167+75,"27,605.12",IML-9250-03,Internal Metal Loss,U0.73,0.73,1.45,D144.40,"3,876.54",144.40,0.360,0.359,23,30,,19.49,23.32,30,,,Long Seam,"1,602","1,499","1,674","1,554","2,325","2,159",33.82425883,-118.29044116,38.9,Associated with Deposits; Echo Loss in IR; Crosses Girth Weld; ,54.4,Internal,0.081,0.025,0.106,0.253,0.278,"1,380",0.847,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.360,0.357,"27,605.12","16,775.44",5.015,5.013,4.798,0.365
InVista,934,5.229,167+74,"27,606.57",GW9260,Weld,D1.28,2.18,1.28,D142.95,"3,877.99",142.95,0.399,0.399,,,,,,,1.28,,Seamless,,,,,,,33.82426281,-118.29044190,38.3,,20.7,,,,,,0.375,"1,467",0.938,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.399,0.402,"27,606.57","16,774.05",4.961,4.961,4.798,0.365
InVista,934,5.229,167+73,"27,607.24",BD,Bend,D0.61,0.67,0.61,D142.28,"3,878.66",142.28,,,,,,,,,,,Seamless,,,,,,,33.82426451,-118.29044220,38.1,"3.0D - 30° - 9:00; Station Fixed 167+73.41
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"27,607.24","16,773.41",,,,0.365
InVista,935,5.229,167+73,"27,607.85",GW9270,Weld,U1.28,1.28,17.49,D141.67,"3,879.27",141.67,0.363,0.363,,,,,,,17.49,290,Long Seam,,,,,,,33.82426620,-118.29044294,38.1,Internal Metal Loss (<15.0%) in Joint,95.1,,,,,,0.335,"1,467",0.954,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.363,0.363,"27,607.85","16,772.78",5.012,5.014,4.843,0.365
InVista,935,5.229,167+73,"27,607.87",DPT-9270-01,Deposit,U0.02,0.02,17.48,D141.65,"3,879.28",141.65,,,,,,8.79,7.54,145,,,Long Seam,,,,,,,33.82426620,-118.29044294,38.1,Deposit Associated with Internal Metal Loss (<15.0%); Adjacent Girth Weld; Debris,,Not Applicable,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"27,607.87","16,772.76",5.019,5.020,4.993,0.365
InVista,935,5.229,167+71,"27,609.56",Recoat (HBE-95) End 167+71,Reinforcement - Recoat,U1.71,1.71,15.78,D139.96,"3,880.98",139.96,,,,,,0.05,0.10,127,,,Long Seam,,,,,,,33.82427065,-118.29044489,38.1,"M-44  &  Recoat (HBE-95)  &  PL-0751 - 167+71 - 167+76 (02/26/15) - SBRE Loc-2a - Algnmnt Sht 4A-407A
",100.0,Not Applicable,,,,,0.364,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.364,0.364,"27,609.56","16,771.01",,,,0.365
InVista,935,5.229,167+69,"27,611.50","2"" Unk Line 167+69",Foreign Line Crossing,U3.65,3.65,13.85,D138.02,"3,882.92",138.02,,,,,,0.04,0.10,195,,,Long Seam,,,,,,,33.82427581,-118.29044738,38.1,"M-44  /  4A-407A  &  Name :Unk Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 23 Diam: 2 Gap: 48
",0.0,Not Applicable,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"27,611.50","16,769.00",,,,0.365
InVista,935,5.230,167+68,"27,612.46","2"" Unk Line 167+68",Foreign Line Crossing,U4.61,4.61,12.88,D137.06,"3,883.88",137.06,,,,,,0.04,0.10,135,,,Long Seam,,,,,,,33.82427811,-118.29044907,38.0,"M-44  /  4A-407A  &  Name :Unk Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: No Crossing: Yes Oprtd by PBF:  Depth: 0 Diam: 2 Gap: 0
",100.0,Not Applicable,,,,,0.365,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.365,0.365,"27,612.46","16,768.00",,,,0.365
InVista,935,5.231,167+63,"27,617.29","2"" Unk Line 167+63",Foreign Line Crossing,D8.06,9.44,8.06,D132.23,"3,888.70",132.23,,,,,,0.04,0.10,223,,,Long Seam,,,,,,,33.82428960,-118.29045757,37.7,"M-44  /  4A-407A  &  Name :Unk Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: No Crossing: Yes Oprtd by PBF:  Depth: 0 Diam: 2 Gap: 0
",100.0,Not Applicable,,,,,0.364,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.364,0.364,"27,617.29","16,763.00",,,,0.365
InVista,935,5.231,167+63,"27,617.29","2"" Unk Line 167+63",Foreign Line Crossing,D8.06,9.44,8.06,D132.23,"3,888.70",132.23,,,,,,0.04,0.10,85,,,Long Seam,,,,,,,33.82428960,-118.29045757,37.7,"M-44  /  4A-407A  &  Name :Unk Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: No Crossing: Yes Oprtd by PBF:  Depth: 0 Diam: 2 Gap: 0
",100.0,Not Applicable,,,,,0.364,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.364,0.364,"27,617.29","16,763.00",,,,0.365
InVista,935,5.231,167+60,"27,620.19","2"" Unk Line 167+60",Foreign Line Crossing,D5.16,12.34,5.16,D129.33,"3,891.61",129.33,,,,,,0.04,0.10,127,,,Long Seam,,,,,,,33.82429669,-118.29046281,37.5,"M-44  /  4A-407A  &  Name :Unk Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: No Crossing: Yes Oprtd by PBF:  Depth: 0 Diam: 2 Gap: 0
",100.0,Not Applicable,,,,,0.365,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.365,0.365,"27,620.19","16,760.00",,,,0.365
InVista,935,5.232,167+55,"27,625.01",Recoat (Type Unk) Start 167+55,Reinforcement - Recoat,D0.34,17.16,0.34,D124.51,"3,896.43",124.51,,,,,,0.04,0.10,165,,,Long Seam,,,,,,,33.82430904,-118.29046973,37.5,"M-44  &  Recoat (Type Unk)  &  PL-0751 - 167+55 - 167+51 (02/26/15) - SBRE Loc-2b - Algnmnt Sht 4A-407A
",0.0,Not Applicable,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"27,625.01","16,755.00",,,,0.365
InVista,936,5.232,167+55,"27,625.35",GW9280,Weld,D1.31,17.49,1.31,D124.17,"3,896.76",124.17,0.407,0.407,,,,,,,1.31,,Seamless,,,,,,,33.82430987,-118.29047014,37.5,,29.1,,,,,,0.387,"1,467",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.407,0.408,"27,625.35","16,754.65",4.968,4.967,4.770,0.365
InVista,936,5.232,167+54,"27,625.98",BD,Bend,U0.63,0.63,0.68,D123.54,"3,897.40",123.54,,,,,,,,,,,Seamless,,,,,,,33.82431147,-118.29047091,37.5,"3.0D - 30° - 3:00; Station Fixed 167+54.00
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"27,625.98","16,754.00",,,,0.365
InVista,937,5.232,167+53,"27,626.65",GW9290,Weld,U1.31,1.31,13.15,D122.87,"3,898.07",122.87,0.361,0.361,,,,,,,13.15,170,Long Seam,,,,,,,33.82431327,-118.29047104,37.5,Internal Metal Loss (<15.0%) in Joint,94.9,,,,,,0.342,"1,467",0.950,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.361,0.361,"27,626.65","16,753.32",5.014,5.015,4.943,0.365
InVista,937,5.232,167+53,"27,626.66",DPT-9290-01,Deposit,U0.01,0.01,13.15,D122.86,"3,898.08",122.86,,,,,,8.35,7.44,126,,,Long Seam,,,,,,,33.82431327,-118.29047104,37.5,Deposit Associated with Internal Metal Loss (<15.0%); Adjacent Girth Weld; Debris,,Not Applicable,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"27,626.66","16,753.31",5.008,5.009,4.972,0.365
InVista,937,5.233,167+51,"27,628.96",Recoat (Type Unk) End 167+51,Reinforcement - Recoat,U2.30,2.30,10.85,D120.56,"3,900.37",120.56,,,,,,0.05,0.10,220,,,Long Seam,,,,,,,33.82431911,-118.29047150,37.4,"M-44  &  Recoat (Type Unk)  &  PL-0751 - 167+55 - 167+51 (02/26/15) - SBRE Loc-2b - Algnmnt Sht 4A-407A
",100.0,Not Applicable,,,,,0.361,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.361,0.361,"27,628.96","16,750.99",,,,0.365
InVista,937,5.233,167+50,"27,629.94",Utility Telephone Line 167+50,Foreign Line Crossing,U3.29,3.29,9.87,D119.58,"3,901.36",119.58,,,,,,0.05,0.10,96,,,Long Seam,,,,,,,33.82432158,-118.29047168,37.3,"M-44  /  4A-407A  &  Name :Unk Type: Utility Subtype: Telephone Below Grnd: Yes Abv PBF Line: No Crossing: Yes Oprtd by PBF:  Depth: 0 Diam: 0 Gap: 0
",100.0,Not Applicable,,,,,0.361,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.361,0.361,"27,629.94","16,750.00",,,,0.365
InVista,937,5.233,167+49,"27,630.93",Ukn Line 167+49,Foreign Line Crossing,U4.28,4.28,8.88,D118.59,"3,902.35",118.59,,,,,,0.05,0.10,211,,,Long Seam,,,,,,,33.82432405,-118.29047188,37.3,"M-44  /  4A-407A  &  Name :Unk Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: No Crossing: Yes Oprtd by PBF:  Depth: 0 Diam: 2 Gap: 0
",100.0,Not Applicable,,,,,0.360,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.360,0.360,"27,630.93","16,749.00",,,,0.365
InVista,938,5.235,167+40,"27,639.81",GW9300,Weld,U13.15,13.15,14.13,D109.71,"3,911.23",109.71,0.361,0.361,,,,,,,14.13,42,Long Seam,,,,,,,33.82434680,-118.29047238,37.2,Internal Metal Loss (<15.0%) in Joint,92.6,,,,,,0.335,"1,467",0.951,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.361,0.361,"27,639.81","16,740.03",5.016,5.017,4.868,0.365
InVista,939,5.237,167+26,"27,653.94",GW9310,Weld,D1.92,14.13,1.92,D95.58,"3,925.36",95.58,0.397,0.397,,,,,,,1.92,,Seamless,,,,,,,33.82438282,-118.29047134,37.1,,34.2,,,,,,0.375,"1,467",0.977,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.397,0.399,"27,653.94","16,725.76",4.963,4.962,4.824,0.365
