Tool,Weld Number,Approx. Milepost (miles),"Approx. Map Station
InVista,939,5.238,167+25,"27,654.95",BD,Bend,D0.91,1.01,0.91,D94.57,"3,926.37",94.57,,,,,,,,,,,Seamless,,,,,,,33.82438535,-118.29047060,37.1,"3.0D - 45° - 4:00; Station Fixed 167+24.74
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"27,654.95","16,724.74",,,,0.365
InVista,940,5.238,167+24,"27,655.86",GW9320,Weld,U1.92,1.92,12.04,D93.66,"3,927.28",93.66,0.361,0.361,,,,,,,12.04,133,Long Seam,,,,,,,33.82438735,-118.29046934,37.1,Internal Metal Loss (<15.0%) in Joint,95.4,,,,,,0.348,"1,467",0.966,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.361,0.361,"27,655.86","16,723.83",5.018,5.017,2.807,0.365
InVista,941,5.240,167+12,"27,667.90",GW9330,Weld,D1.90,12.04,1.90,D81.62,"3,939.31",81.62,0.388,0.388,,,,,,,1.90,,Seamless,,,,,,,33.82441203,-118.29044833,37.3,,23.8,,,,,,0.365,"1,467",0.959,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.388,0.394,"27,667.90","16,711.79",4.966,4.964,4.597,0.365
InVista,941,5.240,167+11,"27,668.84",BD,Bend,U0.94,0.94,0.96,D80.68,"3,940.25",80.68,,,,,,,,,,,Seamless,,,,,,,33.82441397,-118.29044650,37.3,3.0D - 45° - 10:00; Station Fixed 167+10.85,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"27,668.84","16,710.85",,,,0.365
InVista,941,5.240,167+10,"27,669.55",SS,Sleeve Start,D0.25,1.65,0.25,D79.97,"3,940.96",79.97,,,,,,,,,,,Seamless,,,,,,,33.82441577,-118.29044542,37.3,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"27,669.55","16,710.13",,,,0.365
InVista,942,5.240,167+10,"27,669.80",GW9340,Weld,D1.32,1.90,1.32,D79.73,"3,941.21",79.72,0.361,0.361,,,,,,,1.32,345,Long Seam,,,,,,,33.82441638,-118.29044505,37.3,Internal Metal Loss (<15.0%) in Joint,81.0,,,,,,0.319,"1,467",0.919,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.361,0.360,"27,669.80","16,709.87",5.018,5.018,4.895,0.365
InVista,942,5.240,167+10,"27,669.81",DPT-9340-01,Deposit,U0.02,0.02,1.30,D79.71,"3,941.23",79.71,,,,,,8.09,15.48,106,,,Long Seam,,,,,,,33.82441638,-118.29044505,37.3,Under Sleeve; Deposit Associated with Internal Metal Loss (<15.0%); Debris,,Not Applicable,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"27,669.81","16,709.85",5.017,5.018,4.925,0.365
InVista,943,5.241,167+09,"27,671.12",GW9350,Weld; Begin 0.25 in wall. API 5L (X-52) LongSeam,U1.32,1.32,36.34,D78.40,"3,942.54",78.40,0.243,0.243,,,,,,,36.34,339,Long Seam,,,,,,,33.82441980,-118.29044298,37.3,,97.3,,,,,,0.210,"1,741",0.926,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.243,0.246,"27,671.12","16,708.53",5.135,5.135,5.021,0.250
InVista,943,5.241,167+09,"27,671.14",DPT-9350-01,Deposit,U0.02,0.02,36.32,D78.38,"3,942.56",78.38,,,,,,2.79,7.54,149,,,Long Seam,,,,,,,33.82441980,-118.29044298,37.3,Adjacent Girth Weld; Associated with Metal Loss <15%,,Not Applicable,,0.025,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,,,"27,671.14","16,708.50",5.133,5.134,5.111,0.250
InVista,943,5.241,167+08,"27,671.81",SE,Sleeve End,U0.70,0.69,35.65,D77.71,"3,943.23",77.71,,,,,,,,,,,Long Seam,,,,,,,33.82442142,-118.29044201,37.3,,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"27,671.81","16,707.82",,,,0.250
InVista,943,5.242,167+04,"27,675.90",CB,Casing (Begin),U4.78,4.78,31.56,D73.62,"3,947.31",73.62,,,,,,,,,,,Long Seam,,,,,,,33.82443257,-118.29044001,37.7,"M-44: 14"" Casing Begins Station 167+03.69",,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"27,675.90","16,703.66",,,,0.250
InVista,943,5.243,166+98,"27,681.61",223rd Street (100' W) 166+97.84,Road Crossings,U10.49,10.49,25.85,D67.91,"3,953.03",67.91,,,,,,0.04,0.10,137,,,Long Seam,,,,,,,33.82444866,-118.29044001,38.4,M-44: 223rd Street (100' W) Station 166+97.84,100.0,Not Applicable,,,,,0.244,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.244,0.244,"27,681.61","16,697.84",,,,0.250
InVista,944,5.248,166+72,"27,707.46",GW9360,Weld,U36.34,36.34,39.84,D42.06,"3,978.88",42.06,0.243,0.243,,,,,,,39.84,332,Long Seam,,,,,,,33.82452141,-118.29044052,38.8,,97.7,,,,,,0.219,"1,729",0.893,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.243,0.246,"27,707.46","16,671.52",5.135,5.135,5.045,0.250
InVista,944,5.255,166+32,"27,746.06",CE,Casing (End),D1.24,38.60,1.24,D3.47,"4,017.47",3.46,,,,,,,,,,,Long Seam,,,,,,,33.82463041,-118.29044152,38.3,"M-44: 14"" Casing Ends Station 166+32.21",,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"27,746.06","16,632.21",,,,0.250
InVista,944,5.255,166+32,"27,746.06",Test Lead Wire 166+32.21,Corrosion Controls,D1.24,38.60,1.24,D3.46,"4,017.47",3.46,,,,,,0.04,0.10,149,,,Long Seam,,,,,,,33.82463041,-118.29044152,38.3,M-44: Test Lead Wire Station 166+32.21,100.0,Not Applicable,,,,,0.245,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.245,0.245,"27,746.06","16,632.21",,,,0.250
InVista,945,5.255,166+31,"27,747.30",GW9370,Weld,D34.51,39.84,34.51,D2.22,"4,018.71",2.22,0.242,0.242,,,,,,,34.51,106,Long Seam,,,,,,,33.82463401,-118.29044155,38.4,,97.5,,,,,,0.165,"1,684",0.871,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.242,0.247,"27,747.30","16,630.95",5.136,5.137,3.151,0.250
InVista,945,5.255,166+31,"27,747.32",EML-9370-01,External Metal Loss,U0.02,0.02,34.49,D2.20,"4,018.74",2.20,0.241,0.242,32,42,,3.24,13.37,109,,,Long Seam,"1,715","1,597","1,745","1,608","2,423","2,233",33.82463401,-118.29044155,38.4,Intermittent; Adjacent Weld Seams,70.7,External,0.077,0.025,0.102,0.140,0.165,"1,684",0.871,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.241,0.257,"27,747.32","16,630.93",5.123,5.122,5.064,0.250
InVista,945,5.255,166+31,"27,747.63",EML-9370-02,External Metal Loss,U0.34,0.34,34.17,D1.89,"4,019.05",1.89,0.240,0.242,19,29,,0.78,1.61,129,,,Long Seam,"1,985","1,967","1,989","1,969","2,763","2,735",33.82463491,-118.29044156,38.4,,82.9,External,0.046,0.025,0.071,0.171,0.196,"1,737",0.898,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.240,0.303,"27,747.63","16,630.61",5.136,5.136,5.126,0.250
InVista,945,5.256,166+29,"27,749.52",AGM 0230,AGM 0230,U2.22,2.22,32.28,D2927.34,"4,020.94","2,927.34",,,,,,,,,,,Long Seam,,,,,,,33.82464010,-118.29044160,38.4,AGM 0230; Survey - Lat 33.824640350 Long -118.290441600; 63 ft. North of W. 223rd St. C/L,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"27,749.52","16,628.69",,,,0.250
InVista,946,5.262,165+96,"27,781.80",GW9380,Weld; Begin 0.365 in wall. API 5L (A) LongSeam,D1.15,34.51,1.15,U32.28,32.28,"2,895.06",0.354,0.354,,,,,,,1.15,338,Long Seam,,,,,,,33.82473139,-118.29044062,39.2,,89.5,,,,,,0.350,"1,467",0.961,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.354,0.355,"27,781.80","16,595.81",5.031,5.030,4.877,0.365
InVista,947,5.262,165+95,"27,782.96",GW9390,Weld,U1.15,1.15,3.49,U33.44,33.44,"2,893.90",0.368,0.368,,,,,,,3.49,,Seamless,,,,,,,33.82473468,-118.29044009,39.2,,28.7,,,,,,0.348,"1,467",0.957,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.368,0.369,"27,782.96","16,594.64",4.997,4.996,4.812,0.365
InVista,947,5.262,165+93,"27,784.65",BD,Bend,U1.70,1.70,1.80,U35.13,35.13,"2,892.21",,,,,,,,,,,Seamless,,,,,,,33.82473933,-118.29043920,39.2,"3.0D - 90° - 3:00; Station Fixed 165+92.91
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"27,784.65","16,592.91",,,,0.365
InVista,948,5.263,165+91,"27,786.45",GW9400,Weld,D1.26,3.49,1.25,U36.93,36.93,"2,890.41",0.352,0.352,,,,,,,1.25,224,Long Seam,,,,,,,33.82474106,-118.29043338,39.0,,86.4,,,,,,0.346,"1,467",0.957,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.352,0.354,"27,786.45","16,590.87",5.032,5.031,4.798,0.365
InVista,949,5.263,165+89,"27,787.71",GW9410,Weld; Begin 0.25 in wall. API 5L (X-52) LongSeam,U1.26,1.25,17.53,U38.19,38.19,"2,889.15",0.244,0.244,,,,,,,17.53,242,Long Seam,,,,,,,33.82474140,-118.29042887,38.9,,97.8,,,,,,0.238,"1,741",0.960,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.244,0.248,"27,787.71","16,589.44",5.136,5.137,5.017,0.250
InVista,950,5.266,165+70,"27,805.24",GW9420,Weld,D0.65,17.53,0.65,U55.72,55.72,"2,871.62",0.245,0.245,,,,,,,0.65,342,Long Seam,,,,,,,33.82474152,-118.29036772,38.6,,87.3,,,,,,0.241,"1,741",0.963,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.245,0.258,"27,805.24","16,569.51",5.131,5.132,4.977,0.250
InVista,950,5.266,165+69,"27,805.69","10"" M-47 Heavy Fuel Oil Line 165+69",Foreign Line Crossing,D0.20,0.45,0.20,U56.17,56.17,"2,871.17",,,,,,0.04,0.10,149,,,Long Seam,,,,,,,33.82474186,-118.29036616,38.6,"M-44  /  4A-407A  &  Name :M-47 Type: Foreign PL Subtype: Heavy Fuel Oil Below Grnd: Yes Abv PBF Line: No Crossing: Yes Oprtd by PBF:  Depth: 0 Diam: 10 Gap: 0
",100.0,Not Applicable,,,,,0.247,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.247,0.247,"27,805.69","16,569.00",,,,0.250
InVista,951,5.266,165+69,"27,805.89",GW9430,Weld; Begin 0.365 in wall. API 5L (A) LongSeam,U0.65,0.65,1.09,U56.37,56.37,"2,870.97",0.356,0.356,,,,,,,1.09,160,Long Seam,,,,,,,33.82474203,-118.29036538,38.6,,89.7,,,,,,0.352,"1,467",0.964,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.356,0.357,"27,805.89","16,568.77",5.028,5.028,4.813,0.365
InVista,952,5.266,165+68,"27,806.98",GW9440,Weld,U1.09,1.09,3.46,U57.46,57.46,"2,869.88",0.382,0.382,,,,,,,3.46,,Seamless,,,,,,,33.82474283,-118.29036171,38.6,,16.4,,,,,,0.357,"1,467",0.963,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.382,0.382,"27,806.98","16,567.53",5,4.986,3.224,0.365
InVista,952,5.267,165+66,"27,808.41",BD,Bend,U1.43,1.43,2.03,U58.89,58.89,"2,868.45",,,,,,,,,,,Seamless,,,,,,,33.82474389,-118.29035690,38.6,"3.0D - 90° - 9:00; Station Fixed 165+65.91
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"27,808.41","16,565.91",,,,0.365
InVista,953,5.267,165+64,"27,810.44",GW9450,Weld,D0.76,3.46,0.76,U60.92,60.92,"2,866.42",0.353,0.353,,,,,,,0.76,157,Long Seam,,,,,,,33.82474898,-118.29035399,38.6,,66.5,,,,,,0.350,"1,467",0.957,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.353,0.354,"27,810.44","16,563.76",5.033,5.031,2.765,0.365
InVista,954,5.267,165+63,"27,811.19",GW9460,Weld,D0.32,0.76,0.32,U61.68,61.67,"2,865.67",0.366,0.366,,,,,,,0.32,,Seamless,,,,,,,33.82475081,-118.29035294,38.6,"End 10.750"" Pipe M-44 Section",11.5,,,,,,0.358,"1,467",0.953,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.366,0.369,"27,811.19","16,562.96",5.049,5.049,4.659,0.365
InVista,955,5.267,165+63,"27,811.51",PT,Pipe Transition,D0.28,0.32,0.28,U61.99,61.99,"2,865.35",0.392,0.392,,,,,,,,,Seamless,,,,,,,33.82475162,-118.29035248,38.6,"10.750"" x 8.625"" Reducer; Station Fixed 165+62.63; ",9.6,,,,,,0.362,"1,878",0.946,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,878",8.625,0.392,0.394,"27,811.51","16,562.63",3.976,3.987,3.844,0.375
InVista,956,5.267,165+62,"27,811.79",GW9470,Weld; Begin 0.344 in wall. API 5L (A) Seamless,U0.28,0.28,1.51,U62.27,62.27,"2,865.07",0.349,0.349,,,,,,,1.51,,Seamless,,,,,,,33.82475223,-118.29035212,38.6,"Begin 8.625"" Pipe M-44 Section",25.8,,,,,,0.310,"1,723",0.910,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.349,0.348,"27,811.79","16,562.21",3.984,3.983,3.238,0.344
InVista,956,5.268,165+61,"27,812.46",BD,Bend,U0.67,0.67,0.84,U62.94,62.94,"2,864.40",,,,,,,,,,,Seamless,,,,,,,33.82475406,-118.29035108,38.6,"3.0D - 45° - 4:00; Station Fixed 165+61.21
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"27,812.46","16,561.21",,,,0.344
InVista,957,5.268,165+60,"27,813.30",GW9480,Weld,D1.51,1.51,1.51,U63.78,63.78,"2,863.56",0.344,0.344,,,,,,,1.51,,Seamless,,,,,,,33.82475598,-118.29035010,38.6,,33.6,,,,,,0.307,"1,723",0.909,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.344,0.345,"27,813.30","16,560.42",3.98,3.980,2.837,0.344
InVista,957,5.268,165+60,"27,814.23",BD,Bend,D0.59,0.92,0.59,U64.71,64.71,"2,862.63",,,,,,,,,,,Seamless,,,,,,,33.82475868,-118.29035003,38.7,"3.0D - 45° - 10:00; Station Fixed 165+59.55
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"27,814.23","16,559.55",,,,0.344
InVista,958,5.268,165+59,"27,814.81",GW9490,Weld; Begin 0.219 in wall. API 5L (X-52) LongSeam,U1.51,1.51,35.62,U65.29,65.29,"2,862.05",0.227,0.227,,,,,,,35.62,96,Long Seam,,,,,,,33.82476026,-118.29034999,38.7,,99.7,,,,,,0.218,"1,901",0.951,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.227,0.227,"27,814.81","16,558.96",4.083,4.083,2.870,0.219
InVista,959,5.275,165+23,"27,850.43",GW9500,Weld,U35.62,35.62,39.97,U100.91,100.91,"2,826.43",0.222,0.222,,,,,,,39.97,42,Long Seam,,,,,,,33.82485841,-118.29034896,39.4,,99.9,,,,,,0.213,"1,901",0.983,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.222,0.223,"27,850.43","16,523.16",4.088,4.088,2.776,0.219
InVista,960,5.282,164+83,"27,890.41",GW9510,Weld,D39.32,39.97,39.32,U140.89,140.89,"2,786.45",0.222,0.222,,,,,,,39.32,267,Long Seam,,,,,,,33.82496839,-118.29035117,38.9,,99.9,,,,,,0.205,"1,901",0.983,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.222,0.222,"27,890.41","16,482.99",4.09,4.090,2.759,0.219
InVista,961,5.290,164+43,"27,929.73",GW9520,Weld,D23.85,39.32,23.85,U180.21,180.21,"2,747.13",0.223,0.223,,,,,,,23.85,154,Long Seam,,,,,,,33.82507658,-118.29035335,38.3,,99.8,,,,,,0.214,"1,901",0.989,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.223,0.223,"27,929.73","16,443.48",4.088,4.088,2.858,0.219
InVista,962,5.294,164+20,"27,953.58",GW9530,Weld,U23.85,23.85,40.37,U204.06,204.06,"2,723.28",0.223,0.223,,,,,,,40.37,176,Long Seam,,,,,,,33.82514239,-118.29035469,38.0,,99.8,,,,,,0.206,"1,901",0.974,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.223,0.224,"27,953.58","16,419.51",4.088,4.088,4.002,0.219
InVista,963,5.302,163+79,"27,993.94",GW9540,Weld,U40.37,40.37,60.98,U244.42,244.42,"2,682.92",0.222,0.222,,,,,,,60.98,257,Long Seam,,,,,,,33.82525351,-118.29035693,37.4,,99.9,,,,,,0.202,"1,901",0.964,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.222,0.223,"27,993.94","16,378.94",4.09,4.090,2.835,0.219
InVista,964,5.313,163+18,"28,054.93",GW9550,Weld,D49.00,60.98,49.00,U305.41,305.41,"2,621.93",0.222,0.222,,,,,,,49.00,19,Long Seam,,,,,,,33.82542157,-118.29035856,37.1,,99.8,,,,,,0.199,"1,901",0.964,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.222,0.222,"28,054.93","16,317.66",4.09,4.091,2.962,0.219
InVista,965,5.323,162+68,"28,103.93",GW9560,Weld,D39.44,49.00,39.44,U354.41,354.41,"2,572.93",0.224,0.224,,,,,,,39.44,82,Long Seam,,,,,,,33.82555638,-118.29035763,37.6,,99.9,,,,,,0.212,"1,901",0.983,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.224,0.224,"28,103.93","16,268.42",4.088,4.088,2.911,0.219
InVista,966,5.330,162+29,"28,143.36",GW9570,Weld,U39.44,39.44,44.45,U393.84,393.84,"2,533.50",0.222,0.222,,,,,,,44.45,322,Long Seam,,,,,,,33.82566503,-118.29035689,38.0,,99.9,,,,,,0.204,"1,901",0.984,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.222,0.222,"28,143.36","16,228.79",4.092,4.092,2.829,0.219
InVista,967,5.339,161+84,"28,187.81",GW9580,Weld,U44.45,44.45,60.94,U438.29,438.29,"2,489.05",0.222,0.222,,,,,,,60.94,101,Long Seam,,,,,,,33.82578744,-118.29035606,38.5,,99.9,,,,,,0.200,"1,901",0.972,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.222,0.223,"28,187.81","16,184.12",4.092,4.092,2.823,0.219
InVista,968,5.350,161+23,"28,248.74",GW9590,Weld,D40.16,60.94,40.16,U499.22,499.22,"2,428.12",0.226,0.226,,,,,,,40.16,131,Long Seam,,,,,,,33.82595535,-118.29035681,37.8,Metal Loss (<15.0%) in Joint,99.9,,,,,,0.202,"1,901",0.953,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.226,0.226,"28,248.74","16,122.89",4.087,4.087,2.989,0.219
InVista,969,5.358,160+83,"28,288.91",GW9600,Weld,U40.16,40.16,43.22,U539.39,539.39,"2,387.95",0.224,0.224,,,,,,,43.22,129,Long Seam,,,,,,,33.82606603,-118.29035736,37.2,Metal Loss (<15.0%) in Joint; Long Seam Axially Aligned Across Girth Weld,99.9,,,,,,0.195,"1,901",0.951,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.224,0.224,"28,288.91","16,082.52",4.089,4.089,2.782,0.219
InVista,970,5.366,160+39,"28,332.13",GW9610,Weld,D39.35,43.22,39.35,U582.61,582.61,"2,344.73",0.226,0.226,,,,,,,39.35,237,Long Seam,,,,,,,33.82618505,-118.29035796,36.7,Metal Loss (<15.0%) in Joint,99.9,,,,,,0.204,"1,901",0.974,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.226,0.226,"28,332.13","16,039.09",4.087,4.087,2.874,0.219
InVista,971,5.373,160+00,"28,371.47",GW9620,Weld,U39.35,39.35,48.95,U621.95,621.95,"2,305.39",0.221,0.221,,,,,,,48.95,247,Long Seam,,,,,,,33.82629258,-118.29034965,36.3,Metal Loss (<15.0%) in Joint,99.8,,,,,,0.197,"1,901",0.955,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.221,0.221,"28,371.47","15,999.55",4.092,4.093,2.810,0.219
InVista,972,5.383,159+50,"28,420.42",GW9630,Weld,D39.69,48.95,39.69,U670.90,670.90,"2,256.44",0.222,0.222,,,,,,,39.69,346,Long Seam,,,,,,,33.82642725,-118.29034958,34.2,,99.8,,,,,,0.180,"1,901",0.950,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.222,0.222,"28,420.42","15,950.36",4.092,4.092,2.821,0.219
InVista,972,5.383,159+50,"28,420.45",EML-9630-01,External Metal Loss,U0.03,0.03,39.66,U670.93,670.93,"2,256.41",0.219,0.222,19,30,,1.93,2.82,153,,,Long Seam,"2,162","2,065","2,220","2,114","3,083","2,937",33.82642725,-118.29034958,34.2,Intermittent; Adjacent Girth Weld,92.8,External,0.042,0.025,0.067,0.155,0.180,"1,901",0.951,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.219,0.230,"28,420.45","15,950.33",4.085,4.085,4.076,0.219
InVista,973,5.390,159+10,"28,460.11",GW9640,Weld,U39.69,39.69,45.04,U710.59,710.59,"2,216.75",0.222,0.222,,,,,,,45.04,86,Long Seam,,,,,,,33.82653649,-118.29034997,32.5,,99.9,,,,,,0.216,"1,901",0.981,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.222,0.223,"28,460.11","15,910.47",4.091,4.091,2.801,0.219
InVista,974,5.399,158+65,"28,505.15",GW9650,Weld,D39.62,45.04,39.62,U755.63,755.63,"2,171.71",0.223,0.223,,,,,,,39.62,328,Long Seam,,,,,,,33.82666037,-118.29035040,30.6,,99.8,,,,,,0.193,"1,901",0.945,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.223,0.224,"28,505.15","15,865.21",4.09,4.090,2.826,0.219
InVista,975,5.406,158+25,"28,544.77",GW9660,Weld,D39.18,39.62,39.17,U795.25,795.25,"2,132.09",0.222,0.222,,,,,,,39.17,328,Long Seam,,,,,,,33.82676953,-118.29035082,29.2,Long Seam Axially Aligned Across Girth Weld,99.8,,,,,,0.211,"1,901",0.962,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.222,0.222,"28,544.77","15,825.39",4.093,4.093,2.819,0.219
InVista,976,5.414,157+86,"28,583.95",GW9670,Weld,U39.18,39.17,60.87,U834.43,834.43,"2,092.91",0.219,0.219,,,,,,,60.87,226,Long Seam,,,,,,,33.82687728,-118.29035136,28.7,,99.9,,,,,,0.209,"1,901",0.982,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.219,0.219,"28,583.95","15,786.02",4.096,4.096,2.787,0.219
InVista,977,5.425,157+25,"28,644.82",GW9680,Weld,D39.79,60.87,39.79,U895.30,895.30,"2,032.04",0.228,0.228,,,,,,,39.79,278,Long Seam,,,,,,,33.82704499,-118.29035220,27.9,,99.7,,,,,,0.195,"1,901",0.960,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.228,0.228,"28,644.82","15,724.85",4.085,4.086,2.858,0.219
InVista,978,5.433,156+85,"28,684.60",GW9690,Weld,U39.79,39.79,44.46,U935.08,935.08,"1,992.26",0.227,0.227,,,,,,,44.46,276,Long Seam,,,,,,,33.82715455,-118.29035275,27.4,Metal Loss (<15.0%) in Joint; Long Seam Axially Aligned Across Girth Weld,99.9,,,,,,0.195,"1,901",0.947,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.227,0.228,"28,684.60","15,684.87",4.085,4.085,3.099,0.219
InVista,979,5.441,156+40,"28,729.07",GW9700,Weld,U44.46,44.46,61.10,U979.55,979.55,"1,947.79",0.217,0.217,,,,,,,61.10,93,Long Seam,,,,,,,33.82727695,-118.29035336,26.8,Metal Loss (<15.0%) in Joint,99.8,,,,,,0.178,"1,901",0.932,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.217,0.217,"28,729.07","15,640.19",4.098,4.098,2.899,0.219
InVista,979,5.441,156+40,"28,729.16",EML-9700-01,External Metal Loss,U0.09,0.09,61.01,U979.64,979.64,"1,947.70",0.212,0.217,18,29,,2.79,9.52,346,,,Long Seam,"2,071","1,942","2,109","1,961","2,930","2,724",33.82727740,-118.29035336,26.8,Intermittent; Crosses Long Seam,98.5,External,0.039,0.025,0.064,0.153,0.178,"1,901",0.932,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.212,0.213,"28,729.16","15,640.10",4.101,4.097,4.075,0.219
InVista,980,5.453,155+79,"28,790.17",GW9710,Weld,D39.29,61.10,39.29,U1040.65,"1,040.65","1,886.69",0.223,0.223,,,,,,,39.29,191,Long Seam,,,,,,,33.82744533,-118.29035420,26.0,,99.8,,,,,,0.212,"1,901",0.987,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.223,0.224,"28,790.17","15,578.78",4.09,4.090,2.816,0.219
InVista,981,5.460,155+39,"28,829.46",GW9720,Weld,U39.29,39.29,40.17,U1079.94,"1,079.94","1,847.40",0.228,0.228,,,,,,,40.17,315,Long Seam,,,,,,,33.82755354,-118.29035474,25.5,,99.7,,,,,,0.201,"1,901",0.950,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.228,0.229,"28,829.46","15,539.30",4.085,4.085,2.801,0.219
InVista,982,5.468,154+99,"28,869.63",GW9730,Weld,D39.63,40.17,39.63,U1120.11,"1,120.11","1,807.23",0.224,0.224,,,,,,,39.63,274,Long Seam,,,,,,,33.82766422,-118.29035529,25.0,,99.6,,,,,,0.197,"1,901",0.977,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.224,0.225,"28,869.63","15,498.93",4.088,4.088,2.781,0.219
InVista,983,5.475,154+59,"28,909.26",GW9740,Weld,D39.53,39.63,39.53,U1159.74,"1,159.74","1,767.60",0.223,0.223,,,,,,,39.53,158,Long Seam,,,,,,,33.82777332,-118.29035584,24.5,,99.9,,,,,,0.216,"1,901",0.993,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.223,0.223,"28,909.26","15,459.10",4.089,4.089,2.787,0.219
InVista,983,5.481,154+30,"28,937.81",BF,Bend - Field,D10.98,28.55,10.98,U1188.29,"1,188.29","1,739.05",,,,,,,,,,,Long Seam,,,,,,,33.82785199,-118.29035624,24.2,Field Bend,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,8.625,,,"28,937.81","15,430.41",,,,0.219
InVista,984,5.483,154+19,"28,948.79",GW9750,Weld,U39.53,39.53,39.86,U1199.27,"1,199.27","1,728.07",0.227,0.227,,,,,,,39.86,207,Long Seam,,,,,,,33.82788220,-118.29035639,24.0,,99.8,,,,,,0.200,"1,901",0.961,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.227,0.227,"28,948.79","15,419.38",4.085,4.085,2.777,0.219
InVista,985,5.490,153+79,"28,988.65",GW9760,Weld,U39.86,39.86,44.75,U1239.13,"1,239.13","1,688.21",0.227,0.227,,,,,,,44.75,82,Long Seam,,,,,,,33.82799198,-118.29035693,23.5,,99.9,,,,,,0.218,"1,901",0.991,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.227,0.228,"28,988.65","15,379.32",4.083,4.083,2.819,0.219
InVista,985,5.496,153+49,"29,018.60",220th Street (60' W) 153+49.22,Road Crossings,D14.80,29.95,14.80,U1269.08,"1,269.08","1,658.26",,,,,,0.07,0.08,286,,,Long Seam,,,,,,,33.82807448,-118.29035734,23.1,M-44; 220th Street (60' W) Station 153+49.22,100.0,Not Applicable,,,,,0.229,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,8.625,0.229,0.229,"29,018.60","15,349.22",,,,0.219
InVista,986,5.499,153+34,"29,033.39",GW9770,Weld,D39.31,44.75,39.31,U1283.87,"1,283.87","1,643.47",0.224,0.224,,,,,,,39.31,245,Long Seam,,,,,,,33.82811529,-118.29035756,22.9,,99.9,,,,,,0.208,"1,901",0.979,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.224,0.225,"29,033.39","15,334.35",4.088,4.088,2.787,0.219
InVista,987,5.506,152+95,"29,072.71",GW9780,Weld,U39.31,39.31,39.43,U1323.19,"1,323.19","1,604.16",0.231,0.231,,,,,,,39.43,186,Long Seam,,,,,,,33.82822348,-118.29035809,22.4,,99.9,,,,,,0.217,"1,901",0.998,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.231,0.231,"29,072.71","15,294.85",4.08,4.079,2.875,0.219
InVista,988,5.514,152+55,"29,112.13",GW9790,Weld,D37.66,39.43,37.66,U1362.61,"1,362.61","1,564.73",0.222,0.222,,,,,,,37.66,281,Long Seam,,,,,,,33.82833214,-118.29035863,21.9,,99.6,,,,,,0.209,"1,901",0.958,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,901",8.625,0.222,0.222,"29,112.13","15,255.23",4.089,4.089,2.805,0.219
InVista,989,5.521,152+17,"29,149.80",GW9800,Weld; Begin 0.375 in wall. API 5L (A) Seamless,D0.19,37.66,0.19,U1400.28,"1,400.28","1,527.06",0.355,0.355,,,,,,,0.19,,Seamless,,,,,,,33.82843571,-118.29035868,22.2,"End 8.625"" Pipe ",14.6,,,,,,0.323,"1,878",0.966,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,878",8.625,0.355,0.356,"29,149.80","15,217.38",3.963,3.964,3.434,0.375
InVista,989,5.521,152+17,"29,149.97",EQ 33 BK,Equation,D0.01,0.18,0.01,U1400.45,"1,400.45","1,526.89",,,,,,,,,,,Seamless,,,,,,,33.82843616,-118.29035866,22.3,"Equation EQ 33: 152+17.20 BK Station Fixed; End 8.625"" Pipe M-44 Section",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"29,149.97","15,217.20",,,,0.375
InVista,990,5.521,152+33,"29,149.98",EQ 33 AH,Equation,U0.00,0.00,0.25,U1400.46,"1,400.46","1,526.88",,,,,,,,,,,Seamless,,,,,,,33.82843616,-118.29035866,22.3,"8.625"" x 10.750"" Reducer",,,,,,,,"1,467",,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.376,0.377,"29,149.98","15,232.70",5.023,5.017,4.830,0.365
InVista,990,5.521,152+33,"29,149.98",PT,Pipe Transition,U0.19,0.19,0.25,U1400.46,"1,400.46","1,526.88",0.376,0.376,,,,,,,,,Seamless,,,,,,,33.82843616,-118.29035866,22.3,"Equation EQ 33: 152+32.70 AH Station Fixed; Begin 10.750"" Pipe M-44 Section",2.5,,,,,,0.374,,0.961,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"29,149.98","15,232.70",,,,0.365
InVista,991,5.521,152+32,"29,150.23",GW9810,Weld,U0.25,0.25,1.57,U1400.71,"1,400.71","1,526.63",0.370,0.370,,,,,,,1.57,,Seamless,,,,,,,33.82843681,-118.29035863,22.3,"Begin 10.750"" Pipe",24.6,,,,,,0.340,"1,467",0.950,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.370,0.368,"29,150.23","15,232.38",4.993,4.988,2.930,0.365
InVista,991,5.521,152+31,"29,151.22",BD,Bend,D0.58,0.99,0.58,U1401.70,"1,401.70","1,525.64",,,,,,,,,,,Seamless,,,,,,,33.82843954,-118.29035850,22.6,"3.0D - 30° - 6:00; Station Fixed 152+31.08
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"29,151.22","15,231.08",,,,0.365
InVista,992,5.521,152+30,"29,151.80",GW9820,Weld,D1.31,1.57,1.31,U1402.28,"1,402.28","1,525.06",0.353,0.353,,,,,,,1.31,224,Long Seam,,,,,,,33.82844135,-118.29035890,22.9,,86.9,,,,,,0.349,"1,467",0.953,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.353,0.354,"29,151.80","15,230.43",5.032,5.032,2.930,0.365
InVista,993,5.521,152+29,"29,153.11",GW9830,Weld,U1.31,1.31,2.59,U1403.59,"1,403.59","1,523.75",0.389,0.389,,,,,,,2.59,,Seamless,,,,,,,33.82844577,-118.29035987,23.6,,29.4,,,,,,0.377,"1,467",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.389,0.389,"29,153.11","15,228.97",5.013,5.016,4.770,0.365
InVista,993,5.522,152+27,"29,154.48",BD,Bend,D1.22,1.37,1.22,U1404.96,"1,404.96","1,522.38",,,,,,,,,,,Seamless,,,,,,,33.82844881,-118.29036298,23.9,"3.0D - 60° - 12:00; Station Fixed 152+27.44
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"29,154.48","15,227.44",,,,0.365
InVista,994,5.522,152+26,"29,155.70",GW9840,Weld,D1.23,2.59,1.22,U1406.18,"1,406.18","1,521.16",0.356,0.356,,,,,,,1.22,284,Long Seam,,,,,,,33.82845002,-118.29036814,23.7,,91.0,,,,,,0.351,"1,467",0.968,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.356,0.364,"29,155.70","15,226.20",5.027,5.028,4.794,0.365
InVista,995,5.522,152+25,"29,156.92",GW9850,Weld; Begin 0.25 in wall. API 5L (X-52) LongSeam,U1.23,1.22,9.11,U1407.40,"1,407.40","1,519.94",0.241,0.241,,,,,,,9.11,217,Long Seam,,,,,,,33.82845167,-118.29037295,23.5,,97.8,,,,,,0.236,"1,741",0.951,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.241,0.243,"29,156.92","15,224.96",5.142,5.142,2.796,0.250
InVista,995,5.524,152+17,"29,164.78",Test Lead Wire 152+17,Corrosion Controls,D1.25,7.86,1.25,U1415.26,"1,415.26","1,512.08",,,,,,0.05,0.10,298,,,Long Seam,,,,,,,33.82845669,-118.29038953,15.4,"M-44  /  4A-407A  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 43 Diam: 6 Gap: 20
",100.0,Not Applicable,,,,,0.241,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.246,0.246,"29,164.78","15,217.00",,,,0.250
InVista,995,5.524,152+17,"29,164.78",6{ Utility Water Line 152+17,Foreign Line Crossing,D1.25,7.86,1.25,U1415.26,"1,415.26","1,512.08",,,,,,0.05,0.10,41,,,Long Seam,,,,,,,33.82845669,-118.29038953,15.4,M-44: Test Lead Wire Station 152+17,100.0,Not Applicable,,,,,0.246,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.241,0.241,"29,164.78","15,217.00",,,,0.250
InVista,996,5.524,152+16,"29,166.04",GW9860,Weld,D5.66,9.11,5.66,U1416.52,"1,416.52","1,510.82",0.248,0.248,,,,,,,5.66,144,Long Seam,,,,,,,33.82845715,-118.29039160,13.9,,97.3,,,,,,0.240,"1,741",0.967,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.248,0.252,"29,166.04","15,215.73",5.133,5.132,5.002,0.250
InVista,997,5.525,152+10,"29,171.69",GW9870,Weld; Begin 0.365 in wall. API 5L (A) LongSeam,D1.25,5.66,1.25,U1422.17,"1,422.17","1,505.17",0.352,0.352,,,,,,,1.25,238,Long Seam,,,,,,,33.82847450,-118.29039287,14.8,,90.2,,,,,,0.349,"1,467",0.962,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.352,0.354,"29,171.69","15,210.00",5.033,5.032,4.778,0.365
InVista,998,5.525,152+09,"29,172.95",GW9880,Weld,U1.25,1.25,1.91,U1423.43,"1,423.43","1,503.92",0.376,0.376,,,,,,,1.91,,Seamless,,,,,,,33.82847882,-118.29039283,15.3,,23.8,,,,,,0.362,"1,467",0.978,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.376,0.379,"29,172.95","15,208.73",4.991,4.993,4.746,0.365
InVista,998,5.525,152+08,"29,174.02",BD,Bend,D0.83,1.08,0.83,U1424.50,"1,424.50","1,502.84",,,,,,,,,,,Seamless,,,,,,,33.82848269,-118.29039280,15.7,"3.0D - 45° - 3:00; Station Fixed 152+07.64
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"29,174.02","15,207.64",,,,0.365
InVista,999,5.526,152+07,"29,174.85",GW9890,Weld,D1.24,1.91,1.24,U1425.33,"1,425.33","1,502.01",0.356,0.356,,,,,,,1.24,289,Long Seam,,,,,,,33.82848494,-118.29039284,15.8,,84.9,,,,,,0.353,"1,467",0.973,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.356,0.358,"29,174.85","15,206.80",5.027,5.027,4.777,0.365
InVista,"1,000",5.526,152+06,"29,176.09",GW9900,Weld; Begin 0.25 in wall. API 5L (X-52) LongSeam,U1.24,1.24,51.18,U1426.57,"1,426.57","1,500.77",0.252,0.252,,,,,,,51.18,11,Long Seam,,,,,,,33.82848852,-118.29039289,16.0,Metal Loss (<15.0%) in Joint,97.0,,,,,,0.227,"1,741",0.959,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.252,0.254,"29,176.09","15,205.55",5.129,5.129,2.782,0.250
InVista,"1,001",5.535,151+54,"29,227.28",GW9910,Weld,D41.80,51.18,41.80,D1449.58,"1,477.76","1,449.58",0.246,0.246,,,,,,,41.80,338,Long Seam,,,,,,,33.82863026,-118.29039499,21.9,Metal Loss (<15.0%) in Joint,96.7,,,,,,0.218,"1,741",0.943,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.246,0.248,"29,227.28","15,153.82",5.132,5.133,3.042,0.250
InVista,"1,002",5.543,151+12,"29,269.08",GW9920,Weld,D41.69,41.80,41.69,D1407.78,"1,519.56","1,407.78",0.253,0.253,,,,,,,41.69,35,Long Seam,,,,,,,33.82874604,-118.29039669,26.8,,97.6,,,,,,0.241,"1,741",0.959,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.253,0.255,"29,269.08","15,111.57",5.127,5.127,3.475,0.250
InVista,"1,003",5.551,150+69,"29,310.77",GW9930,Weld,U41.69,41.69,41.78,D1366.09,"1,561.25","1,366.09",0.242,0.242,,,,,,,41.78,330,Long Seam,,,,,,,33.82886159,-118.29039841,31.6,,96.6,,,,,,0.235,"1,741",0.951,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.242,0.244,"29,310.77","15,069.44",5.135,5.135,3.740,0.250
InVista,"1,003",5.554,150+56,"29,324.07","1"" Utility Gas line 150+56",Foreign Line Crossing,U13.30,13.30,28.48,D1352.80,"1,574.55","1,352.80",,,,,,0.04,0.10,222,,,Long Seam,,,,,,,33.82889854,-118.29039895,33.2,"M-44  /  4A-407A  &  Name :Unk Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 48 Diam: 1 Gap: 11
",100.0,Not Applicable,,,,,0.240,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.240,0.240,"29,324.07","15,056.00",,,,0.250
InVista,"1,003",5.554,150+54,"29,326.04","6"" Fire Hydrant Water Line 150+54",Foreign Line Crossing,U15.27,15.27,26.51,D1350.82,"1,576.52","1,350.82",,,,,,0.04,0.10,277,,,Long Seam,,,,,,,33.82890392,-118.29039903,33.4,"M-44  /  4A-407A  &  Name :Fire Hydrant Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 43 Diam: 6 Gap: 14
",100.0,Not Applicable,,,,,0.241,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.241,0.241,"29,326.04","15,054.00",,,,0.250
InVista,"1,004",5.559,150+27,"29,352.55",GW9940,Weld,D41.69,41.78,41.69,D1324.31,"1,603.03","1,324.31",0.244,0.244,,,,,,,41.69,22,Long Seam,,,,,,,33.82897746,-118.29039974,35.3,,98.2,,,,,,0.235,"1,741",0.956,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.244,0.246,"29,352.55","15,027.21",5.132,5.132,5.064,0.250
InVista,"1,005",5.567,149+85,"29,394.24",GW9950,Weld,U41.69,41.69,54.39,D1282.62,"1,644.72","1,282.62",0.248,0.248,,,,,,,54.39,323,Long Seam,,,,,,,33.82909379,-118.29039987,35.1,,97.1,,,,,,0.243,"1,741",0.973,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.248,0.251,"29,394.24","14,985.08",5.127,5.127,2.747,0.250
InVista,"1,006",5.577,149+30,"29,448.63",GW9960,Weld,D45.77,54.39,45.77,D1228.23,"1,699.11","1,228.23",0.251,0.251,,,,,,,45.77,304,Long Seam,,,,,,,33.82924551,-118.29040005,35.0,,98.3,,,,,,0.234,"1,741",0.977,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.251,0.254,"29,448.63","14,930.11",5.124,5.124,3.248,0.250
InVista,"1,007",5.586,148+84,"29,494.40",GW9970,Weld,D41.58,45.77,41.58,D1182.46,"1,744.88","1,182.46",0.249,0.249,,,,,,,41.58,358,Long Seam,,,,,,,33.82937333,-118.29040020,34.8,,98.0,,,,,,0.230,"1,741",0.971,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.249,0.252,"29,494.40","14,883.85",5.123,5.123,2.863,0.250
InVista,"1,008",5.594,148+42,"29,535.98",GW9980,Weld,D38.05,41.58,38.05,D1140.88,"1,786.46","1,140.88",0.251,0.251,,,,,,,38.05,287,Long Seam,,,,,,,33.82948921,-118.29040033,34.7,,97.6,,,,,,0.092,"1,089",0.563,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.251,0.255,"29,535.98","14,841.82",5.121,5.121,5.051,0.250
InVista,"1,008",5.600,148+08,"29,569.94",Recoat (Canusa) Start 148+07.5,Reinforcement - Recoat,D3.47,34.58,3.47,D1106.92,"1,820.42","1,106.92",,,,,,0.05,0.10,220,,,Long Seam,,,,,,,33.82955774,-118.29040041,34.6,"M-44  &  Recoat (Canusa)  &  PL-0751 - 148+15 - 148+12 (03/28/12) - EML-17920.1 - Algnmnt Sht 4A-407A
",100.0,Not Applicable,,,,,0.254,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.254,0.254,"29,569.94","14,807.50",,,,0.250
InVista,"1,008",5.601,148+04,"29,572.92",Recoat (Canusa) End 148+4.5,Reinforcement - Recoat,D13.48,24.57,13.48,D1103.94,"1,823.40","1,103.94",,,,,,0.05,0.10,234,,,Long Seam,,,,,,,33.82956338,-118.29040041,34.6,"M-44  &  Recoat (Canusa)  &  PL-0751 - 148+15 - 148+12 (03/28/12) - EML-17920.1 - Algnmnt Sht 4A-407A
",100.0,Not Applicable,,,,,0.252,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.252,0.252,"29,572.92","14,804.50",,,,0.250
InVista,"1,008",5.601,148+04,"29,572.92",Armor Wrap W/MBs Start 148+04.5,Reinforcement - Recoat,D1.11,36.93,1.11,D1103.94,"1,823.40","1,103.94",,,,,,0.05,0.10,181,,,Long Seam,,,,,,,33.82958570,-118.29040044,34.5,"M-44  &  Armor Wrap W/MBs  &  PL-0751 - 148+15 - 148+12 (03/28/12) - EML-17920.1 - Algnmnt Sht 4A-407A
",100.0,Not Applicable,,,,,0.250,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.250,0.250,"29,572.92","14,804.50",,,,0.250
InVista,"1,008",5.601,148+04,"29,573.37",EML-9980-05,External Metal Loss,D0.66,37.39,0.66,D1103.49,"1,823.85","1,103.49",0.243,0.251,63,73,,14.42,24.02,19,,,Long Seam,"1,061",881,"1,574","1,381","2,187","1,918",33.82959223,-118.29040044,34.5,Intermittent; Crosses Girth Weld; Global GW 18190; Armor Wrap and Recoat Does Not Fully Encompass This Metal Loss; Screenshots Forwarded to Cory Sackett and Forwarded to Alan Horton,81.7,External,0.159,0.025,0.184,0.067,0.092,"1,089",0.563,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.243,0.245,"29,573.37","14,804.04",5.121,5.121,5.053,0.250
InVista,"1,008",5.601,148+04,"29,573.90",Armor Wrap W/MBs End 148+03.5,Reinforcement - Recoat,D11.50,26.55,11.50,D1102.96,"1,824.38","1,102.96",,,,,,0.04,0.10,202,,,Long Seam,,,,,,,33.82959359,-118.29040045,34.5,"M-44  &  Armor Wrap W/MBs  &  PL-0751 - 148+15 - 148+12 (03/28/12) - EML-17920.1 - Algnmnt Sht 4A-407A
",0.0,Not Applicable,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,,,"29,573.90","14,803.50",,,,0.250
InVista,"1,009",5.601,148+03,"29,574.03",GW9990,Weld,U38.05,38.05,53.14,D1102.83,"1,824.51","1,102.83",0.244,0.244,,,,,,,53.14,340,Long Seam,,,,,,,33.82959539,-118.29040045,34.5,,97.7,,,,,,0.195,"1,452",0.750,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.244,0.245,"29,574.03","14,803.37",5.13,5.130,4.263,0.250
InVista,"1,010",5.611,147+50,"29,627.17",GW10000,Weld,U53.14,53.14,59.65,D1049.69,"1,877.65","1,049.69",0.249,0.249,,,,,,,59.65,37,Long Seam,,,,,,,33.82974373,-118.29040062,34.3,,98.3,,,,,,0.245,"1,741",0.973,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.249,0.251,"29,627.17","14,749.66",5.127,5.126,5.033,0.250
InVista,"1,011",5.623,146+89,"29,686.83",GW10010,Weld,U59.65,59.65,63.88,D990.03,"1,937.31",990.03,0.245,0.245,,,,,,,63.88,37,Long Seam,,,,,,,33.82991011,-118.29040081,34.1,Long Seam Axially Aligned Across Girth Weld,98.4,,,,,,0.231,"1,741",0.961,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.245,0.247,"29,686.83","14,689.37",5.129,5.129,3.221,0.250
InVista,"1,012",5.635,146+25,"29,750.71",GW10020,Weld,D56.43,63.88,56.43,D926.15,"2,001.19",926.15,0.255,0.255,,,,,,,56.43,64,Long Seam,,,,,,,33.83008820,-118.29040102,33.9,,97.6,,,,,,0.234,"1,741",0.955,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.255,0.257,"29,750.71","14,624.81",5.119,5.120,5.052,0.250
InVista,"1,012",5.639,146+03,"29,772.29","6"" Utility Water Line 146+03",Foreign Line Crossing,U21.58,21.58,34.85,D904.57,"2,022.77",904.57,,,,,,0.04,0.10,183,,,Long Seam,,,,,,,33.83014839,-118.29040108,33.8,"M-44  /  4A-407  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF:  Depth: 40 Diam: 6 Gap: 13
",100.0,Not Applicable,,,,,0.255,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.255,0.255,"29,772.29","14,603.00",,,,0.250
InVista,"1,013",5.645,145+68,"29,807.14",GW10030,Weld,D41.66,56.43,41.66,D869.72,"2,057.62",869.72,0.247,0.247,,,,,,,41.66,286,Long Seam,,,,,,,33.83024556,-118.29040120,33.7,Metal Loss (<15.0%) in Joint,97.3,,,,,,0.204,"1,741",0.947,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.247,0.250,"29,807.14","14,567.78",5.126,5.126,5.051,0.250
InVista,"1,013",5.653,145+26,"29,848.55",EML-10030-01,External Metal Loss,D0.24,41.42,0.24,D828.31,"2,099.03",828.30,0.241,0.247,17,28,,0.98,1.61,294,,,Long Seam,"2,017","1,992","2,018","1,989","2,803","2,762",33.83036120,-118.29040133,33.6,Adjacent Long Seam,83.3,External,0.043,0.025,0.068,0.179,0.204,"1,741",0.947,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.241,0.312,"29,848.55","14,525.92",5.127,5.126,5.119,0.250
InVista,"1,014",5.653,145+26,"29,848.80",GW10040,Weld,U41.66,41.66,46.51,D828.06,"2,099.28",828.06,0.247,0.247,,,,,,,46.51,48,Long Seam,,,,,,,33.83036188,-118.29040133,33.6,,98.4,,,,,,0.241,"1,741",0.961,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.247,0.251,"29,848.80","14,525.67",5.128,5.128,2.832,0.250
InVista,"1,015",5.662,144+79,"29,895.31",GW10050,Weld,D41.50,46.51,41.50,D781.55,"2,145.79",781.55,0.244,0.244,,,,,,,41.50,320,Long Seam,,,,,,,33.83049149,-118.29040098,33.3,Metal Loss (<15.0%) in Joint,98.9,,,,,,0.221,"1,741",0.948,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.244,0.246,"29,895.31","14,478.67",5.13,5.131,5.010,0.250
InVista,"1,015",5.662,144+77,"29,896.96","8"" Utility Water Line 144+77",Foreign Line Crossing,U1.65,1.65,39.84,D779.90,"2,147.44",779.90,,,,,,0.05,0.10,164,,,Long Seam,,,,,,,33.83049622,-118.29040095,33.3,"M-44  /  4A-407A  &  Name :Unk Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 39 Diam: 8 Gap: 24
",100.0,Not Applicable,,,,,0.247,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.247,0.247,"29,896.96","14,477.00",,,,0.250
InVista,"1,016",5.670,144+37,"29,936.81",GW10060,Weld,U41.50,41.50,63.15,D740.05,"2,187.29",740.05,0.243,0.243,,,,,,,63.15,23,Long Seam,,,,,,,33.83060736,-118.29040023,33.1,Metal Loss (<15.0%) in Joint,99.1,,,,,,0.196,"1,741",0.948,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.243,0.246,"29,936.81","14,436.73",5.128,5.127,5.042,0.250
InVista,"1,016",5.670,144+36,"29,937.25",EML-10060-01,External Metal Loss,U0.44,0.44,62.71,D739.61,"2,187.73",739.61,0.239,0.243,19,30,,1.15,6.63,255,,,Long Seam,"1,969","1,935","1,975","1,937","2,743","2,690",33.83060849,-118.29040023,33.1,Intermittent,93.8,External,0.047,0.025,0.072,0.171,0.196,"1,741",0.950,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.239,0.253,"29,937.25","14,436.28",5.122,5.124,5.115,0.250
InVista,"1,017",5.682,143+73,"29,999.96",GW10070,Weld,D47.31,63.15,47.31,D676.90,"2,250.44",676.90,0.246,0.246,,,,,,,47.31,309,Long Seam,,,,,,,33.83078342,-118.29039909,32.7,,98.7,,,,,,0.242,"1,741",0.966,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.246,0.248,"29,999.96","14,372.90",5.124,5.124,5.030,0.250
InVista,"1,018",5.691,143+25,"30,047.27",GW10080,Weld,U47.31,47.31,63.84,D629.59,"2,297.75",629.59,0.245,0.245,,,,,,,63.84,336,Long Seam,,,,,,,33.83091553,-118.29039824,32.4,,97.6,,,,,,0.218,"1,741",0.959,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.245,0.248,"30,047.27","14,325.09",5.127,5.128,5.043,0.250
InVista,"1,019",5.703,142+61,"30,111.11",GW10090,Weld,D53.44,63.84,53.44,D565.76,"2,361.58",565.76,0.248,0.248,,,,,,,53.44,284,Long Seam,,,,,,,33.83109356,-118.29039724,31.8,Metal Loss (<15.0%) in Joint,97.7,,,,,,0.232,"1,741",0.960,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.248,0.252,"30,111.11","14,260.57",5.123,5.123,4.982,0.250
InVista,"1,019",5.713,142+07,"30,163.93",EQ 34 BK,Equation,D0.61,52.83,0.61,D512.93,"2,414.41",512.93,,,,,,,,,,,Long Seam,,,,,,,33.83124065,-118.29039750,29.6,Equation EQ 34: 142+07.18 BK Station Fixed,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"30,163.93","14,207.18",,,,0.250
InVista,"1,019",5.713,142+31,"30,163.94",EQ 34 AH,Equation,D0.61,52.83,0.61,D512.92,"2,414.42",512.92,,,,,,,,,,,Long Seam,,,,,,,33.83124088,-118.29039751,29.6,Equation EQ 34: 142+31.03 AH Station Fixed,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"30,163.94","14,231.03",,,,0.250
InVista,"1,020",5.713,142+30,"30,164.54",GW10100,Weld,D1.50,53.44,1.50,D512.32,"2,415.02",512.32,0.250,0.250,,,,,,,1.50,250,Long Seam,,,,,,,33.83124253,-118.29039731,29.6,,80.5,,,,,,0.248,"1,741",0.951,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.250,0.264,"30,164.54","14,230.42",5.129,5.129,2.804,0.250
InVista,"1,021",5.713,142+29,"30,166.04",GW10110,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D0.25,1.50,0.25,D510.82,"2,416.52",510.82,0.367,0.367,,,,,,,0.25,,Seamless,,,,,,,33.83124654,-118.29039661,29.6,"End 10.750"" Pipe",4.9,,,,,,0.363,"1,467",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.367,0.368,"30,166.04","14,228.92",5.019,5.025,4.937,0.365
InVista,"1,022",5.713,142+29,"30,166.30",PT,Pipe Transition,U0.25,0.25,0.34,D510.56,"2,416.78",510.56,0.343,0.343,,,,,,,,,Seamless,,,,,,,33.83124721,-118.29039649,29.6,"10.750"" x 8.625"" Reducer; Station Fixed 142+28.66",9.0,,,,,,0.330,"1,878",0.935,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,878",8.625,0.343,0.354,"30,166.30","14,228.66",3.967,3.969,3.871,0.375
InVista,"1,023",5.713,142+28,"30,166.64",GW10120,Weld; Begin 0.322 in wall. API 5L (A) Seamless,U0.34,0.34,1.68,D510.22,"2,417.12",510.22,0.321,0.321,,,,,,,1.68,,Seamless,,,,,,,33.83124833,-118.29039630,29.6,"Begin 8.625"" Pipe",21.9,,,,,,0.285,"1,613",0.901,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.321,0.325,"30,166.64","14,228.40",3.981,3.980,3.723,0.322
InVista,"1,023",5.714,142+28,"30,167.49",BD,Bend,D0.82,0.85,0.82,D509.37,"2,417.97",509.37,,,,,,,,,,,Seamless,,,,,,,33.83125059,-118.29039590,29.6,"3.0D - 45° - 3:00; Station Fixed 142+27.75
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"30,167.49","14,227.75",,,,0.322
InVista,"1,024",5.714,142+28,"30,168.32",GW10130,Weld,D0.97,1.68,0.97,D508.54,"2,418.80",508.54,0.319,0.319,,,,,,,0.97,60,Long Seam,,,,,,,33.83125251,-118.29039448,29.6,,89.6,,,,,,0.289,"1,613",0.914,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.319,0.320,"30,168.32","14,227.75",3.976,3.976,3.858,0.322
InVista,"1,025",5.714,142+28,"30,169.29",GW10140,Weld,D0.84,0.97,0.84,D507.57,"2,419.77",507.57,0.326,0.326,,,,,,,0.84,,Seamless,,,,,,,33.83125462,-118.29039292,29.6,,22.9,,,,,,0.283,"1,613",0.915,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.326,0.332,"30,169.29","14,227.75",3.979,3.976,3.782,0.322
InVista,"1,025",5.714,142+28,"30,169.74",BD,Bend,D0.39,0.45,0.39,D507.12,"2,420.22",507.12,,,,,,,,,,,Seamless,,,,,,,33.83125557,-118.29039221,29.6,"3.0D - 22.5° - 12:00; Station Fixed 142+27.75
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"30,169.74","14,227.75",,,,0.322
InVista,"1,026",5.714,142+27,"30,170.12",GW10150,Weld,D0.65,0.84,0.65,D506.74,"2,420.60",506.74,0.315,0.315,,,,,,,0.65,26,Long Seam,,,,,,,33.83125639,-118.29039128,29.6,,90.2,,,,,,0.293,"1,613",0.930,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.315,0.316,"30,170.12","14,227.32",3.978,3.977,3.827,0.322
InVista,"1,027",5.714,142+27,"30,170.78",GW10160,Weld,U0.65,0.65,19.94,D506.09,"2,421.25",506.08,0.325,0.325,,,,,,,19.94,150,Long Seam,,,,,,,33.83125770,-118.29038979,29.6,,99.1,,,,,,0.300,"1,613",0.954,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.325,0.326,"30,170.78","14,226.59",3.969,3.969,2.957,0.322
InVista,"1,027",5.716,142+17,"30,179.38","14"" (ACP) Utility Water Line 142+17",Foreign Line Crossing,U8.61,8.61,11.33,D497.48,"2,429.86",497.48,,,,,,0.06,0.08,110,,,Long Seam,,,,,,,33.83127419,-118.29037098,29.7,"M-44  /  4A-407  &  Name :Unk (ACP) Type: Utility Subtype: Water Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 14 Gap: 0
",100.0,Not Applicable,,,,,0.324,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.324,0.324,"30,179.38","14,217.00",,,,0.322
InVista,"1,027",5.716,142+15,"30,181.18","78"" (RCP) Utility Storm Drain 142+15",Foreign Line Crossing,D9.54,10.40,9.54,D495.68,"2,431.66",495.68,,,,,,0.06,0.08,193,,,Long Seam,,,,,,,33.83127762,-118.29036708,29.7,"M-44  /  4A-407  &  Name :Unk (RCP) Type: Utility Subtype: Storm Drain Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 78 Gap: 0
",100.0,Not Applicable,,,,,0.325,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.325,0.325,"30,181.18","14,215.00",,,,0.322
