Tool,Weld Number,Approx. Milepost (miles),"Approx. Map Station
InVista,"1,103",6.047,124+44,"31,928.07",GW10910,Weld,D0.99,2.55,0.99,U1251.21,"1,251.21","2,156.54",0.247,0.247,,,,,,,0.99,60,Long Seam,,,,,,,33.83600292,-118.29036596,26.4,,92.2,,,,,,0.244,"1,741",0.970,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.247,0.256,"31,928.07","12,443.71",5.111,5.110,5.006,0.250
InVista,"1,104",6.047,124+43,"31,929.07",GW10920,Weld; Begin 0.365 in wall. API 5L (A) LongSeam,U0.99,0.99,1.15,U1252.21,"1,252.20","2,155.54",0.354,0.354,,,,,,,1.15,72,Long Seam,,,,,,,33.83600556,-118.29036329,26.5,,85.8,,,,,,0.351,"1,467",0.961,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.354,0.355,"31,929.07","12,442.56",5.014,5.014,4.803,0.365
InVista,"1,105",6.047,124+41,"31,930.22",GW10930,Weld,U1.15,1.15,1.80,U1253.36,"1,253.36","2,154.39",0.371,0.371,,,,,,,1.80,,Seamless,,,,,,,33.83600883,-118.29036040,26.5,,13.3,,,,,,0.347,"1,467",0.958,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.371,0.370,"31,930.22","12,441.23",4.986,4.957,2.816,0.365
InVista,"1,105",6.048,124+40,"31,930.93",BD,Bend,U0.72,0.72,1.08,U1254.07,"1,254.07","2,153.68",,,,,,,,,,,Seamless,,,,,,,33.83601082,-118.29035863,26.5,"3.0D - 45° - 9:00; Station Fixed 124+40.40
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"31,930.93","12,440.40",,,,0.365
InVista,"1,106",6.048,124+39,"31,932.02",GW10940,Weld,D1.24,1.80,1.24,U1255.16,"1,255.16","2,152.59",0.355,0.355,,,,,,,1.24,161,Long Seam,,,,,,,33.83601373,-118.29035796,26.5,,74.4,,,,,,0.353,"1,467",0.952,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.355,0.357,"31,932.02","12,439.21",5.01,5.011,4.644,0.365
InVista,"1,107",6.048,124+38,"31,933.25",GW10950,Weld,D0.32,1.24,0.32,U1256.39,"1,256.39","2,151.36",0.352,0.352,,,,,,,0.32,,Seamless,,,,,,,33.83601704,-118.29035721,26.5,"Begin 10.750"" Pipe",38.0,,,,,,0.334,"1,467",0.941,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.352,0.353,"31,933.25","12,437.85",5.03,5.029,4.874,0.365
InVista,"1,108",6.048,124+38,"31,933.57",PT,Pipe Transition,D0.28,0.32,0.28,U1256.71,"1,256.71","2,151.04",0.327,0.327,,,,,,,,,Seamless,,,,,,,33.83601797,-118.29035701,26.5,"10.750"" x 8.625"" Reducer; Station Fixed 124+37.50",23.2,,,,,,0.286,"1,723",0.938,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.327,0.333,"31,933.57","12,437.50",3.946,3.946,3.848,0.344
InVista,"1,109",6.048,124+37,"31,933.85",GW10960,Weld; Begin 0.277 in wall. API 5L (A) LongSeam,U0.28,0.28,8.52,U1256.99,"1,256.99","2,150.76",0.278,0.278,,,,,,,8.52,325,Long Seam,,,,,,,33.83601887,-118.29035699,26.5,"Begin 8.625"" Pipe",99.6,,,,,,0.264,"1,387",0.950,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,387",8.625,0.278,0.280,"31,933.85","12,437.22",4.031,4.031,3.945,0.277
InVista,"1,110",6.050,124+29,"31,942.37",GW10970,Weld; Begin 0.277 in wall. API 5L (A) LongSeam,U8.52,8.52,43.32,U1265.51,"1,265.51","2,142.24",0.281,0.281,,,,,,,43.32,148,Long Seam,,,,,,,33.83604231,-118.29035674,26.6,Start Pre 1959 ERW so Weld Factor is 0.85 from GW10970 - GW11220,99.7,,,,,,0.241,"1,387",0.900,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.281,0.283,"31,942.37","12,428.66",4.029,4.029,3.231,0.277
InVista,"1,111",6.058,123+85,"31,985.69",GW10980,Weld,D42.59,43.32,42.59,U1308.83,"1,308.83","2,098.92",0.278,0.278,,,,,,,42.59,225,Long Seam,,,,,,,33.83616178,-118.29035542,27.2,,99.8,,,,,,0.242,"1,387",0.916,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.278,0.280,"31,985.69","12,385.15",4.032,4.032,2.984,0.277
InVista,"1,112",6.066,123+42,"32,028.28",GW10990,Weld,D41.39,42.59,41.39,U1351.42,"1,351.42","2,056.33",0.279,0.279,,,,,,,41.39,207,Long Seam,,,,,,,33.83627904,-118.29035470,27.6,,99.6,,,,,,0.256,"1,387",0.947,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.279,0.281,"32,028.28","12,342.37",4.034,4.033,3.916,0.277
InVista,"1,113",6.074,123+01,"32,069.66",GW11000,Weld,D39.59,41.39,39.59,U1392.80,"1,392.80","2,014.95",0.279,0.279,,,,,,,39.59,90,Long Seam,,,,,,,33.83639334,-118.29035495,27.8,,99.8,,,,,,0.242,"1,387",0.920,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.279,0.281,"32,069.66","12,300.80",4.032,4.032,2.798,0.277
InVista,"1,114",6.081,122+61,"32,109.25",GW11010,Weld,D38.44,39.59,38.44,U1432.39,"1,432.39","1,975.36",0.280,0.280,,,,,,,38.44,165,Long Seam,,,,,,,33.83650246,-118.29035518,27.9,,99.8,,,,,,0.250,"1,387",0.925,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.280,0.283,"32,109.25","12,261.03",4.033,4.032,2.835,0.277
InVista,"1,115",6.089,122+22,"32,147.69",GW11020,Weld,D37.49,38.44,37.49,U1470.83,"1,470.83","1,936.92",0.282,0.282,,,,,,,37.49,13,Long Seam,,,,,,,33.83660851,-118.29035488,27.9,,99.8,,,,,,0.267,"1,387",0.972,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.282,0.283,"32,147.69","12,222.42",4.028,4.028,2.991,0.277
InVista,"1,116",6.096,121+85,"32,185.18",GW11030,Weld,D35.18,37.49,35.18,U1508.32,"1,508.32","1,899.43",0.282,0.282,,,,,,,35.18,279,Long Seam,,,,,,,33.83671176,-118.29035397,27.9,,99.7,,,,,,0.257,"1,387",0.952,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.282,0.283,"32,185.18","12,184.77",4.03,4.029,3.937,0.277
InVista,"1,117",6.102,121+49,"32,220.36",GW11040,Weld,U35.18,35.18,36.63,U1543.50,"1,543.50","1,864.25",0.283,0.283,,,,,,,36.63,150,Long Seam,,,,,,,33.83680892,-118.29035310,27.9,,99.8,,,,,,0.259,"1,387",0.953,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.283,0.285,"32,220.36","12,149.43",4.027,4.027,2.984,0.277
InVista,"1,118",6.109,121+13,"32,256.99",GW11050,Weld,D34.89,36.63,34.89,U1580.13,"1,580.13","1,827.62",0.274,0.274,,,,,,,34.89,149,Long Seam,,,,,,,33.83690991,-118.29035221,27.8,,99.7,,,,,,0.240,"1,365",0.885,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.274,0.277,"32,256.99","12,112.64",4.033,4.033,3.911,0.277
InVista,"1,119",6.116,120+78,"32,291.88",GW11060,Weld,U34.89,34.89,35.05,U1615.02,"1,615.02","1,792.73",0.280,0.280,,,,,,,35.05,35,Long Seam,,,,,,,33.83700617,-118.29035135,27.8,,99.8,,,,,,0.261,"1,387",0.942,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.280,0.282,"32,291.88","12,077.59",4.032,4.032,3.902,0.277
InVista,"1,120",6.123,120+42,"32,326.93",GW11070,Weld,U35.05,35.05,42.22,U1650.07,"1,650.07","1,757.68",0.280,0.280,,,,,,,42.22,115,Long Seam,,,,,,,33.83710263,-118.29035010,27.9,,99.7,,,,,,0.248,"1,387",0.932,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.280,0.283,"32,326.93","12,042.38",4.032,4.032,2.800,0.277
InVista,"1,121",6.131,120+00,"32,369.15",GW11080,Weld,D41.96,42.22,41.96,U1692.29,"1,692.29","1,715.46",0.284,0.284,,,,,,,41.96,139,Long Seam,,,,,,,33.83721904,-118.29034655,28.6,,99.8,,,,,,0.240,"1,387",0.900,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.284,0.286,"32,369.15","11,999.97",4.029,4.029,3.905,0.277
InVista,"1,122",6.138,119+58,"32,411.11",GW11090,Weld,U41.96,41.96,43.15,D1673.50,"1,734.25","1,673.50",0.281,0.281,,,,,,,43.15,90,Long Seam,,,,,,,33.83733468,-118.29033928,28.5,,99.9,,,,,,0.249,"1,387",0.935,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.281,0.284,"32,411.11","11,957.83",4.032,4.032,2.803,0.277
InVista,"1,123",6.147,119+14,"32,454.26",GW11100,Weld,U43.15,43.15,43.26,D1630.35,"1,777.40","1,630.35",0.291,0.291,,,,,,,43.26,270,Long Seam,,,,,,,33.83745337,-118.29032922,28.4,,99.7,,,,,,0.261,"1,387",0.963,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.291,0.292,"32,454.26","11,914.49",4.025,4.024,2.804,0.277
InVista,"1,124",6.155,118+71,"32,497.52",GW11110,Weld,U43.26,43.26,43.62,D1587.09,"1,820.66","1,587.09",0.280,0.280,,,,,,,43.62,285,Long Seam,,,,,,,33.83757208,-118.29031696,28.2,,99.9,,,,,,0.258,"1,387",0.954,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.280,0.282,"32,497.52","11,871.03",4.033,4.032,3.208,0.277
InVista,"1,125",6.163,118+27,"32,541.14",GW11120,Weld,U43.62,43.62,43.64,D1543.47,"1,864.28","1,543.47",0.279,0.279,,,,,,,43.64,24,Long Seam,,,,,,,33.83769189,-118.29030183,27.8,,99.8,,,,,,0.258,"1,387",0.961,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.279,0.281,"32,541.14","11,827.22",4.03,4.030,3.902,0.277
InVista,"1,126",6.171,117+83,"32,584.78",GW11130,Weld,D43.56,43.64,43.56,D1499.83,"1,907.92","1,499.83",0.278,0.278,,,,,,,43.56,261,Long Seam,,,,,,,33.83781098,-118.29028286,27.1,,99.8,,,,,,0.246,"1,387",0.909,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.278,0.280,"32,584.78","11,783.38",4.036,4.035,3.903,0.277
InVista,"1,127",6.180,117+40,"32,628.34",GW11140,Weld,D40.14,43.56,40.14,D1456.27,"1,951.48","1,456.27",0.282,0.282,,,,,,,40.14,266,Long Seam,,,,,,,33.83793008,-118.29026388,26.4,Long Seam Axially Aligned Across Girth Weld,99.9,,,,,,0.269,"1,387",0.963,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.282,0.283,"32,628.34","11,739.63",4.027,4.027,3.899,0.277
InVista,"1,128",6.187,116+99,"32,668.48",GW11150,Weld,U40.14,40.14,42.05,D1416.13,"1,991.62","1,416.13",0.274,0.274,,,,,,,42.05,308,Long Seam,,,,,,,33.83803961,-118.29024425,25.6,,99.9,,,,,,0.255,"1,387",0.953,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.274,0.275,"32,668.48","11,699.31",4.033,4.033,2.853,0.277
InVista,"1,129",6.195,116+57,"32,710.53",GW11160,Weld,U42.05,42.05,43.49,D1374.09,"2,033.67","1,374.08",0.278,0.278,,,,,,,43.49,300,Long Seam,,,,,,,33.83815402,-118.29022211,24.6,,99.9,,,,,,0.268,"1,387",0.975,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.278,0.279,"32,710.53","11,657.07",4.03,4.030,2.886,0.277
InVista,"1,130",6.203,116+13,"32,754.02",GW11170,Weld,U43.50,43.49,44.45,D1330.59,"2,077.16","1,330.59",0.283,0.283,,,,,,,44.45,244,Long Seam,,,,,,,33.83827275,-118.29020211,23.5,,99.9,,,,,,0.262,"1,387",0.968,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.283,0.283,"32,754.02","11,613.38",4.027,4.027,3.895,0.277
InVista,"1,131",6.212,115+69,"32,798.47",GW11180,Weld,D44.25,44.45,44.25,D1286.14,"2,121.61","1,286.14",0.272,0.272,,,,,,,44.25,123,Long Seam,,,,,,,33.83839415,-118.29018165,22.3,,99.9,,,,,,0.256,"1,387",0.952,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.272,0.274,"32,798.47","11,568.74",4.036,4.036,2.831,0.277
InVista,"1,132",6.220,115+24,"32,842.71",GW11190,Weld,U44.25,44.25,44.34,D1241.90,"2,165.85","1,241.90",0.273,0.273,,,,,,,44.34,21,Long Seam,,,,,,,33.83851495,-118.29016312,21.2,,99.9,,,,,,0.265,"1,387",0.954,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.273,0.274,"32,842.71","11,524.29",4.035,4.035,3.328,0.277
InVista,"1,133",6.229,114+80,"32,887.05",GW11200,Weld,D43.87,44.34,43.87,D1197.56,"2,210.19","1,197.56",0.271,0.271,,,,,,,43.87,278,Long Seam,,,,,,,33.83863695,-118.29015143,20.4,,99.9,,,,,,0.252,"1,387",0.937,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.271,0.272,"32,887.05","11,479.76",4.038,4.038,3.955,0.277
InVista,"1,134",6.237,114+36,"32,930.92",GW11210,Weld,D9.62,43.87,9.62,D1153.69,"2,254.06","1,153.69",0.276,0.276,,,,,,,9.62,111,Long Seam,,,,,,,33.83875739,-118.29013990,19.6,,99.6,,,,,,0.260,"1,387",0.957,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.276,0.277,"32,930.92","11,435.69",4.034,4.034,3.897,0.277
InVista,"1,135",6.239,114+26,"32,940.54",GW11220,Weld; Begin 0.322 in wall. API 5L (A) Seamless,D0.91,9.62,0.91,D1144.07,"2,263.68","1,144.07",0.319,0.319,,,,,,,0.91,,Seamless,,,,,,,33.83878402,-118.29013809,19.6,End Pre 1959 ERW,95.0,,,,,,0.295,"1,613",0.934,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.319,0.319,"32,940.54","11,426.02",3.992,3.990,3.871,0.322
InVista,"1,136",6.239,114+25,"32,941.46",GW11230,Weld; Begin 0.375 in wall. API 5L (A) Seamless,U0.91,0.91,1.50,D1143.15,"2,264.60","1,143.15",0.380,0.380,,,,,,,1.50,,Seamless,,,,,,,33.83878650,-118.29013796,19.6,,18.4,,,,,,0.349,"1,878",0.932,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,878",8.625,0.380,0.377,"32,941.46","11,425.11",3.959,3.960,3.580,0.375
InVista,"1,136",6.239,114+24,"32,942.25",EQ 36 BK,Equation,D0.71,0.79,0.71,D1142.36,"2,265.39","1,142.36",,,,,,,,,,,Seamless,,,,,,,33.83878876,-118.29013786,19.6,Equation EQ 36: 114+24.31 BK Station Fixed ,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"32,942.25","11,424.31",,,,0.375
InVista,"1,136",6.239,114+27,"32,942.25",BD,Bend,D0.70,0.80,0.70,D1142.36,"2,265.39","1,142.36",,,,,,,,,,,Seamless,,,,,,,33.83878876,-118.29013786,19.6,"3.0D - 45° - 6:00; Station Fixed - See Equation 36 AH
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"32,942.25","11,427.22",,,,0.375
InVista,"1,136",6.239,114+27,"32,942.25",EQ 36 AH,Equation,D0.70,0.80,0.70,D1142.36,"2,265.39","1,142.36",,,,,,,,,,,Seamless,,,,,,,33.83878876,-118.29013786,19.6,Equation EQ 36: 114+27.22 AH Station Fixed,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"32,942.25","11,427.22",,,,0.375
InVista,"1,137",6.239,114+26,"32,942.96",GW11240,Weld; Begin 0.322 in wall. API 5L (A) Seamless,U1.50,1.50,3.54,D1141.65,"2,266.10","1,141.65",0.320,0.320,,,,,,,3.54,,Seamless,,,,,,,33.83879055,-118.29013777,19.6,,96.2,,,,,,0.291,"1,613",0.929,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.320,0.320,"32,942.96","11,426.48",3.988,3.989,3.857,0.322
InVista,"1,138",6.240,114+23,"32,946.50",GW11250,Weld; Begin 0.375 in wall. API 5L (A) Seamless,D1.47,3.54,1.47,D1138.11,"2,269.64","1,138.11",0.365,0.365,,,,,,,1.47,,Seamless,,,,,,,33.83880047,-118.29013727,19.6,,22.7,,,,,,0.347,"1,878",0.926,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,878",8.625,0.365,0.365,"32,946.50","11,422.75",3.957,3.962,3.779,0.375
InVista,"1,138",6.240,114+22,"32,947.28",BD,Bend,D0.68,0.79,0.68,D1137.33,"2,270.42","1,137.33",,,,,,,,,,,Seamless,,,,,,,33.83880249,-118.29013717,19.6,"3.0D - 45° - 12:00; Station Fixed 114+21.92
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"32,947.28","11,421.92",,,,0.375
InVista,"1,139",6.240,114+21,"32,947.97",GW11260,Weld; Begin 0.322 in wall. API 5L (A) Seamless,U1.47,1.47,5.28,D1136.64,"2,271.11","1,136.64",0.321,0.321,,,,,,,5.28,,Seamless,,,,,,,33.83880452,-118.29013706,19.6,,97.7,,,,,,0.285,"1,613",0.909,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.321,0.322,"32,947.97","11,421.20",3.993,3.992,3.864,0.322
InVista,"1,139",6.241,114+18,"32,951.01","27"" (RCP) Line 114+18",Foreign Line Crossing,D2.24,3.04,2.24,D1133.61,"2,274.15","1,133.60",,,,,,0.07,0.08,200,,,Seamless,,,,,,,33.83881286,-118.29013664,19.6,"M-44  /  4A-408  &  Name :Unk (RCP) Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 57 Diam: 27 Gap: 11
",100.0,Not Applicable,,,,,0.352,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.352,0.352,"32,951.01","11,418.00",,,,0.322
InVista,"1,140",6.241,114+16,"32,953.24",GW11270,Weld; Begin 0.375 in wall. API 5L (A) Seamless,D1.49,5.28,1.49,D1131.37,"2,276.38","1,131.37",0.361,0.361,,,,,,,1.49,,Seamless,,,,,,,33.83881894,-118.29013633,19.5,,29.1,,,,,,0.346,"1,878",0.921,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,878",8.625,0.361,0.364,"32,953.24","11,415.65",3.96,3.956,3.766,0.375
InVista,"1,140",6.241,114+15,"32,954.03",BD,Bend,D0.70,0.79,0.70,D1130.58,"2,277.17","1,130.58",,,,,,,,,,,Seamless,,,,,,,33.83882118,-118.29013623,19.5,"3.0D - 45° - 12:00; Station Fixed 114+14.82
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"32,954.03","11,414.82",,,,0.375
InVista,"1,141",6.241,114+14,"32,954.74",GW11280,Weld; Begin 0.322 in wall. API 5L (A) Seamless,U1.49,1.49,3.54,D1129.87,"2,277.88","1,129.87",0.320,0.320,,,,,,,3.54,,Seamless,,,,,,,33.83882299,-118.29013613,19.5,,95.3,,,,,,0.286,"1,613",0.916,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.320,0.322,"32,954.74","11,414.10",3.993,3.993,3.858,0.322
InVista,"1,142",6.242,114+10,"32,958.27",GW11290,Weld; Begin 0.375 in wall. API 5L (A) Seamless,D1.50,3.54,1.50,D1126.34,"2,281.41","1,126.34",0.364,0.364,,,,,,,1.50,,Seamless,,,,,,,33.83883290,-118.29013564,19.5,,28.0,,,,,,0.347,"1,878",0.930,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,878",8.625,0.364,0.365,"32,958.27","11,410.50",3.956,3.955,3.133,0.375
InVista,"1,142",6.242,114+10,"32,959.10",BD,Bend,D0.68,0.82,0.68,D1125.51,"2,282.24","1,125.51",,,,,,,,,,,Seamless,,,,,,,33.83883515,-118.29013552,19.5,3.0D - 45° - 6:00; Station Fixed 114+09.66,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"32,959.10","11,409.66",,,,0.375
InVista,"1,143",6.242,114+09,"32,959.78",GW11300,Weld; Begin 0.322 in wall. API 5L (A) Seamless,D0.97,1.50,0.97,D1124.83,"2,282.92","1,124.83",0.319,0.319,,,,,,,0.97,,Seamless,,,,,,,33.83883696,-118.29013543,19.5,,89.5,,,,,,0.300,"1,613",0.941,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,613",8.625,0.319,0.319,"32,959.78","11,408.98",3.992,3.992,2.793,0.322
InVista,"1,144",6.243,114+08,"32,960.75",GW11310,Weld; Begin 0.277 in wall. API 5L (A) LongSeam,U0.97,0.97,16.88,D1123.86,"2,283.89","1,123.86",0.278,0.278,,,,,,,16.88,116,Long Seam,,,,,,,33.83883965,-118.29013529,19.5,"Start Pre1959 ERW so Weld Factor is 0.85 from GW11310 - GW11410
",99.8,,,,,,0.258,"1,387",0.957,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.278,0.279,"32,960.75","11,408.00",4.033,4.032,3.388,0.277
InVista,"1,144",6.244,114+03,"32,966.08",Javelin Street (35' W) 114+02.64,Road Crossings,U5.33,5.33,11.55,D1118.53,"2,289.22","1,118.53",,,,,,0.06,0.08,225,,,Long Seam,,,,,,,33.83885430,-118.29013456,19.5,M-44: Javelin Street (35' W) Station 114+02.64,100.0,Not Applicable,,,,,0.278,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.278,0.278,"32,966.08","11,402.64",,,,0.277
InVista,"1,145",6.246,113+91,"32,977.63",GW11320,Weld,U16.88,16.88,40.09,D1106.98,"2,300.77","1,106.98",0.284,0.284,,,,,,,40.09,309,Long Seam,,,,,,,33.83888606,-118.29013297,19.5,Small Laminations in Joint,99.0,,,,,,0.272,"1,387",0.983,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.284,0.285,"32,977.63","11,391.02",4.026,4.026,3.117,0.277
InVista,"1,145",6.247,113+85,"32,984.04",LAM-11320-01,Lamination,U6.40,6.40,33.68,D1100.58,"2,307.18","1,100.57",,,,,,18.28,1.69,176,,,Long Seam,,,,,,,33.83890385,-118.29013207,19.5,Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"32,984.04","11,384.58",4.02,4.020,4.015,0.277
InVista,"1,145",6.248,113+81,"32,987.60",LAM-11320-02,Lamination,U9.96,9.96,30.12,D1097.01,"2,310.74","1,097.01",,,,,,37.38,1.21,182,,,Long Seam,,,,,,,33.83891354,-118.29013158,19.5,,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"32,987.60","11,381.00",4.019,4.019,4.014,0.277
InVista,"1,146",6.253,113+51,"33,017.72",GW11330,Weld,U40.09,40.09,41.27,D1066.89,"2,340.86","1,066.89",0.279,0.279,,,,,,,41.27,27,Long Seam,,,,,,,33.83899664,-118.29012843,19.4,,99.8,,,,,,0.262,"1,387",0.957,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.279,0.280,"33,017.72","11,350.70",4.038,4.038,3.445,0.277
InVista,"1,147",6.261,113+09,"33,058.99",GW11340,Weld,U41.27,41.27,42.43,D1025.62,"2,382.13","1,025.62",0.282,0.282,,,,,,,42.43,13,Long Seam,,,,,,,33.83911043,-118.29012434,19.3,,99.8,,,,,,0.267,"1,387",0.982,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.282,0.282,"33,058.99","11,309.20",4.03,4.030,3.938,0.277
InVista,"1,148",6.269,112+67,"33,101.42",GW11350,Weld,U42.43,42.43,44.81,D983.19,"2,424.56",983.19,0.279,0.279,,,,,,,44.81,80,Long Seam,,,,,,,33.83922745,-118.29012060,19.2,Small Laminations in Joint,99.6,,,,,,0.261,"1,387",0.963,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.279,0.280,"33,101.42","11,266.53",4.032,4.031,3.947,0.277
InVista,"1,149",6.278,112+21,"33,146.23",GW11360,Weld,D44.37,44.81,44.37,D938.38,"2,469.37",938.38,0.279,0.279,,,,,,,44.37,16,Long Seam,,,,,,,33.83935097,-118.29011825,19.3,,99.9,,,,,,0.266,"1,387",0.972,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.279,0.280,"33,146.23","11,221.46",4.033,4.033,3.933,0.277
InVista,"1,150",6.286,111+77,"33,190.60",GW11370,Weld,D43.79,44.37,43.79,D894.01,"2,513.74",894.01,0.282,0.282,,,,,,,43.79,129,Long Seam,,,,,,,33.83947337,-118.29011593,19.4,Small Laminations in Joint,99.8,,,,,,0.265,"1,387",0.974,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.282,0.283,"33,190.60","11,176.84",4.032,4.032,3.919,0.277
InVista,"1,151",6.294,111+33,"33,234.39",GW11380,Weld,D42.70,43.79,42.70,D850.22,"2,557.53",850.22,0.273,0.273,,,,,,,42.70,122,Long Seam,,,,,,,33.83959396,-118.29011365,19.6,Small Laminations in Joint,98.9,,,,,,0.256,"1,387",0.950,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.273,0.274,"33,234.39","11,132.81",4.038,4.038,2.804,0.277
InVista,"1,151",6.298,111+15,"33,251.87",LAM-11380-01,Lamination,U17.48,17.48,25.21,D832.74,"2,575.01",832.74,,,,,,32.81,1.05,233,,,Long Seam,,,,,,,33.83964220,-118.29011274,19.6,Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,251.87","11,115.23",4.03,4.030,4.027,0.277
InVista,"1,151",6.299,111+07,"33,260.37",LAM-11380-02,Lamination,D16.71,25.98,16.71,D824.24,"2,583.51",824.24,,,,,,56.28,1.45,226,,,Long Seam,,,,,,,33.83966565,-118.29011229,19.6,Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,260.37","11,106.68",4.029,4.031,4.023,0.277
InVista,"1,152",6.302,110+90,"33,277.08",GW11390,Weld,U42.70,42.70,43.92,D807.53,"2,600.22",807.53,0.272,0.272,,,,,,,43.92,256,Long Seam,,,,,,,33.83971163,-118.29011142,19.7,,99.9,,,,,,0.246,"1,387",0.933,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.272,0.273,"33,277.08","11,089.87",4.039,4.040,3.085,0.277
InVista,"1,153",6.311,110+46,"33,321.00",GW11400,Weld,D43.37,43.92,43.37,D763.61,"2,644.14",763.61,0.281,0.281,,,,,,,43.37,300,Long Seam,,,,,,,33.83983290,-118.29010912,19.8,,99.8,,,,,,0.266,"1,387",0.968,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.281,0.282,"33,321.00","11,045.70",4.031,4.031,3.930,0.277
InVista,"1,153",6.319,110+04,"33,362.45",TP,Tap,D1.92,41.45,1.92,D722.16,"2,685.59",722.16,,,,,,0.93,0.89,350,,,Long Seam,,,,,,,33.83994717,-118.29010713,19.6,12:00,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,362.45","11,004.02",4.012,4.413,3.991,0.277
InVista,"1,154",6.319,110+02,"33,364.37",GW11410,Weld; Begin 0.322 in wall. API 5L (B) LongSeam,D42.46,43.37,42.46,D720.24,"2,687.51",720.24,0.314,0.314,,,,,,,42.46,189,Long Seam,,,,,,,33.83995236,-118.29010705,19.6,End Pre 1959 ERW,99.5,,,,,,0.303,"1,882",0.948,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.314,0.317,"33,364.37","11,002.09",3.993,3.993,3.849,0.322
InVista,"1,155",6.327,109+59,"33,406.83",GW11420,Weld,D2.00,42.46,2.00,D677.78,"2,729.97",677.78,0.319,0.319,,,,,,,2.00,193,Long Seam,,,,,,,33.84006957,-118.29010515,19.2,Long Seam Axially Aligned Across Girth Weld,98.8,,,,,,0.313,"1,882",0.965,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,882",8.625,0.319,0.322,"33,406.83","10,959.39",3.978,3.977,3.927,0.322
InVista,"1,156",6.327,109+57,"33,408.83",GW11430,Weld; Begin 0.277 in wall. API 5L (A) LongSeam,U2.00,2.00,32.01,D675.78,"2,731.97",675.78,0.293,0.293,,,,,,,32.01,26,Long Seam,,,,,,,33.84007498,-118.29010506,19.2,Start Pre 1959 ERW so Joint Factor is 0.85 from GW11430 - GW11510,99.8,,,,,,0.262,"1,387",0.973,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.293,0.295,"33,408.83","10,957.37",4.028,4.027,2.875,0.277
InVista,"1,156",6.328,109+55,"33,410.89",TP,Tap,U2.06,2.06,29.95,D673.72,"2,734.03",673.72,,,,,,1.01,1.13,346,,,Long Seam,,,,,,,33.84008062,-118.29010497,19.2,12:00,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,410.89","10,955.30",4.799,4.460,4.007,0.277
InVista,"1,157",6.333,109+25,"33,440.84",GW11440,Weld,U32.01,32.01,33.37,D643.77,"2,763.98",643.77,0.283,0.283,,,,,,,33.37,43,Long Seam,,,,,,,33.84016334,-118.29010363,18.9,,99.8,,,,,,0.254,"1,387",0.939,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.283,0.285,"33,440.84","10,925.18",4.036,4.036,2.894,0.277
InVista,"1,158",6.340,108+92,"33,474.21",GW11450,Weld,U33.37,33.37,44.22,D610.40,"2,797.35",610.40,0.274,0.274,,,,,,,44.22,22,Long Seam,,,,,,,33.84025530,-118.29010213,18.7,,99.9,,,,,,0.263,"1,387",0.960,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.274,0.275,"33,474.21","10,891.62",4.037,4.037,3.149,0.277
InVista,"1,159",6.348,108+47,"33,518.43",GW11460,Weld,D44.05,44.22,44.04,D566.18,"2,841.57",566.18,0.280,0.280,,,,,,,44.04,311,Long Seam,,,,,,,33.84037725,-118.29010016,18.3,,99.9,,,,,,0.265,"1,387",0.973,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.280,0.281,"33,518.43","10,847.15",4.033,4.032,3.339,0.277
InVista,"1,160",6.357,108+03,"33,562.47",GW11470,Weld,D43.45,44.04,43.45,D522.14,"2,885.61",522.14,0.276,0.276,,,,,,,43.45,231,Long Seam,,,,,,,33.84049875,-118.29009819,17.9,,99.7,,,,,,0.251,"1,387",0.946,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.276,0.278,"33,562.47","10,802.86",4.038,4.038,3.917,0.277
InVista,"1,161",6.365,107+59,"33,605.93",GW11480,Weld,U43.45,43.45,44.30,D478.68,"2,929.07",478.68,0.272,0.272,,,,,,,44.30,275,Long Seam,,,,,,,33.84061843,-118.29009551,17.5,,99.9,,,,,,0.256,"1,387",0.956,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.272,0.273,"33,605.93","10,759.16",4.04,4.039,2.897,0.277
InVista,"1,162",6.373,107+15,"33,650.23",GW11490,Weld,D44.13,44.30,44.13,D434.38,"2,973.37",434.38,0.274,0.274,,,,,,,44.13,149,Long Seam,,,,,,,33.84074059,-118.29009224,17.1,,99.9,,,,,,0.251,"1,387",0.940,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.274,0.275,"33,650.23","10,714.61",4.037,4.037,3.022,0.277
InVista,"1,162",6.377,106+93,"33,671.71","2"" (PVC) Utility Line 106+93",Foreign Line Crossing,U21.48,21.48,22.65,D412.90,"2,994.85",412.90,,,,,,0.07,0.08,235,,,Long Seam,,,,,,,33.84079986,-118.29009066,16.9,"M-44  /  4A-408  &  Name :Unk (PVC) Type: Utility Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 33 Diam: 2 Gap: 16
",100.0,Not Applicable,,,,,0.276,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.276,0.276,"33,671.71","10,693.00",,,,0.277
InVista,"1,162",6.377,106+92,"33,672.71","3"" (PVC) Utility Line 106+92",Foreign Line Crossing,D21.65,22.48,21.65,D411.90,"2,995.85",411.90,,,,,,0.07,0.08,267,,,Long Seam,,,,,,,33.84080256,-118.29009059,16.9,"M-44  /  4A-408  &  Name :Unk (PVC) Type: Utility Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 36 Diam: 3 Gap: 12
",100.0,Not Applicable,,,,,0.276,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.276,0.276,"33,672.71","10,692.00",,,,0.277
InVista,"1,163",6.382,106+70,"33,694.36",GW11500,Weld,D31.69,44.13,31.69,D390.25,"3,017.50",390.25,0.276,0.276,,,,,,,31.69,212,Long Seam,,,,,,,33.84086229,-118.29008899,16.7,,99.9,,,,,,0.257,"1,387",0.951,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,179",8.625,0.276,0.277,"33,694.36","10,670.22",4.038,4.039,3.186,0.277
InVista,"1,163",6.387,106+41,"33,723.42","4"" (PVC) Utility Line 106+41",Foreign Line Crossing,D2.63,29.06,2.63,D361.19,"3,046.56",361.19,,,,,,0.07,0.08,167,,,Long Seam,,,,,,,33.84094230,-118.29008687,16.4,"M-44  /  4A-408  &  Name :Unk (PVC) Type: Utility Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 36 Diam: 4 Gap: 14
",100.0,Not Applicable,,,,,0.278,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,8.625,0.278,0.278,"33,723.42","10,641.00",,,,0.277
InVista,"1,164",6.388,106+38,"33,726.05",GW11510,Weld; Begin 0.344 in wall. API 5L (A) Seamless,D0.21,31.69,0.21,D358.56,"3,049.19",358.56,0.339,0.339,,,,,,,0.21,,Seamless,,,,,,,33.84094973,-118.29008666,16.4,"End 8.625"" Pipe; End Pre 1959 ERW",19.8,,,,,,0.287,"1,723",0.967,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,723",8.625,0.339,0.403,"33,726.05","10,638.35",3.962,3.966,3.902,0.344
InVista,"1,165",6.388,106+38,"33,726.26",PT,Pipe Transition,D0.19,0.21,0.19,D358.35,"3,049.40",358.35,0.363,0.363,,,,,,,,,Seamless,,,,,,,33.84095018,-118.29008665,16.4,"8.625"" x 10.750"" Reducer; Station Fixed 106+38.14",48.0,,,,,,0.352,"1,467",0.990,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.363,0.404,"33,726.26","10,638.14",4.994,4.995,4.874,0.365
InVista,"1,166",6.388,106+38,"33,726.46",GW11520,Weld; Begin 0.307 in wall. API 5L (A) LongSeam,U0.19,0.19,38.98,D358.16,"3,049.59",358.15,0.306,0.306,,,,,,,38.98,92,Long Seam,,,,,,,33.84095086,-118.29008664,16.3,"Begin 10.750"" Pipe",98.1,,,,,,0.301,"1,234",0.982,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.306,0.310,"33,726.46","10,637.94",5.075,5.074,3.243,0.307
InVista,"1,167",6.395,105+98,"33,765.44",GW11530,Weld,U38.98,38.98,48.60,D319.17,"3,088.58",319.17,0.314,0.314,,,,,,,48.60,190,Long Seam,,,,,,,33.84105814,-118.29008377,16.0,,98.1,,,,,,0.298,"1,234",0.964,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.314,0.314,"33,765.44","10,598.37",5.063,5.063,4.374,0.307
InVista,"1,168",6.404,105+49,"33,814.04",GW11540,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D7.08,48.60,7.08,D270.57,"3,137.18",270.57,0.362,0.362,,,,,,,7.08,,Seamless,,,,,,,33.84119221,-118.29008122,15.7,,89.4,,,,,,0.326,"1,467",0.915,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.362,0.361,"33,814.04","10,549.04",5.022,5.019,4.912,0.365
InVista,"1,168",6.405,105+44,"33,818.82",BD,Bend,D2.30,4.78,2.30,D265.79,"3,141.96",265.79,,,,,,,,,,,Seamless,,,,,,,33.84120552,-118.29008101,15.7,Induction - 6:00; Station Fixed 105+44.19,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,818.82","10,544.19",,,,0.365
InVista,"1,169",6.406,105+42,"33,821.12",GW11550,Weld,D5.33,7.08,5.33,D263.49,"3,144.26",263.49,0.360,0.360,,,,,,,5.33,,Seamless,,,,,,,33.84121183,-118.29008090,15.7,,87.2,,,,,,0.329,"1,467",0.923,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.360,0.360,"33,821.12","10,541.75",5.021,5.023,4.900,0.365
InVista,"1,169",6.406,105+39,"33,823.81",BD,Bend,D2.65,2.68,2.65,D260.81,"3,146.95",260.80,,,,,,,,,,,Seamless,,,,,,,33.84121927,-118.29008077,15.6,Induction - 12:00; Station Fixed 105+38.89,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,823.81","10,538.89",,,,0.365
InVista,"1,170",6.407,105+37,"33,826.45",GW11560,Weld; Begin 0.307 in wall. API 5L (A) LongSeam,U5.33,5.33,10.69,D258.16,"3,149.59",258.16,0.307,0.307,,,,,,,10.69,47,Long Seam,,,,,,,33.84122648,-118.29008065,15.6,Metal Loss (<15.0%) in Joint,92.7,,,,,,0.271,"1,234",0.901,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.307,0.307,"33,826.45","10,536.55",5.072,5.072,3.280,0.307
InVista,"1,170",6.407,105+36,"33,826.63",CB,Casing (Begin),U0.18,0.18,10.51,D257.98,"3,149.77",257.98,,,,,,,,,,,Long Seam,,,,,,,33.84122693,-118.29008065,15.6,"M-44: 14"" Casing Begins Station 105+36.39",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,826.63","10,536.39",,,,0.307
InVista,"1,170",6.408,105+27,"33,836.75",CE,Casing (End),D0.39,10.30,0.39,D247.86,"3,159.89",247.86,,,,,,,,,,,Long Seam,,,,,,,33.84125488,-118.29008018,15.6,"M-44: 14"" Casing Ends Station 105+27.44",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,836.75","10,527.44",,,,0.307
InVista,"1,170",6.408,105+27,"33,836.76",Test Lead Wire 105+27.44,Corrosion Controls,D0.39,10.31,0.39,D247.85,"3,159.90",247.85,,,,,,0.04,0.10,140,,,Long Seam,,,,,,,33.84125488,-118.29008018,15.6,M-44: Test Lead Wire Station 105+27.44,100.0,Not Applicable,,,,,0.307,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.307,0.307,"33,836.76","10,527.44",,,,0.307
InVista,"1,171",6.409,105+27,"33,837.14",GW11570,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D5.35,10.69,5.35,D247.47,"3,160.28",247.47,0.347,0.347,,,,,,,5.35,,Seamless,,,,,,,33.84125601,-118.29008017,15.6,,87.0,,,,,,0.309,"1,415",0.868,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.347,0.350,"33,837.14","10,527.10",5.035,5.035,4.935,0.365
InVista,"1,171",6.409,105+25,"33,840.03",BD,Bend,D2.46,2.89,2.46,D244.58,"3,163.17",244.58,,,,,,,,,,,Seamless,,,,,,,33.84126390,-118.29008004,15.6,Induction - 12:00; Station Fixed 105+24.54,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,840.03","10,524.54",,,,0.365
InVista,"1,172",6.410,105+22,"33,842.49",GW11580,Weld,U5.35,5.35,7.08,D242.12,"3,165.63",242.12,0.345,0.345,,,,,,,7.08,,Seamless,,,,,,,33.84127066,-118.29007992,15.5,,84.8,,,,,,0.322,"1,444",0.886,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.345,0.352,"33,842.49","10,521.84",5.04,5.042,4.933,0.365
InVista,"1,172",6.410,105+19,"33,845.22",BD,Bend,U2.72,2.72,4.36,D239.39,"3,168.36",239.39,,,,,,,,,,,Seamless,,,,,,,33.84127833,-118.29007980,15.5,Induction - 6:00; Station Fixed 105+18.84,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,845.22","10,518.84",,,,0.365
InVista,"1,173",6.411,105+15,"33,849.57",GW11590,Weld; Begin 0.307 in wall. API 5L (A) LongSeam,U7.08,7.08,38.81,D235.04,"3,172.71",235.04,0.315,0.315,,,,,,,38.81,141,Long Seam,,,,,,,33.84129027,-118.29007960,15.5,,98.4,,,,,,0.298,"1,234",0.949,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.315,0.315,"33,849.57","10,515.07",5.064,5.064,4.959,0.307
InVista,"1,174",6.418,104+81,"33,888.38",GW11600,Weld,U38.81,38.81,48.01,D196.23,"3,211.52",196.23,0.314,0.314,,,,,,,48.01,191,Long Seam,,,,,,,33.84139734,-118.29007783,15.3,,97.8,,,,,,0.307,"1,234",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.314,0.314,"33,888.38","10,481.49",5.059,5.058,2.922,0.307
InVista,"1,174",6.427,104+40,"33,936.39",EQ 37 BK,Equation,D0.00,48.01,0.00,D148.22,"3,259.53",148.22,,,,,,,,,,,Long Seam,,,,,,,33.84152966,-118.29007796,15.1,Equation EQ 37: 104+39.94 BK Station Fixed,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,936.39","10,439.94",,,,0.307
InVista,"1,175",6.427,105+08,"33,936.39",EQ 37 AH,Equation,U0.00,0.00,49.35,D148.22,"3,259.53",148.22,,,,,,,,,,,Long Seam,,,,,,,33.84152966,-118.29007796,15.1,Equation EQ 37: 105+07.79 AH Station Fixed,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,936.39","10,507.79",,,,0.307
InVista,"1,175",6.427,105+08,"33,936.39",GW11610,Weld,U48.01,48.01,49.35,D148.22,"3,259.53",148.22,0.313,0.313,,,,,,,49.35,278,Long Seam,,,,,,,33.84152966,-118.29007796,15.1,,97.6,,,,,,0.301,"1,234",0.936,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.313,0.313,"33,936.39","10,507.79",5.065,5.065,4.989,0.307
InVista,"1,176",6.437,104+55,"33,985.74",GW11620,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D5.47,49.35,5.47,D98.87,"3,308.88",98.87,0.355,0.355,,,,,,,5.47,,Seamless,,,,,,,33.84166564,-118.29007970,15.0,,85.4,,,,,,0.322,"1,459",0.895,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.355,0.355,"33,985.74","10,455.11",5.033,5.032,4.938,0.365
InVista,"1,176",6.437,104+52,"33,988.57",BD,Bend,D2.64,2.83,2.64,D96.04,"3,311.71",96.04,,,,,,,,,,,Seamless,,,,,,,33.84167342,-118.29008091,15.1,Induction - 9:00; Station Fixed 104+52.08,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"33,988.57","10,452.08",,,,0.365
InVista,"1,177",6.438,104+49,"33,991.21",GW11630,Weld; Begin 0.307 in wall. API 5L (A) LongSeam,U5.47,5.47,49.25,D93.40,"3,314.35",93.40,0.314,0.314,,,,,,,49.25,88,Long Seam,,,,,,,33.84167989,-118.29008527,15.2,,97.4,,,,,,0.293,"1,234",0.935,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.314,0.314,"33,991.21","10,449.25",5.062,5.062,5.000,0.307
InVista,"1,178",6.447,103+96,"34,040.46",GW11640,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D8.21,49.25,8.21,D44.15,"3,363.60",44.15,0.372,0.372,,,,,,,8.21,,Seamless,,,,,,,33.84178610,-118.29018644,15.7,,74.1,,,,,,0.340,"1,467",0.940,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.372,0.371,"34,040.46","10,396.33",5.019,5.023,4.878,0.365
InVista,"1,178",6.447,103+96,"34,040.76","Appurtenance ""A"" Frame Station 103+96",Appurtenance,U0.30,0.30,7.91,D43.85,"3,363.90",43.85,,,,,,0.04,0.10,169,,,Seamless,,,,,,,33.84178679,-118.29018712,15.7,Added From EDV List from PBF Energy; Not Identified in Data by Data Analyst;,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,040.76","10,396.01",5.024,5.024,5.024,0.365
InVista,"1,178",6.448,103+92,"34,044.70",BD,Bend,D3.97,4.24,3.97,D39.91,"3,367.84",39.91,,,,,,,,,,,Seamless,,,,,,,33.84179504,-118.29019520,15.2,Induction - 12:00; Station Fixed 103+91.77,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,044.70","10,391.77",,,,0.365
InVista,"1,179",6.449,103+88,"34,048.67",GW11650,Weld,D6.61,8.21,6.61,D35.94,"3,371.81",35.94,0.369,0.369,,,,,,,6.61,,Seamless,,,,,,,33.84180068,-118.29020082,17.9,,76.4,,,,,,0.347,"1,467",0.953,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.369,0.369,"34,048.67","10,388.10",5.036,5.035,4.902,0.365
InVista,"1,179",6.449,103+85,"34,052.02",BD,Bend,D3.26,3.35,3.26,D32.59,"3,375.16",32.59,,,,,,,,,,,Seamless,,,,,,,33.84180546,-118.29020558,20.2,Induction - 6:00; Station Fixed 103+85.00,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,052.02","10,385.00",,,,0.365
InVista,"1,180",6.450,103+82,"34,055.28",GW11660,Weld; Begin 0.307 in wall. API 5L (A) LongSeam,D4.38,6.61,4.38,D29.33,"3,378.42",29.33,0.311,0.311,,,,,,,4.38,228,Long Seam,,,,,,,33.84181217,-118.29021213,20.6,Metal Loss (<15.0%) in Joint,88.4,,,,,,0.285,"1,234",0.962,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.311,0.311,"34,055.28","10,381.75",5.059,5.059,4.999,0.307
InVista,"1,180",6.450,103+80,"34,056.76",Test Lead Wire 103+80.27,Corrosion Controls,U1.48,1.48,2.90,D27.85,"3,379.90",27.85,,,,,,0.04,0.10,152,,,Long Seam,,,,,,,33.84181530,-118.29021519,20.7,M-44: Test Lead Wire Station 103+80.27,100.0,Not Applicable,,,,,0.313,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.313,0.313,"34,056.76","10,380.27",,,,0.307
InVista,"1,180",6.450,103+80,"34,056.76",CB,Casing (Begin),U1.48,1.48,2.90,D27.85,"3,379.90",27.85,,,,,,,,,,,Long Seam,,,,,,,33.84181530,-118.29021519,20.7,"M-44: 14"" Casing Begins Station 103+80.27",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,056.76","10,380.27",,,,0.307
InVista,"1,181",6.451,103+77,"34,059.66",GW11670,Weld,U4.38,4.38,47.70,D24.95,"3,382.80",24.95,0.313,0.313,,,,,,,47.70,325,Long Seam,,,,,,,33.84182139,-118.29022113,21.0,,97.2,,,,,,0.286,"1,234",0.947,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.313,0.313,"34,059.66","10,377.37",5.064,5.064,3.721,0.307
InVista,"1,181",6.455,103+54,"34,083.08",Torrance Lateral Drain Channel 103+54,Waterbody Crossings,U23.42,23.42,24.29,D1.53,"3,406.22",1.53,,,,,,,,,,,Long Seam,,,,,,,33.84187077,-118.29026938,23.3,M-44: Torrance Lateral Drain Channel Station 103+54,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,083.08","10,354.00",,,,0.307
InVista,"1,181",6.455,103+52,"34,084.61",AGM 0270,AGM 0270,D22.75,24.95,22.75,D2680.57,"3,407.75","2,680.57",,,,,,,,,,,Long Seam,,,,,,,33.84187415,-118.29027267,23.4,AGM 0270; Survey - Lat 33.841873980 Long -118.290272500; 64 ft. South of W. Torrance Ave. C/L,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,084.61","10,352.47",,,,0.307
InVista,"1,181",6.460,103+30,"34,106.85",CE,Casing (End),D0.51,47.19,0.51,U22.24,22.24,"2,658.33",,,,,,,,,,,Long Seam,,,,,,,33.84192036,-118.29031814,19.8,"M-131: 14"" Casing Begins Station 103+30.26",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,106.85","10,330.26",,,,0.307
InVista,"1,182",6.460,103+30,"34,107.36",GW11680,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D8.37,47.70,8.37,U22.75,22.75,"2,657.82",0.364,0.364,,,,,,,8.37,,Seamless,,,,,,,33.84192156,-118.29031932,19.7,,93.4,,,,,,0.327,"1,467",0.921,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.364,0.364,"34,107.36","10,329.76",5.025,5.026,2.862,0.365
InVista,"1,182",6.460,103+26,"34,110.90",BD,Bend,U3.54,3.54,4.83,U26.29,26.29,"2,654.28",,,,,,,,,,,Seamless,,,,,,,33.84192934,-118.29032590,19.4,Induction - 6:00; Station Fixed 103+26.22,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,110.90","10,326.22",,,,0.365
InVista,"1,183",6.461,103+21,"34,115.73",GW11690,Weld; Begin 0.307 in wall. API 5L (A) LongSeam,D4.63,8.37,4.63,U31.12,31.12,"2,649.45",0.315,0.315,,,,,,,4.63,323,Long Seam,,,,,,,33.84193828,-118.29032972,19.3,,95.3,,,,,,0.310,"1,234",0.964,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.315,0.315,"34,115.73","10,321.27",5.056,5.056,5.002,0.307
InVista,"1,184",6.462,103+17,"34,120.36",GW11700,Weld; Begin 0.344 in wall. API 5L (A) Seamless,U4.63,4.63,5.12,U35.75,35.75,"2,644.82",0.368,0.368,,,,,,,5.12,,Seamless,,,,,,,33.84194727,-118.29033048,19.2,,87.1,,,,,,0.310,"1,382",0.931,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,382",10.750,0.368,0.367,"34,120.36","10,316.54",5.014,5.015,4.885,0.344
InVista,"1,184",6.463,103+13,"34,124.18",BD,Bend,D1.30,3.82,1.30,U39.57,39.57,"2,641.00",,,,,,,,,,,Seamless,,,,,,,33.84195062,-118.29033069,17.1,Induction - 12:00; Station Fixed 103+12.62,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,124.18","10,312.62",,,,0.344
InVista,"1,185",6.463,103+11,"34,125.48",GW11710,Weld; Begin 0.307 in wall. API 5L (A) LongSeam,U5.12,5.12,32.70,U40.87,40.87,"2,639.70",0.314,0.314,,,,,,,32.70,1,Long Seam,,,,,,,33.84195181,-118.29033074,15.8,Small Laminations in Joint,91.7,,,,,,0.293,"1,234",0.958,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.314,0.314,"34,125.48","10,311.31",5.057,5.056,4.974,0.307
InVista,"1,185",6.464,103+06,"34,130.39",LAM-11710-01,Lamination,U4.91,4.91,27.79,U45.78,45.78,"2,634.79",,,,,,7.93,2.41,151,,,Long Seam,,,,,,,33.84196226,-118.29033121,13.9,Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,130.39","10,306.35",5.046,5.049,5.041,0.307
InVista,"1,185",6.466,102+96,"34,140.49",LAM-11710-02,Lamination,U15.01,15.01,17.69,U55.88,55.88,"2,624.69",,,,,,12.59,1.11,224,,,Long Seam,,,,,,,33.84199177,-118.29033251,13.9,,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,140.49","10,296.13",5.055,5.055,5.048,0.307
InVista,"1,185",6.466,102+95,"34,141.77",LAM-11710-03,Lamination,U16.29,16.29,16.42,U57.16,57.16,"2,623.42",,,,,,119.90,5.73,211,,,Long Seam,,,,,,,33.84199538,-118.29033267,13.9,Variable Depth; Intermittent,,Midwall,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,141.77","10,294.84",5.051,5.051,5.040,0.307
InVista,"1,185",6.467,102+90,"34,146.25",Torrance Blvd (60' W) 102+90.31,Road Crossings,D11.93,20.77,11.93,U61.64,61.64,"2,618.93",,,,,,0.04,0.10,171,,,Long Seam,,,,,,,33.84200845,-118.29033324,13.9,M-44: Torrance Blvd (60' W) 102+90.31,100.0,Not Applicable,,,,,0.315,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.315,0.315,"34,146.25","10,290.31",,,,0.307
InVista,"1,186",6.469,102+78,"34,158.18",GW11720,Weld,D22.27,32.70,22.26,U73.57,73.57,"2,607.00",0.315,0.315,,,,,,,22.26,162,Long Seam,,,,,,,33.84204314,-118.29033478,13.9,,96.1,,,,,,0.292,"1,234",0.958,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.315,0.315,"34,158.18","10,278.25",5.06,5.061,4.982,0.307
InVista,"1,186",6.470,102+75,"34,161.04",BKL-11720-01,Buckle,U2.86,2.86,19.41,U76.43,76.43,"2,604.14",,,,,,3.32,17.89,268,,,Long Seam,,,,,,,33.84205148,-118.29033514,13.9,,35.1,,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"34,161.04","10,275.36",5.076,5.082,5.021,0.307
InVista,"1,187",6.474,102+56,"34,180.45",GW11730,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D11.87,22.26,11.87,U95.84,95.84,"2,584.73",0.372,0.372,,,,,,,11.87,,Seamless,,,,,,,33.84210780,-118.29033764,13.9,,94.9,,,,,,0.336,"1,467",0.930,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.372,0.372,"34,180.45","10,255.74",5.011,5.009,3.433,0.365
InVista,"1,187",6.475,102+50,"34,186.48",BD,Bend,D5.84,6.03,5.84,U101.87,101.87,"2,578.70",,,,,,,,,,,Seamless,,,,,,,33.84212314,-118.29032837,14.3,Induction - 3:00; Station Fixed 102+49.64; This Bend Missing in 2014 Data,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,186.48","10,249.64",,,,0.365
InVista,"1,188",6.476,102+43,"34,192.32",GW11740,Weld; Begin 0.307 in wall. API 5L (A) LongSeam,U11.87,11.87,16.12,U107.71,107.71,"2,572.86",0.315,0.315,,,,,,,16.12,280,Long Seam,,,,,,,33.84212596,-118.29030943,14.3,Small Laminations in Joint,94.9,,,,,,0.311,"1,234",0.985,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.315,0.315,"34,192.32","10,243.48",5.057,5.056,4.975,0.307
InVista,"1,189",6.479,102+26,"34,208.44",GW11750,Weld; Begin 0.365 in wall. API 5L (A) LongSeam,D1.15,16.12,1.15,U123.83,123.83,"2,556.74",0.353,0.353,,,,,,,1.15,223,Long Seam,,,,,,,33.84213270,-118.29025683,14.7,,89.9,,,,,,0.349,"1,467",0.965,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.353,0.355,"34,208.44","10,226.49",5.019,5.019,4.831,0.365
InVista,"1,190",6.479,102+25,"34,209.59",GW11760,Weld,U1.15,1.15,2.65,U124.98,124.98,"2,555.59",0.376,0.376,,,,,,,2.65,,Seamless,,,,,,,33.84213318,-118.29025309,14.7,,29.2,,,,,,0.354,"1,467",0.966,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.376,0.381,"34,209.59","10,225.28",4.987,4.987,4.855,0.365
InVista,"1,190",6.479,102+24,"34,210.95",BD,Bend,D1.29,1.36,1.29,U126.34,126.34,"2,554.23",,,,,,,,,,,Seamless,,,,,,,33.84213373,-118.29024878,14.8,"3.0D - 60° - 9:00
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,210.95","10,223.85",,,,0.365
InVista,"1,190",6.480,102+22,"34,212.24",EQ 38 BK,Equation,D0.00,2.65,0.00,U127.63,127.63,"2,552.94",,,,,,,,,,,Seamless,,,,,,,33.84213665,-118.29024688,15.0,Equation EQ 38: 102+22.49 BK Station Fixed; End M-44 Section,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,212.24","10,222.49",,,,0.365
InVista,"1,191",6.480,127+21,"34,212.24",EQ 38 AH,Equation,U0.00,0.00,1.27,U127.63,127.63,"2,552.94",,,,,,,,,,,Long Seam,,,,,,,33.84213665,-118.29024688,15.0,Equation EQ 38: 127+20.63 AH Station Fixed; Start M-131 Section,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,212.24","12,720.63",,,,0.365
InVista,"1,191",6.480,127+21,"34,212.24",GW11770,Weld,D1.27,2.65,1.27,U127.63,127.63,"2,552.94",0.353,0.353,,,,,,,1.27,25,Long Seam,,,,,,,33.84213665,-118.29024688,15.0,,87.3,,,,,,0.347,"1,467",0.957,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.353,0.354,"34,212.24","12,720.63",5.02,5.020,4.856,0.365
InVista,"1,192",6.480,127+19,"34,213.51",GW11780,Weld; Begin 0.25 in wall. API 5L (X-52) LongSeam,U1.27,1.27,30.35,U128.90,128.90,"2,551.67",0.241,0.241,,,,,,,30.35,51,Long Seam,,,,,,,33.84213958,-118.29024498,15.2,,98.0,,,,,,0.237,"1,741",0.952,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.241,0.244,"34,213.51","12,719.29",5.128,5.127,2.809,0.250
InVista,"1,193",6.486,126+87,"34,243.87",GW11790,Weld; Begin 0.365 in wall. API 5L (A) LongSeam,D1.26,30.35,1.26,U159.26,159.26,"2,521.32",0.355,0.355,,,,,,,1.26,200,Long Seam,,,,,,,33.84220955,-118.29020135,19.4,,91.0,,,,,,0.352,"1,467",0.964,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.355,0.357,"34,243.87","12,687.22",5.016,5.016,4.832,0.365
InVista,"1,194",6.486,126+86,"34,245.13",GW11800,Weld,D0.98,1.26,0.97,U160.52,160.51,"2,520.06",0.377,0.377,,,,,,,0.97,,Seamless,,,,,,,33.84221266,-118.29019977,19.4,,27.1,,,,,,0.366,"1,467",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.377,0.381,"34,245.13","12,685.89",4.968,4.976,4.729,0.365
InVista,"1,194",6.486,126+85,"34,245.61",BD,Bend,U0.48,0.48,0.49,U161.00,161.00,"2,519.57",,,,,,,,,,,Seamless,,,,,,,33.84221378,-118.29019920,19.4,"3.0D - 22.5° - 9:00; Station Fixed 126+85.38
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"34,245.61","12,685.38",,,,0.365
