Tool,Weld Number,Approx. Milepost (miles),"Approx. Map Station
InVista,"1,288",7.125,92+80,"37,619.15",GW12740,Weld,D42.01,43.09,42.01,U853.97,853.97,"2,382.47",0.309,0.309,,,,,,,42.01,,Seamless,,,,,,,33.84558580,-118.29777275,27.3,,99.6,,,,,,0.274,"1,234",0.917,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.309,0.309,"37,619.15","9,279.52",5.064,5.065,4.969,0.307
InVista,"1,289",7.133,92+37,"37,661.16",GW12750,Weld,D41.09,42.01,41.09,U895.97,895.97,"2,340.47",0.306,0.306,,,,,,,41.09,,Seamless,,,,,,,33.84558463,-118.29791242,26.7,,99.5,,,,,,0.259,"1,212",0.884,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.306,0.307,"37,661.16","9,237.14",5.067,5.067,4.982,0.307
InVista,"1,290",7.141,91+96,"37,702.24",GW12760,Weld,D40.47,41.09,40.47,U937.06,937.06,"2,299.38",0.312,0.312,,,,,,,40.47,,Seamless,,,,,,,33.84558340,-118.29804876,26.2,,99.5,,,,,,0.275,"1,234",0.919,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.312,0.312,"37,702.24","9,195.68",5.059,5.059,4.985,0.307
InVista,"1,290",7.142,91+91,"37,707.26",Kenwood Ave (100' W) 91+90.62,Road Crossings,U5.01,5.01,35.46,U942.07,942.07,"2,294.37",,,,,,0.04,0.10,143,,,Seamless,,,,,,,33.84558317,-118.29806550,26.4,M-131: Kenwood Ave (100' W) Station 91+90.62,100.0,Not Applicable,,,,,0.315,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.315,0.315,"37,707.26","9,190.62",,,,0.307
InVista,"1,291",7.148,91+55,"37,742.71",GW12770,Weld,D33.46,40.47,33.46,U977.53,977.53,"2,258.91",0.301,0.301,,,,,,,33.46,,Seamless,,,,,,,33.84558158,-118.29818325,27.3,,98.5,,,,,,0.270,"1,230",0.898,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.301,0.306,"37,742.71","9,154.85",5.076,5.074,4.958,0.307
InVista,"1,292",7.155,91+21,"37,776.18",GW12780,Weld,U33.46,33.46,41.02,U1011.00,"1,010.99","2,225.45",0.305,0.305,,,,,,,41.02,,Seamless,,,,,,,33.84558007,-118.29829451,28.1,,99.0,,,,,,0.265,"1,224",0.893,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.305,0.306,"37,776.18","9,121.08",5.07,5.071,4.990,0.307
InVista,"1,293",7.162,90+80,"37,817.20",GW12790,Weld,U41.02,41.02,43.45,U1052.02,"1,052.02","2,184.42",0.301,0.301,,,,,,,43.45,,Seamless,,,,,,,33.84557823,-118.29843062,29.2,,99.1,,,,,,0.261,"1,209",0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.301,0.304,"37,817.20","9,079.69",5.076,5.074,3.122,0.307
InVista,"1,294",7.171,90+36,"37,860.65",GW12800,Weld,D42.29,43.45,42.29,U1095.47,"1,095.47","2,140.97",0.308,0.308,,,,,,,42.29,,Seamless,,,,,,,33.84557627,-118.29857482,30.3,,99.6,,,,,,0.278,"1,234",0.934,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.308,0.309,"37,860.65","9,035.85",5.071,5.071,4.978,0.307
InVista,"1,295",7.179,89+93,"37,902.94",GW12810,Weld,D39.89,42.29,39.89,U1137.76,"1,137.76","2,098.68",0.304,0.304,,,,,,,39.89,,Seamless,,,,,,,33.84557436,-118.29871525,31.4,,99.5,,,,,,0.272,"1,234",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.304,0.304,"37,902.94","8,993.17",5.074,5.074,4.966,0.307
InVista,"1,296",7.186,89+53,"37,942.84",GW12820,Weld,U39.89,39.89,43.29,U1177.65,"1,177.65","2,058.79",0.303,0.303,,,,,,,43.29,,Seamless,,,,,,,33.84557257,-118.29884785,32.4,,99.1,,,,,,0.270,"1,234",0.906,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.303,0.305,"37,942.84","8,952.92",5.075,5.075,4.754,0.307
InVista,"1,296",7.191,89+26,"37,969.28",DNT-12820-01,Dent,D16.85,26.44,16.85,U1204.10,"1,204.10","2,032.34",,,,,2.92,10,7,78,,,Seamless,,,,,,,33.84557137,-118.29893562,33.1,Double Dent,31.1,,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"37,969.28","8,926.24",5.041,5.034,4.754,0.307
InVista,"1,297",7.194,89+09,"37,986.13",GW12830,Weld,D42.54,43.29,42.54,U1220.95,"1,220.95","2,015.49",0.307,0.307,,,,,,,42.54,,Seamless,,,,,,,33.84557061,-118.29899153,33.5,,98.6,,,,,,0.269,"1,230",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.307,0.318,"37,986.13","8,909.24",5.071,5.070,4.975,0.307
InVista,"1,297",7.201,88+75,"38,019.74","4"" CA TV Utility Conduit line 88+75.33",Foreign Line Crossing,D8.94,33.61,8.94,U1254.56,"1,254.55","1,981.89",,,,,,0.04,0.10,140,,,Seamless,,,,,,,33.84556910,-118.29910305,34.4,"M-131  /  4A-1819  &  Name :CA TV Type: Utility Subtype: Conduit Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 29 Diam: 4 Gap: 45
",100.0,Not Applicable,,,,,0.294,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.294,0.294,"38,019.74","8,875.33",,,,0.307
InVista,"1,297",7.202,88+70,"38,024.69",Test Lead Wire 88+70.33,Corrosion Controls,D3.98,38.56,3.98,U1259.51,"1,259.51","1,976.93",,,,,,0.04,0.10,151,,,Seamless,,,,,,,33.84556948,-118.29911956,34.1,M-131: Test Lead Wire Station 88+70.33,100.0,Not Applicable,,,,,0.303,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.303,0.303,"38,024.69","8,870.33",,,,0.307
InVista,"1,297",7.202,88+70,"38,024.70",CB,Casing (Begin),D3.98,38.57,3.98,U1259.51,"1,259.51","1,976.93",,,,,,,,,,,Seamless,,,,,,,33.84556948,-118.29911956,34.1,"M-131: 14"" Casing Begins Station 88+70.33",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"38,024.70","8,870.33",,,,0.307
InVista,"1,298",7.202,88+66,"38,028.67",GW12840,Weld,D41.34,42.54,41.34,U1263.49,"1,263.49","1,972.95",0.308,0.308,,,,,,,41.34,,Seamless,,,,,,,33.84556999,-118.29913274,33.8,,98.3,,,,,,0.258,"1,218",0.889,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.308,0.311,"38,028.67","8,866.31",5.06,5.060,4.968,0.307
InVista,"1,298",7.203,88+62,"38,032.95",Ukn Utility Line 88+62,Foreign Line Crossing,U4.27,4.27,37.07,U1267.77,"1,267.76","1,968.68",,,,,,0.04,0.10,156,,,Seamless,,,,,,,33.84557054,-118.29914698,33.4,"""M-131  /  4A-1819
Unconfirmed  &  Name : Type: Utility Subtype: Unk Below Grnd: No Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 0 Gap: 0""
",100.0,Not Applicable,,,,,0.297,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.297,0.297,"38,032.95","8,862.00",,,,0.307
InVista,"1,298",7.208,88+35,"38,059.82",Normandie Ave 88+34.89,Road Crossings,D10.20,31.14,10.20,U1294.64,"1,294.63","1,941.81",,,,,,0.04,0.10,120,,,Seamless,,,,,,,33.84557366,-118.29923569,31.1,M-131: Normandie Ave Station 88+34.89,100.0,Not Applicable,,,,,0.316,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.316,0.316,"38,059.82","8,834.89",,,,0.307
InVista,"1,299",7.210,88+25,"38,070.01",GW12850,Weld,D31.04,41.34,31.04,U1304.83,"1,304.83","1,931.61",0.302,0.302,,,,,,,31.04,,Seamless,,,,,,,33.84557202,-118.29926929,31.9,,99.2,,,,,,0.265,"1,234",0.901,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.302,0.306,"38,070.01","8,824.60",5.076,5.076,4.998,0.307
InVista,"1,300",7.216,87+93,"38,101.05",GW12860,Weld,U31.04,31.04,36.39,U1335.87,"1,335.87","1,900.57",0.303,0.303,,,,,,,36.39,,Seamless,,,,,,,33.84556817,-118.29937181,34.9,,88.0,,,,,,0.235,"1,077",0.786,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.303,0.304,"38,101.05","8,793.28",5.074,5.073,4.988,0.307
InVista,"1,300",7.218,87+83,"38,111.47",Pacific Electric RR 87+82.77,Road Crossings,U10.41,10.41,25.98,U1346.29,"1,346.29","1,890.16",,,,,,0.04,0.10,182,,,Seamless,,,,,,,33.84556727,-118.29940618,36.0,M-131: Pacific Electric RR Station 87+82.77,100.0,Not Applicable,,,,,0.320,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.320,0.320,"38,111.47","8,782.77",,,,0.307
InVista,"1,300",7.220,87+73,"38,121.32",Utility Power Line 87+72.83,Foreign Line Crossing,D16.12,20.26,16.12,U1356.14,"1,356.14","1,880.30",,,,,,0.05,0.10,89,,,Seamless,,,,,,,33.84556642,-118.29943866,37.1,"M-131  /  4A-1819  &  Name :Unk Type: Utility Subtype: Power Line Below Grnd: No Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 0 Gap: 0
",100.0,Not Applicable,,,,,0.322,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.322,0.322,"38,121.32","8,772.83",,,,0.307
InVista,"1,300",7.221,87+69,"38,124.73",EML-12860-03,External Metal Loss,D12.71,23.68,12.71,U1359.55,"1,359.55","1,876.89",0.302,0.303,22,31,,175.77,24.63,56,,,Seamless,"1,315","1,201","1,335","1,201","1,854","1,668",33.84556608,-118.29944920,35.8,Crosses Girth Weld,61.9,External,0.068,0.025,0.093,0.210,0.235,"1,077",0.786,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.302,0.307,"38,124.73","8,769.39",5.074,5.070,4.984,0.307
InVista,"1,300",7.221,87+69,"38,124.99",Pacific Electric RR 87+69.13,Road Crossings,D12.45,23.94,12.45,U1359.81,"1,359.81","1,876.63",,,,,,0.04,0.10,21,,,Seamless,,,,,,,33.84556604,-118.29945021,35.7,M-131: Pacific Electric RR Station 87+69.13,100.0,Not Applicable,,,,,0.303,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.303,0.303,"38,124.99","8,769.13",,,,0.307
InVista,"1,301",7.223,87+57,"38,137.44",GW12870,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D2.36,36.39,2.36,U1372.26,"1,372.26","1,864.18",0.352,0.352,,,,,,,2.36,,Seamless,,,,,,,33.84556477,-118.29948862,31.1,,70.0,,,,,,0.299,"1,339",0.821,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.352,0.348,"38,137.44","8,756.57",5.038,5.037,4.971,0.365
InVista,"1,301",7.223,87+56,"38,137.67",CE,Casing (End),U0.23,0.23,2.13,U1372.49,"1,372.49","1,863.95",,,,,,,,,,,Seamless,,,,,,,33.84556476,-118.29948913,31.0,"M-131: 14"" Casing Ends Station 87+56.33",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"38,137.67","8,756.33",,,,0.365
InVista,"1,301",7.223,87+55,"38,138.69",BD,Bend,D1.10,1.25,1.10,U1373.51,"1,373.51","1,862.93",,,,,,,,,,,Seamless,,,,,,,33.84556465,-118.29949240,30.6,"3.0D - 45° - 12:00
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"38,138.69","8,755.30",,,,0.365
InVista,"1,302",7.223,87+54,"38,139.80",GW12880,Weld; Begin 0.307 in wall. API 5L (A) Seamless,U2.36,2.36,3.70,U1374.62,"1,374.61","1,861.82",0.296,0.296,,,,,,,3.70,,Seamless,,,,,,,33.84556462,-118.29949486,31.4,,90.7,,,,,,0.275,"1,194",0.871,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.296,0.297,"38,139.80","8,754.19",5.085,5.086,4.969,0.307
InVista,"1,303",7.224,87+50,"38,143.50",GW12890,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D2.28,3.70,2.27,U1378.32,"1,378.32","1,858.12",0.343,0.343,,,,,,,2.27,,Seamless,,,,,,,33.84556456,-118.29950341,34.0,,73.0,,,,,,0.320,"1,419",0.871,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.343,0.343,"38,143.50","8,750.45",5.048,5.040,4.902,0.365
InVista,"1,303",7.224,87+49,"38,144.68",BD,Bend,D1.10,1.18,1.10,U1379.50,"1,379.49","1,856.94",,,,,,,,,,,Seamless,,,,,,,33.84556453,-118.29950607,34.8,"3.0D - 45° - 6:00
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"38,144.68","8,749.27",,,,0.365
InVista,"1,304",7.225,87+48,"38,145.77",GW12900,Weld,U2.28,2.27,17.83,U1380.59,"1,380.59","1,855.85",0.347,0.347,,,,,,,17.83,,Seamless,,,,,,,33.84556440,-118.29950965,34.8,,92.7,,,,,,0.305,"1,408",0.864,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.347,0.347,"38,145.77","8,748.16",5.028,5.027,4.930,0.365
InVista,"1,304",7.225,87+46,"38,148.08",CB,Casing (Begin),U2.31,2.30,15.53,U1382.90,"1,382.90","1,853.54",,,,,,,,,,,Seamless,,,,,,,33.84556408,-118.29951747,34.8,"M-131: 14"" Casing Begins Station 87+45.83",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"38,148.08","8,745.83",,,,0.365
InVista,"1,304",7.225,87+46,"38,148.08",Test Lead Wire 87+45.83,Corrosion Controls,U2.31,2.31,15.53,U1382.90,"1,382.90","1,853.54",,,,,,0.04,0.10,67,,,Seamless,,,,,,,33.84556408,-118.29951747,34.8,M-131: Test Lead Wire Station 87+45.83,100.0,Not Applicable,,,,,0.343,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.343,0.343,"38,148.08","8,745.83",,,,0.365
InVista,"1,304",7.226,87+43,"38,150.75",Pacific Electric RR 87+43.13,Road Crossings,U4.98,4.98,12.85,U1385.57,"1,385.57","1,850.87",,,,,,0.04,0.10,68,,,Seamless,,,,,,,33.84556371,-118.29952638,34.8,M-131: Pacific Electric RR Station 87+43.13,100.0,Not Applicable,,,,,0.365,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.365,0.365,"38,150.75","8,743.14",,,,0.365
InVista,"1,304",7.228,87+31,"38,162.61",CE,Casing (End),D0.99,16.84,0.99,U1397.43,"1,397.43","1,839.01",,,,,,,,,,,Seamless,,,,,,,33.84556374,-118.29956605,34.7,"M-131: 14"" Casing Ends Station 87+31.17",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"38,162.61","8,731.17",,,,0.365
InVista,"1,304",7.228,87+30,"38,163.28",EC,External Weld (Circ),D0.32,17.51,0.32,U1398.10,"1,398.10","1,838.34",,,,,,,,,,,Seamless,,,,,,,33.84556394,-118.29956821,34.7,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"38,163.28","8,730.49",,,,0.365
InVista,"1,304",7.228,87+30,"38,163.60",EQ 39 BK,Equation,D0.00,17.83,0.00,U1398.42,"1,398.42","1,838.02",,,,,,,,,,,Seamless,,,,,,,33.84556404,-118.29956928,34.7,Equation EQ 39: 87+30.17 BK Station Fixed,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"38,163.60","8,730.17",,,,0.365
InVista,"1,305",7.228,87+26,"38,163.61",GW12910,Weld; Begin 0.25 in wall. API 5L (X-52) LongSeam,D1.10,17.83,1.10,U1398.42,"1,398.42","1,838.02",0.247,0.247,,,,,,,1.10,124,Long Seam,,,,,,,33.84556404,-118.29956928,34.7,Coupling,82.8,,,,,,0.228,"1,741",0.904,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.247,0.249,"38,163.61","8,726.24",5.124,5.124,4.913,0.250
InVista,"1,305",7.228,87+13,"38,163.62",EQ 39 AH,Equation,U0.01,0.01,1.09,U1398.43,"1,398.43","1,838.01",,,,,,,,,,,Long Seam,,,,,,,33.84556404,-118.29956928,34.7,Equation EQ 39: 87+13.47 AH Station Fixed ,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"38,163.62","8,713.47",,,,0.250
InVista,"1,305",7.228,87+13,"38,164.18",EC,External Weld (Circ),D0.53,0.57,0.53,U1398.99,"1,398.99","1,837.45",,,,,,,,,,,Long Seam,,,,,,,33.84556439,-118.29957127,34.7,,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"38,164.18","8,712.81",,,,0.250
InVista,"1,306",7.228,87+12,"38,164.71",GW12920,Weld; Begin 0.365 in wall. API 5L (A) Seamless,U1.10,1.10,3.81,U1399.52,"1,399.52","1,836.92",0.387,0.387,,,,,,,3.81,,Seamless,,,,,,,33.84556507,-118.29957268,34.7,,34.4,,,,,,0.353,"1,467",0.940,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.387,0.385,"38,164.71","8,712.18",4.987,4.987,4.812,0.365
InVista,"1,306",7.229,87+10,"38,166.56",BD,Bend,U1.86,1.86,1.95,U1401.38,"1,401.38","1,835.06",,,,,,,,,,,Seamless,,,,,,,33.84556767,-118.29957811,34.8,"3.0D - 90° - 3:00: Station Fixed 87+09.97; This Bend Was Missing in 2014 Data.
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"38,166.56","8,709.97",,,,0.365
InVista,"1,307",7.229,87+08,"38,168.52",GW12930,Weld; Begin 0.25 in wall. API 5L (X-52) LongSeam,D1.20,3.81,1.20,U1403.34,"1,403.34","1,833.10",0.247,0.247,,,,,,,1.20,90,Long Seam,,,,,,,33.84557292,-118.29957964,34.9,,78.1,,,,,,0.243,"1,741",0.976,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.247,0.249,"38,168.52","8,707.98",5.125,5.125,5.018,0.250
InVista,"1,308",7.229,87+07,"38,169.71",GW12940,Weld,U1.20,1.20,13.82,U1404.53,"1,404.53","1,831.91",0.254,0.254,,,,,,,13.82,189,Long Seam,,,,,,,33.84557620,-118.29958060,34.9,,99.0,,,,,,0.239,"1,741",0.986,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.254,0.255,"38,169.71","8,706.77",5.114,5.114,5.043,0.250
InVista,"1,309",7.232,86+93,"38,183.53",GW12950,Weld,U13.82,13.82,47.91,U1418.35,"1,418.35","1,818.09",0.252,0.252,,,,,,,47.91,5,Long Seam,,,,,,,33.84561471,-118.29958141,34.9,,99.6,,,,,,0.242,"1,741",0.993,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.252,0.254,"38,183.53","8,692.71",5.116,5.116,5.040,0.250
InVista,"1,310",7.241,86+44,"38,231.44",GW12960,Weld,U47.91,47.91,47.93,U1466.26,"1,466.26","1,770.18",0.260,0.260,,,,,,,47.93,345,Long Seam,,,,,,,33.84574817,-118.29958105,34.6,,99.6,,,,,,0.245,"1,741",0.995,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.260,0.260,"38,231.44","8,643.98",5.107,5.107,5.054,0.250
InVista,"1,310",7.244,86+26,"38,249.12","30"" (RCP) Line 86+26",Foreign Line Crossing,U17.68,17.68,30.25,U1483.94,"1,483.94","1,752.50",,,,,,0.05,0.10,109,,,Long Seam,,,,,,,33.84579753,-118.29958091,34.4,"M-131  /  4A-1819  &  Name :Unk (RCP) Type: Unk Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 30 Diam: 30 Gap: 1
",100.0,Not Applicable,,,,,0.260,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,10.750,0.260,0.260,"38,249.12","8,626.00",,,,0.250
InVista,"1,311",7.250,85+95,"38,279.37",GW12970,Weld,D47.72,47.93,47.72,U1514.18,"1,514.18","1,722.26",0.252,0.252,,,,,,,47.72,220,Long Seam,,,,,,,33.84588185,-118.29958068,34.2,,99.6,,,,,,0.245,"1,741",0.990,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.252,0.253,"38,279.37","8,595.23",5.115,5.115,5.047,0.250
InVista,"1,312",7.259,85+47,"38,327.09",GW12980,Weld,D41.58,47.72,41.58,U1561.91,"1,561.91","1,674.53",0.255,0.255,,,,,,,41.58,257,Long Seam,,,,,,,33.84601508,-118.29958032,33.9,,98.3,,,,,,0.233,"1,741",0.982,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.255,0.258,"38,327.09","8,546.69",5.12,5.120,5.021,0.250
InVista,"1,313",7.267,85+04,"38,368.67",GW12990,Weld,D40.30,41.58,40.30,U1603.49,"1,603.49","1,632.95",0.247,0.247,,,,,,,40.30,232,Long Seam,,,,,,,33.84613095,-118.29958000,33.7,,98.8,,,,,,0.232,"1,741",0.967,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.247,0.249,"38,368.67","8,504.39",5.126,5.127,5.031,0.250
InVista,"1,314",7.274,84+63,"38,408.97",GW13000,Weld,D1.19,40.30,1.19,D1592.65,"1,643.79","1,592.65",0.248,0.248,,,,,,,1.19,190,Long Seam,,,,,,,33.84624331,-118.29958032,33.5,,91.1,,,,,,0.244,"1,741",0.978,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.248,0.248,"38,408.97","8,463.40",5.124,5.125,4.897,0.250
InVista,"1,315",7.275,84+62,"38,410.17",GW13010,Weld; Begin 0.365 in wall. API 5L (A) Seamless,U1.19,1.19,2.17,D1591.46,"1,644.98","1,591.45",0.373,0.373,,,,,,,2.17,,Seamless,,,,,,,33.84624654,-118.29958148,33.6,,17.3,,,,,,0.357,"1,467",0.969,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.373,0.374,"38,410.17","8,462.18",4.997,4.989,4.641,0.365
InVista,"1,315",7.275,84+61,"38,411.27",BD,Bend,D1.07,1.10,1.07,D1590.35,"1,646.09","1,590.35",,,,,,,,,,,Seamless,,,,,,,33.84624938,-118.29958251,33.7,"3.0D - 45° - 9:00; Station Fixed 84+61.06
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"38,411.27","8,461.06",,,,0.365
InVista,"1,316",7.275,84+60,"38,412.34",GW13020,Weld; Begin 0.25 in wall. API 5L (X-52) LongSeam,D1.26,2.17,1.26,D1589.28,"1,647.16","1,589.28",0.246,0.246,,,,,,,1.26,49,Long Seam,,,,,,,33.84625146,-118.29958495,33.8,,87.3,,,,,,0.239,"1,741",0.955,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.246,0.247,"38,412.34","8,459.96",5.124,5.124,4.894,0.250
InVista,"1,317",7.275,84+59,"38,413.60",GW13030,Weld,U1.26,1.26,41.84,D1588.02,"1,648.42","1,588.02",0.237,0.237,,,,,,,41.84,218,Long Seam,,,,,,,33.84625387,-118.29958778,33.9,,98.4,,,,,,0.226,"1,741",0.936,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.237,0.239,"38,413.60","8,458.68",5.136,5.137,5.029,0.250
InVista,"1,318",7.283,84+16,"38,455.44",GW13040,Weld,D1.28,41.84,1.28,D1546.18,"1,690.26","1,546.18",0.247,0.247,,,,,,,1.28,330,Long Seam,,,,,,,33.84631526,-118.29969945,36.9,,91.9,,,,,,0.241,"1,741",0.949,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.247,0.248,"38,455.44","8,415.91",5.122,5.122,4.967,0.250
InVista,"1,319",7.283,84+15,"38,456.72",GW13050,Weld; Begin 0.365 in wall. API 5L (A) Seamless,U1.28,1.28,2.25,D1544.90,"1,691.54","1,544.90",0.364,0.364,,,,,,,2.25,,Seamless,,,,,,,33.84631776,-118.29970218,36.9,,37.1,,,,,,0.341,"1,467",0.946,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.364,0.367,"38,456.72","8,414.60",4.983,4.983,4.856,0.365
InVista,"1,319",7.284,84+13,"38,457.90",BD,Bend,D1.07,1.18,1.07,D1543.72,"1,692.72","1,543.72",,,,,,,,,,,Seamless,,,,,,,33.84632009,-118.29970471,36.9,"3.0D - 45° - 3:00; Station Fixed 84+13.4
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"38,457.90","8,413.40",,,,0.365
InVista,"1,320",7.284,84+12,"38,458.97",GW13060,Weld; Begin 0.25 in wall. API 5L (X-52) LongSeam,D1.28,2.25,1.27,D1542.65,"1,693.79","1,542.65",0.248,0.248,,,,,,,1.27,15,Long Seam,,,,,,,33.84632300,-118.29970515,36.9,,89.1,,,,,,0.237,"1,741",0.941,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,"1,741",10.750,0.248,0.249,"38,458.97","8,412.32",5.124,5.123,4.974,0.250
InVista,"1,320",7.284,84+12,"38,459.77",EC,External Weld (Circ),D0.47,0.80,0.47,D1541.85,"1,694.59","1,541.85",,,,,,,,,,,Long Seam,,,,,,,33.84632523,-118.29970549,36.9,,,,,,,,,,,API 5L (X-52); ASME B31.4; SMYS=52000; Pdesign=0,52,,,,,"38,459.77","8,411.50",,,,0.250
InVista,"1,321",7.284,84+11,"38,460.25",GW13070,Weld; Begin 0.307 in wall. API 5L (A) Seamless,U1.28,1.27,23.05,D1541.38,"1,695.06","1,541.38",0.316,0.316,,,,,,,23.05,,Seamless,,,,,,,33.84632657,-118.29970569,36.9,Coupling,97.9,,,,,,0.275,"1,234",0.921,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.316,0.317,"38,460.25","8,411.02",5.059,5.056,4.867,0.307
InVista,"1,321",7.284,84+11,"38,460.66",EC,External Weld (Circ),U0.41,0.41,22.63,D1540.96,"1,695.48","1,540.96",,,,,,,,,,,Seamless,,,,,,,33.84632769,-118.29970586,36.9,,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"38,460.66","8,410.60",,,,0.307
InVista,"1,322",7.289,83+88,"38,483.29",GW13080,Weld,U23.05,23.05,41.12,D1518.33,"1,718.11","1,518.33",0.307,0.307,,,,,,,41.12,,Seamless,,,,,,,33.84639058,-118.29970778,37.0,,99.3,,,,,,0.270,"1,234",0.920,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.307,0.308,"38,483.29","8,387.68",5.068,5.068,4.977,0.307
InVista,"1,323",7.296,83+46,"38,524.41",GW13090,Weld,D38.21,41.12,38.21,D1477.22,"1,759.22","1,477.22",0.310,0.310,,,,,,,38.21,,Seamless,,,,,,,33.84650509,-118.29970897,37.3,,99.5,,,,,,0.280,"1,234",0.927,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.310,0.311,"38,524.41","8,346.02",5.057,5.057,4.937,0.307
InVista,"1,324",7.304,83+07,"38,562.62",GW13100,Weld,U38.21,38.21,43.19,D1439.01,"1,797.43","1,439.01",0.303,0.303,,,,,,,43.19,,Seamless,,,,,,,33.84661127,-118.29971007,37.6,,99.2,,,,,,0.264,"1,234",0.900,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.303,0.305,"38,562.62","8,307.31",5.075,5.075,5.004,0.307
InVista,"1,325",7.312,82+64,"38,605.81",GW13110,Weld,U43.19,43.19,43.59,D1395.81,"1,840.63","1,395.81",0.300,0.300,,,,,,,43.59,,Seamless,,,,,,,33.84673141,-118.29971133,37.9,,99.5,,,,,,0.264,"1,227",0.895,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.300,0.301,"38,605.81","8,263.55",5.076,5.076,5.011,0.307
InVista,"1,325",7.314,82+51,"38,618.09",Utility Power Line 82+51.11,Foreign Line Crossing,U12.28,12.28,31.31,D1383.53,"1,852.91","1,383.53",,,,,,0.04,0.10,156,,,Seamless,,,,,,,33.84676568,-118.29971168,38.0,"M-131  /  4A-1819  &  Name :Unk Type: Utility Subtype: Power Line Below Grnd: No Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 0 Gap: 0
",100.0,Not Applicable,,,,,0.310,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.310,0.310,"38,618.09","8,251.11",,,,0.307
InVista,"1,326",7.320,82+19,"38,649.40",GW13120,Weld,D43.24,43.59,43.24,D1352.23,"1,884.21","1,352.23",0.304,0.304,,,,,,,43.24,,Seamless,,,,,,,33.84685268,-118.29971072,37.8,,98.9,,,,,,0.267,"1,223",0.892,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.304,0.308,"38,649.40","8,219.39",5.073,5.072,4.991,0.307
InVista,"1,327",7.328,81+76,"38,692.64",GW13130,Weld,D39.57,43.24,39.57,D1308.98,"1,927.46","1,308.98",0.299,0.299,,,,,,,39.57,,Seamless,,,,,,,33.84697305,-118.29970932,37.5,,99.3,,,,,,0.262,"1,214",0.886,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.299,0.301,"38,692.64","8,175.58",5.079,5.078,5.013,0.307
InVista,"1,327",7.336,81+36,"38,731.71",Test Lead Wire 81+36,Corrosion Controls,D0.50,39.07,0.50,D1269.91,"1,966.53","1,269.91",,,,,,0.04,0.10,154,,,Seamless,,,,,,,33.84708171,-118.29970807,37.2,M-131: Test Lead Wire Station 81+36,100.0,Not Applicable,,,,,0.320,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.320,0.320,"38,731.71","8,136.00",,,,0.307
InVista,"1,328",7.336,81+35,"38,732.21",GW13140,Weld,U39.57,39.57,47.34,D1269.41,"1,967.03","1,269.41",0.305,0.305,,,,,,,47.34,,Seamless,,,,,,,33.84708329,-118.29970805,37.2,,99.3,,,,,,0.264,"1,216",0.887,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.305,0.307,"38,732.21","8,135.49",5.071,5.071,5.007,0.307
InVista,"1,328",7.337,81+28,"38,739.49",Utility Power Line 81+28.11,Foreign Line Crossing,U7.28,7.28,40.06,D1262.13,"1,974.31","1,262.13",,,,,,0.04,0.10,171,,,Seamless,,,,,,,33.84710335,-118.29970782,37.2,"M-131  /  4A-1819  &  Name :Unk Type: Utility Subtype: Power Line Below Grnd: No Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 0 Gap: 0
",100.0,Not Applicable,,,,,0.296,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.296,0.296,"38,739.49","8,128.11",,,,0.307
InVista,"1,329",7.345,80+88,"38,779.55",GW13150,Weld,D16.18,47.34,16.18,D1222.07,"2,014.37","1,222.07",0.305,0.305,,,,,,,16.18,,Seamless,,,,,,,33.84721493,-118.29970652,36.9,,99.2,,,,,,0.267,"1,234",0.903,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.305,0.306,"38,779.55","8,087.53",5.065,5.065,5.010,0.307
InVista,"1,329",7.347,80+73,"38,793.82",TP,Tap,D1.91,14.27,1.91,D1207.80,"2,028.64","1,207.80",,,,,,0.83,0.70,356,,,Seamless,,,,,,,33.84725460,-118.29970657,37.1,12:00,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"38,793.82","8,073.08",5.042,5.041,5.031,0.307
InVista,"1,330",7.348,80+71,"38,795.73",GW13160,Weld; Begin 0.365 in wall. API 5L (A) LongSeam,D3.54,16.18,3.54,D1205.89,"2,030.55","1,205.89",0.361,0.361,,,,,,,3.54,221,Long Seam,,,,,,,33.84726000,-118.29970660,37.2,"Start Pre 1959 ERW so Joint Factor is 0.85 from GW13160 - GW13170
",97.4,,,,,,0.350,"1,467",0.960,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,247",10.750,0.361,0.361,"38,795.73","8,071.14",5.002,5.002,4.869,0.365
InVista,"1,331",7.348,80+68,"38,799.27",GW13170,Weld; Begin 0.365 in wall. API 5L (B) Seamless,D2.25,3.54,2.25,D1202.35,"2,034.09","1,202.35",0.383,0.383,,,,,,,2.25,,Seamless,,,,,,,33.84726980,-118.29970691,37.4,End Pre 1959 ERW,26.8,,,,,,0.359,"1,711",0.977,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,711",10.750,0.383,0.384,"38,799.27","8,067.55",4.992,4.990,4.862,0.365
InVista,"1,331",7.349,80+66,"38,800.34",Utility AP. & Tele Line 80+66.47,Foreign Line Crossing,U1.07,1.07,1.18,D1201.28,"2,035.16","1,201.28",,,,,,0.04,0.10,88,,,Seamless,,,,,,,33.84727272,-118.29970701,37.5,"M-131  /  4A-1819  &  Name :Unk Type: Utility Subtype: A.P. & Tele Below Grnd: No Abv PBF Line: Unk Crossing: Yes Oprtd by PBF: No Depth: Unk Diam: 0 Gap: Unk
",100.0,Not Applicable,,,,,0.380,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,10.750,0.380,0.380,"38,800.34","8,066.47",,,,0.365
InVista,"1,331",7.349,80+66,"38,800.34",BD,Bend,U1.07,1.07,1.18,D1201.28,"2,035.16","1,201.28",,,,,,,,,,,Seamless,,,,,,,33.84727273,-118.29970701,37.5,"3.0D - 45° - 9:00; Station Fixed 80+66.47
",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"38,800.34","8,066.47",,,,0.365
InVista,"1,332",7.349,80+65,"38,801.52",GW13180,Weld,U2.25,2.25,8.47,D1200.10,"2,036.34","1,200.10",0.366,0.366,,,,,,,8.47,333,Long Seam,,,,,,,33.84727514,-118.29970943,37.5,,98.0,,,,,,0.351,"1,711",0.968,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,711",10.750,0.366,0.367,"38,801.52","8,065.29",4.997,4.997,4.904,0.365
InVista,"1,333",7.350,80+57,"38,809.99",GW13190,Weld; Begin 0.307 in wall. API 5L (A) Seamless,U8.47,8.47,11.56,D1191.63,"2,044.81","1,191.63",0.310,0.310,,,,,,,11.56,,Seamless,,,,,,,33.84729131,-118.29972957,37.5,,99.2,,,,,,0.264,"1,234",0.943,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.310,0.311,"38,809.99","8,056.84",5.063,5.063,4.997,0.307
InVista,"1,334",7.353,80+45,"38,821.55",GW13200,Weld; Begin 0.365 in wall. API 5L (B) LongSeam,D5.50,11.56,5.50,D1180.07,"2,056.37","1,180.07",0.360,0.360,,,,,,,5.50,255,Long Seam,,,,,,,33.84730833,-118.29976218,37.4,,97.7,,,,,,0.352,"1,711",0.970,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,711",10.750,0.360,0.360,"38,821.55","8,045.29",5.003,5.003,4.933,0.365
InVista,"1,335",7.354,80+40,"38,827.06",GW13210,Weld,D1.38,5.50,1.38,D1174.57,"2,061.87","1,174.57",0.385,0.385,,,,,,,1.38,,Seamless,,,,,,,33.84731476,-118.29977876,37.4,,26.9,,,,,,0.350,"1,711",0.974,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,"1,711",10.750,0.385,0.386,"38,827.06","8,039.80",4.987,4.986,4.864,0.365
InVista,"1,335",7.354,80+39,"38,827.72",EQ 40 BK,Equation,U0.67,0.67,0.71,D1173.90,"2,062.54","1,173.90",,,,,,,,,,,Seamless,,,,,,,33.84731550,-118.29978071,37.4,Equation EQ 40: 80+39.13 BK Station Fixed ,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"38,827.72","8,039.13",,,,0.365
InVista,"1,335",7.354,81+36,"38,827.73",BD,Bend,U0.67,0.67,0.71,D1173.90,"2,062.54","1,173.90",,,,,,,,,,,Seamless,,,,,,,33.84731550,-118.29978071,37.4,"3.0D - 22.5° - 9:00; Station Fixed with Equation 40
",,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"38,827.73","8,136.39",,,,0.365
InVista,"1,335",7.354,81+36,"38,827.73",EQ 40 AH,Equation,U0.67,0.67,0.71,D1173.90,"2,062.54","1,173.90",,,,,,,,,,,Seamless,,,,,,,33.84731550,-118.29978071,37.4,Equation EQ 40: 81+36.39 AH Station Fixed,,,,,,,,,,API 5L (B); ASME B31.4; SMYS=35000; Pdesign=0,35,,,,,"38,827.73","8,136.39",,,,0.365
InVista,"1,336",7.354,81+36,"38,828.44",GW13220,Weld; Begin 0.365 in wall. API 5L (A) LongSeam,U1.38,1.38,5.76,D1173.19,"2,063.25","1,173.19",0.365,0.365,,,,,,,5.76,200,Long Seam,,,,,,,33.84731576,-118.29978311,37.3,"Start Pre 1959 ERW so Joint Factor is 0.85 from GW13220 - GW13230
",97.2,,,,,,0.347,"1,467",0.964,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,247",10.750,0.365,0.365,"38,828.44","8,135.68",4.999,4.999,4.828,0.365
InVista,"1,337",7.355,81+30,"38,834.20",GW13230,Weld; Begin 0.307 in wall. API 5L (A) Seamless,U5.76,5.76,38.87,D1167.43,"2,069.01","1,167.43",0.318,0.318,,,,,,,38.87,,Seamless,,,,,,,33.84731790,-118.29980211,37.2,End Pre 1959 ERW,99.6,,,,,,0.281,"1,234",0.952,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.318,0.320,"38,834.20","8,129.87",5.059,5.058,4.971,0.307
InVista,"1,337",7.355,81+28,"38,836.23",TP,Tap,U2.03,2.03,36.83,D1165.39,"2,071.05","1,165.39",,,,,,1.94,1.81,352,,,Seamless,,,,,,,33.84731832,-118.29980866,37.1,12:00,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"38,836.23","8,127.82",5.03,5.029,5.012,0.307
InVista,"1,338",7.362,80+91,"38,873.06",GW13240,Weld,U38.87,38.87,47.70,D1128.56,"2,107.88","1,128.56",0.308,0.308,,,,,,,47.70,,Seamless,,,,,,,33.84731791,-118.29993088,36.2,,99.5,,,,,,0.269,"1,234",0.907,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,234",10.750,0.308,0.307,"38,873.06","8,090.69",5.068,5.068,2.841,0.307
InVista,"1,338",7.364,80+83,"38,880.96","24"" M-146 Fuel Oil Line 80+82.72",Foreign Line Crossing,U7.90,7.90,39.80,D1120.66,"2,115.78","1,120.66",,,,,,0.04,0.10,185,,,Seamless,,,,,,,33.84731796,-118.29995735,36.4,"M-131  /  4A-1526  &  Name :M-146 Type: Product Subtype: Fuel Oil Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: Unk Diam: 24 Gap: Unk
",100.0,Not Applicable,,,,,0.302,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.302,0.302,"38,880.96","8,082.72",,,,0.307
InVista,"1,338",7.368,80+62,"38,901.47","8"" M-44 Fuel Oil Line 80+62.05",Foreign Line Crossing,D19.29,28.41,19.29,D1100.15,"2,136.29","1,100.15",,,,,,0.04,0.10,200,,,Seamless,,,,,,,33.84731807,-118.30002543,36.8,"M-131  /  4A-1526  &  Name :M-44 Type: Product Subtype: Fuel Oil Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: Yes Depth: 28.8 Diam: 8 Gap: 18
",100.0,Not Applicable,,,,,0.306,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.306,0.306,"38,901.47","8,062.05",,,,0.307
InVista,"1,338",7.368,80+59,"38,904.91",GP Utility Telephone Line 80+58.55,Foreign Line Crossing,D15.85,31.84,15.85,D1096.71,"2,139.73","1,096.71",,,,,,0.04,0.10,225,,,Seamless,,,,,,,33.84731808,-118.30003677,36.9,"M-131  /  4A-1526  &  Name :GP Type: Utility Subtype: Telephone Line Below Grnd: No Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: N/A Diam: N/A Gap: N/A
",100.0,Not Applicable,,,,,0.313,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.313,0.313,"38,904.91","8,058.58",,,,0.307
InVista,"1,338",7.369,80+57,"38,906.43","8"" Arco (Old M-105) Line 80+57.05",Foreign Line Crossing,D14.33,33.37,14.33,D1095.19,"2,141.25","1,095.19",,,,,,0.04,0.10,193,,,Seamless,,,,,,,33.84731809,-118.30004191,36.9,"M-131  /  4A-1526  &  Name :Arco (Old M-105) Type: Product Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 26.4 Diam: 8 Gap: 20.4
",100.0,Not Applicable,,,,,0.314,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.314,0.314,"38,906.43","8,057.05",,,,0.307
InVista,"1,338",7.369,80+54,"38,909.08","8"" Shell Line 80+54.38",Foreign Line Crossing,D11.68,36.01,11.68,D1092.54,"2,143.90","1,092.54",,,,,,0.04,0.10,229,,,Seamless,,,,,,,33.84731811,-118.30005083,36.9,"M-131  /  4A-1526  &  Name :Shell Type: Product Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 28.8 Diam: 8 Gap: 18
",100.0,Not Applicable,,,,,0.299,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.299,0.299,"38,909.08","8,054.38",,,,0.307
InVista,"1,338",7.370,80+51,"38,912.05","2"" G-95 (Gaso) Line 80+51.38",Foreign Line Crossing,D8.71,38.99,8.71,D1089.57,"2,146.87","1,089.57",,,,,,0.04,0.10,198,,,Seamless,,,,,,,33.84731812,-118.30006054,37.0,"M-131  /  4A-1526  &  Name :G-95 (Gaso) Type: Product Subtype: Unk Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 32.4 Diam: 2 Gap: 14.4
",100.0,Not Applicable,,,,,0.313,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.313,0.313,"38,912.05","8,051.38",,,,0.307
InVista,"1,338",7.371,80+45,"38,918.38",Test Lead Wire 80+45,Corrosion Controls,D2.38,45.32,2.38,D1083.24,"2,153.20","1,083.24",,,,,,0.04,0.10,174,,,Seamless,,,,,,,33.84731816,-118.30008162,37.1,M-131: Test Lead Wire Station 80+45,100.0,Not Applicable,,,,,0.300,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.300,0.300,"38,918.38","8,045.00",,,,0.307
InVista,"1,338",7.371,80+43,"38,920.40","6"" Praxair (Old M-42) Utility Gas Line 80+42.96",Foreign Line Crossing,D0.36,47.34,0.36,D1081.22,"2,155.22","1,081.22",,,,,,0.04,0.10,246,,,Seamless,,,,,,,33.84731817,-118.30008837,37.2,"M-131  /  4A-1526  &  Name :Praxair (Old M-42) Type: Utility Subtype: Gas Below Grnd: Yes Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 24 Diam: 6 Gap: 22.8
",100.0,Not Applicable,,,,,0.314,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.314,0.314,"38,920.40","8,042.96",,,,0.307
InVista,"1,339",7.371,80+43,"38,920.76",GW13250,Weld; Begin 0.307 in wall. API 5L (A) Seamless,D43.22,47.70,43.22,D1080.86,"2,155.58","1,080.86",0.305,0.305,,,,,,,43.22,,Seamless,,,,,,,33.84731817,-118.30008946,37.2,"Start Pre 1959 ERW so Joint Factor is 0.85 from GW13250 - GW13900
",99.0,,,,,,0.269,"1,234",0.910,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.305,0.308,"38,920.76","8,042.60",5.07,5.071,4.957,0.307
InVista,"1,340",7.380,79+99,"38,963.98",GW13260,Weld,D42.94,43.22,42.94,D1037.64,"2,198.80","1,037.64",0.302,0.302,,,,,,,42.94,,Seamless,,,,,,,33.84731840,-118.30023317,38.1,,99.4,,,,,,0.268,"1,234",0.900,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.302,0.304,"38,963.98","7,999.03",5.077,5.076,4.998,0.307
InVista,"1,341",7.388,79+56,"39,006.93",GW13270,Weld,U42.94,42.94,43.23,D994.70,"2,241.74",994.70,0.302,0.302,,,,,,,43.23,,Seamless,,,,,,,33.84731863,-118.30037607,38.9,,99.0,,,,,,0.269,"1,234",0.902,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.302,0.303,"39,006.93","7,955.74",5.077,5.076,4.978,0.307
InVista,"1,342",7.396,79+12,"39,050.15",GW13280,Weld,U43.23,43.23,43.55,D951.47,"2,284.97",951.47,0.303,0.303,,,,,,,43.55,,Seamless,,,,,,,33.84731886,-118.30051976,39.8,,99.0,,,,,,0.260,"1,206",0.880,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.303,0.305,"39,050.15","7,912.16",5.076,5.076,4.126,0.307
InVista,"1,343",7.404,78+68,"39,093.70",GW13290,Weld,D42.77,43.55,42.77,D907.92,"2,328.52",907.92,0.308,0.308,,,,,,,42.77,,Seamless,,,,,,,33.84731909,-118.30066456,40.7,,99.6,,,,,,0.267,"1,219",0.889,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.308,0.309,"39,093.70","7,868.27",5.071,5.071,5.008,0.307
InVista,"1,344",7.412,78+25,"39,136.48",GW13300,Weld,U42.77,42.77,43.84,D865.15,"2,371.29",865.15,0.302,0.302,,,,,,,43.84,,Seamless,,,,,,,33.84731931,-118.30080664,41.5,,99.5,,,,,,0.269,"1,230",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.302,0.303,"39,136.48","7,825.15",5.073,5.074,4.990,0.307
InVista,"1,345",7.421,77+81,"39,180.31",GW13310,Weld,U43.84,43.84,46.78,D821.31,"2,415.13",821.31,0.306,0.306,,,,,,,46.78,,Seamless,,,,,,,33.84731955,-118.30095225,42.4,,99.4,,,,,,0.278,"1,234",0.931,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.306,0.307,"39,180.31","7,780.95",5.07,5.070,4.988,0.307
InVista,"1,346",7.429,77+34,"39,227.10",GW13320,Weld,D45.58,46.78,45.58,D774.53,"2,461.91",774.53,0.306,0.306,,,,,,,45.58,,Seamless,,,,,,,33.84731980,-118.30110785,43.4,,99.3,,,,,,0.249,"1,154",0.842,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.306,0.306,"39,227.10","7,733.79",5.069,5.069,4.991,0.307
InVista,"1,347",7.438,76+88,"39,272.68",GW13330,Weld,U45.58,45.58,46.70,D728.95,"2,507.49",728.95,0.307,0.307,,,,,,,46.70,,Seamless,,,,,,,33.84732004,-118.30125938,44.3,,99.3,,,,,,0.270,"1,234",0.915,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.307,0.308,"39,272.68","7,687.84",5.069,5.068,4.974,0.307
InVista,"1,348",7.447,76+41,"39,319.38",GW13340,Weld,D45.82,46.70,45.82,D682.24,"2,554.20",682.24,0.306,0.306,,,,,,,45.82,,Seamless,,,,,,,33.84732029,-118.30141471,45.3,Internal Metal Loss (<15.0%) in Joint,99.4,,,,,,0.258,"1,234",0.904,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.306,0.307,"39,319.38","7,640.76",5.069,5.069,4.357,0.307
InVista,"1,349",7.456,75+95,"39,365.19",GW13350,Weld,U45.82,45.82,46.97,D636.43,"2,600.01",636.43,0.305,0.305,,,,,,,46.97,,Seamless,,,,,,,33.84732028,-118.30156704,45.8,,99.4,,,,,,0.258,"1,234",0.910,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.305,0.306,"39,365.19","7,594.58",5.07,5.070,4.945,0.307
InVista,"1,350",7.464,75+47,"39,412.17",GW13360,Weld,D40.56,46.97,40.56,D589.46,"2,646.98",589.46,0.304,0.304,,,,,,,40.56,,Seamless,,,,,,,33.84731936,-118.30172319,45.0,,99.6,,,,,,0.263,"1,217",0.888,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.304,0.304,"39,412.17","7,547.23",5.073,5.073,4.952,0.307
InVista,"1,350",7.469,75+21,"39,438.18",Unknown Road 75+21,Road Crossings,D14.54,26.02,14.54,D563.44,"2,673.00",563.44,,,,,,0.04,0.10,207,,,Seamless,,,,,,,33.84731884,-118.30180963,44.6,M-131: Unknown Road 75+21,100.0,Not Applicable,,,,,0.299,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.299,0.299,"39,438.18","7,521.00",,,,0.307
InVista,"1,351",7.472,75+06,"39,452.72",GW13370,Weld,U40.56,40.56,46.73,D548.90,"2,687.54",548.90,0.307,0.307,,,,,,,46.73,,Seamless,,,,,,,33.84731856,-118.30185798,44.3,,99.7,,,,,,0.270,"1,234",0.916,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.307,0.307,"39,452.72","7,506.34",5.067,5.067,5.002,0.307
InVista,"1,351",7.474,74+96,"39,462.98",Utility Power line 74+96,Foreign Line Crossing,U10.25,10.25,36.48,D538.65,"2,697.79",538.65,,,,,,0.04,0.10,190,,,Seamless,,,,,,,33.84731836,-118.30189202,44.1,"M-131  /  4A-1819  &  Name :Unk Type: Utility Subtype: Power Line Below Grnd: No Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 0 Gap: 0
",100.0,Not Applicable,,,,,0.303,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.303,0.303,"39,462.98","7,496.00",,,,0.307
InVista,"1,352",7.481,74+59,"39,499.46",GW13380,Weld,U46.73,46.73,47.50,D502.17,"2,734.27",502.17,0.307,0.307,,,,,,,47.50,,Seamless,,,,,,,33.84731765,-118.30201332,43.5,,99.5,,,,,,0.223,"1,206",0.880,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.307,0.308,"39,499.46","7,459.23",5.069,5.069,4.995,0.307
InVista,"1,352",7.490,74+12,"39,546.66",EML-13380-01,External Metal Loss,D0.30,47.21,0.29,D454.96,"2,781.48",454.96,0.292,0.307,27,36,,5.83,2.31,346,,,Seamless,"1,383","1,295","1,533","1,439","2,129","1,999",33.84731684,-118.30217023,43.0,Crosses Girth Weld,66.6,External,0.084,0.025,0.109,0.198,0.223,"1,206",0.880,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.292,0.333,"39,546.66","7,411.64",5.048,5.047,5.005,0.307
InVista,"1,353",7.490,74+11,"39,546.96",GW13390,Weld,D47.18,47.50,47.18,D454.66,"2,781.78",454.66,0.308,0.308,,,,,,,47.18,,Seamless,,,,,,,33.84731683,-118.30217131,43.0,,99.5,,,,,,0.258,"1,212",0.884,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.308,0.309,"39,546.96","7,411.34",5.068,5.068,4.991,0.307
InVista,"1,354",7.499,73+64,"39,594.14",GW13400,Weld,D42.77,47.18,42.77,D407.49,"2,828.95",407.49,0.302,0.302,,,,,,,42.77,,Seamless,,,,,,,33.84731615,-118.30232801,42.9,,99.0,,,,,,0.260,"1,209",0.882,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.302,0.304,"39,594.14","7,363.79",5.079,5.077,2.860,0.307
InVista,"1,355",7.507,73+21,"39,636.91",GW13410,Weld,D41.55,42.77,41.55,D364.71,"2,871.73",364.71,0.309,0.309,,,,,,,41.55,,Seamless,,,,,,,33.84731554,-118.30247013,42.8,,98.9,,,,,,0.270,"1,234",0.912,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.309,0.313,"39,636.91","7,320.67",5.071,5.070,4.960,0.307
InVista,"1,355",7.514,72+83,"39,674.40",DNT-13410-01,Dent,D4.06,37.49,4.06,D327.22,"2,909.22",327.22,,,,,1.00,4,4,62,,,Seamless,,,,,,,33.84731693,-118.30259488,43.3,,12.8,,,0.025,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,,,"39,674.40","7,282.87",4.992,5.020,4.960,0.307
InVista,"1,356",7.515,72+79,"39,678.46",GW13420,Weld,U41.55,41.55,46.88,D323.16,"2,913.28",323.16,0.310,0.310,,,,,,,46.88,,Seamless,,,,,,,33.84731715,-118.30260838,43.4,,99.3,,,,,,0.274,"1,234",0.922,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.310,0.310,"39,678.46","7,278.78",5.066,5.066,4.953,0.307
InVista,"1,357",7.524,72+32,"39,725.34",GW13430,Weld,D45.79,46.88,45.79,D276.28,"2,960.16",276.28,0.310,0.310,,,,,,,45.79,,Seamless,,,,,,,33.84731974,-118.30276422,44.2,,99.4,,,,,,0.273,"1,234",0.914,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.310,0.311,"39,725.34","7,231.52",5.066,5.065,4.980,0.307
InVista,"1,358",7.532,71+85,"39,771.13",GW13440,Weld,U45.79,45.79,46.53,D230.49,"3,005.95",230.49,0.306,0.306,,,,,,,46.53,,Seamless,,,,,,,33.84732226,-118.30291629,45.0,,99.3,,,,,,0.269,"1,234",0.905,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.306,0.307,"39,771.13","7,185.36",5.071,5.071,4.975,0.307
InVista,"1,359",7.541,71+38,"39,817.66",GW13450,Weld,U46.53,46.53,47.75,D183.96,"3,052.48",183.96,0.305,0.305,,,,,,,47.75,,Seamless,,,,,,,33.84732046,-118.30307110,45.1,,99.6,,,,,,0.269,"1,230",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.305,0.305,"39,817.66","7,138.46",5.071,5.071,4.991,0.307
InVista,"1,360",7.550,70+90,"39,865.41",GW13460,Weld,D40.37,47.75,40.37,D136.21,"3,100.23",136.21,0.303,0.303,,,,,,,40.37,,Seamless,,,,,,,33.84731589,-118.30322960,44.7,,98.2,,,,,,0.270,"1,232",0.899,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.303,0.305,"39,865.41","7,090.32",5.078,5.078,4.999,0.307
InVista,"1,361",7.558,70+50,"39,905.78",GW13470,Weld,U40.37,40.37,46.50,D95.84,"3,140.60",95.84,0.308,0.308,,,,,,,46.50,,Seamless,,,,,,,33.84731202,-118.30336380,44.4,,99.3,,,,,,0.265,"1,224",0.893,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.308,0.309,"39,905.78","7,049.62",5.067,5.067,4.995,0.307
InVista,"1,362",7.567,70+03,"39,952.28",GW13480,Weld,D43.51,46.50,43.51,D49.34,"3,187.10",49.34,0.300,0.300,,,,,,,43.51,,Seamless,,,,,,,33.84730757,-118.30351825,44.0,,99.0,,,,,,0.271,"1,234",0.902,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.300,0.302,"39,952.28","7,002.74",5.077,5.078,4.987,0.307
InVista,"1,363",7.575,69+59,"39,995.80",GW13490,Weld,D43.10,43.51,43.10,D5.83,"3,230.61",5.82,0.304,0.304,,,,,,,43.10,,Seamless,,,,,,,33.84730339,-118.30366297,43.6,,99.4,,,,,,0.268,"1,229",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.304,0.304,"39,995.80","6,958.88",5.076,5.076,4.968,0.307
InVista,"1,363",7.576,69+53,"40,001.62",AGM 0300,AGM 0300,U5.82,5.82,37.27,D1790.60,"3,236.44","1,790.60",,,,,,,,,,,Seamless,,,,,,,33.84730284,-118.30368215,43.6,AGM 0300; Survey - Lat 33.847302840 Long -118.303682400; 205 ft. West of Fence Line and 70 ft. East of Another Fence Line,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"40,001.62","6,953.01",,,,0.307
InVista,"1,364",7.583,69+15,"40,038.89",GW13500,Weld,U43.10,43.10,46.94,U37.27,37.27,"1,753.33",0.311,0.311,,,,,,,46.94,,Seamless,,,,,,,33.84730577,-118.30380608,42.8,,99.2,,,,,,0.280,"1,234",0.934,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.311,0.313,"40,038.89","6,915.43",5.059,5.059,4.987,0.307
InVista,"1,365",7.592,68+68,"40,085.84",GW13510,Weld,D29.27,46.94,29.27,U84.21,84.21,"1,706.39",0.309,0.309,,,,,,,29.27,,Seamless,,,,,,,33.84730953,-118.30396204,42.7,Dent (<1.0%) in Joint,99.3,,,,,,0.265,"1,234",0.924,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.309,0.310,"40,085.84","6,868.11",5.061,5.061,4.974,0.307
InVista,"1,366",7.598,68+39,"40,115.10",GW13520,Weld,D23.29,29.27,23.29,U113.48,113.48,"1,677.12",0.308,0.308,,,,,,,23.29,,Seamless,,,,,,,33.84731196,-118.30405920,43.7,,96.7,,,,,,0.262,"1,234",0.904,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.308,0.312,"40,115.10","6,838.61",5.063,5.063,4.917,0.307
InVista,"1,367",7.602,68+15,"40,138.40",GW13530,Weld,U23.29,23.29,47.23,U136.78,136.78,"1,653.82",0.307,0.307,,,,,,,47.23,,Seamless,,,,,,,33.84731390,-118.30413666,44.6,,99.1,,,,,,0.270,"1,234",0.907,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.307,0.308,"40,138.40","6,815.12",5.068,5.068,4.978,0.307
InVista,"1,368",7.611,67+68,"40,185.62",GW13540,Weld,D46.79,47.23,46.79,U184.00,184.00,"1,606.60",0.301,0.301,,,,,,,46.79,,Seamless,,,,,,,33.84731784,-118.30429346,46.3,,98.9,,,,,,0.268,"1,234",0.910,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.301,0.303,"40,185.62","6,767.52",5.074,5.074,4.995,0.307
InVista,"1,369",7.620,67+20,"40,232.42",GW13550,Weld,U46.79,46.79,47.10,U230.79,230.79,"1,559.81",0.304,0.304,,,,,,,47.10,,Seamless,,,,,,,33.84732173,-118.30444892,48.0,Internal Metal Loss (<15.0%) in Joint,99.2,,,,,,0.262,"1,224",0.893,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.304,0.305,"40,232.42","6,720.35",5.071,5.071,4.996,0.307
InVista,"1,370",7.629,66+73,"40,279.52",GW13560,Weld,U47.10,47.10,47.48,U277.89,277.89,"1,512.71",0.301,0.301,,,,,,,47.48,,Seamless,,,,,,,33.84732565,-118.30460518,49.7,,99.4,,,,,,0.257,"1,221",0.891,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.301,0.302,"40,279.52","6,672.87",5.074,5.074,5.014,0.307
InVista,"1,371",7.638,66+25,"40,326.99",GW13570,Weld,D47.03,47.48,47.03,U325.37,325.37,"1,465.23",0.306,0.306,,,,,,,47.03,,Seamless,,,,,,,33.84732960,-118.30476306,51.4,,99.1,,,,,,0.278,"1,234",0.926,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.306,0.307,"40,326.99","6,625.01",5.069,5.069,4.992,0.307
