Tool,Weld Number,Approx. Milepost (miles),"Approx. Map Station
InVista,"1,473",8.369,27+32,"44,186.79",GW14590,Weld,U38.66,38.66,40.84,,"2,394.57",,0.309,0.309,,,,,,,40.84,,Seamless,,,,,,,33.84731080,-118.31756237,50.8,,99.2,,,,,,0.268,"1,234",0.912,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.309,0.311,"44,186.79","2,731.89",5.064,5.064,4.974,0.307
InVista,"1,473",8.376,26+92,"44,226.05",CB,Casing (Begin),D1.58,39.26,1.58,,"2,433.83",,,,,,,,,,,,Seamless,,,,,,,33.84731085,-118.31769360,52.2,"M-131: 14"" Casing Begins Station 26+92.16",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,226.05","2,692.16",,,,0.307
InVista,"1,474",8.376,26+91,"44,227.63",GW14600,Weld,U40.84,40.84,40.95,,"2,435.41",,0.306,0.306,,,,,,,40.95,,Seamless,,,,,,,33.84731086,-118.31769873,52.3,,98.9,,,,,,0.254,"1,162",0.847,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.306,0.308,"44,227.63","2,690.57",5.068,5.068,3.105,0.307
InVista,"1,474",8.380,26+72,"44,245.85",Van Ness Ave (80' W) 26+72.13,Road Crossings,U18.22,18.22,22.73,,"2,453.63",,,,,,,0.04,0.10,179,,,Seamless,,,,,,,33.84731089,-118.31775974,53.0,M-131: Van Ness Ave (80' W) Station 26+72.13,100.0,Not Applicable,,,,,0.332,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.332,0.332,"44,245.85","2,672.13",,,,0.307
InVista,"1,475",8.384,26+49,"44,268.58",GW14610,Weld,D5.86,40.95,5.86,,"2,476.36",,0.301,0.301,,,,,,,5.86,,Seamless,,,,,,,33.84730915,-118.31783556,53.7,,86.8,,,,,,0.264,"1,211",0.883,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.301,0.302,"44,268.58","2,649.13",5.079,5.079,3.119,0.307
InVista,"1,476",8.385,26+43,"44,274.44",GW14620,Weld; Begin 0.365 in wall. API 5L (A) Seamless,U5.86,5.86,14.27,,"2,482.22",,0.352,0.352,,,,,,,14.27,,Seamless,,,,,,,33.84730846,-118.31785498,53.8,,94.6,,,,,,0.302,"1,414",0.868,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,247",10.750,0.352,0.352,"44,274.44","2,643.20",4.952,4.957,4.892,0.365
InVista,"1,476",8.385,26+42,"44,275.22",CE,Casing (End),U0.78,0.78,13.49,,"2,483.00",,,,,,,,,,,,Seamless,,,,,,,33.84730837,-118.31785768,53.9,"M-131: 14"" Casing Ends Station 26+42.41",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,275.22","2,642.41",,,,0.365
InVista,"1,476",8.387,26+35,"44,282.66",EQ 41 BK,Equation,D6.05,8.22,6.05,,"2,490.44",,,,,,,,,,,,Seamless,,,,,,,33.84731091,-118.31788180,53.9,Equation EQ 41: 26+34.88 BK Station Fixed,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,282.66","2,634.88",,,,0.365
InVista,"1,476",8.387,26+40,"44,282.66",BD,Bend,D6.05,8.22,6.05,,"2,490.44",,,,,,,,,,,,Seamless,,,,,,,33.84731091,-118.31788180,53.9,Induction - 3:00; Station Fixed with EQ 41,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,282.66","2,639.89",,,,0.365
InVista,"1,476",8.387,26+40,"44,282.66",EQ 41 AH,Equation,D6.05,8.22,6.05,,"2,490.44",,,,,,,,,,,,Seamless,,,,,,,33.84731091,-118.31788180,53.9,Equation EQ 41: 26+39.89 AH Station Fixed ,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,282.66","2,639.89",,,,0.365
InVista,"1,477",8.388,26+34,"44,288.71",GW14630,Weld; Begin 0.307 in wall. API 5L (A) Seamless,U14.27,14.27,37.63,,"2,496.49",,0.302,0.302,,,,,,,37.63,,Seamless,,,,,,,33.84732924,-118.31788557,54.1,Metal Loss (<15.0%) in Joint,98.9,,,,,,0.244,"1,141",0.832,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.302,0.302,"44,288.71","2,633.78",5.071,5.072,5.001,0.307
InVista,"1,477",8.389,26+29,"44,293.64",CB,Casing (Begin),U4.93,4.93,32.69,,"2,501.42",,,,,,,,,,,,Seamless,,,,,,,33.84734477,-118.31788462,54.1,"M-131: 14"" Casing Begins Station 26+28.79",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,293.64","2,628.79",,,,0.307
InVista,"1,477",8.390,26+23,"44,299.10",EML-14630-02,External Metal Loss,U10.39,10.39,27.23,,"2,506.88",,0.282,0.302,19,27,,1.31,1.21,138,,,Seamless,"1,579","1,557","1,579","1,553","2,194","2,157",33.84736166,-118.31788358,54.1,,70.6,External,0.056,0.025,0.081,0.221,0.246,"1,171",0.854,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.282,0.281,"44,299.10","2,623.27",5.081,5.080,5.075,0.307
InVista,"1,477",8.390,26+22,"44,300.56",EML-14630-03,External Metal Loss,U11.85,11.85,25.77,,"2,508.34",,0.312,0.302,19,27,,15.39,4.02,199,,,Seamless,"1,394","1,294","1,429","1,312","1,985","1,822",33.84736638,-118.31788330,54.1,Intermittent,77.9,External,0.058,0.025,0.083,0.219,0.244,"1,151",0.840,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,049",10.750,0.312,0.307,"44,300.56","2,621.80",5.069,5.069,5.061,0.307
InVista,"1,477",8.391,26+19,"44,303.09",A T & S F RR 26+19.24,Road Crossings,U14.39,14.39,23.24,,"2,510.87",,,,,,,0.03,0.20,286,,,Seamless,,,,,,,33.84737427,-118.31788282,54.1,M-131: A T & S F RR Station 26+19.24,100.0,Not Applicable,,,,,0.310,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.311,0.310,"44,303.09","2,619.24",,,,0.307
InVista,"1,477",8.393,26+08,"44,314.62",CE,Casing (End),D11.71,25.91,11.71,,"2,522.40",,,,,,,,,,,,Seamless,,,,,,,33.84741028,-118.31788061,54.1,"M-131: 14"" Casing Ends Station 26+07.59",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,314.62","2,607.59",,,,0.307
InVista,"1,477",8.393,26+08,"44,314.62",Test Lead Wire 26+07.59,Corrosion Controls,D11.71,25.91,11.71,,"2,522.40",,,,,,,0.04,0.10,215,,,Seamless,,,,,,,33.84741028,-118.31788061,54.1,M-131: Test Lead Wire Station 26+07.59,100.0,Not Applicable,,,,,0.294,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.294,0.294,"44,314.62","2,607.59",,,,0.307
InVista,"1,477",8.394,26+00,"44,321.66",TP,Tap,D4.67,32.96,4.67,,"2,529.44",,,,,,,0.24,0.20,1,,,Seamless,,,,,,,33.84743213,-118.31787927,54.1,12:00,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,321.66","2,600.47",5.037,5.037,5.037,0.307
InVista,"1,477",8.395,25+96,"44,326.08",Unconfirmed Utility Line 25+96,Foreign Line Crossing,D0.25,37.38,0.25,,"2,533.86",,,,,,,0.04,0.10,202,,,Seamless,,,,,,,33.84744608,-118.31787842,54.1,"""M-131  /  4A-1817
Unconfirmed  &  Name : Type: Utility Subtype:  Below Grnd: No Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 0 Gap: 0""
",100.0,Not Applicable,,,,,0.310,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.310,0.310,"44,326.08","2,596.00",,,,0.307
InVista,"1,478",8.395,25+96,"44,326.33",GW14640,Weld; Begin 0.365 in wall. API 5L (A) LongSeam,D2.24,37.63,2.24,,"2,534.11",,0.364,0.364,,,,,,,2.24,149,Long Seam,,,,,,,33.84744676,-118.31787837,54.1,Begin Replacement,96.2,,,,,,0.350,"1,467",0.919,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,247",10.750,0.364,0.365,"44,326.33","2,595.75",4.998,4.998,4.834,0.365
InVista,"1,479",8.396,25+93,"44,328.57",GW14650,Weld; Begin 0.365 in wall. API 5L (A) Seamless,U2.24,2.24,3.48,,"2,536.35",,0.395,0.395,,,,,,,3.48,,Seamless,,,,,,,33.84745373,-118.31787886,54.1,,23.0,,,,,,0.360,"1,467",0.968,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.395,0.393,"44,328.57","2,593.49",5.017,5.017,4.837,0.365
InVista,"1,479",8.396,25+92,"44,330.30",BD,Bend,U1.73,1.73,1.75,,"2,538.08",,,,,,,,,,,,Seamless,,,,,,,33.84745915,-118.31787971,54.1,"3.0D - 90° - 10:00; Station Fixed 25+91.74
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,330.30","2,591.74",,,,0.365
InVista,"1,480",8.396,25+90,"44,332.05",GW14660,Weld,D0.92,3.48,0.92,,"2,539.83",,0.391,0.391,,,,,,,0.92,,Seamless,,,,,,,33.84745869,-118.31788644,54.1,,28.2,,,,,,0.379,"1,467",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.391,0.395,"44,332.05","2,589.86",4.991,4.996,4.773,0.365
InVista,"1,480",8.396,25+89,"44,332.55",BD,Bend,D0.42,0.50,0.42,,"2,540.32",,,,,,,,,,,,Seamless,,,,,,,33.84745856,-118.31788833,54.1,"3.0D - 22.5° - 6:00
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,332.55","2,589.33",,,,0.365
InVista,"1,481",8.396,25+89,"44,332.97",GW14670,Weld,U0.92,0.92,3.59,,"2,540.75",,0.364,0.364,,,,,,,3.59,50,Long Seam,,,,,,,33.84745846,-118.31788993,54.1,,96.3,,,,,,0.351,"1,467",0.974,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.364,0.364,"44,332.97","2,588.87",4.998,4.998,4.837,0.365
InVista,"1,482",8.397,25+85,"44,336.56",GW14680,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U3.59,3.59,8.81,,"2,544.34",,0.260,0.260,,,,,,,8.81,199,Long Seam,,,,,,,33.84745750,-118.31790394,54.0,"End Replacement; Start Pre 1959 ERW so Joint Factor is 0.85 from GW14680 - GW14700
",99.3,,,,,,0.220,"1,005",0.972,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,854,10.750,0.260,0.261,"44,336.56","2,585.01",5.114,5.113,5.035,0.250
InVista,"1,482",8.398,25+80,"44,341.21",Test Lead Wire 25+80,Corrosion Controls,D4.16,4.66,4.15,,"2,548.99",,,,,,,0.04,0.10,131,,,Long Seam,,,,,,,33.84745774,-118.31792207,54.0,M-131: Test Lead Wire Station 25+80,100.0,Not Applicable,,,,,0.259,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.259,0.259,"44,341.21","2,580.00",,,,0.250
InVista,"1,483",8.399,25+76,"44,345.37",GW14690,Weld,D7.86,8.81,7.86,,"2,553.15",,0.261,0.261,,,,,,,7.86,151,Long Seam,,,,,,,33.84745838,-118.31793826,53.9,,98.0,,,,,,0.241,"1,005",0.973,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,854,10.750,0.261,0.261,"44,345.37","2,575.53",5.113,5.113,4.785,0.250
InVista,"1,484",8.400,25+67,"44,353.23",GW14700,Weld; Begin 0.5 in wall. API 5L (A) Seamless,D3.42,7.86,3.42,,"2,561.01",,0.531,0.531,,,,,,,3.42,,Seamless,,,,,,,33.84745793,-118.31796831,54.4,End Pre 1959 ERW,19.9,,,,,,0.499,"2,009",0.999,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,009",10.750,0.531,0.532,"44,353.23","2,567.08",4.889,4.889,4.780,0.500
InVista,"1,484",8.401,25+65,"44,354.94",BD,Bend,D1.71,1.71,1.71,,"2,562.72",,,,,,,,,,,,Seamless,,,,,,,33.84745639,-118.31797451,55.0,3.0D - 90° - 9:00; Station Fixed 25+65.24,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,354.94","2,565.24",,,,0.500
InVista,"1,485",8.401,25+64,"44,356.64",GW14710,Weld; Begin 0.25 in wall. API 5L (A) LongSeam,U3.42,3.42,4.87,,"2,564.42",,0.258,0.258,,,,,,,4.87,156,Long Seam,,,,,,,33.84745160,-118.31797607,54.9,"Start Pre 1959 ERW so Joint Factor is 0.85 from GW14710 - GW14720
",94.8,,,,,,0.242,"1,005",0.961,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,854,10.750,0.258,0.258,"44,356.64","2,563.53",5.115,5.116,4.852,0.250
InVista,"1,485",8.402,25+60,"44,360.16",Unconfirmed Utility Line 25+60,Foreign Line Crossing,D1.36,3.52,1.36,,"2,567.94",,,,,,,0.05,0.10,131,,,Long Seam,,,,,,,33.84744176,-118.31797767,54.8,"""M-131  /  4A-1817
Unconfirmed  &  Name : Type: Utility Subtype:  Below Grnd: No Abv PBF Line: Yes Crossing: Yes Oprtd by PBF: No Depth: 0 Diam: 0 Gap: 0""
",100.0,Not Applicable,,,,,0.257,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,10.750,0.257,0.257,"44,360.16","2,560.00",,,,0.250
InVista,"1,486",8.402,25+59,"44,361.52",GW14720,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D1.36,4.87,1.36,,"2,569.29",,0.364,0.364,,,,,,,1.36,,Seamless,,,,,,,33.84743772,-118.31797754,54.8,End Pre 1959 ERW,96.5,,,,,,0.338,"1,467",0.939,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.364,0.364,"44,361.52","2,558.65",5.007,5.007,4.903,0.365
InVista,"1,487",8.402,25+57,"44,362.88",GW14730,Weld,U1.36,1.36,2.72,,"2,570.66",,0.362,0.362,,,,,,,2.72,,Seamless,,,,,,,33.84743388,-118.31797742,54.8,,97.5,,,,,,0.340,"1,466",0.900,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.362,0.363,"44,362.88","2,557.28",5.008,5.009,4.917,0.365
InVista,"1,488",8.403,25+55,"44,365.60",GW14740,Weld; Begin 0.438 in wall. API 5L (A) Seamless,U2.72,2.72,3.85,,"2,573.38",,0.412,0.412,,,,,,,3.85,,Seamless,,,,,,,33.84742600,-118.31797718,54.8,,38.0,,,,,,0.366,"1,669",0.853,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,760",10.750,0.412,0.408,"44,365.60","2,554.56",4.991,4.991,4.833,0.438
InVista,"1,488",8.403,25+52,"44,367.66",BD,Bend,D1.79,2.06,1.79,,"2,575.44",,,,,,,,,,,,Seamless,,,,,,,33.84742046,-118.31797731,55.5,3.0D - 90° - 1:30; Station Fixed 25+52.49,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,367.66","2,552.49",,,,0.438
InVista,"1,489",8.403,25+51,"44,369.45",GW14750,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D3.68,3.85,3.68,,"2,577.23",,0.367,0.367,,,,,,,3.68,,Seamless,,,,,,,33.84741912,-118.31798262,56.6,,97.3,,,,,,0.340,"1,463",0.897,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.367,0.367,"44,369.45","2,550.76",5.003,5.005,4.877,0.365
InVista,"1,490",8.404,25+47,"44,373.13",GW14760,Weld; Begin 0.438 in wall. API 5L (A) Seamless,D1.93,3.68,1.93,,"2,580.91",,0.402,0.402,,,,,,,1.93,,Seamless,,,,,,,33.84741944,-118.31799234,59.5,,31.5,,,,,,0.381,"1,737",0.888,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,760",10.750,0.402,0.405,"44,373.13","2,547.20",4.979,4.929,4.612,0.438
InVista,"1,490",8.404,25+46,"44,374.21",BD,Bend,D0.85,1.08,0.85,,"2,581.99",,,,,,,,,,,,Seamless,,,,,,,33.84741954,-118.31799520,60.4,"3.0D - 45° - 4:30
",,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,374.21","2,546.16",,,,0.438
InVista,"1,491",8.404,25+45,"44,375.05",GW14770,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D1.36,1.93,1.36,,"2,582.83",,0.368,0.368,,,,,,,1.36,,Seamless,,,,,,,33.84741946,-118.31799865,60.8,,93.1,,,,,,0.345,"1,442",0.885,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.368,0.368,"44,375.05","2,545.34",5.004,5.004,4.863,0.365
InVista,"1,491",8.404,25+45,"44,375.64",TP,Tap,U0.59,0.59,0.77,,"2,583.42",,,,,,,2.71,2.81,341,,,Seamless,,,,,,,33.84741942,-118.31800101,61.0,12:00,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,375.64","2,544.76",4.987,4.987,4.971,0.365
InVista,"1,492",8.405,25+44,"44,376.41",GW14780,Weld; Begin 0.5 in wall. API 5L (A) Seamless,U1.36,1.36,1.44,,"2,584.19",,0.467,0.467,,,,,,,1.44,,Seamless,,,,,,,33.84741955,-118.31800430,60.6,,46.3,,,,,,0.399,"1,898",0.850,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"2,009",10.750,0.467,0.523,"44,376.41","2,544.02",4.966,4.999,4.809,0.500
InVista,"1,492",8.405,25+44,"44,376.70",TO,Take Off,U0.29,0.29,1.15,,"2,584.48",,,,,,,10.21,13.37,14,,,Seamless,,,,,,,33.84741960,-118.31800551,60.5,M-131: Unbarred; 3:00; Station Fixed 25+43.74,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,376.70","2,543.74",4.961,4.968,4.932,0.500
InVista,"1,493",8.405,25+43,"44,377.86",GW14790,Weld; Begin 0.365 in wall. API 5L (A) Seamless,D0.52,1.44,0.52,,"2,585.63",,1.039,1.039,,,,,,,0.52,,Seamless,,,,,,,33.84741951,-118.31800875,60.4,,8.9,,,,,,0.756,"1,467",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,1.039,1.324,"44,377.86","2,543.25",5.003,5.002,4.933,0.365
InVista,"1,494",8.405,25+43,"44,378.37",FL14800,Flange,U0.52,0.52,0.56,,"2,586.15",,2.372,2.372,,,,,,,0.56,,Seamless,,,,,,,33.84741947,-118.31801010,60.4,,1.9,,,,,,2.372,"1,467",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,2.372,2.372,"44,378.37","2,543.03",5.006,5.007,3.560,0.365
InVista,"1,495",8.405,25+43,"44,378.93",GW14810,Weld,D0.39,0.56,0.39,,"2,586.71",,0.368,0.368,,,,,,,0.39,,Seamless,,,,,,,33.84741942,-118.31801171,60.4,,94.0,,,,,,0.344,"1,467",0.983,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.368,0.367,"44,378.93","2,542.79",5.015,5.016,4.987,0.365
InVista,"1,496",8.405,25+43,"44,379.32",GW14820,Weld,D0.08,0.39,0.08,,"2,587.10",,2.372,2.372,,,,,,,0.08,,Seamless,,,,,,,33.84741939,-118.31801279,60.4,Begin Valve Setting,3.2,,,,,,2.372,"1,467",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,2.372,2.372,"44,379.32","2,542.62",5.005,5.011,4.978,0.365
InVista,"1,497",8.405,25+43,"44,379.39",FL14830,Flange,U0.08,0.08,0.55,,"2,587.17",,2.372,2.372,,,,,,,0.55,,Seamless,,,,,,,33.84741939,-118.31801306,60.4,,1.7,,,,,,2.372,"1,467",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,2.372,2.372,"44,379.39","2,542.59",5.028,5.033,4.940,0.365
InVista,"1,497",8.405,25+42,"44,379.65",VC,Valve (Circ),U0.26,0.26,0.30,,"2,587.43",,,,,,,,,,,,Seamless,,,,,,,33.84741936,-118.31801380,60.4,Valve Receiver - Torrance Meters Facility; Station Fixed 25+42.48,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,379.65","2,542.48",,,,0.365
InVista,"1,498",8.405,25+43,"44,379.94",FL14840,Flange,D0.06,0.55,0.06,,"2,587.72",,2.372,2.372,,,,,,,0.06,,Seamless,,,,,,,,,,,2.8,,,,,,2.372,"1,467",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,2.372,2.372,"44,379.94","2,542.78",5.015,5.013,4.993,0.365
InVista,"1,499",8.405,25+43,"44,380.01",GW14850,Weld,U0.06,0.06,0.38,,"2,587.79",,0.368,0.368,,,,,,,0.38,,Seamless,,,,,,,,,,End Valve Setting; End Permanent Pipe; Begin Temporary Pipe;,93.7,,,,,,0.351,"1,467",0.990,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.368,0.379,"44,380.01","2,542.84",5.012,5.013,4.998,0.365
InVista,"1,500",8.405,25+43,"44,380.39",GW14860,Weld,U0.38,0.38,0.56,,"2,588.17",,1.360,1.360,,,,,,,0.56,,Seamless,,,,,,,,,,,4.4,,,,,,1.058,"1,467",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,1.360,1.694,"44,380.39","2,543.22",5.004,5.005,4.978,0.365
InVista,"1,501",8.405,25+44,"44,380.95",FL14870,Flange,D0.53,0.56,0.53,,"2,588.73",,2.372,2.372,,,,,,,0.53,,Seamless,,,,,,,,,,,2.1,,,,,,2.372,"1,467",1.000,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,2.372,2.372,"44,380.95","2,543.79",5.007,5.006,4.886,0.365
InVista,"1,502",8.406,25+44,"44,381.48",GW14880,Weld,U0.53,0.53,4.12,,"2,589.26",,0.360,0.360,,,,,,,4.12,,Seamless,,,,,,,,,,,89.4,,,,,,0.328,"1,467",0.939,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,467",10.750,0.360,0.368,"44,381.48","2,544.31",5.012,5.013,2.852,0.365
InVista,"1,502",8.406,25+45,"44,381.86",TP,Tap,U0.37,0.37,3.75,,"2,589.64",,,,,,,0.96,0.90,351,,,Seamless,,,,,,,,,,12:00,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,381.86","2,544.69",5.014,5.288,5.005,0.365
InVista,"1,502",8.406,25+48,"44,385.01",TP,Tap,D0.60,3.52,0.60,,"2,592.78",,,,,,,1.83,1.71,347,,,Seamless,,,,,,,,,,12:00,,,,,,,,,,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,,,,,"44,385.01","2,547.84",5.001,5.050,4.043,0.365
InVista,"1,503",8.406,25+48,"44,385.60",GW14890,Weld; Begin 0.438 in wall. API 5L (A) Seamless,U4.12,4.12,6.92,,"2,593.38",,,0.646,,,,,,,6.92,,Seamless,,,,,,,,,,End Temporary Pipe; End Inspection,,,,,,,,"1,760",0.968,API 5L (A); ASME B31.4; SMYS=30000; Pdesign=0,30,"1,760",10.750,,,"44,385.60","2,548.44",,,,0.438
,,8.408,,"44,392.53",End,Data End,,,,,,,,,,,,,,,,,,,,,,,,,,,End of data set,,,,,,,,,,,,,,,,"44,392.53",,,,,
