Item Number,Odometer Distance (ft.),Feature,Comments,Wall Thickness (in.),Pipe Type,Pipe Grade,MOP (psi),Depth (%),Depth (in.),LENGTH (in.),WIDTH (in.),ORIENTATION (o'clock),Burst Pressure (MB31G - psi),Safe Burst (MB31G - psi),ERF_MB31G,Distance to U/S Weld (ft.),Distance to D/S Weld (ft.),Joint Number,Joint Length (ft.),Latitiude (°),Longitude (°),Elevation (ft.)
1,-1.55,Girth Weld,,,Valve,X52,"1,440",,,,,,,,,,3.11,10,3.11,47.73425443,-103.28056578,2236.57
2,-1.08,Flange,,,Valve,X52,"1,440",,,,,,,,,0.47,2.65,10,3.11,47.73425443,-103.28056578,2236.57
3,0.00,Valve,Launch valve,,Valve,X52,"1,440",,,,,,,,,1.55,1.56,10,3.11,47.73425443,-103.28056579,2236.57
4,0.01,AGM 5,,,Valve,X52,"1,440",,,,,,,,,1.56,1.56,10,3.11,47.73425443,-103.28056580,2236.57
5,1.09,Flange,,,Valve,X52,"1,440",,,,,,,,,2.65,0.47,10,3.11,47.73425435,-103.28057062,2236.54
6,1.56,Girth Weld,,0.322,ERW,X52,"1,440",,,,,,,,,3.11,1.49,20,1.49,47.73425432,-103.28057262,2236.53
7,2.07,Tap,,0.322,ERW,X52,"1,440",,,,,00:41,,,,0.51,0.98,20,1.49,47.73425428,-103.28057454,2236.53
8,3.05,Girth Weld,,,Tee,,"1,440",,,,,,,,,1.49,1.17,30,1.17,47.73425422,-103.28057821,2236.51
9,3.63,Tee,,,Tee,,"1,440",,,,,04:02,,,,0.58,0.60,30,1.17,47.73425419,-103.28058038,2236.50
10,4.22,Girth Weld,,0.322,ERW,X52,"1,440",,,,,,,,,1.17,2.50,40,2.50,47.73425415,-103.28058272,2236.49
11,4.90,Tap,,0.322,ERW,X52,"1,440",,,,,00:58,,,,0.68,1.83,40,2.50,47.73425410,-103.28058542,2236.48
12,6.08,Tap,,0.322,ERW,X52,"1,440",,,,,00:14,,,,1.86,0.64,40,2.50,47.73425402,-103.28059054,2236.40
13,6.73,Girth Weld,,,Flange,,"1,440",,,,,,,,,2.50,0.86,50,0.86,47.73425397,-103.28059303,2236.21
14,7.19,Flange,,,Flange,,"1,440",,,,,,,,,0.47,0.39,50,0.86,47.73425394,-103.28059465,2236.00
15,7.58,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,0.86,1.68,60,1.68,47.73425390,-103.28059587,2235.74
16,8.42,Bend,45° 3D Over Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,06:15,,,,0.83,0.85,60,1.68,47.73425384,-103.28059818,2235.18
17,9.26,Girth Weld,,0.322,ERW,X52,"1,440",,,,,00:40,,,,1.68,11.17,70,11.17,47.73425378,-103.28060057,2234.59
18,20.43,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,11.17,1.57,80,1.57,47.73425304,-103.28063341,2227.14
19,21.25,Bend,40.7° 3.3D Sag Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,11:47,,,,0.82,0.75,80,1.57,47.73425304,-103.28063676,2227.12
20,22.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:10,,,,1.57,11.03,90,11.03,47.73425303,-103.28063996,2227.10
21,33.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:40,,,,11.03,44.42,100,44.42,47.73425295,-103.28068452,2226.90
22,77.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:18,,,,44.42,26.50,110,26.50,47.73425115,-103.28086479,2223.47
23,103.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,04:42,,,,26.50,44.81,120,44.81,47.73424960,-103.28097197,2220.84
24,148.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:09,,,,44.81,44.53,130,44.53,47.73424884,-103.28115424,2219.65
25,193.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:34,,,,44.53,44.61,140,44.61,47.73424921,-103.28133553,2219.18
26,237.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:15,,,,44.61,44.46,150,44.46,47.73425025,-103.28151707,2217.98
27,259.98,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,06:23,3146,2265,0.636,22.09,22.37,150,44.46,47.73425041,-103.28160698,2216.84
28,260.30,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,05:46,3146,2265,0.636,22.42,22.04,150,44.46,47.73425041,-103.28160818,2216.83
29,282.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:10,,,,44.46,34.56,160,34.56,47.73425050,-103.28169797,2215.94
30,316.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:34,,,,34.56,9.82,170,9.82,47.73425057,-103.28183845,2214.77
31,326.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:07,,,,9.82,44.79,180,44.79,47.73425060,-103.28187848,2214.70
32,371.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:50,,,,44.79,43.95,190,43.95,47.73425125,-103.28206073,2213.81
33,395.40,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,03:34,3146,2265,0.636,23.89,20.06,190,43.95,47.73425192,-103.28215803,2213.56
34,415.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:44,,,,43.95,22.22,200,22.22,47.73425291,-103.28223967,2213.66
35,437.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:52,,,,22.22,21.97,210,21.97,47.73425415,-103.28233016,2214.26
36,459.64,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,21.97,3.09,220,3.09,47.73425279,-103.28241859,2214.52
37,461.22,Bend,90° 3D Left Over Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,07:58,,,,1.58,1.51,220,3.09,47.73424878,-103.28242031,2214.44
38,462.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:01,,,,3.09,44.70,230,44.70,47.73424456,-103.28242039,2214.34
39,496.83,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,08:41,3146,2265,0.636,34.10,10.61,230,44.70,47.73415124,-103.28242162,2212.16
40,507.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:22,,,,44.70,19.74,240,19.74,47.73412217,-103.28242179,2211.43
41,527.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:58,,,,19.74,44.80,250,44.80,47.73406803,-103.28242179,2210.08
42,571.97,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:20,,,,44.80,44.59,260,44.59,47.73394511,-103.28242156,2208.89
43,616.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:31,,,,44.59,44.68,270,44.68,47.73382271,-103.28242180,2208.99
44,661.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:56,,,,44.68,44.57,280,44.57,47.73370000,-103.28242187,2208.83
45,705.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:05,,,,44.57,44.64,290,44.64,47.73357751,-103.28242223,2208.98
46,750.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:39,,,,44.64,44.60,300,44.60,47.73345495,-103.28242238,2208.76
47,795.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:35,,,,44.60,43.92,310,43.92,47.73333248,-103.28242186,2208.11
48,838.97,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:34,,,,43.92,44.70,320,44.70,47.73321193,-103.28242104,2208.24
49,883.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:05,,,,44.70,44.00,330,44.00,47.73308910,-103.28242024,2209.13
50,926.32,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.2,0.5,08:15,3146,2265,0.636,42.65,1.35,330,44.00,47.73297198,-103.28241888,2208.63
51,927.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:03,,,,44.00,44.55,340,44.55,47.73296830,-103.28241887,2208.64
52,972.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:37,,,,44.55,44.79,350,44.79,47.73284607,-103.28241921,2209.92
53,1017.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:53,,,,44.79,44.48,360,44.48,47.73272307,-103.28242161,2211.29
54,1061.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:45,,,,44.48,5.37,370,5.37,47.73260103,-103.28242443,2212.79
55,1066.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:12,,,,5.37,43.04,380,43.04,47.73258620,-103.28242487,2212.76
56,1109.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:14,,,,43.04,44.53,390,44.53,47.73246812,-103.28242763,2212.61
57,1127.06,Bend,10° 90D Sag Cold Bend,0.219,ERW,X52,"1,440",,,,,11:53,,,,17.17,27.36,390,44.53,47.73242093,-103.28242778,2213.14
58,1154.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:15,,,,44.53,44.65,400,44.65,47.73234686,-103.28242686,2217.76
59,1160.54,Close Metal Object,,0.219,ERW,X52,"1,440",,,1.1,2.7,07:47,,,,6.12,38.54,400,44.65,47.73233018,-103.28242644,2218.69
60,1169.56,Bend,10° 164D Over Cold Bend,0.219,ERW,X52,"1,440",,,,,06:04,,,,15.14,29.51,400,44.65,47.73230551,-103.28242567,2219.60
61,1199.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:12,,,,44.65,44.69,410,44.69,47.73222452,-103.28242325,2219.72
62,1243.77,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:52,,,,44.69,5.23,420,5.23,47.73210190,-103.28242070,2221.45
63,1248.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:58,,,,5.23,28.02,430,28.02,47.73208754,-103.28242059,2221.81
64,1277.01,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,28.02,3.42,440,3.42,47.73201123,-103.28242339,2223.86
65,1278.76,Bend,90° 3D Right Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,02:57,,,,1.75,1.67,440,3.42,47.73200924,-103.28242956,2223.78
66,1280.43,Girth Weld,,0.322,ERW,X52,"1,440",,,,,06:25,,,,3.42,24.15,450,24.15,47.73200920,-103.28243576,2223.66
67,1304.58,Girth Weld,,0.322,ERW,X52,"1,440",,,,,10:23,,,,24.15,44.99,460,44.99,47.73200877,-103.28253435,2221.74
68,1349.57,Girth Weld,,0.322,ERW,X52,"1,440",,,,,06:08,,,,44.99,44.95,470,44.95,47.73200989,-103.28271598,2216.17
69,1394.52,Girth Weld,,0.322,ERW,X52,"1,440",,,,,09:05,,,,44.95,44.98,480,44.98,47.73201653,-103.28289736,2210.71
70,1439.50,Girth Weld,,0.322,ERW,X52,"1,440",,,,,04:54,,,,44.98,44.96,490,44.96,47.73201729,-103.28307933,2206.05
71,1484.46,Girth Weld,,0.322,ERW,X52,"1,440",,,,,08:55,,,,44.96,44.96,500,44.96,47.73201015,-103.28326134,2203.02
72,1502.94,Int Metal Loss,Manufacturing Related,0.322,ERW,X52,"1,440",10,0.032,0.2,0.2,04:03,4628,3332,0.432,18.48,26.48,500,44.96,47.73200856,-103.28333668,2203.49
73,1529.42,Girth Weld,,0.322,ERW,X52,"1,440",,,,,01:31,,,,44.96,44.95,510,44.95,47.73200755,-103.28344441,2205.70
74,1574.37,Girth Weld,,0.322,ERW,X52,"1,440",,,,,08:39,,,,44.95,36.18,520,36.18,47.73200729,-103.28362634,2209.19
75,1610.55,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,36.18,3.37,530,3.37,47.73200783,-103.28377230,2212.72
76,1612.26,Bend,90° 3D Left Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,09:00,,,,1.71,1.66,530,3.37,47.73200366,-103.28377522,2212.93
77,1613.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,07:07,,,,3.37,12.92,540,12.92,47.73199960,-103.28377529,2213.10
78,1626.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:54,,,,12.92,44.53,550,44.53,47.73196398,-103.28377581,2214.55
79,1671.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:54,,,,44.53,41.65,560,41.65,47.73184243,-103.28377508,2219.95
80,1713.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:15,,,,41.65,44.91,570,44.91,47.73172860,-103.28377317,2224.24
81,1757.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:11,,,,44.91,44.90,580,44.90,47.73160556,-103.28377083,2227.36
82,1802.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:09,,,,44.90,44.83,590,44.83,47.73148224,-103.28376882,2227.73
83,1847.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:16,,,,44.83,44.92,600,44.92,47.73135911,-103.28376795,2227.65
84,1892.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,07:11,,,,44.92,44.93,610,44.93,47.73123572,-103.28376917,2228.31
85,1937.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:11,,,,44.93,44.94,620,44.94,47.73111244,-103.28377163,2229.67
86,1982.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:24,,,,44.94,44.96,630,44.96,47.73098904,-103.28377251,2231.10
87,2027.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:43,,,,44.96,44.94,640,44.94,47.73086571,-103.28377476,2230.17
88,2072.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:38,,,,44.94,44.96,650,44.96,47.73074256,-103.28377775,2227.64
89,2117.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:59,,,,44.96,44.92,660,44.92,47.73061912,-103.28377906,2225.74
90,2162.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:21,,,,44.92,44.94,670,44.94,47.73049628,-103.28377854,2222.15
91,2207.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:06,,,,44.94,44.93,680,44.93,47.73037296,-103.28377746,2220.50
92,2252.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:42,,,,44.93,44.92,690,44.92,47.73024954,-103.28377724,2220.37
93,2297.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:00,,,,44.92,44.92,700,44.92,47.73012616,-103.28377597,2221.48
94,2341.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:23,,,,44.92,44.93,710,44.93,47.73000293,-103.28377794,2223.32
95,2386.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:35,,,,44.93,44.85,720,44.85,47.72987971,-103.28378072,2225.95
96,2431.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:04,,,,44.85,44.84,730,44.84,47.72975666,-103.28378295,2227.63
97,2476.53,Girth Weld,,0.219,ERW,X52,"1,440",,,,,04:19,,,,44.84,44.96,740,44.96,47.72963353,-103.28378891,2226.75
98,2521.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:21,,,,44.96,44.93,750,44.93,47.72951031,-103.28379700,2224.31
99,2566.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,04:19,,,,44.93,44.96,760,44.96,47.72938737,-103.28380592,2221.92
100,2611.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:20,,,,44.96,44.96,770,44.96,47.72926441,-103.28381577,2219.35
101,2656.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,04:14,,,,44.96,44.93,780,44.93,47.72914123,-103.28382633,2217.41
102,2701.27,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:55,,,,44.93,44.95,790,44.95,47.72901836,-103.28383654,2214.34
103,2746.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:48,,,,44.95,44.95,800,44.95,47.72889514,-103.28384590,2212.07
104,2791.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:04,,,,44.95,44.95,810,44.95,47.72877208,-103.28385665,2210.03
105,2812.15,AGM 10,PLM @ fenceline/Hwy 85,0.219,ERW,X52,"1,440",,,,,,,,,20.99,23.97,810,44.95,47.72871473,-103.28386319,2208.96
106,2836.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:32,,,,44.95,31.45,820,31.45,47.72864972,-103.28387335,2206.41
107,2867.57,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,31.45,2.67,830,2.67,47.72856555,-103.28389503,2204.71
108,2868.91,Bend,60° 3D Right Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,02:59,,,,1.35,1.33,830,2.67,47.72856488,-103.28390022,2204.69
109,2870.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:54,,,,2.67,13.33,840,13.33,47.72856480,-103.28390540,2204.69
110,2883.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:49,,,,13.33,37.66,850,37.66,47.72856426,-103.28395975,2204.59
111,2921.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:10,,,,37.66,44.91,860,44.91,47.72856323,-103.28411297,2203.59
112,2966.14,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:34,,,,44.91,44.90,870,44.90,47.72856085,-103.28429566,2201.95
113,3011.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:40,,,,44.90,44.92,880,44.92,47.72855786,-103.28447816,2199.86
114,3055.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:43,,,,44.92,44.94,890,44.94,47.72855478,-103.28466049,2197.94
115,3100.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:17,,,,44.94,44.91,900,44.91,47.72855113,-103.28484307,2198.38
116,3145.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:53,,,,44.91,44.91,910,44.91,47.72854752,-103.28502585,2197.88
117,3190.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:49,,,,44.91,44.96,920,44.96,47.72854523,-103.28520848,2197.27
118,3235.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:08,,,,44.96,44.93,930,44.93,47.72854372,-103.28539129,2195.84
119,3280.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:14,,,,44.93,44.93,940,44.93,47.72854254,-103.28557399,2193.72
120,3325.54,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:09,,,,44.93,44.97,950,44.97,47.72854051,-103.28575648,2191.92
121,3370.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:23,,,,44.97,44.92,960,44.92,47.72853818,-103.28593942,2191.59
122,3415.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:08,,,,44.92,44.94,970,44.94,47.72853596,-103.28612209,2192.49
123,3460.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:45,,,,44.94,44.94,980,44.94,47.72853300,-103.28630472,2194.08
124,3505.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:09,,,,44.94,44.93,990,44.93,47.72853030,-103.28648732,2192.54
125,3550.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:06,,,,44.93,44.93,1000,44.93,47.72852773,-103.28666998,2191.36
126,3595.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:14,,,,44.93,44.94,1010,44.94,47.72852640,-103.28685279,2190.01
127,3640.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:21,,,,44.94,44.94,1020,44.94,47.72852529,-103.28703518,2187.17
128,3685.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:08,,,,44.94,44.92,1030,44.92,47.72852532,-103.28721707,2182.98
129,3729.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:06,,,,44.92,44.88,1040,44.88,47.72852655,-103.28739941,2179.85
130,3774.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:09,,,,44.88,44.86,1050,44.86,47.72852874,-103.28758172,2177.30
131,3819.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:54,,,,44.86,44.94,1060,44.94,47.72852999,-103.28776389,2174.39
132,3864.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:34,,,,44.94,44.93,1070,44.93,47.72853097,-103.28794657,2172.91
133,3909.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:45,,,,44.93,44.92,1080,44.92,47.72853189,-103.28812916,2172.00
134,3954.47,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:39,,,,44.92,44.94,1090,44.94,47.72853324,-103.28831196,2171.69
135,3999.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:49,,,,44.94,44.96,1100,44.96,47.72853522,-103.28849481,2171.00
136,4044.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:35,,,,44.96,44.94,1110,44.94,47.72853703,-103.28867747,2169.27
137,4089.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:42,,,,44.94,44.90,1120,44.90,47.72853892,-103.28886033,2168.26
138,4134.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:33,,,,44.90,44.94,1130,44.94,47.72854041,-103.28904277,2168.09
139,4179.14,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:52,,,,44.94,44.96,1140,44.96,47.72854245,-103.28922574,2167.17
140,4224.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:56,,,,44.96,44.94,1150,44.94,47.72854511,-103.28940832,2165.60
141,4269.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:22,,,,44.94,44.96,1160,44.96,47.72854800,-103.28959118,2164.66
142,4313.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:58,,,,44.96,44.92,1170,44.92,47.72855069,-103.28977409,2164.58
143,4358.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:34,,,,44.92,44.94,1180,44.94,47.72855305,-103.28995648,2164.34
144,4403.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:34,,,,44.94,44.99,1190,44.99,47.72855573,-103.29013954,2164.25
145,4448.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:58,,,,44.99,44.96,1200,44.96,47.72855909,-103.29032245,2164.02
146,4493.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:09,,,,44.96,44.94,1210,44.94,47.72856244,-103.29050520,2165.82
147,4538.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:32,,,,44.94,44.95,1220,44.95,47.72856515,-103.29068775,2167.23
148,4583.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:57,,,,44.95,44.94,1230,44.94,47.72856837,-103.29087043,2169.05
149,4628.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:41,,,,44.94,44.95,1240,44.95,47.72857117,-103.29105286,2171.85
150,4673.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:05,,,,44.95,44.91,1250,44.91,47.72857305,-103.29123568,2173.20
151,4718.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:57,,,,44.91,44.93,1260,44.93,47.72857450,-103.29141824,2173.66
152,4750.27,Bend,15° 115D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:35,,,,31.79,13.14,1260,44.93,47.72857279,-103.29154740,2173.41
153,4763.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:32,,,,44.93,44.92,1270,44.92,47.72856573,-103.29159980,2172.72
154,4808.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:12,,,,44.92,44.94,1280,44.94,47.72853496,-103.29177600,2168.39
155,4853.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:28,,,,44.94,44.90,1290,44.90,47.72850402,-103.29195087,2161.91
156,4898.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:52,,,,44.90,44.92,1300,44.92,47.72847404,-103.29212641,2156.24
157,4943.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:49,,,,44.92,44.88,1310,44.88,47.72844462,-103.29230294,2151.57
158,4987.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:24,,,,44.88,44.93,1320,44.93,47.72841523,-103.29247975,2148.45
159,5032.90,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:15,,,,44.93,44.94,1330,44.94,47.72838594,-103.29265713,2146.77
160,5077.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:32,,,,44.94,44.94,1340,44.94,47.72835249,-103.29283281,2145.62
161,5087.04,Bend,10° 94D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:05,,,,9.19,35.75,1340,44.94,47.72834226,-103.29286693,2145.42
162,5122.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:32,,,,44.94,32.04,1350,32.04,47.72829190,-103.29299172,2144.72
163,5145.14,Bend,14° 113D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:58,,,,22.35,9.69,1350,32.04,47.72825775,-103.29306722,2144.51
164,5154.83,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:44,,,,32.04,44.93,1360,44.93,47.72823947,-103.29309570,2144.42
165,5199.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:18,,,,44.93,44.96,1370,44.96,47.72815091,-103.29322283,2143.26
166,5244.71,Girth Weld,,0.322,ERW,X52,"1,440",,,,,05:09,,,,44.96,44.72,1380,44.72,47.72806430,-103.29335204,2139.59
167,5289.43,Girth Weld,,0.322,ERW,X52,"1,440",,,,,00:42,,,,44.72,44.96,1390,44.96,47.72798154,-103.29348347,2132.49
168,5334.39,Girth Weld,,0.322,ERW,X52,"1,440",,,,,07:06,,,,44.96,43.46,1400,43.46,47.72789852,-103.29361601,2125.86
169,5377.85,Girth Weld,,0.322,ERW,X52,"1,440",,,,,11:41,,,,43.46,44.95,1410,44.95,47.72781879,-103.29374692,2123.27
170,5422.80,Girth Weld,,0.322,ERW,X52,"1,440",,,,,05:03,,,,44.95,45.00,1420,45.00,47.72773402,-103.29387978,2123.94
171,5467.80,Girth Weld,,0.322,ERW,X52,"1,440",,,,,11:03,,,,45.00,44.95,1430,44.95,47.72764620,-103.29400471,2130.99
172,5512.74,Girth Weld,,0.322,ERW,X52,"1,440",,,,,06:00,,,,44.95,44.98,1440,44.98,47.72756195,-103.29413295,2140.19
173,5557.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,05:50,,,,44.98,44.69,1450,44.69,47.72747739,-103.29426499,2144.58
174,5577.79,Bend,24° 97D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:26,,,,20.07,24.62,1450,44.69,47.72744455,-103.29433016,2145.08
175,5602.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:25,,,,44.69,43.01,1460,43.01,47.72741922,-103.29442278,2144.49
176,5619.90,Bend,21° 100D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,02:46,,,,17.49,25.52,1460,43.01,47.72740711,-103.29449144,2143.94
177,5645.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:01,,,,43.01,44.97,1470,44.97,47.72740560,-103.29459517,2144.03
178,5666.24,Bend,19° 110D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:07,,,,20.83,24.14,1470,44.97,47.72740911,-103.29467955,2144.27
179,5690.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:36,,,,44.97,44.92,1480,44.92,47.72742781,-103.29477359,2144.33
180,5735.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:35,,,,44.92,44.92,1490,44.92,47.72746798,-103.29494636,2143.96
181,5780.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:14,,,,44.92,44.92,1500,44.92,47.72751501,-103.29511535,2142.97
182,5825.14,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:09,,,,44.92,44.95,1510,44.95,47.72756067,-103.29528488,2142.25
183,5870.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:30,,,,44.95,44.97,1520,44.97,47.72760573,-103.29545505,2141.70
184,5915.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:15,,,,44.97,44.93,1530,44.93,47.72765272,-103.29562431,2142.49
185,5959.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:45,,,,44.93,44.89,1540,44.89,47.72770057,-103.29579271,2142.39
186,5960.27,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.6,0.4,01:43,3128,2252,0.639,0.28,44.61,1540,44.89,47.72770085,-103.29579367,2142.39
187,6004.88,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:19,,,,44.89,44.91,1550,44.91,47.72774786,-103.29596133,2142.02
188,6049.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:55,,,,44.91,44.96,1560,44.96,47.72779530,-103.29612997,2141.61
189,6094.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:24,,,,44.96,44.97,1570,44.97,47.72784319,-103.29629875,2142.12
190,6139.71,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:24,,,,44.97,44.94,1580,44.94,47.72789062,-103.29646742,2142.43
191,6184.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:16,,,,44.94,44.93,1590,44.93,47.72793733,-103.29663652,2142.49
192,6229.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:01,,,,44.93,44.93,1600,44.93,47.72798314,-103.29680643,2142.11
193,6243.30,Manufacturing Indication,,0.219,ERW,X52,"1,440",,,7.8,1.7,07:07,,,,13.72,31.21,1600,44.93,47.72799705,-103.29685827,2142.18
194,6274.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:49,,,,44.93,44.88,1610,44.88,47.72802885,-103.29697608,2142.69
195,6319.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:54,,,,44.88,44.94,1620,44.94,47.72807494,-103.29714533,2143.65
196,6364.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:25,,,,44.94,44.96,1630,44.96,47.72812168,-103.29731460,2142.90
197,6409.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:02,,,,44.96,44.93,1640,44.93,47.72816919,-103.29748345,2143.12
198,6454.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:11,,,,44.93,44.92,1650,44.92,47.72821745,-103.29765142,2144.34
199,6499.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:57,,,,44.92,44.95,1660,44.95,47.72826553,-103.29781984,2144.19
200,6544.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:41,,,,44.95,44.84,1670,44.84,47.72831300,-103.29798858,2144.56
201,6588.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:06,,,,44.84,44.93,1680,44.93,47.72835931,-103.29815764,2144.08
202,6633.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:39,,,,44.93,44.83,1690,44.83,47.72840580,-103.29832694,2143.71
203,6678.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:08,,,,44.83,44.90,1700,44.90,47.72845358,-103.29849485,2144.02
204,6723.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:57,,,,44.90,44.93,1710,44.93,47.72849052,-103.29866886,2144.44
205,6768.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:07,,,,44.93,44.91,1720,44.91,47.72852225,-103.29884552,2144.12
206,6813.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:22,,,,44.91,44.91,1730,44.91,47.72855209,-103.29902276,2144.07
207,6858.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:21,,,,44.91,44.98,1740,44.98,47.72857919,-103.29920102,2144.73
208,6880.94,Bend,13° 119D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:44,,,,22.63,22.35,1740,44.98,47.72859008,-103.29929159,2145.14
209,6903.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:09,,,,44.98,44.96,1750,44.96,47.72858979,-103.29938241,2144.99
210,6948.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:16,,,,44.96,44.92,1760,44.92,47.72858724,-103.29956547,2145.27
211,6993.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:25,,,,44.92,40.50,1770,40.50,47.72858509,-103.29974801,2145.41
212,7033.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:12,,,,40.50,44.90,1780,44.90,47.72858435,-103.29991292,2146.22
213,7078.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:49,,,,44.90,44.88,1790,44.88,47.72858448,-103.30009536,2148.01
214,7123.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:13,,,,44.88,44.91,1800,44.91,47.72858475,-103.30027768,2150.30
215,7168.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:51,,,,44.91,44.63,1810,44.63,47.72858440,-103.30046018,2152.24
216,7213.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:41,,,,44.63,44.96,1820,44.96,47.72858438,-103.30064144,2154.83
217,7257.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:54,,,,44.96,44.91,1830,44.91,47.72858457,-103.30082374,2158.55
218,7302.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:02,,,,44.91,44.94,1840,44.94,47.72858516,-103.30100545,2163.72
219,7347.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:45,,,,44.94,44.96,1850,44.96,47.72858499,-103.30118684,2168.96
220,7392.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:49,,,,44.96,44.95,1860,44.95,47.72858509,-103.30136871,2173.82
221,7437.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:13,,,,44.95,44.93,1870,44.93,47.72858554,-103.30155058,2178.41
222,7482.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:32,,,,44.93,44.95,1880,44.95,47.72858563,-103.30173274,2182.21
223,7527.59,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:29,,,,44.95,44.96,1890,44.96,47.72858616,-103.30191552,2184.23
224,7572.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:09,,,,44.96,44.93,1900,44.93,47.72858640,-103.30209836,2185.17
225,7617.47,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:06,,,,44.93,44.91,1910,44.91,47.72858753,-103.30228099,2184.48
226,7662.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:15,,,,44.91,43.79,1920,43.79,47.72858861,-103.30246355,2182.40
227,7706.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:53,,,,43.79,44.63,1930,44.63,47.72858978,-103.30264168,2181.94
228,7750.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:54,,,,44.63,41.70,1940,41.70,47.72859080,-103.30282308,2184.08
229,7759.36,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.8,0.7,04:47,3118,2245,0.642,8.55,33.15,1940,41.70,47.72859102,-103.30285763,2184.68
230,7759.97,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",21,0.046,1.3,0.9,04:53,3019,2174,0.662,9.17,32.53,1940,41.70,47.72859104,-103.30286021,2184.73
231,7767.08,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",15,0.033,0.2,0.3,04:31,3146,2265,0.636,16.27,25.42,1940,41.70,47.72859122,-103.30288908,2185.24
232,7776.09,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,04:23,3146,2265,0.636,25.29,16.41,1940,41.70,47.72859146,-103.30292562,2185.88
233,7777.06,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,04:50,3146,2265,0.636,26.25,15.45,1940,41.70,47.72859148,-103.30292948,2185.95
234,7792.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:03,,,,41.70,44.55,1950,44.55,47.72859217,-103.30299229,2187.05
235,7837.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:33,,,,44.55,44.94,1960,44.94,47.72859416,-103.30317325,2189.22
236,7881.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:37,,,,44.94,44.45,1970,44.45,47.72859615,-103.30335571,2187.96
237,7926.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:57,,,,44.45,44.91,1980,44.91,47.72859718,-103.30353669,2187.77
238,7971.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:44,,,,44.91,44.68,1990,44.68,47.72859642,-103.30371887,2190.69
239,8016.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:46,,,,44.68,32.39,2000,32.39,47.72859544,-103.30390038,2192.08
240,8048.41,Girth Weld,,0.322,ERW,X52,"1,440",,,,,05:34,,,,32.39,44.96,2010,44.96,47.72859463,-103.30403136,2189.74
241,8093.38,Girth Weld,,0.322,ERW,X52,"1,440",,,,,00:07,,,,44.96,44.99,2020,44.99,47.72859265,-103.30421251,2183.10
242,8108.55,AGM 20,Cty Rd 30,0.322,ERW,X52,"1,440",,,,,,,,,15.18,29.82,2020,44.99,47.72859241,-103.30427361,2181.16
243,8138.37,Girth Weld,,0.322,ERW,X52,"1,440",,,,,07:41,,,,44.99,44.94,2030,44.94,47.72859287,-103.30439413,2177.62
244,8183.31,Girth Weld,,0.322,ERW,X52,"1,440",,,,,00:03,,,,44.94,44.95,2040,44.95,47.72859566,-103.30457592,2172.36
245,8210.87,Manufacturing Indication,,0.322,ERW,X52,"1,440",,,4.5,2.3,11:20,,,,27.56,17.39,2040,44.95,47.72859623,-103.30468735,2169.24
246,8228.26,Girth Weld,,0.322,ERW,X52,"1,440",,,,,06:09,,,,44.95,44.98,2050,44.98,47.72859635,-103.30475793,2167.54
247,8273.23,Girth Weld,,0.322,ERW,X52,"1,440",,,,,00:58,,,,44.98,44.90,2060,44.90,47.72859821,-103.30494101,2165.85
248,8318.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:16,,,,44.90,44.85,2070,44.85,47.72860040,-103.30512353,2165.45
249,8362.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:13,,,,44.85,42.63,2080,42.63,47.72860030,-103.30530505,2161.44
250,8405.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:09,,,,42.63,44.77,2090,44.77,47.72860039,-103.30547772,2156.74
251,8450.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:32,,,,44.77,44.66,2100,44.66,47.72860108,-103.30565939,2152.94
252,8495.04,Girth Weld,,0.250,ERW,X52,"1,440",,,,,02:19,,,,44.66,43.87,2110,43.87,47.72860306,-103.30584082,2150.86
253,8521.61,Int Metal Loss,Manufacturing Related,0.250,ERW,X52,"1,440",14,0.035,0.2,0.3,08:17,3590,2585,0.557,26.57,17.30,2110,43.87,47.72860449,-103.30594902,2150.32
254,8538.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:35,,,,43.87,44.61,2120,44.61,47.72860521,-103.30601946,2150.15
255,8583.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:55,,,,44.61,44.70,2130,44.70,47.72860641,-103.30620099,2150.38
256,8628.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:23,,,,44.70,44.65,2140,44.65,47.72860703,-103.30638298,2150.41
257,8672.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:15,,,,44.65,44.80,2150,44.80,47.72860763,-103.30656469,2150.95
258,8717.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:08,,,,44.80,43.99,2160,43.99,47.72860867,-103.30674699,2151.13
259,8761.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:20,,,,43.99,44.50,2170,44.50,47.72860969,-103.30692605,2151.50
260,8806.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:22,,,,44.50,44.80,2180,44.80,47.72861110,-103.30710716,2152.34
261,8819.36,Ext Metal Loss Group,Manufacturing Related,0.219,ERW,X52,"1,440",16,0.035,0.9,0.9,01:35,3098,2230,0.646,13.21,31.59,2180,44.80,47.72861144,-103.30716079,2152.46
262,8850.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:56,,,,44.80,44.64,2190,44.64,47.72861252,-103.30728946,2152.93
263,8895.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:37,,,,44.64,44.76,2200,44.76,47.72861420,-103.30747098,2153.75
264,8920.44,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",15,0.033,0.4,0.5,11:12,3135,2257,0.638,24.84,19.92,2200,44.76,47.72861415,-103.30757218,2153.54
265,8940.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:32,,,,44.76,44.75,2210,44.75,47.72861361,-103.30765306,2152.98
266,8985.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:24,,,,44.75,44.64,2220,44.64,47.72861130,-103.30783521,2151.12
267,9029.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:51,,,,44.64,44.71,2230,44.71,47.72861085,-103.30801660,2152.53
268,9074.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:35,,,,44.71,44.58,2240,44.58,47.72861151,-103.30819847,2153.91
269,9119.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:23,,,,44.58,44.91,2250,44.91,47.72861300,-103.30837981,2155.20
270,9163.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:14,,,,44.91,44.47,2260,44.47,47.72861267,-103.30856258,2154.55
271,9188.86,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.4,07:45,3145,2265,0.636,24.92,19.55,2260,44.47,47.72861268,-103.30866404,2155.70
272,9208.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:19,,,,44.47,44.97,2270,44.97,47.72861291,-103.30874333,2156.61
273,9253.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:16,,,,44.97,44.94,2280,44.94,47.72861207,-103.30892620,2157.51
274,9298.31,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,44.94,1.56,2290,1.56,47.72861370,-103.30910812,2158.06
275,9299.11,Bend,45° 3D Right Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,03:00,,,,0.79,0.76,2290,1.56,47.72861520,-103.30911024,2158.06
276,9299.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:55,,,,1.56,44.65,2300,44.65,47.72861672,-103.30911238,2158.05
277,9344.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:37,,,,44.65,31.55,2310,31.55,47.72870617,-103.30923731,2158.08
278,9376.07,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,31.55,1.59,2320,1.59,47.72877059,-103.30932169,2158.52
279,9376.86,Bend,45° 3D Right Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,03:00,,,,0.79,0.80,2320,1.59,47.72877262,-103.30932151,2158.51
280,9377.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:20,,,,1.59,44.59,2330,44.59,47.72877484,-103.30932132,2158.50
281,9422.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,04:50,,,,44.59,14.66,2340,14.66,47.72889726,-103.30931104,2158.37
282,9436.90,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:03,,,,14.66,44.59,2350,44.59,47.72893748,-103.30930824,2158.35
283,9481.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:16,,,,44.59,44.97,2360,44.97,47.72905984,-103.30930161,2158.95
284,9526.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:41,,,,44.97,44.94,2370,44.94,47.72918305,-103.30929715,2161.26
285,9571.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:07,,,,44.94,44.16,2380,44.16,47.72930613,-103.30929407,2164.46
286,9615.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:03,,,,44.16,44.46,2390,44.46,47.72942704,-103.30929112,2167.36
287,9660.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:24,,,,44.46,44.45,2400,44.45,47.72954878,-103.30928657,2170.63
288,9704.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:12,,,,44.45,44.62,2410,44.62,47.72967002,-103.30928324,2175.39
289,9749.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:44,,,,44.62,44.57,2420,44.57,47.72979199,-103.30928079,2179.28
290,9793.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:01,,,,44.57,44.13,2430,44.13,47.72991428,-103.30927922,2177.95
291,9837.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:33,,,,44.13,44.59,2440,44.59,47.73003504,-103.30927783,2174.21
292,9882.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:15,,,,44.59,44.34,2450,44.34,47.73015683,-103.30927684,2169.48
293,9926.71,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:07,,,,44.34,44.44,2460,44.44,47.73027792,-103.30927537,2164.55
294,9971.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:33,,,,44.44,44.53,2470,44.53,47.73039942,-103.30927441,2160.19
295,10015.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:28,,,,44.53,44.37,2480,44.37,47.73052133,-103.30927404,2156.84
296,10060.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:59,,,,44.37,44.42,2490,44.42,47.73064295,-103.30927360,2154.36
297,10104.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:41,,,,44.42,44.47,2500,44.47,47.73076490,-103.30927322,2152.51
298,10148.93,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:28,,,,44.47,44.40,2510,44.40,47.73088698,-103.30927358,2151.14
299,10193.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:51,,,,44.40,44.40,2520,44.40,47.73100887,-103.30927454,2150.25
300,10237.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:55,,,,44.40,44.62,2530,44.62,47.73113083,-103.30927497,2150.49
301,10282.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:50,,,,44.62,43.02,2540,43.02,47.73125314,-103.30927471,2152.73
302,10325.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:08,,,,43.02,44.15,2550,44.15,47.73137067,-103.30927407,2156.89
303,10369.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:09,,,,44.15,44.28,2560,44.28,47.73149160,-103.30927244,2159.76
304,10413.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:16,,,,44.28,44.15,2570,44.15,47.73161318,-103.30927150,2160.66
305,10457.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:50,,,,44.15,44.31,2580,44.31,47.73173441,-103.30926783,2160.84
306,10502.26,Girth Weld,,0.322,ERW,X52,"1,440",,,,,06:02,,,,44.31,35.57,2590,35.57,47.73185610,-103.30926707,2159.88
307,10537.83,Girth Weld,,0.322,ERW,X52,"1,440",,,,,04:08,,,,35.57,44.95,2600,44.95,47.73195331,-103.30926740,2156.39
308,10582.78,Girth Weld,,0.322,ERW,X52,"1,440",,,,,07:20,,,,44.95,44.97,2610,44.97,47.73207558,-103.30926783,2150.17
309,10627.76,Girth Weld,,0.322,ERW,X52,"1,440",,,,,03:24,,,,44.97,44.94,2620,44.94,47.73219861,-103.30927620,2147.77
310,10672.70,Girth Weld,,0.322,ERW,X52,"1,440",,,,,06:29,,,,44.94,44.93,2630,44.93,47.73232168,-103.30928135,2144.18
311,10717.63,Girth Weld,,0.322,ERW,X52,"1,440",,,,,02:20,,,,44.93,44.70,2640,44.70,47.73244490,-103.30928149,2145.50
312,10762.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:09,,,,44.70,8.00,2650,8.00,47.73256734,-103.30927873,2148.63
313,10770.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:10,,,,8.00,42.78,2660,42.78,47.73258924,-103.30927841,2148.99
314,10792.29,Bend,28° 88D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:41,,,,21.96,20.82,2660,42.78,47.73264903,-103.30928725,2149.48
315,10813.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:43,,,,42.78,11.25,2670,11.25,47.73270112,-103.30932137,2149.00
316,10824.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:25,,,,11.25,44.38,2680,44.38,47.73272830,-103.30934319,2148.85
317,10849.47,Bend,27° 92D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:01,,,,25.12,19.26,2680,44.38,47.73278478,-103.30940090,2148.54
318,10868.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:27,,,,44.38,44.39,2690,44.39,47.73281732,-103.30946266,2148.38
319,10913.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:29,,,,44.39,44.31,2700,44.31,47.73288540,-103.30961250,2147.75
320,10957.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:32,,,,44.31,44.43,2710,44.43,47.73295330,-103.30976210,2147.46
321,11001.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:22,,,,44.43,44.49,2720,44.49,47.73302225,-103.30991123,2148.25
322,11027.99,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,04:00,3146,2265,0.636,26.12,18.37,2720,44.49,47.73306313,-103.30999852,2148.93
323,11046.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:57,,,,44.49,43.90,2730,43.90,47.73309206,-103.31005981,2149.27
324,11090.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:43,,,,43.90,44.47,2740,44.47,47.73316134,-103.31020601,2150.52
325,11122.89,Tap,Reinforced,0.219,ERW,X52,"1,440",,,,,09:47,,,,32.64,11.83,2740,44.47,47.73321208,-103.31031553,2151.90
326,11134.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:50,,,,44.47,44.26,2750,44.26,47.73323044,-103.31035496,2152.42
327,11143.22,AGM 30,PLM behind tie in/Buffalo Wallow,0.219,ERW,X52,"1,440",,,,,,,,,8.50,35.76,2750,44.26,47.73324374,-103.31038341,2152.83
328,11178.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:17,,,,44.26,44.06,2760,44.06,47.73329934,-103.31050314,2154.56
329,11223.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:43,,,,44.06,44.38,2770,44.38,47.73336872,-103.31065007,2155.75
330,11267.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:21,,,,44.38,44.58,2780,44.58,47.73343911,-103.31079744,2156.87
331,11312.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:19,,,,44.58,44.59,2790,44.59,47.73350974,-103.31094568,2158.05
332,11319.21,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,08:34,3146,2265,0.636,7.21,37.37,2790,44.59,47.73352115,-103.31096972,2158.39
333,11356.49,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,08:13,3145,2264,0.636,44.50,0.09,2790,44.59,47.73357953,-103.31109441,2159.79
334,11356.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:36,,,,44.59,44.42,2800,44.42,47.73357964,-103.31109465,2159.79
335,11386.18,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,04:21,3146,2265,0.636,29.60,14.82,2800,44.42,47.73362547,-103.31119390,2160.23
336,11401.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:47,,,,44.42,44.62,2810,44.62,47.73364848,-103.31124376,2159.96
337,11445.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:10,,,,44.62,44.47,2820,44.47,47.73371894,-103.31139179,2156.57
338,11490.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:46,,,,44.47,44.64,2830,44.64,47.73378951,-103.31153887,2152.33
339,11534.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:18,,,,44.64,44.45,2840,44.45,47.73386038,-103.31168711,2152.49
340,11579.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:56,,,,44.45,44.44,2850,44.44,47.73393065,-103.31183472,2154.84
341,11623.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:20,,,,44.44,44.10,2860,44.10,47.73399863,-103.31198309,2160.39
342,11640.66,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.3,0.3,04:13,3142,2262,0.636,17.05,27.06,2860,44.10,47.73402500,-103.31203961,2162.60
343,11644.35,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,03:29,3146,2265,0.636,20.74,23.37,2860,44.10,47.73403075,-103.31205182,2163.08
344,11649.76,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.3,04:05,3145,2265,0.636,26.15,17.96,2860,44.10,47.73403945,-103.31206969,2163.46
345,11653.20,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.4,0.4,04:42,3139,2260,0.637,29.59,14.51,2860,44.10,47.73404506,-103.31208096,2163.60
346,11667.71,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:32,,,,44.10,44.54,2870,44.54,47.73406895,-103.31212817,2163.88
347,11687.58,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.4,0.3,07:08,3142,2262,0.637,19.87,24.67,2870,44.54,47.73410258,-103.31219195,2163.38
348,11704.42,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.3,07:45,3145,2265,0.636,36.71,7.83,2870,44.54,47.73413140,-103.31224534,2162.43
349,11712.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:08,,,,44.54,44.43,2880,44.43,47.73414490,-103.31226999,2161.91
350,11756.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:22,,,,44.43,44.46,2890,44.46,47.73422225,-103.31240981,2159.72
351,11801.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:06,,,,44.46,44.42,2900,44.42,47.73430007,-103.31254933,2158.48
352,11845.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:53,,,,44.42,44.49,2910,44.49,47.73437758,-103.31268904,2157.71
353,11890.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:59,,,,44.49,44.37,2920,44.37,47.73445514,-103.31282876,2159.13
354,11934.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:12,,,,44.37,44.47,2930,44.47,47.73453210,-103.31296838,2161.90
355,11969.68,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,10:22,3146,2265,0.636,35.27,9.20,2930,44.47,47.73459350,-103.31307869,2164.73
356,11978.88,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:00,,,,44.47,44.63,2940,44.63,47.73460964,-103.31310755,2165.37
357,12023.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:35,,,,44.63,44.35,2950,44.35,47.73468767,-103.31324696,2168.76
358,12067.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:01,,,,44.35,44.46,2960,44.46,47.73476556,-103.31338490,2172.47
359,12112.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:20,,,,44.46,44.49,2970,44.49,47.73484428,-103.31352240,2176.09
360,12156.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:20,,,,44.49,44.50,2980,44.50,47.73492318,-103.31365990,2179.48
361,12201.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:52,,,,44.50,44.49,2990,44.49,47.73500149,-103.31379835,2183.29
362,12245.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:55,,,,44.49,44.49,3000,44.49,47.73507969,-103.31393699,2185.81
363,12290.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:17,,,,44.49,44.38,3010,44.38,47.73515576,-103.31407872,2185.80
364,12325.59,Dent,,0.219,ERW,X52,"1,440",1,0.098,9.1,4.5,06:27,,,,35.31,9.08,3010,44.38,47.73521588,-103.31419141,2184.67
365,12334.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:24,,,,44.38,4.66,3020,4.66,47.73523148,-103.31422016,2184.05
366,12339.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:37,,,,4.66,44.44,3030,44.44,47.73523957,-103.31423504,2183.71
367,12383.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:05,,,,44.44,44.60,3040,44.60,47.73531760,-103.31437373,2181.31
368,12414.23,Bend,19° 90D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:03,,,,30.47,14.12,3040,44.60,47.73537476,-103.31446403,2180.59
369,12428.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:28,,,,44.60,44.39,3050,44.39,47.73540737,-103.31449512,2180.18
370,12438.57,Bend,11° 91D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,02:58,,,,10.21,34.18,3050,44.39,47.73543238,-103.31451375,2179.84
371,12472.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:07,,,,44.39,44.34,3060,44.34,47.73552150,-103.31455733,2178.85
372,12517.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:39,,,,44.34,44.40,3070,44.40,47.73564114,-103.31459036,2177.79
373,12541.14,Bend,10° 123D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,02:20,,,,24.05,20.35,3070,44.40,47.73570644,-103.31460412,2176.79
374,12561.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:36,,,,44.40,44.49,3080,44.49,47.73576234,-103.31460426,2176.94
375,12605.97,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:58,,,,44.49,44.68,3090,44.68,47.73588432,-103.31459975,2178.89
376,12650.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:58,,,,44.68,43.92,3100,43.92,47.73600687,-103.31459190,2180.51
377,12694.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:13,,,,43.92,44.17,3110,44.17,47.73612705,-103.31458395,2183.55
378,12738.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:58,,,,44.17,44.47,3120,44.47,47.73624813,-103.31457725,2186.36
379,12783.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:22,,,,44.47,44.45,3130,44.45,47.73636976,-103.31457086,2189.20
380,12827.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:42,,,,44.45,44.40,3140,44.40,47.73649161,-103.31456504,2191.96
381,12830.41,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,08:38,3146,2265,0.636,2.76,41.65,3140,44.40,47.73649914,-103.31456465,2192.10
382,12872.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:58,,,,44.40,44.36,3150,44.36,47.73661333,-103.31455931,2194.03
383,12916.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:12,,,,44.36,44.40,3160,44.40,47.73673530,-103.31455505,2193.84
384,12960.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:22,,,,44.40,44.39,3170,44.39,47.73685720,-103.31455226,2193.80
385,13005.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:41,,,,44.39,44.47,3180,44.47,47.73697915,-103.31455058,2193.41
386,13049.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:51,,,,44.47,44.57,3190,44.57,47.73710132,-103.31454907,2193.67
387,13094.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:11,,,,44.57,44.48,3200,44.48,47.73722355,-103.31454851,2194.50
388,13138.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:00,,,,44.48,44.51,3210,44.51,47.73734584,-103.31454745,2194.89
389,13183.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:21,,,,44.51,44.60,3220,44.60,47.73746806,-103.31454444,2195.35
390,13227.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:07,,,,44.60,44.35,3230,44.35,47.73759065,-103.31454099,2195.62
391,13272.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:07,,,,44.35,44.36,3240,44.36,47.73771239,-103.31453882,2196.07
392,13316.54,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:49,,,,44.36,44.36,3250,44.36,47.73783390,-103.31453634,2198.70
393,13360.90,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:59,,,,44.36,44.38,3260,44.38,47.73795556,-103.31453363,2200.74
394,13405.27,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:14,,,,44.38,44.58,3270,44.58,47.73807735,-103.31453004,2202.49
395,13449.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:48,,,,44.58,44.50,3280,44.50,47.73819981,-103.31452699,2203.84
396,13494.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:57,,,,44.50,44.47,3290,44.47,47.73832202,-103.31452514,2205.26
397,13538.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:49,,,,44.47,44.59,3300,44.59,47.73844401,-103.31452242,2206.24
398,13583.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:04,,,,44.59,44.40,3310,44.40,47.73856643,-103.31451775,2206.99
399,13600.79,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.3,00:58,3145,2264,0.636,17.38,27.02,3310,44.40,47.73861420,-103.31451619,2207.41
