Item Number,Odometer Distance (ft.),Feature,Comments,Wall Thickness (in.),Pipe Type,Pipe Grade,MOP (psi),Depth (%),Depth (in.),LENGTH (in.),WIDTH (in.),ORIENTATION (o'clock),Burst Pressure (MB31G - psi),Safe Burst (MB31G - psi),ERF_MB31G,Distance to U/S Weld (ft.),Distance to D/S Weld (ft.),Joint Number,Joint Length (ft.),Latitiude (°),Longitude (°),Elevation (ft.)
400,13627.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:36,,,,44.40,44.36,3320,44.36,47.73868826,-103.31451437,2208.04
401,13672.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:04,,,,44.36,44.41,3330,44.41,47.73881023,-103.31451218,2208.61
402,13716.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,04:17,,,,44.41,34.03,3340,34.03,47.73893219,-103.31450831,2209.63
403,13750.61,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,34.03,1.59,3350,1.59,47.73902491,-103.31450518,2210.71
404,13751.40,Bend,45° 3D Left Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,08:44,,,,0.79,0.80,3350,1.59,47.73902639,-103.31450729,2210.74
405,13752.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,05:15,,,,1.59,44.49,3360,44.49,47.73902803,-103.31450960,2210.77
406,13796.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,07:26,,,,44.49,24.04,3370,24.04,47.73911695,-103.31463404,2212.32
407,13820.72,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,24.04,1.59,3380,1.59,47.73916364,-103.31470201,2213.03
408,13821.53,Bend,45° 3D Left Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,08:39,,,,0.80,0.78,3380,1.59,47.73916370,-103.31470510,2213.03
409,13822.31,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:18,,,,1.59,15.02,3390,15.02,47.73916376,-103.31470825,2213.03
410,13837.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:14,,,,15.02,44.61,3400,44.61,47.73916493,-103.31476957,2212.98
411,13881.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:51,,,,44.61,44.62,3410,44.62,47.73917026,-103.31495078,2211.21
412,13926.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:48,,,,44.62,44.56,3420,44.56,47.73917595,-103.31513130,2215.50
413,13971.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:32,,,,44.56,44.52,3430,44.52,47.73918071,-103.31531240,2217.90
414,14015.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:43,,,,44.52,44.52,3440,44.52,47.73918613,-103.31549337,2218.03
415,14060.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:09,,,,44.52,44.21,3450,44.21,47.73919088,-103.31567457,2218.45
416,14104.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:25,,,,44.21,44.55,3460,44.55,47.73919589,-103.31585448,2219.83
417,14148.93,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:10,,,,44.55,44.36,3470,44.36,47.73920121,-103.31603550,2220.75
418,14193.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:23,,,,44.36,44.29,3480,44.29,47.73920712,-103.31621585,2221.98
419,14237.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:11,,,,44.29,44.68,3490,44.68,47.73921319,-103.31639603,2223.25
420,14282.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:42,,,,44.68,44.45,3500,44.45,47.73921944,-103.31657751,2225.15
421,14326.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:58,,,,44.45,44.53,3510,44.53,47.73922559,-103.31675818,2226.95
422,14335.40,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.2,0.3,08:51,3146,2265,0.636,8.70,35.83,3510,44.53,47.73922663,-103.31679343,2227.35
423,14371.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:28,,,,44.53,44.43,3520,44.43,47.73923045,-103.31693915,2228.77
424,14415.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:50,,,,44.43,44.64,3530,44.64,47.73923444,-103.31711989,2230.28
425,14460.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:08,,,,44.64,44.59,3540,44.59,47.73923906,-103.31730116,2232.18
426,14477.82,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.3,03:28,3145,2264,0.636,17.53,27.06,3540,44.59,47.73924105,-103.31737252,2232.80
427,14504.88,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:00,,,,44.59,44.38,3550,44.38,47.73924435,-103.31748249,2233.67
428,14549.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:38,,,,44.38,44.62,3560,44.62,47.73924977,-103.31766302,2234.95
429,14593.88,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:08,,,,44.62,44.30,3570,44.30,47.73925585,-103.31784430,2236.60
430,14638.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:25,,,,44.30,44.51,3580,44.51,47.73926200,-103.31802434,2238.28
431,14682.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:34,,,,44.51,44.16,3590,44.16,47.73926825,-103.31820492,2240.92
432,14726.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:17,,,,44.16,44.45,3600,44.45,47.73927398,-103.31838411,2244.23
433,14771.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:46,,,,44.45,44.29,3610,44.29,47.73927903,-103.31856415,2248.02
434,14815.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:58,,,,44.29,44.38,3620,44.38,47.73928357,-103.31874408,2251.05
435,14859.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:35,,,,44.38,44.53,3630,44.53,47.73928771,-103.31892430,2253.59
436,14904.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:35,,,,44.53,44.15,3640,44.15,47.73929146,-103.31910547,2254.82
437,14948.64,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:51,,,,44.15,44.56,3650,44.56,47.73929481,-103.31928522,2253.77
438,14993.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:44,,,,44.56,44.32,3660,44.32,47.73929659,-103.31946645,2252.10
439,15004.86,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,03:39,3146,2265,0.636,11.67,32.65,3660,44.32,47.73929677,-103.31951409,2251.77
440,15037.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:04,,,,44.32,44.40,3670,44.40,47.73929662,-103.31964680,2250.42
441,15081.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:23,,,,44.40,44.39,3680,44.39,47.73929490,-103.31982724,2247.85
442,15126.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:12,,,,44.39,44.64,3690,44.64,47.73929337,-103.32000781,2244.84
443,15170.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:11,,,,44.64,44.46,3700,44.46,47.73929292,-103.32018934,2242.72
444,15215.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,04:38,,,,44.46,44.52,3710,44.52,47.73929371,-103.32037019,2240.48
445,15259.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:22,,,,44.52,44.09,3720,44.09,47.73929409,-103.32055122,2237.94
446,15304.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:51,,,,44.09,44.40,3730,44.40,47.73929327,-103.32073069,2235.60
447,15348.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:03,,,,44.40,44.33,3740,44.33,47.73929276,-103.32091129,2234.54
448,15392.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:45,,,,44.33,44.56,3750,44.56,47.73929271,-103.32109057,2229.29
449,15437.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:58,,,,44.56,44.37,3760,44.37,47.73929305,-103.32127120,2224.92
450,15481.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:19,,,,44.37,44.40,3770,44.40,47.73929351,-103.32145111,2220.35
451,15521.99,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,08:26,3146,2265,0.636,40.32,4.08,3770,44.40,47.73929433,-103.32161439,2216.15
452,15526.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:28,,,,44.40,44.84,3780,44.84,47.73929443,-103.32163092,2215.68
453,15570.90,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:50,,,,44.84,44.42,3790,44.42,47.73929585,-103.32181261,2211.15
454,15615.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:51,,,,44.42,44.59,3800,44.59,47.73929732,-103.32199299,2207.72
455,15659.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:53,,,,44.59,44.46,3810,44.46,47.73929884,-103.32217409,2204.25
456,15704.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:49,,,,44.46,44.52,3820,44.52,47.73929980,-103.32235471,2200.97
457,15748.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:45,,,,44.52,44.34,3830,44.34,47.73930036,-103.32253538,2196.83
458,15774.76,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.5,0.5,02:22,3137,2258,0.638,25.87,18.47,3830,44.34,47.73930039,-103.32264025,2194.22
459,15793.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:11,,,,44.34,44.51,3840,44.51,47.73930034,-103.32271514,2192.37
460,15837.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:07,,,,44.51,44.37,3850,44.37,47.73930042,-103.32289598,2188.72
461,15882.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:52,,,,44.37,44.38,3860,44.38,47.73930097,-103.32307616,2185.71
462,15926.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:03,,,,44.38,44.36,3870,44.36,47.73930248,-103.32325656,2182.92
463,15970.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:26,,,,44.36,44.52,3880,44.52,47.73930461,-103.32343692,2180.52
464,16015.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:45,,,,44.52,44.39,3890,44.39,47.73930608,-103.32361813,2179.17
465,16059.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:44,,,,44.39,44.54,3900,44.54,47.73930754,-103.32379890,2177.86
466,16104.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:17,,,,44.54,44.26,3910,44.26,47.73930897,-103.32398009,2175.79
467,16148.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:27,,,,44.26,44.60,3920,44.60,47.73930940,-103.32416004,2173.46
468,16193.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:56,,,,44.60,44.53,3930,44.53,47.73930916,-103.32434148,2170.82
469,16237.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:07,,,,44.53,20.85,3940,20.85,47.73930837,-103.32452241,2167.79
470,16258.53,Girth Weld,,0.219,ERW,X52,"1,440",,,,,07:43,,,,20.85,44.66,3950,44.66,47.73930805,-103.32460701,2165.64
471,16303.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,04:02,,,,44.66,44.43,3960,44.43,47.73930789,-103.32478785,2160.69
472,16347.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:25,,,,44.43,44.37,3970,44.37,47.73930720,-103.32496857,2159.59
473,16391.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:13,,,,44.37,44.37,3980,44.37,47.73930642,-103.32514930,2157.95
474,16436.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:06,,,,44.37,44.45,3990,44.45,47.73930628,-103.32532900,2153.82
475,16480.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,06:40,,,,44.45,44.44,4000,44.44,47.73930740,-103.32550926,2149.09
476,16503.20,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,00:35,3146,2265,0.636,22.40,22.04,4000,44.44,47.73930803,-103.32560020,2147.07
477,16525.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:47,,,,44.44,44.40,4010,44.40,47.73930841,-103.32568954,2144.87
478,16569.64,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:11,,,,44.40,18.36,4020,18.36,47.73930855,-103.32586957,2140.49
479,16588.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,04:47,,,,18.36,44.59,4030,44.59,47.73930882,-103.32594422,2139.98
480,16588.33,AGM 40,28th ave NW,0.219,ERW,X52,"1,440",,,,,,,,,0.33,44.26,4030,44.59,47.73930882,-103.32594550,2139.97
481,16632.59,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:30,,,,44.59,44.54,4040,44.54,47.73931032,-103.32612555,2138.32
482,16677.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:00,,,,44.54,44.57,4050,44.57,47.73931246,-103.32630686,2137.18
483,16721.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:19,,,,44.57,25.95,4060,25.95,47.73931284,-103.32648817,2135.95
484,16747.64,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:41,,,,25.95,44.47,4070,44.47,47.73931203,-103.32659389,2135.67
485,16792.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:58,,,,44.47,44.57,4080,44.57,47.73931135,-103.32677485,2135.14
486,16810.52,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.4,08:42,3144,2264,0.636,18.42,26.15,4080,44.57,47.73931158,-103.32684989,2134.72
487,16810.82,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,08:36,3145,2264,0.636,18.72,25.85,4080,44.57,47.73931159,-103.32685107,2134.71
488,16836.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:40,,,,44.57,44.68,4090,44.68,47.73931210,-103.32695618,2134.43
489,16854.75,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.4,04:40,3144,2264,0.636,18.08,26.60,4090,44.68,47.73931246,-103.32702991,2134.34
490,16855.05,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",15,0.033,0.2,0.4,04:44,3144,2264,0.636,18.38,26.30,4090,44.68,47.73931246,-103.32703124,2134.34
491,16881.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:44,,,,44.68,44.48,4100,44.48,47.73931291,-103.32713816,2133.83
492,16925.83,Girth Weld,,0.219,ERW,X52,"1,440",,,,,04:26,,,,44.48,44.57,4110,44.57,47.73931276,-103.32731931,2133.06
493,16970.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:56,,,,44.57,44.55,4120,44.55,47.73931066,-103.32750064,2132.00
494,17014.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,06:32,,,,44.55,44.47,4130,44.47,47.73930783,-103.32768189,2130.75
495,17059.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:47,,,,44.47,44.44,4140,44.44,47.73930918,-103.32786270,2128.09
496,17103.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,07:34,,,,44.44,35.50,4150,35.50,47.73931008,-103.32804294,2124.77
497,17139.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:32,,,,35.50,43.94,4160,43.94,47.73931090,-103.32818728,2125.90
498,17183.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:17,,,,43.94,44.55,4170,44.55,47.73931069,-103.32836615,2126.39
499,17227.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:11,,,,44.55,44.42,4180,44.42,47.73931052,-103.32854746,2124.74
500,17245.99,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.4,0.5,11:15,3138,2259,0.637,18.14,26.27,4180,44.42,47.73931081,-103.32862144,2124.29
501,17272.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:33,,,,44.42,44.10,4190,44.10,47.73931159,-103.32872828,2123.34
502,17316.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:40,,,,44.10,44.43,4200,44.43,47.73931283,-103.32890771,2122.04
503,17360.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:05,,,,44.43,44.36,4210,44.36,47.73931347,-103.32908843,2120.49
504,17405.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:48,,,,44.36,44.43,4220,44.43,47.73931314,-103.32926893,2118.92
505,17449.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:29,,,,44.43,44.60,4230,44.60,47.73931241,-103.32945007,2118.05
506,17494.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:09,,,,44.60,44.43,4240,44.43,47.73931209,-103.32963156,2117.50
507,17538.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:08,,,,44.43,44.30,4250,44.30,47.73931242,-103.32981236,2116.51
508,17582.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:26,,,,44.30,44.45,4260,44.45,47.73931305,-103.32999271,2115.81
509,17599.69,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.6,0.4,06:11,3131,2255,0.639,16.77,27.67,4260,44.45,47.73931330,-103.33006103,2115.42
510,17608.66,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,05:20,3146,2265,0.636,25.75,18.70,4260,44.45,47.73931348,-103.33009761,2115.25
511,17627.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:12,,,,44.45,44.50,4270,44.50,47.73931406,-103.33017375,2115.04
512,17668.51,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,08:01,3146,2265,0.636,41.15,3.36,4270,44.50,47.73931528,-103.33034112,2113.87
513,17671.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:25,,,,44.50,44.43,4280,44.43,47.73931537,-103.33035467,2113.73
514,17716.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:09,,,,44.43,44.57,4290,44.57,47.73931633,-103.33053551,2112.25
515,17760.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:21,,,,44.57,44.34,4300,44.34,47.73931715,-103.33071697,2112.00
516,17805.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:50,,,,44.34,44.35,4310,44.35,47.73931832,-103.33089746,2111.99
517,17849.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:12,,,,44.35,44.45,4320,44.45,47.73931909,-103.33107797,2112.03
518,17878.25,Bend,12° 136D Right Over Cold Bend,0.219,ERW,X52,"1,440",,,,,04:08,,,,28.70,15.75,4320,44.45,47.73932072,-103.33119474,2111.07
519,17893.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:07,,,,44.45,44.53,4330,44.53,47.73932742,-103.33125752,2109.07
520,17938.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:02,,,,44.53,44.28,4340,44.28,47.73934842,-103.33143573,2107.95
521,17967.61,Bend,18° 101D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:09,,,,29.09,15.19,4340,44.28,47.73936585,-103.33155120,2108.14
522,17982.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:08,,,,44.28,44.48,4350,44.48,47.73938405,-103.33160663,2107.95
523,18027.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:06,,,,44.48,43.93,4360,43.93,47.73944371,-103.33176467,2106.76
524,18071.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:53,,,,43.93,44.51,4370,44.51,47.73950467,-103.33191913,2105.71
525,18074.06,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,10:21,3146,2265,0.636,2.84,41.67,4370,44.51,47.73950863,-103.33192903,2105.60
526,18115.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:21,,,,44.51,44.35,4380,44.35,47.73956697,-103.33207490,2104.47
527,18160.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:06,,,,44.35,44.44,4390,44.44,47.73962979,-103.33222942,2103.44
528,18160.12,Ext Metal Loss,,0.219,ERW,X52,"1,440",24,0.053,0.9,1.0,05:54,3054,2199,0.655,0.05,44.39,4390,44.44,47.73962985,-103.33222957,2103.44
529,18204.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:19,,,,44.44,44.48,4400,44.48,47.73969257,-103.33238540,2103.02
530,18248.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:18,,,,44.48,44.47,4410,44.47,47.73975453,-103.33254050,2102.54
531,18293.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:28,,,,44.47,44.54,4420,44.54,47.73981607,-103.33269708,2102.05
532,18309.08,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,03:55,3146,2265,0.636,15.62,28.92,4420,44.54,47.73983799,-103.33275179,2101.90
533,18338.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:16,,,,44.54,44.45,4430,44.45,47.73987878,-103.33285273,2101.46
534,18343.74,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,09:04,3146,2265,0.636,5.74,38.71,4430,44.45,47.73988689,-103.33287283,2101.40
535,18382.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:53,,,,44.45,44.61,4440,44.61,47.73994074,-103.33300866,2101.24
536,18410.56,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,04:56,3146,2265,0.636,28.11,16.50,4440,44.61,47.73997971,-103.33310744,2100.99
537,18422.25,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,05:21,3146,2265,0.636,39.80,4.81,4440,44.61,47.73999591,-103.33314849,2101.03
538,18427.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:41,,,,44.61,44.39,4450,44.39,47.74000260,-103.33316543,2101.04
539,18471.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:50,,,,44.39,44.48,4460,44.48,47.74006367,-103.33332186,2100.89
540,18515.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:29,,,,44.48,44.42,4470,44.42,47.74012404,-103.33347941,2101.12
541,18560.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:46,,,,44.42,4.05,4480,4.05,47.74018365,-103.33363693,2101.21
542,18564.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:41,,,,4.05,34.79,4490,34.79,47.74018902,-103.33365125,2101.24
543,18599.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:46,,,,34.79,44.26,4500,44.26,47.74023534,-103.33377526,2101.65
544,18610.12,Bend,12° 103D Over Cold Bend,0.219,ERW,X52,"1,440",,,,,05:56,,,,10.93,33.32,4500,44.26,47.74025005,-103.33381392,2100.84
545,18643.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:36,,,,44.26,44.50,4510,44.50,47.74029410,-103.33392921,2093.52
546,18670.89,Bend,22° 95D Sag Cold Bend,0.219,ERW,X52,"1,440",,,,,00:02,,,,27.44,17.06,4510,44.50,47.74033069,-103.33402480,2089.00
547,18687.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:16,,,,44.50,44.54,4520,44.54,47.74035395,-103.33408458,2090.62
548,18732.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:34,,,,44.54,44.40,4530,44.40,47.74041503,-103.33424052,2095.33
549,18776.88,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:21,,,,44.40,44.24,4540,44.24,47.74047676,-103.33439633,2095.99
550,18821.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:57,,,,44.24,43.84,4550,43.84,47.74053767,-103.33455213,2096.75
551,18864.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:05,,,,43.84,44.60,4560,44.60,47.74059757,-103.33470684,2096.83
552,18909.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:54,,,,44.60,44.43,4570,44.43,47.74065779,-103.33486502,2097.58
553,18953.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:34,,,,44.43,44.56,4580,44.56,47.74071808,-103.33502209,2098.30
554,18998.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:18,,,,44.56,44.48,4590,44.48,47.74077942,-103.33517912,2099.12
555,19043.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:06,,,,44.48,44.41,4600,44.41,47.74083996,-103.33533611,2099.84
556,19085.54,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,08:33,3146,2265,0.636,42.51,1.90,4600,44.41,47.74089727,-103.33548693,2099.22
557,19087.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:18,,,,44.41,44.45,4610,44.45,47.74089990,-103.33549363,2099.27
558,19131.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:14,,,,44.45,44.81,4620,44.81,47.74096150,-103.33564979,2100.85
559,19132.60,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,08:21,3146,2265,0.636,0.71,44.10,4620,44.81,47.74096249,-103.33565228,2100.88
560,19176.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,06:09,,,,44.81,44.48,4630,44.48,47.74102365,-103.33580716,2101.30
561,19221.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:19,,,,44.48,44.70,4640,44.70,47.74108559,-103.33596327,2101.62
562,19265.67,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:52,3146,2265,0.636,44.50,0.20,4640,44.70,47.74115023,-103.33611665,2102.22
563,19265.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:21,,,,44.70,44.50,4650,44.50,47.74115058,-103.33611732,2102.21
564,19273.20,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.3,0.3,06:20,3144,2263,0.636,7.33,37.18,4650,44.50,47.74116280,-103.33614091,2102.09
565,19280.83,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.3,06:03,3144,2264,0.636,14.96,29.55,4650,44.50,47.74117552,-103.33616545,2101.97
566,19290.98,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,05:34,3146,2265,0.636,25.11,19.39,4650,44.50,47.74119252,-103.33619822,2101.78
567,19296.63,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.3,07:01,3145,2265,0.636,30.76,13.75,4650,44.50,47.74120203,-103.33621649,2101.63
568,19303.30,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,05:39,3146,2265,0.636,37.43,7.07,4650,44.50,47.74121322,-103.33623801,2101.45
569,19310.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:39,,,,44.50,43.84,4660,43.84,47.74122508,-103.33626097,2101.33
570,19354.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:37,,,,43.84,44.32,4670,44.32,47.74129855,-103.33640218,2100.23
571,19398.53,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:41,,,,44.32,44.08,4680,44.08,47.74137340,-103.33654433,2100.33
572,19442.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:33,,,,44.08,44.50,4690,44.50,47.74144823,-103.33668551,2100.55
573,19487.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:48,,,,44.50,44.58,4700,44.58,47.74152350,-103.33682818,2101.26
574,19531.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:37,,,,44.58,44.19,4710,44.19,47.74159859,-103.33697161,2102.03
575,19575.88,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:03,,,,44.19,44.49,4720,44.49,47.74167264,-103.33711397,2102.16
576,19620.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:33,,,,44.49,44.49,4730,44.49,47.74174694,-103.33725789,2101.75
577,19664.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:07,,,,44.49,44.36,4740,44.36,47.74182234,-103.33740039,2101.26
578,19698.80,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.3,06:15,3145,2265,0.636,33.94,10.41,4740,44.36,47.74188023,-103.33750862,2101.11
579,19709.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:25,,,,44.36,44.49,4750,44.49,47.74189800,-103.33754183,2101.30
580,19753.71,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:45,,,,44.49,44.53,4760,44.53,47.74197329,-103.33768397,2103.59
581,19798.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:47,,,,44.53,44.50,4770,44.50,47.74204804,-103.33782624,2107.84
582,19842.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:11,,,,44.50,44.59,4780,44.59,47.74212313,-103.33796781,2112.64
583,19887.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:34,,,,44.59,44.56,4790,44.56,47.74219901,-103.33810981,2114.81
584,19931.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:14,,,,44.56,44.38,4800,44.38,47.74227417,-103.33825300,2116.20
585,19976.27,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:08,,,,44.38,44.51,4810,44.51,47.74234791,-103.33839679,2117.60
586,20020.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:46,,,,44.51,44.58,4820,44.58,47.74242149,-103.33854111,2119.78
587,20065.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:51,,,,44.58,44.47,4830,44.47,47.74249598,-103.33868432,2123.21
588,20109.83,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:14,,,,44.47,44.34,4840,44.34,47.74257148,-103.33882609,2125.70
589,20154.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:09,,,,44.34,44.48,4850,44.48,47.74264727,-103.33896731,2126.96
590,20198.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:25,,,,44.48,44.46,4860,44.46,47.74272282,-103.33910935,2128.88
591,20243.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:40,,,,44.46,44.45,4870,44.45,47.74279747,-103.33925215,2131.13
592,20287.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:02,,,,44.45,43.88,4880,43.88,47.74287219,-103.33939492,2133.77
593,20331.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:16,,,,43.88,43.79,4890,43.79,47.74294592,-103.33953500,2137.88
594,20375.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:53,,,,43.79,44.48,4900,44.48,47.74301954,-103.33967489,2142.15
595,20419.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:19,,,,44.48,44.60,4910,44.60,47.74309493,-103.33981600,2146.69
596,20464.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:42,,,,44.60,44.40,4920,44.40,47.74316967,-103.33995854,2151.31
597,20508.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:11,,,,44.40,44.30,4930,44.30,47.74324308,-103.34010184,2155.28
598,20553.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:38,,,,44.30,44.31,4940,44.31,47.74331707,-103.34024395,2159.23
599,20597.31,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:18,,,,44.31,44.41,4950,44.41,47.74339279,-103.34038455,2162.61
600,20641.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:38,,,,44.41,44.36,4960,44.36,47.74346949,-103.34052474,2164.68
601,20686.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:58,,,,44.36,44.53,4970,44.53,47.74354692,-103.34066430,2165.31
602,20730.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:22,,,,44.53,44.53,4980,44.53,47.74362463,-103.34080431,2165.73
603,20775.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:53,,,,44.53,44.43,4990,44.43,47.74370288,-103.34094327,2166.31
604,20819.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:54,,,,44.43,44.41,5000,44.41,47.74378167,-103.34108138,2167.77
605,20863.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:51,,,,44.41,44.43,5010,44.43,47.74385980,-103.34121992,2169.65
606,20908.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:24,,,,44.43,44.49,5020,44.49,47.74393788,-103.34135842,2172.44
607,20952.90,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:58,,,,44.49,44.51,5030,44.51,47.74401580,-103.34149703,2175.78
608,20997.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:19,,,,44.51,44.57,5040,44.57,47.74409326,-103.34163604,2180.32
609,21041.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:53,,,,44.57,44.52,5050,44.52,47.74417026,-103.34177507,2185.89
610,21086.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:26,,,,44.52,44.44,5060,44.44,47.74424778,-103.34191359,2190.75
611,21130.93,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:43,,,,44.44,44.44,5070,44.44,47.74432594,-103.34205182,2194.13
612,21156.90,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.2,0.3,07:03,3145,2264,0.636,25.96,18.47,5070,44.44,47.74437129,-103.34213304,2195.41
613,21175.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:33,,,,44.44,43.97,5080,43.97,47.74440361,-103.34219106,2196.32
614,21219.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:38,,,,43.97,37.82,5090,37.82,47.74447968,-103.34232995,2197.70
615,21257.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:12,,,,37.82,44.22,5100,44.22,47.74454521,-103.34244907,2199.06
616,21288.39,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,08:37,3146,2265,0.636,31.23,12.99,5100,44.22,47.74459829,-103.34254889,2199.79
617,21301.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:41,,,,44.22,44.34,5110,44.34,47.74461886,-103.34259196,2200.30
618,21345.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:19,,,,44.34,44.34,5120,44.34,47.74469008,-103.34273846,2201.09
619,21390.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:10,,,,44.34,44.13,5130,44.13,47.74476038,-103.34288568,2202.30
620,21434.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:18,,,,44.13,44.37,5140,44.37,47.74482917,-103.34303341,2203.25
621,21478.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:32,,,,44.37,44.41,5150,44.41,47.74489821,-103.34318217,2204.49
622,21522.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:59,,,,44.41,44.43,5160,44.43,47.74496828,-103.34333013,2205.02
623,21567.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:43,,,,44.43,44.65,5170,44.65,47.74503961,-103.34347703,2205.60
624,21612.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:44,,,,44.65,44.23,5180,44.23,47.74511201,-103.34362377,2205.23
625,21656.27,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:15,,,,44.23,44.35,5190,44.35,47.74518377,-103.34376905,2204.68
626,21700.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:47,,,,44.35,43.01,5200,43.01,47.74525526,-103.34391516,2204.18
627,21743.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:48,,,,43.01,44.45,5210,44.45,47.74532442,-103.34405706,2203.53
628,21788.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:49,,,,44.45,44.41,5220,44.41,47.74539465,-103.34420507,2203.09
629,21810.57,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.3,11:58,3145,2265,0.636,22.49,21.92,5220,44.41,47.74542981,-103.34428037,2202.47
630,21832.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:01,,,,44.41,44.49,5230,44.49,47.74546414,-103.34435369,2201.87
631,21833.13,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,03:55,3146,2265,0.636,0.64,43.86,5230,44.49,47.74546516,-103.34435587,2201.85
632,21876.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:24,,,,44.49,44.32,5240,44.32,47.74553444,-103.34450178,2200.89
633,21921.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:05,,,,44.32,44.46,5250,44.46,47.74560465,-103.34464908,2199.94
634,21965.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:28,,,,44.46,44.41,5260,44.41,47.74567512,-103.34479699,2199.41
635,22010.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:26,,,,44.41,44.35,5270,44.35,47.74574560,-103.34494455,2198.70
636,22054.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:57,,,,44.35,44.43,5280,44.43,47.74581633,-103.34509158,2197.76
637,22098.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:08,,,,44.43,44.60,5290,44.60,47.74588750,-103.34523833,2195.80
638,22143.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:09,,,,44.60,44.38,5300,44.38,47.74595882,-103.34538590,2193.64
639,22187.93,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:11,,,,44.38,44.42,5310,44.42,47.74602913,-103.34553307,2191.17
640,22232.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:50,,,,44.42,44.29,5320,44.29,47.74609841,-103.34568132,2187.66
641,22269.16,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,09:31,3146,2265,0.636,36.81,7.48,5320,44.29,47.74615554,-103.34580433,2184.46
642,22276.64,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:26,,,,44.29,44.54,5330,44.54,47.74616714,-103.34582943,2183.82
643,22321.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:43,,,,44.54,21.88,5340,21.88,47.74623585,-103.34597881,2180.08
644,22343.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:18,,,,21.88,44.38,5350,44.38,47.74627032,-103.34605147,2178.68
645,22372.03,Bend,16° 133D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:18,,,,28.97,15.41,5350,44.38,47.74631983,-103.34614356,2177.48
646,22387.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:04,,,,44.38,32.80,5360,32.80,47.74635164,-103.34618443,2176.43
647,22420.23,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,32.80,1.84,5370,1.84,47.74642065,-103.34626896,2174.48
648,22421.17,Bend,45° 3D Right Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,03:06,,,,0.94,0.91,5370,1.84,47.74642311,-103.34626860,2174.38
649,22422.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:10,,,,1.84,18.57,5380,18.57,47.74642569,-103.34626818,2174.27
650,22440.65,Girth Weld,,0.322,ERW,X52,"1,440",,,,,07:20,,,,18.57,44.95,5390,44.95,47.74647618,-103.34625990,2172.55
651,22447.29,Manufacturing Indication,,0.322,ERW,X52,"1,440",,,1.1,1.0,11:57,,,,6.64,38.31,5390,44.95,47.74649432,-103.34625783,2172.01
652,22485.60,Girth Weld,,0.322,ERW,X52,"1,440",,,,,05:17,,,,44.95,44.97,5400,44.97,47.74659898,-103.34625083,2168.63
653,22530.57,Girth Weld,,0.322,ERW,X52,"1,440",,,,,08:21,,,,44.97,44.96,5410,44.96,47.74672217,-103.34624293,2165.85
654,22575.52,Girth Weld,,0.322,ERW,X52,"1,440",,,,,04:24,,,,44.96,44.95,5420,44.95,47.74684561,-103.34623960,2165.62
655,22620.47,Girth Weld,,0.322,ERW,X52,"1,440",,,,,09:14,,,,44.95,44.94,5430,44.94,47.74696915,-103.34624009,2164.75
656,22665.42,Girth Weld,,0.322,ERW,X52,"1,440",,,,,04:19,,,,44.94,35.92,5440,35.92,47.74709232,-103.34623852,2166.56
657,22701.34,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,35.92,1.26,5450,1.26,47.74719020,-103.34624329,2168.31
658,22702.00,Bend,45° 3D Left Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,09:04,,,,0.66,0.59,5450,1.26,47.74719165,-103.34624501,2168.35
659,22702.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:21,,,,1.26,5.00,5460,5.00,47.74719291,-103.34624650,2168.38
660,22707.60,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,5.00,0.74,5470,0.74,47.74720424,-103.34625743,2168.52
661,22707.99,Bend,22.5° 3D Right Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,03:33,,,,0.39,0.36,5470,0.74,47.74720529,-103.34625791,2168.50
662,22708.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:46,,,,0.74,19.78,5480,19.78,47.74720619,-103.34625833,2168.48
663,22728.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:03,,,,19.78,16.12,5490,16.12,47.74725811,-103.34628229,2167.38
664,22744.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:47,,,,16.12,44.51,5500,44.51,47.74730016,-103.34630178,2166.35
665,22788.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:04,,,,44.51,44.02,5510,44.02,47.74741635,-103.34635741,2162.84
666,22832.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:21,,,,44.02,44.38,5520,44.38,47.74753085,-103.34641346,2160.10
667,22877.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:28,,,,44.38,44.46,5530,44.46,47.74764635,-103.34647044,2157.87
668,22921.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:45,,,,44.46,44.52,5540,44.52,47.74776167,-103.34653016,2156.60
669,22966.14,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:57,,,,44.52,44.50,5550,44.50,47.74787672,-103.34659131,2157.86
670,23010.64,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:33,,,,44.50,44.53,5560,44.53,47.74799111,-103.34665349,2160.91
671,23055.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:04,,,,44.53,44.44,5570,44.44,47.74810507,-103.34671663,2164.81
672,23088.73,Bend,10° 122D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:29,,,,33.56,10.88,5570,44.44,47.74819169,-103.34676296,2166.29
673,23099.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:17,,,,44.44,44.34,5580,44.34,47.74822091,-103.34677247,2166.46
674,23110.65,Bend,10° 123D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:12,,,,11.04,33.30,5580,44.34,47.74825074,-103.34677991,2166.50
675,23143.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:58,,,,44.34,44.37,5590,44.37,47.74834207,-103.34678635,2165.54
676,23188.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:36,,,,44.37,44.29,5600,44.29,47.74846373,-103.34679042,2163.42
677,23232.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:58,,,,44.29,33.61,5610,33.61,47.74858521,-103.34679121,2161.15
678,23266.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:50,,,,33.61,44.38,5620,44.38,47.74867741,-103.34679057,2159.57
679,23310.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:46,,,,44.38,44.45,5630,44.45,47.74879923,-103.34678910,2157.35
680,23333.39,Bend,23° 83D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:02,,,,22.79,21.66,5630,44.45,47.74886152,-103.34679406,2156.25
681,23355.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:39,,,,44.45,43.59,5640,43.59,47.74891716,-103.34682424,2155.30
682,23377.73,Bend,19° 98D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:07,,,,22.67,20.92,5640,43.59,47.74897253,-103.34686592,2154.32
683,23398.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:13,,,,43.59,28.85,5650,28.85,47.74901612,-103.34692142,2153.63
684,23427.50,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,28.85,1.58,5660,1.58,47.74907330,-103.34700134,2152.79
685,23428.31,Bend,45° 3D Left Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,09:04,,,,0.81,0.77,5660,1.58,47.74907348,-103.34700455,2152.77
686,23429.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:55,,,,1.58,38.22,5670,38.22,47.74907366,-103.34700774,2152.74
687,23467.30,Girth Weld,,0.322,ERW,X52,"1,440",,,,,08:00,,,,38.22,44.87,5680,44.87,47.74908093,-103.34716262,2150.14
688,23512.17,Girth Weld,,0.322,ERW,X52,"1,440",,,,,04:23,,,,44.87,44.96,5690,44.96,47.74909042,-103.34734287,2143.33
689,23557.13,Girth Weld,,0.322,ERW,X52,"1,440",,,,,08:05,,,,44.96,44.94,5700,44.94,47.74909651,-103.34752520,2141.00
690,23602.07,Girth Weld,,0.322,ERW,X52,"1,440",,,,,04:24,,,,44.94,44.96,5710,44.96,47.74910068,-103.34770742,2144.46
691,23617.59,Ext Metal Loss,Manufacturing Related,0.322,ERW,X52,"1,440",12,0.039,0.4,0.4,01:28,4619,3325,0.433,15.52,29.44,5710,44.96,47.74910197,-103.34777026,2146.21
692,23621.00,Ext Metal Loss,Manufacturing Related,0.322,ERW,X52,"1,440",15,0.048,0.3,0.4,01:18,4624,3329,0.433,18.93,26.04,5710,44.96,47.74910223,-103.34778404,2146.59
693,23623.31,Ext Metal Loss,Manufacturing Related,0.322,ERW,X52,"1,440",12,0.039,0.3,0.4,01:12,4625,3330,0.432,21.24,23.72,5710,44.96,47.74910238,-103.34779332,2146.78
694,23627.31,Ext Metal Loss,Manufacturing Related,0.322,ERW,X52,"1,440",12,0.039,0.4,0.4,01:13,4622,3328,0.433,25.24,19.73,5710,44.96,47.74910261,-103.34780967,2147.08
695,23627.50,Ext Metal Loss,Manufacturing Related,0.322,ERW,X52,"1,440",16,0.052,0.2,0.4,01:12,4625,3330,0.432,25.43,19.54,5710,44.96,47.74910262,-103.34781036,2147.09
696,23627.88,Ext Metal Loss,Manufacturing Related,0.322,ERW,X52,"1,440",13,0.042,0.3,0.4,01:10,4623,3329,0.433,25.81,19.15,5710,44.96,47.74910264,-103.34781199,2147.12
697,23647.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:56,,,,44.96,36.38,5720,36.38,47.74910357,-103.34788978,2147.46
698,23683.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:27,,,,36.38,44.77,5730,44.77,47.74910594,-103.34803789,2146.39
699,23712.33,Close Metal Object,,0.219,ERW,X52,"1,440",,,1.4,3.2,00:02,,,,28.91,15.86,5730,44.77,47.74910820,-103.34815548,2146.06
700,23728.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:42,,,,44.77,44.40,5740,44.40,47.74910903,-103.34821980,2147.39
701,23767.91,Close Metal Object,,0.219,ERW,X52,"1,440",,,0.7,2.5,08:14,,,,39.73,4.68,5740,44.40,47.74911172,-103.34838050,2151.22
702,23772.59,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:10,,,,44.40,40.14,5750,40.14,47.74911219,-103.34839960,2151.59
703,23812.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:58,,,,40.14,44.39,5760,44.39,47.74911624,-103.34856248,2154.55
704,23854.91,AGM 50,129th Ave NW,0.219,ERW,X52,"1,440",,,,,,,,,42.18,2.21,5760,44.39,47.74911839,-103.34873390,2156.46
705,23857.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:02,,,,44.39,44.62,5770,44.62,47.74911843,-103.34874296,2156.56
706,23901.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:49,,,,44.62,44.60,5780,44.60,47.74911883,-103.34892408,2159.43
707,23946.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:37,,,,44.60,44.36,5790,44.36,47.74911972,-103.34910532,2161.82
708,23990.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:10,,,,44.36,44.66,5800,44.66,47.74912029,-103.34928549,2164.46
709,24035.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:35,,,,44.66,44.50,5810,44.50,47.74912055,-103.34946675,2167.88
710,24079.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:40,,,,44.50,44.40,5820,44.40,47.74912002,-103.34964739,2170.72
711,24106.65,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,07:21,3146,2265,0.636,26.81,17.59,5820,44.40,47.74911962,-103.34975644,2171.13
712,24124.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:28,,,,44.40,44.60,5830,44.60,47.74911934,-103.34982788,2171.21
713,24155.24,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,03:29,3146,2265,0.636,31.00,13.60,5830,44.60,47.74911931,-103.34995413,2170.92
714,24168.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:00,,,,44.60,44.49,5840,44.49,47.74911951,-103.35000950,2170.56
715,24213.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:04,,,,44.49,44.45,5850,44.45,47.74912235,-103.35019048,2169.08
716,24257.77,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:40,,,,44.45,44.59,5860,44.59,47.74912552,-103.35037115,2167.48
717,24302.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:12,,,,44.59,44.55,5870,44.55,47.74912770,-103.35055236,2165.81
718,24329.42,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,03:52,3146,2265,0.636,27.05,17.50,5870,44.55,47.74912835,-103.35066249,2164.62
719,24346.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:26,,,,44.55,43.95,5880,43.95,47.74912874,-103.35073356,2163.78
720,24357.21,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,08:30,3146,2265,0.636,10.29,33.66,5880,43.95,47.74912892,-103.35077539,2163.32
721,24390.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:09,,,,43.95,44.43,5890,44.43,47.74912914,-103.35091211,2162.49
722,24435.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:18,,,,44.43,44.43,5900,44.43,47.74912970,-103.35109302,2162.47
723,24459.58,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,02:32,3146,2265,0.636,24.29,20.14,5900,44.43,47.74913051,-103.35119186,2161.99
724,24470.98,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,02:55,3146,2265,0.636,35.68,8.75,5900,44.43,47.74913091,-103.35123815,2161.76
725,24479.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,06:18,,,,44.43,43.79,5910,43.79,47.74913116,-103.35127378,2161.76
726,24523.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:44,,,,43.79,44.60,5920,44.60,47.74913219,-103.35145205,2162.69
727,24568.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:20,,,,44.60,44.45,5930,44.45,47.74913350,-103.35163340,2162.71
728,24572.91,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,03:58,3146,2265,0.636,4.79,39.66,5930,44.45,47.74913362,-103.35165294,2162.74
729,24612.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:01,,,,44.45,44.44,5940,44.44,47.74913419,-103.35181431,2163.28
730,24657.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:44,,,,44.44,44.63,5950,44.63,47.74913416,-103.35199499,2163.67
731,24701.64,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:19,,,,44.63,44.48,5960,44.48,47.74913479,-103.35217671,2163.50
732,24728.31,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,07:03,3146,2265,0.636,26.68,17.81,5960,44.48,47.74913601,-103.35228533,2163.35
733,24746.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:02,,,,44.48,44.30,5970,44.30,47.74913691,-103.35235770,2163.32
734,24790.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:10,,,,44.30,44.46,5980,44.46,47.74913966,-103.35253800,2163.57
735,24834.88,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:46,,,,44.46,44.22,5990,44.22,47.74914204,-103.35271865,2163.34
736,24879.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:59,,,,44.22,43.91,6000,43.91,47.74914300,-103.35289880,2162.55
737,24923.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:50,,,,43.91,44.42,6010,44.42,47.74914341,-103.35307725,2161.44
738,24923.82,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.4,04:08,3145,2265,0.636,0.81,43.61,6010,44.42,47.74914343,-103.35308053,2161.44
739,24924.06,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,04:12,3146,2265,0.636,1.05,43.37,6010,44.42,47.74914344,-103.35308153,2161.44
740,24924.17,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:06,3146,2265,0.636,1.16,43.26,6010,44.42,47.74914345,-103.35308205,2161.44
741,24926.65,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,04:39,3145,2264,0.636,3.64,40.78,6010,44.42,47.74914353,-103.35309202,2161.46
742,24927.43,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,04:05,3146,2265,0.636,4.42,40.00,6010,44.42,47.74914356,-103.35309535,2161.49
743,24935.00,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:08,3146,2265,0.636,12.00,32.43,6010,44.42,47.74914390,-103.35312599,2161.81
744,24936.25,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.3,03:44,3145,2264,0.636,13.24,31.19,6010,44.42,47.74914395,-103.35313103,2161.86
745,24937.26,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,04:43,3146,2265,0.636,14.25,30.17,6010,44.42,47.74914400,-103.35313515,2161.90
746,24949.15,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,04:10,3146,2265,0.636,26.14,18.28,6010,44.42,47.74914453,-103.35318348,2162.41
747,24954.11,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.3,04:46,3145,2264,0.636,31.10,13.32,6010,44.42,47.74914475,-103.35320373,2162.62
748,24954.47,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,05:00,3146,2265,0.636,31.46,12.97,6010,44.42,47.74914476,-103.35320510,2162.64
749,24960.51,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:35,3146,2265,0.636,37.50,6.92,6010,44.42,47.74914505,-103.35322971,2162.90
750,24963.02,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:43,3146,2265,0.636,40.02,4.41,6010,44.42,47.74914520,-103.35323991,2163.03
751,24967.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:48,,,,44.42,44.41,6020,44.41,47.74914547,-103.35325789,2163.25
752,25011.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:25,,,,44.41,44.41,6030,44.41,47.74914811,-103.35343825,2165.69
753,25056.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:55,,,,44.41,44.50,6040,44.50,47.74914994,-103.35361887,2166.62
754,25100.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:38,,,,44.50,44.36,6050,44.36,47.74915185,-103.35379988,2167.13
755,25145.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:57,,,,44.36,44.29,6060,44.29,47.74915326,-103.35398039,2166.44
756,25177.52,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,07:26,3146,2265,0.636,32.41,11.88,6060,44.29,47.74915404,-103.35411229,2165.90
757,25179.72,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.3,07:52,3144,2264,0.636,34.62,9.67,6060,44.29,47.74915407,-103.35412132,2165.88
758,25189.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:15,,,,44.29,44.29,6070,44.29,47.74915419,-103.35416065,2165.82
759,25192.99,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:32,3146,2265,0.636,3.60,40.69,6070,44.29,47.74915421,-103.35417525,2165.76
760,25214.70,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,05:01,3146,2265,0.636,25.31,18.98,6070,44.29,47.74915435,-103.35426355,2165.49
761,25231.29,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,04:49,3145,2264,0.636,41.90,2.40,6070,44.29,47.74915460,-103.35433110,2165.51
762,25233.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:22,,,,44.29,44.44,6080,44.44,47.74915466,-103.35434078,2165.52
763,25278.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:44,,,,44.44,44.58,6090,44.58,47.74915573,-103.35452180,2165.64
764,25281.19,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,03:57,3146,2265,0.636,3.07,41.51,6090,44.58,47.74915580,-103.35453426,2165.69
765,25293.09,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,04:52,3146,2265,0.636,14.97,29.61,6090,44.58,47.74915606,-103.35458272,2165.91
766,25294.28,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,04:24,3146,2265,0.636,16.16,28.42,6090,44.58,47.74915609,-103.35458760,2165.93
767,25302.27,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,04:17,3145,2264,0.636,24.15,20.43,6090,44.58,47.74915626,-103.35462002,2166.08
768,25308.92,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,04:32,3146,2265,0.636,30.79,13.79,6090,44.58,47.74915641,-103.35464714,2166.14
769,25312.56,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.3,04:03,3145,2264,0.636,34.44,10.14,6090,44.58,47.74915649,-103.35466191,2166.14
770,25321.29,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.3,04:57,3145,2265,0.636,43.17,1.41,6090,44.58,47.74915670,-103.35469748,2166.14
771,25322.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:17,,,,44.58,44.46,6100,44.46,47.74915674,-103.35470311,2166.14
772,25367.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:15,,,,44.46,44.56,6110,44.56,47.74915739,-103.35488395,2165.73
773,25382.36,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,04:47,3146,2265,0.636,15.20,29.36,6110,44.56,47.74915761,-103.35494575,2164.96
