Item Number,Odometer Distance (ft.),Feature,Comments,Wall Thickness (in.),Pipe Type,Pipe Grade,MOP (psi),Depth (%),Depth (in.),LENGTH (in.),WIDTH (in.),ORIENTATION (o'clock),Burst Pressure (MB31G - psi),Safe Burst (MB31G - psi),ERF_MB31G,Distance to U/S Weld (ft.),Distance to D/S Weld (ft.),Joint Number,Joint Length (ft.),Latitiude (°),Longitude (°),Elevation (ft.)
774,25387.88,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.4,03:53,3143,2263,0.636,20.72,23.84,6110,44.56,47.74915771,-103.35496821,2164.63
775,25391.13,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.3,04:12,3145,2264,0.636,23.97,20.59,6110,44.56,47.74915777,-103.35498146,2164.43
776,25395.54,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.4,0.4,03:39,3141,2262,0.637,28.38,16.18,6110,44.56,47.74915789,-103.35499932,2164.15
777,25401.33,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,03:17,3146,2265,0.636,34.17,10.39,6110,44.56,47.74915804,-103.35502285,2163.78
778,25411.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:27,,,,44.56,44.34,6120,44.34,47.74915833,-103.35506503,2163.09
779,25436.52,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,08:00,3146,2265,0.636,24.80,19.55,6120,44.34,47.74915923,-103.35516561,2161.09
780,25456.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:23,,,,44.34,44.28,6130,44.28,47.74915971,-103.35524500,2159.71
781,25458.64,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,03:42,3146,2265,0.636,2.58,41.70,6130,44.28,47.74915975,-103.35525543,2159.54
782,25466.09,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,03:39,3146,2265,0.636,10.03,34.25,6130,44.28,47.74915986,-103.35528562,2159.07
783,25469.90,Int Metal Loss Group,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,1.0,0.7,03:51,3095,2228,0.646,13.84,30.44,6130,44.28,47.74915989,-103.35530109,2158.85
784,25470.21,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,04:01,3146,2265,0.636,14.14,30.13,6130,44.28,47.74915989,-103.35530244,2158.83
785,25475.73,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,03:36,3146,2265,0.636,19.66,24.61,6130,44.28,47.74915992,-103.35532475,2158.52
786,25477.85,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.3,03:36,3144,2264,0.636,21.79,22.49,6130,44.28,47.74915993,-103.35533348,2158.40
787,25490.28,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,04:16,3146,2265,0.636,34.22,10.05,6130,44.28,47.74916000,-103.35538399,2157.66
788,25493.78,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.2,0.4,03:40,3145,2264,0.636,37.72,6.56,6130,44.28,47.74916002,-103.35539822,2157.44
789,25497.35,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,03:40,3146,2265,0.636,41.29,2.99,6130,44.28,47.74916003,-103.35541269,2157.22
790,25497.58,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,03:38,3146,2265,0.636,41.52,2.76,6130,44.28,47.74916003,-103.35541366,2157.21
791,25500.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:31,,,,44.28,43.94,6140,43.94,47.74916004,-103.35542472,2157.06
792,25544.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:14,,,,43.94,44.41,6150,44.41,47.74916010,-103.35560333,2154.61
793,25588.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:20,,,,44.41,44.36,6160,44.36,47.74916031,-103.35578384,2152.34
794,25633.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:38,,,,44.36,44.47,6170,44.47,47.74916109,-103.35596410,2150.29
795,25677.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:42,,,,44.47,44.28,6180,44.28,47.74916220,-103.35614484,2148.19
796,25721.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:08,,,,44.28,44.16,6190,44.16,47.74916344,-103.35632490,2146.40
797,25734.10,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,03:27,3146,2265,0.636,12.31,31.85,6190,44.16,47.74916358,-103.35637490,2146.09
798,25765.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:19,,,,44.16,44.49,6200,44.49,47.74916401,-103.35650445,2144.74
799,25810.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:38,,,,44.49,44.37,6210,44.37,47.74916467,-103.35668525,2142.36
800,25854.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:08,,,,44.37,44.44,6220,44.44,47.74916483,-103.35686562,2140.92
801,25899.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:51,,,,44.44,44.46,6230,44.46,47.74916528,-103.35704646,2139.45
802,25943.71,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:32,,,,44.46,40.82,6240,40.82,47.74916671,-103.35722722,2137.24
803,25984.53,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:41,,,,40.82,44.53,6250,44.53,47.74916988,-103.35739322,2137.32
804,26001.84,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,05:05,3146,2265,0.636,17.31,27.22,6250,44.53,47.74917306,-103.35746345,2136.95
805,26009.95,Bend,22° 111D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:00,,,,25.42,19.11,6250,44.53,47.74917738,-103.35749579,2136.78
806,26029.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:12,,,,44.53,44.57,6260,44.57,47.74919589,-103.35756835,2136.33
807,26052.66,Bend,22° 94D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,02:52,,,,23.60,20.98,6260,44.57,47.74922716,-103.35765211,2135.53
808,26067.22,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,06:29,3146,2265,0.636,38.16,6.41,6260,44.57,47.74925461,-103.35769500,2135.26
809,26073.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:56,,,,44.57,8.73,6270,8.73,47.74926752,-103.35771272,2135.13
810,26082.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:48,,,,8.73,44.37,6280,44.37,47.74928508,-103.35773683,2134.96
811,26103.78,Bend,28° 86D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:00,,,,21.42,22.95,6280,44.37,47.74933246,-103.35778785,2134.35
812,26126.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:14,,,,44.37,44.40,6290,44.40,47.74939215,-103.35781670,2133.72
813,26145.47,Bend,16° 87D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:05,,,,18.73,25.66,6290,44.40,47.74944233,-103.35783205,2133.70
814,26171.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:05,,,,44.40,35.65,6300,35.65,47.74951286,-103.35783103,2133.02
815,26188.70,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.2,0.3,06:35,3145,2264,0.636,17.57,18.08,6300,35.65,47.74956095,-103.35782915,2132.62
816,26206.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:19,,,,35.65,44.53,6310,44.53,47.74961060,-103.35782760,2132.53
817,26251.31,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:56,,,,44.53,44.28,6320,44.28,47.74973283,-103.35782466,2132.40
818,26295.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:31,,,,44.28,44.72,6330,44.72,47.74985418,-103.35782270,2131.53
819,26297.07,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:28,3146,2265,0.636,1.48,43.23,6330,44.72,47.74985826,-103.35782264,2131.51
820,26323.54,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:26,3146,2265,0.636,27.95,16.76,6330,44.72,47.74993098,-103.35782167,2131.25
821,26340.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:11,,,,44.72,44.66,6340,44.66,47.74997707,-103.35782107,2131.02
822,26384.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:47,,,,44.66,44.39,6350,44.39,47.75009953,-103.35782107,2130.34
823,26429.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:02,,,,44.39,44.60,6360,44.60,47.75022144,-103.35782203,2130.84
824,26473.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:32,,,,44.60,44.84,6370,44.84,47.75034372,-103.35782374,2131.35
825,26518.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:29,,,,44.84,44.41,6380,44.41,47.75046680,-103.35782576,2132.21
826,26544.80,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,07:58,3146,2265,0.636,26.02,18.39,6380,44.41,47.75053809,-103.35782664,2133.06
827,26563.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:44,,,,44.41,44.79,6390,44.79,47.75058854,-103.35782748,2133.52
828,26584.64,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.3,02:47,3145,2265,0.636,21.45,23.34,6390,44.79,47.75064739,-103.35782861,2133.85
829,26607.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:32,,,,44.79,44.44,6400,44.44,47.75071146,-103.35782952,2134.06
830,26652.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:59,,,,44.44,44.44,6410,44.44,47.75083344,-103.35783046,2133.74
831,26696.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:36,,,,44.44,44.61,6420,44.61,47.75095536,-103.35783097,2133.18
832,26741.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:39,,,,44.61,44.65,6430,44.65,47.75107774,-103.35783154,2131.28
833,26786.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:12,,,,44.65,44.64,6440,44.64,47.75120006,-103.35783180,2129.21
834,26830.77,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:09,,,,44.64,44.52,6450,44.52,47.75132242,-103.35783212,2127.15
835,26875.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:53,,,,44.52,44.78,6460,44.78,47.75144463,-103.35783251,2125.76
836,26920.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:33,,,,44.78,43.96,6470,43.96,47.75156752,-103.35783416,2125.33
837,26963.15,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.5,0.5,08:24,3135,2257,0.638,43.09,0.88,6470,43.96,47.75168576,-103.35783589,2125.02
838,26964.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:55,,,,43.96,44.54,6480,44.54,47.75168809,-103.35783592,2125.01
839,27008.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:02,,,,44.54,44.53,6490,44.53,47.75181047,-103.35783792,2124.95
840,27053.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:04,,,,44.53,44.57,6500,44.57,47.75193254,-103.35783963,2125.58
841,27065.70,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,09:12,3146,2265,0.636,12.61,31.97,6500,44.57,47.75196711,-103.35784008,2125.79
842,27097.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:23,,,,44.57,44.53,6510,44.53,47.75205486,-103.35784164,2126.15
843,27142.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:38,,,,44.53,43.92,6520,43.92,47.75217705,-103.35784361,2127.05
844,27186.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:55,,,,43.92,44.60,6530,44.60,47.75229758,-103.35784490,2128.34
845,27230.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:17,,,,44.60,44.77,6540,44.77,47.75242004,-103.35784535,2129.33
846,27275.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:45,,,,44.77,44.52,6550,44.52,47.75254281,-103.35784642,2129.90
847,27320.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:41,,,,44.52,44.48,6560,44.48,47.75266497,-103.35784853,2130.05
848,27364.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:20,,,,44.48,8.05,6570,8.05,47.75278706,-103.35785100,2130.40
849,27372.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:25,,,,8.05,37.30,6580,37.30,47.75280917,-103.35785148,2130.38
850,27409.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:53,,,,37.30,44.45,6590,44.45,47.75291151,-103.35785354,2130.81
851,27431.15,Bend,18° 94D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:02,,,,21.31,23.15,6590,44.45,47.75296970,-103.35785978,2130.64
852,27454.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:51,,,,44.45,44.31,6600,44.31,47.75303015,-103.35788859,2130.70
853,27498.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:24,,,,44.31,44.65,6610,44.65,47.75314469,-103.35794907,2131.49
854,27543.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:12,,,,44.65,44.63,6620,44.63,47.75325995,-103.35801007,2132.65
855,27577.95,Bend,10° 104D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:16,,,,34.69,9.94,6620,44.63,47.75334884,-103.35806046,2133.42
856,27587.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:44,,,,44.63,44.74,6630,44.74,47.75337256,-103.35808026,2133.67
857,27632.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:11,,,,44.74,44.56,6640,44.56,47.75347176,-103.35818737,2135.35
858,27667.66,Bend,11° 90D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:05,,,,35.03,9.53,6640,44.56,47.75354595,-103.35827773,2136.52
859,27677.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:29,,,,44.56,44.78,6650,44.78,47.75356313,-103.35830685,2136.85
860,27685.82,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,07:26,3146,2265,0.636,8.64,36.14,6650,44.78,47.75357799,-103.35833419,2137.11
861,27715.01,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,07:14,3146,2265,0.636,37.82,6.96,6650,44.78,47.75362463,-103.35843084,2137.27
862,27720.78,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,06:41,3146,2265,0.636,43.60,1.18,6650,44.78,47.75363403,-103.35844967,2137.18
863,27721.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:25,,,,44.78,44.51,6660,44.51,47.75363595,-103.35845351,2137.16
864,27766.47,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:55,,,,44.51,44.76,6670,44.76,47.75370984,-103.35859772,2136.91
865,27811.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:53,,,,44.76,44.16,6680,44.16,47.75378656,-103.35873997,2137.06
866,27855.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:17,,,,44.16,44.48,6690,44.48,47.75386405,-103.35887828,2137.56
867,27899.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:34,,,,44.48,44.26,6700,44.26,47.75394328,-103.35901584,2138.10
868,27944.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:20,,,,44.26,44.56,6710,44.56,47.75402246,-103.35915230,2138.79
869,27988.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:46,,,,44.56,44.46,6720,44.46,47.75410197,-103.35929025,2139.11
870,28017.70,AGM 60,Two track,0.219,ERW,X52,"1,440",,,,,,,,,29.01,15.45,6720,44.46,47.75415951,-103.35937139,2140.06
871,28033.14,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:14,,,,44.46,28.39,6730,28.39,47.75419061,-103.35941390,2141.20
872,28061.54,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:14,,,,28.39,40.83,6740,40.83,47.75424759,-103.35949249,2142.65
873,28099.74,Ext Metal Loss Group,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.3,0.8,02:21,3144,2263,0.636,38.21,2.62,6740,40.83,47.75432428,-103.35959835,2144.16
874,28102.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:02,,,,40.83,44.60,6750,44.60,47.75432956,-103.35960561,2144.23
875,28146.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:17,,,,44.60,44.48,6760,44.48,47.75441951,-103.35972871,2145.66
876,28191.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:34,,,,44.48,44.00,6770,44.00,47.75450919,-103.35985129,2146.69
877,28235.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:16,,,,44.00,44.45,6780,44.45,47.75459737,-103.35997363,2147.16
878,28279.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:54,,,,44.45,44.47,6790,44.47,47.75468620,-103.36009774,2147.85
879,28324.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:32,,,,44.47,43.03,6800,43.03,47.75477487,-103.36022204,2148.28
880,28367.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:19,,,,43.03,44.48,6810,44.48,47.75486044,-103.36034243,2149.71
881,28411.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:07,,,,44.48,44.50,6820,44.50,47.75494844,-103.36046775,2150.79
882,28456.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:47,,,,44.50,44.38,6830,44.38,47.75503660,-103.36059298,2151.70
883,28500.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:21,,,,44.38,44.43,6840,44.43,47.75512428,-103.36071826,2153.63
884,28545.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:45,,,,44.43,43.89,6850,43.89,47.75521213,-103.36084332,2156.26
885,28589.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:31,,,,43.89,44.27,6860,44.27,47.75529927,-103.36096584,2159.20
886,28626.30,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,04:09,3146,2265,0.636,37.24,7.03,6860,44.27,47.75537331,-103.36106948,2162.22
887,28633.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:24,,,,44.27,44.68,6870,44.68,47.75538743,-103.36108904,2162.84
888,28663.22,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,09:39,3146,2265,0.636,29.90,14.78,6870,44.68,47.75544716,-103.36117167,2165.24
889,28678.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:16,,,,44.68,44.48,6880,44.48,47.75547676,-103.36121259,2166.63
890,28722.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:08,,,,44.48,44.54,6890,44.54,47.75556633,-103.36133473,2170.11
891,28728.74,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,09:25,3146,2265,0.636,6.25,38.29,6890,44.54,47.75557898,-103.36135181,2170.50
892,28758.04,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,09:27,3146,2265,0.636,35.55,8.99,6890,44.54,47.75563821,-103.36143208,2172.35
893,28762.75,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,09:26,3146,2265,0.636,40.26,4.28,6890,44.54,47.75564768,-103.36144496,2172.65
894,28767.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:58,,,,44.54,44.76,6900,44.76,47.75565634,-103.36145690,2172.89
895,28811.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:34,,,,44.76,44.35,6910,44.35,47.75574584,-103.36158133,2175.01
896,28833.50,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,08:40,3146,2265,0.636,21.71,22.63,6910,44.35,47.75578895,-103.36164205,2175.93
897,28856.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:44,,,,44.35,43.99,6920,43.99,47.75583391,-103.36170564,2176.91
898,28900.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:39,,,,43.99,44.55,6930,44.55,47.75592147,-103.36182841,2178.91
899,28911.45,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,09:02,3146,2265,0.636,11.32,33.23,6930,44.55,47.75594423,-103.36185990,2179.36
900,28911.93,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,09:01,3146,2265,0.636,11.80,32.75,6930,44.55,47.75594519,-103.36186123,2179.38
901,28921.57,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:57,3146,2265,0.636,21.44,23.11,6930,44.55,47.75596451,-103.36188797,2179.76
902,28942.24,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,09:14,3146,2265,0.636,42.12,2.43,6930,44.55,47.75600601,-103.36194527,2180.61
903,28944.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:14,,,,44.55,44.51,6940,44.51,47.75601085,-103.36195196,2180.71
904,28989.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:21,,,,44.51,44.37,6950,44.37,47.75610034,-103.36207520,2182.82
905,29033.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:19,,,,44.37,44.19,6960,44.19,47.75618912,-103.36219850,2184.62
906,29077.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:44,,,,44.19,44.58,6970,44.58,47.75627743,-103.36232166,2184.38
907,29122.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:21,,,,44.58,44.42,6980,44.42,47.75636697,-103.36244522,2185.09
908,29166.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:40,,,,44.42,44.51,6990,44.51,47.75645593,-103.36256845,2186.80
909,29211.06,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,07:39,3146,2265,0.636,44.31,0.19,6990,44.51,47.75654433,-103.36269228,2188.69
910,29211.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:05,,,,44.51,44.61,7000,44.61,47.75654471,-103.36269281,2188.70
911,29255.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:39,,,,44.61,44.57,7010,44.57,47.75663342,-103.36281754,2190.62
912,29300.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:21,,,,44.57,44.46,7020,44.46,47.75672079,-103.36294412,2192.15
913,29328.97,Bend,20° 99D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:09,,,,28.55,15.91,7020,44.46,47.75677940,-103.36302101,2193.35
914,29344.68,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.4,0.5,01:38,3140,2261,0.637,44.26,0.20,7020,44.46,47.75681770,-103.36304996,2193.62
915,29344.88,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:16,,,,44.46,44.38,7030,44.38,47.75681811,-103.36305023,2193.62
916,29389.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:51,,,,44.38,44.59,7040,44.59,47.75692983,-103.36312226,2194.01
917,29433.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:14,,,,44.59,41.56,7050,41.56,47.75704373,-103.36318885,2194.39
918,29452.71,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:23,3146,2265,0.636,18.86,22.70,7050,41.56,47.75709220,-103.36321575,2194.50
919,29456.53,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,08:48,3146,2265,0.636,22.68,18.88,7050,41.56,47.75710202,-103.36322119,2194.49
920,29461.89,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,08:26,3146,2265,0.636,28.04,13.52,7050,41.56,47.75711579,-103.36322883,2194.38
921,29475.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:06,,,,41.56,44.58,7060,44.58,47.75715048,-103.36324818,2194.04
922,29519.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:40,,,,44.58,44.03,7070,44.03,47.75726461,-103.36331343,2194.65
923,29564.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:55,,,,44.03,44.44,7080,44.44,47.75737716,-103.36337887,2195.54
924,29608.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:03,,,,44.44,44.63,7090,44.63,47.75748991,-103.36344743,2196.20
925,29641.69,Bend,12° 109D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:20,,,,33.22,11.41,7090,44.63,47.75757491,-103.36349666,2196.61
926,29653.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:28,,,,44.63,44.64,7100,44.64,47.75760542,-103.36350623,2196.44
927,29663.88,Bend,10° 96D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:04,,,,10.79,33.85,7100,44.64,47.75763468,-103.36351244,2196.29
928,29697.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:02,,,,44.64,43.97,7110,43.97,47.75772749,-103.36351439,2195.17
929,29741.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:33,,,,43.97,44.47,7120,44.47,47.75784819,-103.36351594,2193.23
930,29786.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:20,,,,44.47,44.53,7130,44.53,47.75796985,-103.36351799,2190.20
931,29830.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:07,,,,44.53,44.35,7140,44.35,47.75809189,-103.36351956,2188.05
932,29875.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:40,,,,44.35,44.31,7150,44.31,47.75821350,-103.36352234,2186.78
933,29919.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:16,,,,44.31,44.60,7160,44.60,47.75833499,-103.36352671,2185.11
934,29963.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:13,,,,44.60,44.51,7170,44.51,47.75845737,-103.36353092,2183.59
935,30008.47,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:16,,,,44.51,44.44,7180,44.44,47.75857926,-103.36353345,2181.10
936,30041.23,Close Metal Object,,0.219,ERW,X52,"1,440",,,1.2,3.3,04:27,,,,32.77,11.68,7180,44.44,47.75866882,-103.36353339,2178.24
937,30052.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:15,,,,44.44,44.37,7190,44.37,47.75870079,-103.36353297,2177.18
938,30097.27,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:09,,,,44.37,44.57,7200,44.57,47.75882212,-103.36353059,2173.48
939,30141.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:42,,,,44.57,44.24,7210,44.24,47.75894408,-103.36352972,2170.00
940,30186.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:50,,,,44.24,44.34,7220,44.34,47.75906524,-103.36352965,2167.00
941,30230.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:20,,,,44.34,44.16,7230,44.16,47.75918663,-103.36352796,2163.93
942,30240.65,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,06:29,3146,2265,0.636,10.24,33.92,7230,44.16,47.75921458,-103.36352722,2163.21
943,30245.03,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,07:58,3146,2265,0.636,14.62,29.54,7230,44.16,47.75922661,-103.36352694,2162.99
944,30245.50,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,06:59,3146,2265,0.636,15.08,29.08,7230,44.16,47.75922789,-103.36352692,2162.97
945,30248.13,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,06:36,3146,2265,0.636,17.72,26.44,7230,44.16,47.75923522,-103.36352676,2162.86
946,30258.64,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,08:39,3145,2264,0.636,28.22,15.93,7230,44.16,47.75926392,-103.36352616,2162.42
947,30263.49,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,08:15,3146,2265,0.636,33.07,11.09,7230,44.16,47.75927721,-103.36352588,2162.22
948,30274.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:46,,,,44.16,44.55,7240,44.55,47.75930771,-103.36352523,2161.75
949,30319.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:34,,,,44.55,44.28,7250,44.28,47.75942984,-103.36352220,2161.46
950,30363.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:05,,,,44.28,44.31,7260,44.31,47.75955128,-103.36351912,2162.40
951,30385.72,Bend,10° 148D Over Cold Bend,0.219,ERW,X52,"1,440",,,,,06:13,,,,22.32,21.98,7260,44.31,47.75961256,-103.36351845,2162.50
952,30407.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:30,,,,44.31,44.43,7270,44.43,47.75967253,-103.36351895,2160.03
953,30425.14,Bend,15° 132D Sag Cold Bend,0.219,ERW,X52,"1,440",,,,,11:50,,,,17.44,26.99,7270,44.43,47.75972023,-103.36351913,2159.48
954,30452.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:54,,,,44.43,35.15,7280,35.15,47.75979354,-103.36352135,2163.20
955,30487.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:54,,,,35.15,44.23,7290,44.23,47.75988967,-103.36352261,2165.49
956,30531.32,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,09:17,3146,2265,0.636,44.04,0.19,7290,44.23,47.76001058,-103.36352266,2165.46
957,30531.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:00,,,,44.23,44.40,7300,44.40,47.76001102,-103.36352266,2165.46
958,30575.90,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:54,,,,44.40,44.55,7310,44.55,47.76013287,-103.36352278,2165.98
959,30620.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:57,,,,44.55,44.69,7320,44.69,47.76025518,-103.36352246,2166.29
960,30655.99,Bend,10° 106D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:47,,,,35.54,9.15,7320,44.69,47.76035260,-103.36352323,2166.38
961,30665.14,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:37,,,,44.69,44.32,7330,44.32,47.76037745,-103.36352837,2166.34
962,30675.45,Bend,11° 91D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:19,,,,10.31,34.02,7330,44.32,47.76040511,-103.36353695,2166.33
963,30709.47,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:39,,,,44.32,44.61,7340,44.61,47.76049313,-103.36358362,2166.34
964,30737.95,Bend,20° 91D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:05,,,,28.49,16.13,7340,44.61,47.76056459,-103.36362962,2166.56
965,30754.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:14,,,,44.61,44.29,7350,44.29,47.76059931,-103.36367036,2166.92
966,30798.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:15,,,,44.29,44.43,7360,44.43,47.76069070,-103.36378898,2168.50
967,30816.30,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,03:45,3146,2265,0.636,17.94,26.50,7360,44.43,47.76072757,-103.36383723,2169.33
968,30824.60,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,03:45,3146,2265,0.636,26.24,18.19,7360,44.43,47.76074463,-103.36385945,2169.79
969,30842.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:27,,,,44.43,38.84,7370,38.84,47.76078220,-103.36390799,2170.49
970,30881.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:13,,,,38.84,44.56,7380,44.56,47.76086322,-103.36401073,2171.19
971,30911.39,Bend,12° 151D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,02:59,,,,29.76,14.80,7380,44.56,47.76092702,-103.36408606,2172.45
972,30926.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:24,,,,44.56,44.29,7390,44.29,47.76096230,-103.36411555,2173.03
973,30938.26,Bend,12° 117D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,02:51,,,,12.06,32.23,7390,44.29,47.76099231,-103.36413626,2173.19
974,30970.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:52,,,,44.29,44.35,7400,44.35,47.76107814,-103.36416654,2174.63
975,30993.32,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,06:28,3146,2265,0.636,22.83,21.52,7400,44.35,47.76114041,-103.36417343,2175.97
976,31002.03,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,05:36,3146,2265,0.636,31.54,12.81,7400,44.35,47.76116426,-103.36417363,2176.49
977,31014.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:55,,,,44.35,44.46,7410,44.46,47.76119944,-103.36417393,2177.16
978,31044.67,AGM 70,AGM on section line behind pad,0.219,ERW,X52,"1,440",,,,,,,,,29.83,14.63,7410,44.46,47.76128108,-103.36417470,2178.55
979,31059.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:38,,,,44.46,44.62,7420,44.62,47.76132132,-103.36417518,2179.00
980,31103.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:22,,,,44.62,44.37,7430,44.37,47.76144365,-103.36417646,2179.92
981,31148.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:23,,,,44.37,43.80,7440,43.80,47.76156557,-103.36417623,2179.58
982,31192.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:19,,,,43.80,44.48,7450,44.48,47.76168563,-103.36417332,2178.40
983,31236.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:23,,,,44.48,44.49,7460,44.49,47.76180749,-103.36417012,2175.63
984,31281.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:29,,,,44.49,44.15,7470,44.15,47.76192927,-103.36416823,2172.12
985,31325.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:40,,,,44.15,44.46,7480,44.46,47.76205044,-103.36416668,2172.91
986,31369.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:27,,,,44.46,44.54,7490,44.54,47.76217237,-103.36416624,2175.28
987,31414.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:34,,,,44.54,44.39,7500,44.39,47.76229449,-103.36416565,2176.99
988,31458.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:28,,,,44.39,44.24,7510,44.24,47.76241617,-103.36416401,2178.50
989,31502.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:18,,,,44.24,44.30,7520,44.30,47.76253742,-103.36416376,2180.99
990,31547.14,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:24,,,,44.30,44.38,7530,44.38,47.76265885,-103.36416498,2183.71
991,31591.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:22,,,,44.38,44.48,7540,44.48,47.76278026,-103.36416641,2187.02
992,31636.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:44,,,,44.48,44.55,7550,44.55,47.76290236,-103.36416692,2188.40
993,31680.54,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:01,,,,44.55,44.43,7560,44.43,47.76302443,-103.36416745,2189.78
994,31724.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:07,,,,44.43,44.34,7570,44.34,47.76314647,-103.36416700,2190.55
995,31769.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:41,,,,44.34,44.38,7580,44.38,47.76326821,-103.36416638,2191.53
996,31769.34,Weld Indication,,0.219,ERW,X52,"1,440",,,0.3,3.8,05:32,,,,0.03,44.36,7580,44.38,47.76326827,-103.36416638,2191.53
997,31813.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:05,,,,44.38,44.27,7590,44.27,47.76338986,-103.36416511,2193.05
998,31857.97,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:17,,,,44.27,44.07,7600,44.07,47.76351145,-103.36416452,2193.96
999,31902.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:31,,,,44.07,44.50,7610,44.50,47.76363225,-103.36416495,2195.68
1000,31946.53,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:24,,,,44.50,44.35,7620,44.35,47.76375390,-103.36416669,2199.34
1001,31946.60,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.4,04:52,3144,2264,0.636,0.07,44.29,7620,44.35,47.76375404,-103.36416670,2199.34
1002,31990.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:40,,,,44.35,44.37,7630,44.37,47.76387423,-103.36416838,2205.87
1003,32035.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:59,,,,44.37,44.36,7640,44.36,47.76399592,-103.36416880,2207.05
1004,32079.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:35,,,,44.36,44.46,7650,44.46,47.76411764,-103.36416889,2205.50
1005,32124.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:14,,,,44.46,44.50,7660,44.50,47.76423952,-103.36416976,2203.98
1006,32168.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:43,,,,44.50,44.54,7670,44.54,47.76436172,-103.36417158,2203.01
1007,32213.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:04,,,,44.54,44.43,7680,44.43,47.76448394,-103.36417226,2203.17
1008,32257.54,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:13,,,,44.43,44.40,7690,44.40,47.76460585,-103.36417382,2204.78
1009,32301.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:30,,,,44.40,44.76,7700,44.76,47.76472753,-103.36417521,2207.03
1010,32329.03,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,03:39,3146,2265,0.636,27.09,17.67,7700,44.76,47.76480180,-103.36417615,2208.50
1011,32335.24,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.3,03:33,3145,2265,0.636,33.30,11.46,7700,44.76,47.76481888,-103.36417630,2208.86
1012,32346.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:19,,,,44.76,44.46,7710,44.46,47.76485025,-103.36417656,2209.52
1013,32391.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:30,,,,44.46,44.79,7720,44.79,47.76497188,-103.36417818,2212.06
1014,32435.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:04,,,,44.79,44.33,7730,44.33,47.76509489,-103.36417986,2214.21
1015,32480.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:32,,,,44.33,43.83,7740,43.83,47.76521643,-103.36418072,2216.30
1016,32524.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:54,,,,43.83,44.22,7750,44.22,47.76533649,-103.36418171,2218.84
1017,32568.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:19,,,,44.22,44.25,7760,44.25,47.76545759,-103.36418328,2220.99
1018,32612.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:31,,,,44.25,44.21,7770,44.21,47.76557898,-103.36418567,2223.26
1019,32656.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:38,,,,44.21,44.54,7780,44.54,47.76570018,-103.36418836,2224.94
1020,32659.90,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,05:19,3146,2265,0.636,3.11,41.43,7780,44.54,47.76570868,-103.36418859,2225.12
1021,32668.41,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,05:48,3146,2265,0.636,11.62,32.92,7780,44.54,47.76573198,-103.36418924,2225.62
1022,32686.14,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.3,05:06,3144,2264,0.636,29.35,15.18,7780,44.54,47.76578060,-103.36419057,2226.69
1023,32686.26,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.4,04:58,3141,2262,0.637,29.47,15.07,7780,44.54,47.76578096,-103.36419058,2226.70
1024,32694.39,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,05:13,3146,2265,0.636,37.60,6.94,7780,44.54,47.76580313,-103.36419112,2227.29
1025,32698.87,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,05:08,3146,2265,0.636,42.08,2.46,7780,44.54,47.76581543,-103.36419143,2227.61
1026,32701.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:52,,,,44.54,44.37,7790,44.37,47.76582219,-103.36419158,2227.81
1027,32745.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:27,,,,44.37,44.44,7800,44.44,47.76594351,-103.36419371,2231.57
1028,32790.14,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:42,,,,44.44,44.44,7810,44.44,47.76606515,-103.36419520,2235.01
1029,32834.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:43,,,,44.44,44.59,7820,44.59,47.76618664,-103.36419699,2238.75
1030,32879.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:07,,,,44.59,44.41,7830,44.41,47.76630865,-103.36419902,2242.10
1031,32923.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:20,,,,44.41,44.49,7840,44.49,47.76643017,-103.36420013,2245.64
1032,32968.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:06,,,,44.49,44.39,7850,44.39,47.76655200,-103.36420038,2248.71
1033,32982.53,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,09:13,3146,2265,0.636,14.47,29.93,7850,44.39,47.76659166,-103.36420039,2249.64
1034,32983.89,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,08:54,3145,2264,0.636,15.83,28.56,7850,44.39,47.76659535,-103.36420039,2249.73
1035,32998.83,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:33,3146,2265,0.636,30.77,13.62,7850,44.39,47.76663628,-103.36420076,2250.92
1036,33006.52,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.3,09:17,3145,2265,0.636,38.46,5.93,7850,44.39,47.76665730,-103.36420098,2251.56
1037,33012.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:08,,,,44.39,44.61,7860,44.61,47.76667343,-103.36420124,2252.09
1038,33035.78,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.3,04:51,3145,2264,0.636,23.33,21.28,7860,44.61,47.76673719,-103.36420228,2254.18
1039,33046.41,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,04:40,3145,2264,0.636,33.96,10.66,7860,44.61,47.76676615,-103.36420270,2255.22
1040,33057.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:23,,,,44.61,44.52,7870,44.52,47.76679527,-103.36420310,2256.31
1041,33074.64,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.3,09:20,3145,2264,0.636,17.57,26.95,7870,44.52,47.76684325,-103.36420369,2258.18
1042,33074.78,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,09:24,3146,2265,0.636,17.72,26.80,7870,44.52,47.76684369,-103.36420370,2258.19
1043,33074.93,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,09:16,3145,2264,0.636,17.87,26.65,7870,44.52,47.76684404,-103.36420370,2258.21
1044,33078.38,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,09:06,3145,2264,0.636,21.32,23.20,7870,44.52,47.76685352,-103.36420382,2258.57
1045,33085.42,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.5,09:32,3143,2263,0.636,28.35,16.17,7870,44.52,47.76687275,-103.36420406,2259.32
1046,33088.71,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.4,09:07,3144,2264,0.636,31.64,12.88,7870,44.52,47.76688174,-103.36420423,2259.65
1047,33097.64,Int Metal Loss Group,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,1.2,0.5,09:17,3083,2219,0.649,40.58,3.94,7870,44.52,47.76690611,-103.36420479,2260.52
1048,33101.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:10,,,,44.52,44.48,7880,44.48,47.76691681,-103.36420504,2260.90
1049,33104.71,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,04:58,3146,2265,0.636,3.12,41.35,7880,44.48,47.76692535,-103.36420524,2261.20
1050,33110.05,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,04:49,3146,2265,0.636,8.46,36.01,7880,44.48,47.76693994,-103.36420557,2261.72
1051,33119.23,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,04:18,3145,2264,0.636,17.65,26.83,7880,44.48,47.76696503,-103.36420615,2262.63
1052,33146.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:13,,,,44.48,44.38,7890,44.38,47.76703835,-103.36420772,2265.14
1053,33190.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:15,,,,44.38,44.52,7900,44.52,47.76715987,-103.36420990,2267.47
1054,33234.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:49,,,,44.52,44.43,7910,44.43,47.76728197,-103.36421296,2265.98
1055,33262.48,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,07:41,3146,2265,0.636,27.53,16.90,7910,44.43,47.76735737,-103.36421455,2263.88
1056,33279.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:51,,,,44.43,44.22,7920,44.22,47.76740368,-103.36421542,2263.43
1057,33323.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:32,,,,44.22,44.43,7930,44.43,47.76752497,-103.36421593,2265.05
1058,33368.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:27,,,,44.43,44.19,7940,44.19,47.76764683,-103.36421508,2266.99
1059,33412.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:49,,,,44.19,44.43,7950,44.43,47.76776814,-103.36421487,2265.67
1060,33456.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:56,,,,44.43,44.43,7960,44.43,47.76788991,-103.36421627,2263.73
1061,33501.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:41,,,,44.43,35.69,7970,35.69,47.76801171,-103.36421834,2261.35
1062,33536.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:50,,,,35.69,8.99,7980,8.99,47.76810970,-103.36422399,2260.01
1063,33545.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:18,,,,8.99,44.58,7990,44.58,47.76813425,-103.36422595,2259.69
1064,33554.14,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.3,08:04,3145,2264,0.636,8.37,36.22,7990,44.58,47.76815713,-103.36422826,2259.51
1065,33561.81,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,08:05,3145,2264,0.636,16.03,28.55,7990,44.58,47.76817807,-103.36423173,2259.40
1066,33568.35,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,08:17,3146,2265,0.636,22.57,22.01,7990,44.58,47.76819561,-103.36423716,2259.41
1067,33571.08,Bend,21° 108D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:21,,,,25.30,19.28,7990,44.58,47.76820287,-103.36424008,2259.45
1068,33579.65,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:16,3146,2265,0.636,33.87,10.71,7990,44.58,47.76822503,-103.36425155,2259.69
1069,33590.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:34,,,,44.58,44.42,8000,44.42,47.76825183,-103.36426930,2260.14
1070,33615.67,Bend,21° 109D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:21,,,,25.32,19.11,8000,44.42,47.76831211,-103.36431998,2261.14
1071,33634.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:14,,,,44.42,44.37,8010,44.37,47.76834993,-103.36437324,2262.75
1072,33657.19,Bend,21° 98D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:54,,,,22.41,21.96,8010,44.37,47.76838859,-103.36444330,2264.99
1073,33679.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:18,,,,44.37,8.07,8020,8.07,47.76841347,-103.36452424,2266.81
1074,33687.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:46,,,,8.07,26.91,8030,26.91,47.76842176,-103.36455466,2267.42
1075,33698.93,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.3,07:26,3145,2265,0.636,11.71,15.19,8030,26.91,47.76843362,-103.36459872,2268.54
1076,33703.76,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,07:17,3146,2265,0.636,16.54,10.37,8030,26.91,47.76843851,-103.36461690,2269.04
1077,33704.97,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,07:23,3146,2265,0.636,17.75,9.16,8030,26.91,47.76843970,-103.36462134,2269.16
1078,33714.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:46,,,,26.91,36.23,8040,36.23,47.76844891,-103.36465588,2269.97
1079,33739.05,Bend,11° 106D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:02,,,,24.92,11.31,8040,36.23,47.76847235,-103.36475086,2271.72
1080,33750.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:35,,,,36.23,44.58,8050,44.58,47.76847860,-103.36479595,2272.49
1081,33794.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:36,,,,44.58,44.37,8060,44.37,47.76848601,-103.36497646,2275.20
1082,33804.89,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,04:45,3147,2266,0.636,9.96,34.41,8060,44.37,47.76848684,-103.36501672,2276.04
1083,33839.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:25,,,,44.37,7.23,8070,7.23,47.76849018,-103.36515612,2279.15
1084,33846.53,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:39,,,,7.23,44.47,8080,44.47,47.76849120,-103.36518540,2279.81
1085,33851.18,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,04:33,3146,2265,0.636,4.65,39.82,8080,44.47,47.76849185,-103.36520416,2280.23
1086,33854.89,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:03,3146,2265,0.636,8.36,36.10,8080,44.47,47.76849238,-103.36521928,2280.57
1087,33866.42,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.2,0.4,04:03,3145,2264,0.636,19.89,24.58,8080,44.47,47.76849411,-103.36526592,2281.52
1088,33867.06,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.4,0.3,03:48,3142,2262,0.637,20.53,23.94,8080,44.47,47.76849421,-103.36526843,2281.57
1089,33885.82,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,03:56,3146,2265,0.636,39.29,5.18,8080,44.47,47.76849714,-103.36534451,2283.01
1090,33891.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:12,,,,44.47,44.44,8090,44.44,47.76849793,-103.36536559,2283.40
1091,33935.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:45,,,,44.44,44.66,8100,44.66,47.76850340,-103.36554547,2287.33
1092,33980.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:06,,,,44.66,44.40,8110,44.40,47.76850785,-103.36572596,2292.74
1093,34024.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:05,,,,44.40,44.23,8120,44.23,47.76851214,-103.36590490,2298.67
1094,34068.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:57,,,,44.23,44.53,8130,44.53,47.76851418,-103.36608441,2300.25
1095,34113.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:29,,,,44.53,44.46,8140,44.46,47.76851378,-103.36626537,2296.82
1096,34157.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:44,,,,44.46,44.60,8150,44.60,47.76851409,-103.36644612,2293.93
1097,34202.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:26,,,,44.60,44.16,8160,44.16,47.76851603,-103.36662744,2291.20
1098,34246.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:21,,,,44.16,44.56,8170,44.56,47.76851848,-103.36680691,2288.87
1099,34291.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:48,,,,44.56,44.60,8180,44.60,47.76852063,-103.36698821,2286.85
1100,34335.64,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:45,,,,44.60,44.60,8190,44.60,47.76852279,-103.36716953,2284.46
1101,34380.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:02,,,,44.60,44.65,8200,44.65,47.76852557,-103.36735064,2281.04
1102,34424.90,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:53,,,,44.65,44.29,8210,44.29,47.76852658,-103.36753187,2277.08
1103,34469.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:41,,,,44.29,44.84,8220,44.84,47.76852802,-103.36771087,2271.94
1104,34514.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:27,,,,44.84,44.82,8230,44.82,47.76852911,-103.36789145,2265.17
1105,34558.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:18,,,,44.82,44.83,8240,44.83,47.76852973,-103.36807319,2260.98
1106,34603.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:30,,,,44.83,44.75,8250,44.75,47.76853064,-103.36825565,2260.18
1107,34648.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:27,,,,44.75,44.41,8260,44.41,47.76853179,-103.36843746,2262.71
1108,34692.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:13,,,,44.41,44.37,8270,44.37,47.76853323,-103.36861714,2267.60
1109,34737.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:35,,,,44.37,44.46,8280,44.46,47.76853475,-103.36879624,2273.38
1110,34781.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:44,,,,44.46,41.23,8290,41.23,47.76853640,-103.36897578,2278.80
1111,34822.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:30,,,,41.23,44.00,8300,44.00,47.76853782,-103.36914239,2283.87
1112,34866.89,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,44.00,1.57,8310,1.57,47.76854253,-103.36931959,2288.36
1113,34867.70,Bend,45° 3D Right Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,02:22,,,,0.81,0.76,8310,1.57,47.76854408,-103.36932205,2288.47
1114,34868.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:27,,,,1.57,22.85,8320,22.85,47.76854558,-103.36932417,2288.57
1115,34891.31,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:18,,,,22.85,34.68,8330,34.68,47.76859058,-103.36938772,2291.75
1116,34926.00,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,34.68,1.55,8340,1.55,47.76866026,-103.36948091,2296.05
1117,34926.75,Bend,45° 3D Right Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,02:52,,,,0.75,0.79,8340,1.55,47.76866230,-103.36948086,2296.07
1118,34927.54,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:47,,,,1.55,10.16,8350,10.16,47.76866448,-103.36948081,2296.09
1119,34937.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:47,,,,10.16,33.74,8360,33.74,47.76869229,-103.36948009,2296.33
1120,34971.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:00,,,,33.74,44.71,8370,44.71,47.76878495,-103.36947823,2297.36
1121,35016.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:35,,,,44.71,40.02,8380,40.02,47.76890754,-103.36947818,2296.56
1122,35056.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:43,,,,40.02,44.57,8390,44.57,47.76901732,-103.36948009,2294.81
1123,35100.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:26,,,,44.57,44.63,8400,44.63,47.76913960,-103.36948038,2295.87
1124,35145.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:53,,,,44.63,44.62,8410,44.62,47.76926160,-103.36947781,2299.72
1125,35189.97,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:26,,,,44.62,44.70,8420,44.70,47.76938333,-103.36947435,2304.53
1126,35234.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:46,,,,44.70,44.82,8430,44.82,47.76950561,-103.36947142,2308.10
1127,35279.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:39,,,,44.82,44.39,8440,44.39,47.76962851,-103.36947130,2309.43
1128,35323.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:07,,,,44.39,44.74,8450,44.74,47.76975039,-103.36947421,2308.52
1129,35368.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:24,,,,44.74,44.64,8460,44.64,47.76987302,-103.36947711,2309.07
1130,35413.27,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:03,,,,44.64,44.50,8470,44.50,47.76999517,-103.36947905,2312.62
1131,35457.77,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:20,,,,44.50,44.64,8480,44.64,47.77011696,-103.36948099,2316.06
1132,35502.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:00,,,,44.64,44.65,8490,44.65,47.77023911,-103.36948295,2318.92
1133,35547.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:26,,,,44.65,44.82,8500,44.82,47.77036160,-103.36948285,2317.03
1134,35591.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:59,,,,44.82,44.67,8510,44.67,47.77048402,-103.36948284,2312.89
1135,35596.13,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,07:50,3146,2265,0.636,4.26,40.41,8510,44.67,47.77049570,-103.36948281,2312.52
1136,35601.67,Int Metal Loss Group,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,1.3,1.1,08:32,3063,2205,0.653,9.79,34.88,8510,44.67,47.77051088,-103.36948276,2312.06
