Item Number,Odometer Distance (ft.),Feature,Comments,Wall Thickness (in.),Pipe Type,Pipe Grade,MOP (psi),Depth (%),Depth (in.),LENGTH (in.),WIDTH (in.),ORIENTATION (o'clock),Burst Pressure (MB31G - psi),Safe Burst (MB31G - psi),ERF_MB31G,Distance to U/S Weld (ft.),Distance to D/S Weld (ft.),Joint Number,Joint Length (ft.),Latitiude (°),Longitude (°),Elevation (ft.)
1137,35603.70,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:45,3146,2265,0.636,11.83,32.84,8510,44.67,47.77051646,-103.36948274,2311.90
1138,35605.83,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,08:36,3145,2264,0.636,13.96,30.71,8510,44.67,47.77052224,-103.36948271,2311.72
1139,35615.83,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,08:33,3146,2265,0.636,23.95,20.72,8510,44.67,47.77054959,-103.36948261,2310.91
1140,35636.54,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:32,,,,44.67,44.41,8520,44.41,47.77060632,-103.36948241,2309.27
1141,35680.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:01,,,,44.41,44.98,8530,44.98,47.77072800,-103.36948216,2306.41
1142,35725.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:19,,,,44.98,44.69,8540,44.69,47.77085142,-103.36948261,2304.71
1143,35770.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:52,,,,44.69,44.55,8550,44.55,47.77097412,-103.36948207,2305.05
1144,35815.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:41,,,,44.55,44.46,8560,44.46,47.77109607,-103.36948104,2308.17
1145,35859.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:08,,,,44.46,25.85,8570,25.85,47.77121750,-103.36948008,2311.76
1146,35885.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:41,,,,25.85,44.62,8580,44.62,47.77128831,-103.36947874,2314.03
1147,35930.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:22,,,,44.62,44.60,8590,44.60,47.77141029,-103.36947653,2317.23
1148,35974.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:05,,,,44.60,44.37,8600,44.37,47.77153253,-103.36947547,2320.15
1149,35987.81,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,04:37,3146,2265,0.636,13.11,31.26,8600,44.37,47.77156846,-103.36947555,2321.27
1150,35991.27,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:38,3146,2265,0.636,16.57,27.81,8600,44.37,47.77157782,-103.36947556,2321.59
1151,36019.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:51,,,,44.37,26.05,8610,26.05,47.77165399,-103.36947496,2323.55
1152,36045.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:40,,,,26.05,26.80,8620,26.80,47.77172543,-103.36947315,2324.08
1153,36071.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:02,,,,26.80,5.01,8630,5.01,47.77179908,-103.36947155,2324.03
1154,36076.93,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:41,,,,5.01,30.36,8640,30.36,47.77181276,-103.36947143,2323.99
1155,36107.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:40,,,,30.36,31.41,8650,31.41,47.77189607,-103.36947145,2323.51
1156,36138.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:40,,,,31.41,31.92,8660,31.92,47.77198242,-103.36947129,2322.97
1157,36170.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:35,,,,31.92,27.33,8670,27.33,47.77206999,-103.36947073,2322.53
1158,36175.25,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,04:37,3146,2265,0.636,4.63,22.70,8670,27.33,47.77208269,-103.36947062,2322.46
1159,36193.70,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",15,0.033,0.2,0.3,04:55,3146,2265,0.636,23.08,4.25,8670,27.33,47.77213337,-103.36947005,2322.23
1160,36197.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:28,,,,27.33,27.72,8680,27.72,47.77214495,-103.36946992,2322.14
1161,36225.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:52,,,,27.72,27.40,8690,27.40,47.77222107,-103.36946895,2321.52
1162,36253.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,05:54,,,,27.40,28.07,8700,28.07,47.77229630,-103.36946766,2320.72
1163,36281.14,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:19,,,,28.07,44.52,8710,44.52,47.77237324,-103.36946728,2319.93
1164,36325.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:51,,,,44.52,44.75,8720,44.75,47.77249536,-103.36946719,2317.88
1165,36370.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:24,,,,44.75,44.84,8730,44.84,47.77261819,-103.36946757,2316.66
1166,36415.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:37,,,,44.84,44.81,8740,44.81,47.77274128,-103.36946830,2315.79
1167,36460.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:09,,,,44.81,44.59,8750,44.59,47.77286427,-103.36946791,2314.68
1168,36504.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:50,,,,44.59,44.45,8760,44.45,47.77298659,-103.36946763,2313.48
1169,36549.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:25,,,,44.45,44.82,8770,44.82,47.77310869,-103.36946838,2311.97
1170,36593.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:20,,,,44.82,44.48,8780,44.48,47.77323156,-103.36946950,2309.97
1171,36638.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:15,,,,44.48,44.51,8790,44.51,47.77335364,-103.36947032,2308.58
1172,36682.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:08,,,,44.51,44.53,8800,44.53,47.77347580,-103.36947068,2307.74
1173,36727.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:33,,,,44.53,44.71,8810,44.71,47.77359782,-103.36947142,2305.67
1174,36772.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:28,,,,44.71,44.70,8820,44.70,47.77372043,-103.36947172,2302.69
1175,36816.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:37,,,,44.70,43.94,8830,43.94,47.77384289,-103.36947208,2299.44
1176,36860.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:26,,,,43.94,44.44,8840,44.44,47.77396312,-103.36947208,2295.99
1177,36905.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:05,,,,44.44,44.47,8850,44.47,47.77408482,-103.36947086,2292.71
1178,36930.45,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,03:59,3145,2264,0.636,25.21,19.26,8850,44.47,47.77415377,-103.36947038,2290.62
1179,36930.81,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,03:49,3146,2265,0.636,25.58,18.89,8850,44.47,47.77415484,-103.36947037,2290.58
1180,36949.71,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:48,,,,44.47,44.77,8860,44.77,47.77420652,-103.36947000,2289.24
1181,36994.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:16,,,,44.77,44.37,8870,44.37,47.77432926,-103.36946962,2286.40
1182,37038.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:37,,,,44.37,44.49,8880,44.49,47.77445082,-103.36946979,2288.45
1183,37083.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:43,,,,44.49,40.29,8890,40.29,47.77457280,-103.36946916,2290.75
1184,37123.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:54,,,,40.29,41.99,8900,41.99,47.77468323,-103.36946936,2292.72
1185,37165.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:58,,,,41.99,44.36,8910,44.36,47.77479853,-103.36946961,2293.08
1186,37209.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:15,,,,44.36,44.63,8920,44.63,47.77492028,-103.36947022,2291.09
1187,37241.61,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",22,0.048,0.3,0.5,09:43,3137,2259,0.638,31.63,13.00,8920,44.63,47.77500698,-103.36947083,2289.48
1188,37254.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:44,,,,44.63,44.55,8930,44.55,47.77504265,-103.36947114,2288.77
1189,37271.78,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,04:52,3146,2265,0.636,17.17,27.39,8930,44.55,47.77508968,-103.36947145,2287.98
1190,37272.00,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",17,0.037,0.3,0.5,04:56,3140,2261,0.637,17.39,27.17,8930,44.55,47.77509031,-103.36947146,2287.97
1191,37299.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:52,,,,44.55,44.55,8940,44.55,47.77516484,-103.36947144,2286.89
1192,37343.71,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:01,,,,44.55,40.63,8950,40.63,47.77528707,-103.36947056,2285.41
1193,37384.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:54,,,,40.63,37.42,8960,37.42,47.77539863,-103.36946901,2284.19
1194,37421.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:57,,,,37.42,44.57,8970,44.57,47.77550132,-103.36946756,2282.71
1195,37466.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:23,,,,44.57,44.59,8980,44.59,47.77562356,-103.36946545,2281.63
1196,37510.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:01,,,,44.59,44.48,8990,44.48,47.77574578,-103.36946221,2280.27
1197,37551.31,AGM 80,Lease Rd crossing,0.219,ERW,X52,"1,440",,,,,,,,,40.38,4.10,8990,44.48,47.77585676,-103.36946079,2279.52
1198,37555.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:59,,,,44.48,44.59,9000,44.59,47.77586802,-103.36946065,2279.44
1199,37600.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:48,,,,44.59,44.45,9010,44.45,47.77599043,-103.36946162,2279.59
1200,37644.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:49,,,,44.45,34.99,9020,34.99,47.77611251,-103.36946290,2279.52
1201,37679.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:36,,,,34.99,44.61,9030,44.61,47.77620849,-103.36946533,2279.22
1202,37724.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:08,,,,44.61,44.52,9040,44.52,47.77633083,-103.36946881,2276.99
1203,37768.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:35,,,,44.52,44.75,9050,44.75,47.77645281,-103.36946900,2273.87
1204,37813.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:27,,,,44.75,44.86,9060,44.86,47.77657558,-103.36946918,2271.72
1205,37858.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:11,,,,44.86,26.50,9070,26.50,47.77669871,-103.36946937,2270.36
1206,37884.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:07,,,,26.50,25.46,9080,25.46,47.77677154,-103.36946912,2270.06
1207,37910.14,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:51,,,,25.46,26.76,9090,26.76,47.77684129,-103.36946858,2270.48
1208,37936.90,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:12,,,,26.76,27.74,9100,27.74,47.77691488,-103.36946817,2271.33
1209,37953.30,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.4,08:37,3145,2265,0.636,16.40,11.34,9100,27.74,47.77695977,-103.36946803,2271.82
1210,37953.52,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",17,0.037,0.2,0.4,06:03,3145,2265,0.636,16.62,11.11,9100,27.74,47.77696041,-103.36946803,2271.82
1211,37964.64,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:25,,,,27.74,29.36,9110,29.36,47.77699094,-103.36946817,2272.08
1212,37993.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:05,,,,29.36,32.73,9120,32.73,47.77707152,-103.36946969,2272.51
1213,38026.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:34,,,,32.73,30.33,9130,30.33,47.77716135,-103.36946963,2272.37
1214,38057.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:42,,,,30.33,30.23,9140,30.23,47.77724467,-103.36946896,2272.23
1215,38087.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:48,,,,30.23,30.63,9150,30.63,47.77732767,-103.36946731,2272.24
1216,38117.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:46,,,,30.63,31.45,9160,31.45,47.77741172,-103.36946640,2271.81
1217,38149.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:27,,,,31.45,44.58,9170,44.58,47.77749809,-103.36946644,2271.54
1218,38193.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:02,,,,44.58,44.57,9180,44.57,47.77762057,-103.36946617,2271.35
1219,38238.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:52,,,,44.57,44.60,9190,44.60,47.77774289,-103.36946558,2270.96
1220,38283.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:25,,,,44.60,44.43,9200,44.43,47.77786530,-103.36946394,2271.03
1221,38327.54,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:42,,,,44.43,44.80,9210,44.80,47.77798740,-103.36946327,2270.33
1222,38372.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:09,,,,44.80,44.79,9220,44.79,47.77811037,-103.36946286,2269.30
1223,38417.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:06,,,,44.79,44.67,9230,44.67,47.77823337,-103.36946202,2268.79
1224,38461.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:47,,,,44.67,43.98,9240,43.98,47.77835603,-103.36946206,2268.71
1225,38476.26,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",15,0.033,0.2,0.3,08:39,3144,2264,0.636,14.46,29.53,9240,43.98,47.77839574,-103.36946192,2268.70
1226,38505.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:28,,,,43.98,44.54,9250,44.54,47.77847677,-103.36946190,2268.62
1227,38550.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:06,,,,44.54,44.53,9260,44.53,47.77859899,-103.36946122,2269.55
1228,38594.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:44,,,,44.53,41.98,9270,41.98,47.77872129,-103.36946050,2270.42
1229,38636.83,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:11,,,,41.98,44.66,9280,44.66,47.77883648,-103.36946113,2271.46
1230,38681.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:29,,,,44.66,44.51,9290,44.51,47.77895901,-103.36946181,2272.97
1231,38726.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:46,,,,44.51,44.13,9300,44.13,47.77908120,-103.36946203,2273.84
1232,38770.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:19,,,,44.13,44.78,9310,44.78,47.77920238,-103.36946258,2274.95
1233,38814.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:05,,,,44.78,44.66,9320,44.66,47.77932530,-103.36946295,2275.97
1234,38859.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:20,,,,44.66,44.81,9330,44.81,47.77944782,-103.36946321,2276.64
1235,38904.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:08,,,,44.81,44.63,9340,44.63,47.77957090,-103.36946373,2276.22
1236,38949.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:12,,,,44.63,44.68,9350,44.68,47.77969334,-103.36946331,2275.39
1237,38993.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:32,,,,44.68,43.54,9360,43.54,47.77981609,-103.36946237,2276.71
1238,39037.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:25,,,,43.54,44.26,9370,44.26,47.77993564,-103.36946141,2277.12
1239,39081.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:32,,,,44.26,44.64,9380,44.64,47.78005715,-103.36946137,2276.27
1240,39126.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:58,,,,44.64,44.22,9390,44.22,47.78017961,-103.36946248,2275.01
1241,39170.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:13,,,,44.22,44.83,9400,44.83,47.78030102,-103.36946372,2273.15
1242,39181.85,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,1.0,0.6,06:49,3111,2240,0.643,11.51,33.32,9400,44.83,47.78033256,-103.36946399,2272.54
1243,39198.93,Ext Metal Loss,Manufacturing Related; At Seam,0.219,ERW,X52,"1,440",30,0.066,0.9,0.7,02:00,3040,2189,0.658,28.59,16.24,9400,44.83,47.78037940,-103.36946439,2271.62
1244,39215.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:40,,,,44.83,44.72,9410,44.72,47.78042394,-103.36946502,2270.73
1245,39259.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:16,,,,44.72,44.81,9420,44.81,47.78054644,-103.36946629,2267.80
1246,39304.47,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.6,0.6,10:13,3133,2256,0.638,44.57,0.24,9420,44.81,47.78066854,-103.36946846,2264.83
1247,39304.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:33,,,,44.81,44.54,9430,44.54,47.78066917,-103.36946848,2264.81
1248,39349.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:30,,,,44.54,44.68,9440,44.68,47.78079103,-103.36947081,2260.92
1249,39393.93,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:39,,,,44.68,44.65,9450,44.65,47.78091329,-103.36947155,2256.69
1250,39438.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:03,,,,44.65,44.14,9460,44.14,47.78103496,-103.36947226,2251.46
1251,39482.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:40,,,,44.14,44.88,9470,44.88,47.78115513,-103.36947309,2245.47
1252,39527.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:33,,,,44.88,44.58,9480,44.58,47.78127740,-103.36947440,2239.73
1253,39572.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:51,,,,44.58,44.16,9490,44.16,47.78139931,-103.36947544,2235.54
1254,39590.83,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.4,06:44,3145,2265,0.636,18.65,25.51,9490,44.16,47.78145039,-103.36947576,2234.02
1255,39616.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:05,,,,44.16,44.35,9500,44.35,47.78152024,-103.36947559,2231.83
1256,39660.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:54,,,,44.35,44.56,9510,44.56,47.78164166,-103.36947534,2228.66
1257,39705.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:04,,,,44.56,44.55,9520,44.55,47.78176362,-103.36947794,2224.83
1258,39722.54,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",17,0.037,0.4,0.5,11:01,3133,2256,0.638,17.29,27.26,9520,44.55,47.78181080,-103.36947877,2222.93
1259,39749.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:24,,,,44.55,44.34,9530,44.34,47.78188521,-103.36948049,2219.92
1260,39768.03,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.5,0.5,05:17,3138,2260,0.637,18.23,26.10,9530,44.34,47.78193510,-103.36948091,2218.43
1261,39777.26,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.7,0.6,05:24,3122,2248,0.641,27.46,16.87,9530,44.34,47.78196041,-103.36948086,2217.82
1262,39794.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:15,,,,44.34,43.89,9540,43.89,47.78200658,-103.36948020,2216.73
1263,39838.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:20,,,,43.89,44.36,9550,44.36,47.78212702,-103.36947730,2215.24
1264,39882.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:42,,,,44.36,44.67,9560,44.67,47.78224885,-103.36947375,2213.97
1265,39927.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:18,,,,44.67,44.60,9570,44.60,47.78237131,-103.36947056,2212.17
1266,39971.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:50,,,,44.60,44.60,9580,44.60,47.78249361,-103.36946667,2214.15
1267,40016.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:39,,,,44.60,44.12,9590,44.12,47.78261435,-103.36946299,2221.08
1268,40060.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:37,,,,44.12,44.47,9600,44.47,47.78273363,-103.36946062,2228.35
1269,40104.83,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:12,,,,44.47,44.31,9610,44.31,47.78285417,-103.36946184,2235.34
1270,40149.14,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:40,,,,44.31,44.50,9620,44.50,47.78297444,-103.36946491,2241.98
1271,40166.06,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,10:58,3146,2265,0.636,16.91,27.59,9620,44.50,47.78302025,-103.36946578,2244.80
1272,40193.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:08,,,,44.50,44.63,9630,44.63,47.78309508,-103.36946743,2249.07
1273,40238.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:13,,,,44.63,42.24,9640,42.24,47.78321643,-103.36947102,2255.16
1274,40264.34,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.4,0.6,05:06,3140,2261,0.637,26.07,16.17,9640,42.24,47.78328712,-103.36946744,2258.43
1275,40264.50,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.3,0.4,05:00,3144,2263,0.636,26.22,16.02,9640,42.24,47.78328759,-103.36946730,2258.44
1276,40266.09,Bend,21° 90D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:24,,,,27.82,14.43,9640,42.24,47.78329182,-103.36946605,2258.58
1277,40280.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:32,,,,42.24,4.98,9650,4.98,47.78332960,-103.36944897,2259.56
1278,40285.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:03,,,,4.98,44.44,9660,44.44,47.78334249,-103.36944234,2259.85
1279,40329.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:25,,,,44.44,44.63,9670,44.63,47.78345780,-103.36938326,2261.00
1280,40356.10,Bend,21° 95D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:01,,,,26.16,18.47,9670,44.63,47.78352387,-103.36934257,2260.54
1281,40374.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:49,,,,44.63,44.80,9680,44.80,47.78356399,-103.36929646,2260.15
1282,40397.52,Bend,20° 88D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:26,,,,22.95,21.85,9680,44.80,47.78360961,-103.36923243,2259.56
1283,40419.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:56,,,,44.80,41.98,9690,41.98,47.78364092,-103.36915690,2257.80
1284,40461.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:10,,,,41.98,29.13,9700,29.13,47.78369696,-103.36900784,2255.20
1285,40490.47,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:30,,,,29.13,42.06,9710,42.06,47.78373591,-103.36890437,2254.70
1286,40532.53,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:20,,,,42.06,42.05,9720,42.05,47.78379179,-103.36875435,2256.16
1287,40574.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:54,,,,42.05,44.57,9730,44.57,47.78384543,-103.36860293,2255.45
1288,40619.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:07,,,,44.57,44.59,9740,44.59,47.78389893,-103.36844027,2252.16
1289,40620.17,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,04:57,3146,2265,0.636,1.02,43.57,9740,44.59,47.78390013,-103.36843656,2252.08
1290,40639.80,Bend,30° 87D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:05,,,,20.65,23.94,9740,44.59,47.78392945,-103.36836983,2250.54
1291,40663.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:28,,,,44.59,44.62,9750,44.62,47.78398042,-103.36830918,2249.04
1292,40686.66,Bend,31° 88D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:13,,,,22.93,21.70,9750,44.62,47.78403666,-103.36826877,2247.92
1293,40708.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:18,,,,44.62,44.54,9760,44.54,47.78409576,-103.36825759,2247.50
1294,40752.90,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:43,,,,44.54,41.99,9770,41.99,47.78421775,-103.36824934,2247.24
1295,40794.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:35,,,,41.99,42.03,9780,42.03,47.78433306,-103.36824551,2247.77
1296,40836.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:59,,,,42.03,41.98,9790,41.98,47.78444837,-103.36824304,2248.90
1297,40878.90,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:34,,,,41.98,41.96,9800,41.96,47.78456370,-103.36824321,2250.04
1298,40920.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:13,,,,41.96,41.96,9810,41.96,47.78467881,-103.36824427,2251.17
1299,40962.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:53,,,,41.96,41.97,9820,41.97,47.78479396,-103.36824584,2252.33
1300,41004.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:45,,,,41.97,41.99,9830,41.99,47.78490917,-103.36824779,2253.56
1301,41046.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:42,,,,41.99,42.00,9840,42.00,47.78502438,-103.36824916,2254.52
1302,41088.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:13,,,,42.00,40.68,9850,40.68,47.78513975,-103.36825013,2254.66
1303,41129.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:19,,,,40.68,40.16,9860,40.16,47.78525141,-103.36824945,2254.53
1304,41169.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:56,,,,40.16,42.04,9870,42.04,47.78536171,-103.36824847,2254.68
1305,41185.02,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,11:22,3147,2266,0.636,15.40,26.64,9870,42.04,47.78540402,-103.36824826,2254.86
1306,41211.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:37,,,,42.04,42.02,9880,42.02,47.78547705,-103.36824825,2255.30
1307,41253.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:45,,,,42.02,29.92,9890,29.92,47.78559253,-103.36824883,2255.99
1308,41283.59,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:13,,,,29.92,26.20,9900,26.20,47.78567471,-103.36824954,2256.74
1309,41309.56,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.4,0.4,07:26,3141,2261,0.637,25.96,0.23,9900,26.20,47.78574580,-103.36825013,2257.62
1310,41309.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:41,,,,26.20,42.00,9910,42.00,47.78574644,-103.36825013,2257.63
1311,41351.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:41,,,,42.00,41.99,9920,41.99,47.78586157,-103.36825035,2259.83
1312,41393.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:01,,,,41.99,34.06,9930,34.06,47.78597656,-103.36824923,2262.82
1313,41427.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:27,,,,34.06,41.98,9940,41.98,47.78606985,-103.36824829,2265.13
1314,41469.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:35,,,,41.98,42.02,9950,42.02,47.78618488,-103.36824820,2268.31
1315,41511.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:22,,,,42.02,41.98,9960,41.98,47.78629996,-103.36824910,2271.21
1316,41553.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:07,,,,41.98,41.93,9970,41.93,47.78641475,-103.36824967,2274.68
1317,41595.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:30,,,,41.93,42.01,9980,42.01,47.78652955,-103.36824656,2277.83
1318,41637.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:41,,,,42.01,42.02,9990,42.02,47.78664470,-103.36824591,2276.47
1319,41679.58,Ext Metal Loss Group,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.4,1.2,10:05,3141,2262,0.637,41.82,0.20,9990,42.02,47.78675845,-103.36824801,2270.87
1320,41679.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:11,,,,42.02,42.01,10000,42.01,47.78675891,-103.36824802,2270.84
1321,41721.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:59,,,,42.01,41.99,10010,41.99,47.78687333,-103.36825044,2265.32
1322,41763.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:01,,,,41.99,42.02,10020,42.02,47.78698816,-103.36825230,2261.37
1323,41805.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:51,,,,42.02,26.29,10030,26.29,47.78710297,-103.36825382,2257.55
1324,41832.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:35,,,,26.29,26.93,10040,26.93,47.78717505,-103.36825471,2255.49
1325,41859.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:53,,,,26.93,26.04,10050,26.04,47.78724888,-103.36825547,2254.07
1326,41885.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:22,,,,26.04,26.85,10060,26.85,47.78732025,-103.36825497,2252.37
1327,41911.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:28,,,,26.85,29.53,10070,29.53,47.78739387,-103.36825455,2250.51
1328,41941.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:40,,,,29.53,42.01,10080,42.01,47.78747482,-103.36825536,2248.41
1329,41983.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,04:07,,,,42.01,42.03,10090,42.03,47.78758970,-103.36825646,2245.36
1330,42025.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:29,,,,42.03,42.04,10100,42.04,47.78770496,-103.36825662,2242.83
1331,42067.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:47,,,,42.04,42.01,10110,42.01,47.78781998,-103.36825781,2239.53
1332,42109.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:27,,,,42.01,42.00,10120,42.00,47.78793508,-103.36825933,2235.92
1333,42151.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:25,,,,42.00,41.99,10130,41.99,47.78804994,-103.36825910,2232.07
1334,42193.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:25,,,,41.99,42.05,10140,42.05,47.78816476,-103.36825808,2228.32
1335,42235.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:30,,,,42.05,42.00,10150,42.00,47.78827978,-103.36825768,2224.62
1336,42277.54,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:24,,,,42.00,42.02,10160,42.02,47.78839484,-103.36825656,2221.59
1337,42319.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:28,,,,42.02,42.00,10170,42.00,47.78850995,-103.36825543,2218.95
1338,42361.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:24,,,,42.00,44.41,10180,44.41,47.78862515,-103.36825586,2216.42
1339,42405.97,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:10,,,,44.41,44.57,10190,44.57,47.78874687,-103.36825593,2213.92
1340,42450.54,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:31,,,,44.57,44.56,10200,44.56,47.78886911,-103.36825639,2211.47
1341,42495.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:53,,,,44.56,44.56,10210,44.56,47.78899134,-103.36825677,2209.21
1342,42539.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:34,,,,44.56,38.07,10220,38.07,47.78911366,-103.36825706,2206.91
1343,42577.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:22,,,,38.07,44.13,10230,44.13,47.78921804,-103.36825705,2205.35
1344,42602.60,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,09:29,3146,2265,0.636,24.87,19.26,10230,44.13,47.78928626,-103.36825638,2204.26
1345,42609.50,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.2,0.3,09:36,3145,2264,0.636,31.77,12.36,10230,44.13,47.78930514,-103.36825616,2203.89
1346,42621.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:47,,,,44.13,44.57,10240,44.57,47.78933908,-103.36825576,2203.28
1347,42666.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:11,,,,44.57,41.98,10250,41.98,47.78946136,-103.36825438,2201.22
1348,42698.89,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.4,0.5,08:51,3141,2261,0.637,32.47,9.51,10250,41.98,47.78955039,-103.36825381,2199.89
1349,42708.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:05,,,,41.98,44.53,10260,44.53,47.78957647,-103.36825386,2199.54
1350,42752.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:10,,,,44.53,33.50,10270,33.50,47.78969878,-103.36825506,2197.76
1351,42786.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,05:27,,,,33.50,5.00,10280,5.00,47.78979069,-103.36825611,2196.97
1352,42791.44,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,5.00,1.59,10290,1.59,47.78980381,-103.36825642,2197.63
1353,42792.20,Bend,45° 3D Sag Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,00:24,,,,0.77,0.82,10290,1.59,47.78980535,-103.36825645,2198.15
1354,42793.02,Girth Weld,,0.322,ERW,X52,"1,440",,,,,00:30,,,,1.59,9.38,10300,9.38,47.78980700,-103.36825649,2198.71
1355,42802.40,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,9.38,1.62,10310,1.62,47.78982640,-103.36825685,2204.57
1356,42803.23,Bend,45° 3D Over Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,05:51,,,,0.83,0.79,10310,1.62,47.78982873,-103.36825691,2204.59
1357,42804.02,Girth Weld,,0.322,ERW,X52,"1,440",,,,,,,,,1.62,2.12,10320,2.12,47.78983094,-103.36825700,2204.57
1358,42804.57,Tap,,0.322,ERW,X52,"1,440",,,,,00:17,,,,0.55,1.57,10320,2.12,47.78983234,-103.36825705,2204.56
1359,42804.64,Pipe Support,,0.322,ERW,X52,"1,440",,,5.7,7.9,06:18,,,,0.62,1.50,10320,2.12,47.78983252,-103.36825706,2204.56
1360,42805.11,Tap,,0.322,ERW,X52,"1,440",,,,,07:04,,,,1.09,1.03,10320,2.12,47.78983379,-103.36825711,2204.55
1361,42806.14,Girth Weld,,,Valve,,"1,440",,,,,,,,,2.12,3.14,10330,3.14,47.78983662,-103.36825723,2204.52
1362,42806.64,Flange,,,Valve,,"1,440",,,,,,,,,0.50,2.64,10330,3.14,47.78983795,-103.36825728,2204.51
1363,42807.69,Valve,,,Valve,,"1,440",,,,,,,,,1.55,1.58,10330,3.14,47.78984099,-103.36825740,2204.48
1364,42807.69,AGM 90,Block Valve #4/ 26st NW,,Valve,,"1,440",,,,,,,,,1.55,1.58,10330,3.14,47.78984099,-103.36825740,2204.48
1365,42808.79,Flange,,,Valve,,"1,440",,,,,,,,,2.65,0.49,10330,3.14,47.78984403,-103.36825752,2204.44
1366,42809.28,Girth Weld,,0.322,ERW,X52,"1,440",,,,,,,,,3.14,1.99,10340,1.99,47.78984538,-103.36825757,2204.43
1367,42810.22,Pipe Support,,0.322,ERW,X52,"1,440",,,5.0,7.3,06:07,,,,0.94,1.05,10340,1.99,47.78984801,-103.36825768,2204.39
1368,42810.26,Tap,,0.322,ERW,X52,"1,440",,,,,00:01,,,,0.98,1.00,10340,1.99,47.78984811,-103.36825768,2204.39
1369,42810.77,Tap,,0.322,ERW,X52,"1,440",,,,,00:05,,,,1.50,0.49,10340,1.99,47.78984945,-103.36825773,2204.35
1370,42811.26,Girth Weld,,,Tee,,"1,440",,,,,,,,,1.99,1.16,10350,1.16,47.78985064,-103.36825779,2204.25
1371,42811.82,Tee,,,Tee,,"1,440",,,,,09:31,,,,0.56,0.60,10350,1.16,47.78985208,-103.36825787,2203.99
1372,42812.42,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,1.16,1.62,10360,1.62,47.78985333,-103.36825793,2203.60
1373,42813.24,Bend,45° 3D Over Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,05:31,,,,0.82,0.80,10360,1.62,47.78985490,-103.36825800,2203.02
1374,42814.04,Girth Weld,,0.322,ERW,X52,"1,440",,,,,07:12,,,,1.62,9.24,10370,9.24,47.78985638,-103.36825807,2202.45
1375,42823.28,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,9.24,1.59,10380,1.59,47.78987451,-103.36825891,2196.23
1376,42824.08,Bend,45° 3D Sag Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,00:20,,,,0.79,0.80,10380,1.59,47.78987662,-103.36825899,2196.20
1377,42824.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,05:01,,,,1.59,5.14,10390,5.14,47.78987885,-103.36825907,2196.17
1378,42830.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,05:12,,,,5.14,16.28,10400,16.28,47.78989290,-103.36825961,2195.97
1379,42846.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:13,,,,16.28,12.78,10410,12.78,47.78993767,-103.36826128,2195.13
1380,42859.08,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,12.78,0.35,10420,0.35,47.78997251,-103.36826213,2193.94
1381,42859.25,Bend,15° 3D Over Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,06:00,,,,0.18,0.17,10420,0.35,47.78997292,-103.36826212,2193.91
1382,42859.43,Girth Weld,,0.322,ERW,X52,"1,440",,,,,03:20,,,,0.35,17.69,10430,17.69,47.78997342,-103.36826211,2193.87
1383,42877.12,Girth Weld,,0.322,ERW,X52,"1,440",,,,,03:32,,,,17.69,44.95,10440,44.95,47.79002084,-103.36826100,2189.98
1384,42922.06,Girth Weld,,0.322,ERW,X52,"1,440",,,,,08:00,,,,44.95,44.30,10450,44.30,47.79014140,-103.36825682,2180.19
1385,42966.36,Girth Weld,,0.322,ERW,X52,"1,440",,,,,04:16,,,,44.30,43.44,10460,43.44,47.79026265,-103.36825602,2177.49
1386,43009.81,Girth Weld,,0.322,ERW,X52,"1,440",,,,,05:42,,,,43.44,44.89,10470,44.89,47.79038168,-103.36825544,2180.78
1387,43009.84,Ext Metal Loss,,0.322,ERW,X52,"1,440",23,0.074,0.7,1.3,11:11,4578,3296,0.437,0.04,44.86,10470,44.89,47.79038176,-103.36825544,2180.78
1388,43054.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:17,,,,44.89,44.60,10480,44.60,47.79050446,-103.36825556,2184.55
1389,43099.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:38,,,,44.60,27.53,10490,27.53,47.79062701,-103.36825330,2183.89
1390,43126.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:40,,,,27.53,44.43,10500,44.43,47.79070253,-103.36825179,2182.81
1391,43171.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:02,,,,44.43,44.50,10510,44.50,47.79082445,-103.36825080,2180.64
1392,43215.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:30,,,,44.50,44.72,10520,44.72,47.79094669,-103.36825028,2179.31
1393,43260.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:04,,,,44.72,35.01,10530,35.01,47.79106946,-103.36824936,2177.67
1394,43295.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:42,,,,35.01,34.99,10540,34.99,47.79116553,-103.36824828,2176.85
1395,43330.47,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:03,,,,34.99,44.53,10550,44.53,47.79126169,-103.36824803,2177.21
1396,43375.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:18,,,,44.53,42.03,10560,42.03,47.79138405,-103.36824822,2178.10
1397,43417.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:52,,,,42.03,44.69,10570,44.69,47.79149945,-103.36825091,2177.81
1398,43461.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:27,,,,44.69,44.55,10580,44.55,47.79162207,-103.36825500,2175.91
1399,43506.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:03,,,,44.55,44.74,10590,44.74,47.79174433,-103.36826046,2174.21
1400,43551.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:50,,,,44.74,44.87,10600,44.87,47.79186703,-103.36826769,2171.95
1401,43595.88,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:15,,,,44.87,44.12,10610,44.12,47.79198998,-103.36827491,2169.81
1402,43640.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:37,,,,44.12,44.46,10620,44.46,47.79211090,-103.36828126,2168.16
1403,43684.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:46,,,,44.46,44.60,10630,44.60,47.79223307,-103.36828763,2166.78
1404,43729.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:54,,,,44.60,44.71,10640,44.71,47.79235532,-103.36829508,2164.96
1405,43773.77,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:42,,,,44.71,39.97,10650,39.97,47.79247787,-103.36830339,2162.38
1406,43813.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:34,,,,39.97,42.02,10660,42.02,47.79258733,-103.36831100,2160.23
1407,43855.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:54,,,,42.02,43.09,10670,43.09,47.79270255,-103.36831970,2158.41
1408,43898.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:17,,,,43.09,41.98,10680,41.98,47.79282067,-103.36832835,2156.74
1409,43940.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:35,,,,41.98,42.03,10690,42.03,47.79293579,-103.36833612,2154.89
1410,43982.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:46,,,,42.03,42.02,10700,42.02,47.79305094,-103.36834408,2153.13
1411,44024.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:00,,,,42.02,40.00,10710,40.00,47.79316623,-103.36835168,2151.56
1412,44064.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:48,,,,40.00,42.09,10720,42.09,47.79327602,-103.36835796,2150.82
1413,44106.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:49,,,,42.09,42.07,10730,42.07,47.79339142,-103.36836458,2148.97
1414,44149.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:14,,,,42.07,42.06,10740,42.06,47.79350686,-103.36837044,2147.72
1415,44191.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:06,,,,42.06,42.10,10750,42.10,47.79362242,-103.36837634,2148.51
1416,44233.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:49,,,,42.10,41.98,10760,41.98,47.79373788,-103.36838221,2150.39
1417,44275.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:09,,,,41.98,44.41,10770,44.41,47.79385304,-103.36838917,2151.53
1418,44319.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:29,,,,44.41,38.78,10780,38.78,47.79397489,-103.36839655,2151.70
1419,44345.10,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.7,0.5,01:40,3125,2250,0.640,25.53,13.25,10780,38.78,47.79404497,-103.36839762,2151.69
1420,44358.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:26,,,,38.78,44.67,10790,44.67,47.79408136,-103.36839738,2151.55
1421,44381.82,Ext Metal Loss,Manufacturing Related; At Seam,0.219,ERW,X52,"1,440",14,0.031,0.6,0.5,02:06,3129,2253,0.639,23.47,21.20,10790,44.67,47.79414591,-103.36839686,2151.21
1422,44403.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:36,,,,44.67,44.66,10800,44.66,47.79420411,-103.36839712,2151.19
1423,44447.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:55,,,,44.66,44.49,10810,44.49,47.79432677,-103.36839902,2151.22
1424,44463.48,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",19,0.042,0.7,0.7,06:49,3109,2238,0.643,15.81,28.68,10810,44.49,47.79437021,-103.36839938,2150.84
1425,44464.67,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,05:29,3146,2265,0.636,17.00,27.49,10810,44.49,47.79437352,-103.36839941,2150.81
1426,44473.93,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.2,0.3,05:32,3145,2264,0.636,26.26,18.23,10810,44.49,47.79439884,-103.36839960,2150.42
1427,44492.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:47,,,,44.49,44.58,10820,44.58,47.79444888,-103.36839985,2149.23
1428,44536.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:52,,,,44.58,44.62,10830,44.62,47.79457100,-103.36840077,2146.11
1429,44581.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:03,,,,44.62,44.64,10840,44.64,47.79469320,-103.36840308,2142.46
1430,44626.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:24,,,,44.64,44.06,10850,44.06,47.79481566,-103.36840437,2140.35
1431,44644.39,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,08:38,3146,2265,0.636,18.40,25.67,10850,44.06,47.79486617,-103.36840428,2139.86
1432,44670.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:07,,,,44.06,44.36,10860,44.36,47.79493665,-103.36840416,2139.45
1433,44714.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:09,,,,44.36,43.95,10870,43.95,47.79505850,-103.36840311,2139.18
1434,44758.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:37,,,,43.95,44.02,10880,44.02,47.79517921,-103.36840225,2138.52
1435,44802.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:37,,,,44.02,40.54,10890,40.54,47.79530016,-103.36840273,2137.85
1436,44842.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:11,,,,40.54,41.71,10900,41.71,47.79541157,-103.36840202,2137.29
1437,44884.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:30,,,,41.71,44.55,10910,44.55,47.79552610,-103.36839981,2136.35
1438,44929.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:48,,,,44.55,44.47,10920,44.47,47.79564836,-103.36839626,2135.29
1439,44973.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:38,,,,44.47,44.56,10930,44.56,47.79577050,-103.36839212,2134.55
1440,45018.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:55,,,,44.56,44.62,10940,44.62,47.79589289,-103.36838772,2133.19
1441,45062.83,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:35,,,,44.62,44.41,10950,44.41,47.79601523,-103.36838304,2130.80
1442,45107.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:29,,,,44.41,44.61,10960,44.61,47.79613701,-103.36837864,2128.35
1443,45151.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:16,,,,44.61,44.71,10970,44.71,47.79625954,-103.36837425,2128.07
1444,45196.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:30,,,,44.71,30.54,10980,30.54,47.79638226,-103.36837494,2127.54
1445,45227.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,05:27,,,,30.54,44.82,10990,44.82,47.79646621,-103.36837963,2127.05
1446,45271.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:48,,,,44.82,17.14,11000,17.14,47.79658913,-103.36837975,2126.08
1447,45289.06,Girth Weld,,0.322,ERW,X52,"1,440",,,,,07:10,,,,17.14,44.86,11010,44.86,47.79663626,-103.36837593,2125.54
1448,45333.92,Girth Weld,,0.322,ERW,X52,"1,440",,,,,10:40,,,,44.86,44.94,11020,44.94,47.79675845,-103.36836938,2120.23
1449,45378.86,Girth Weld,,0.322,ERW,X52,"1,440",,,,,02:53,,,,44.94,45.01,11030,45.01,47.79688001,-103.36837927,2113.01
1450,45423.88,Girth Weld,,0.322,ERW,X52,"1,440",,,,,09:11,,,,45.01,44.89,11040,44.89,47.79700282,-103.36838091,2116.38
1451,45468.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,05:20,,,,44.89,44.67,11050,44.67,47.79712529,-103.36837962,2122.19
1452,45513.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:02,,,,44.67,10.65,11060,10.65,47.79724781,-103.36837974,2123.26
1453,45524.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:13,,,,10.65,44.47,11070,44.47,47.79727707,-103.36838061,2123.33
1454,45568.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:11,,,,44.47,44.46,11080,44.46,47.79739927,-103.36838279,2122.70
1455,45613.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:20,,,,44.46,44.65,11090,44.65,47.79752133,-103.36838404,2122.33
1456,45657.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:57,,,,44.65,44.61,11100,44.61,47.79764397,-103.36838426,2123.44
1457,45702.27,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:28,,,,44.61,35.01,11110,35.01,47.79776642,-103.36838455,2124.29
1458,45737.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:54,,,,35.01,44.12,11120,44.12,47.79786258,-103.36838566,2124.42
1459,45781.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:20,,,,44.12,44.91,11130,44.91,47.79798379,-103.36838837,2124.44
1460,45826.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:16,,,,44.91,44.65,11140,44.65,47.79810711,-103.36839120,2123.95
1461,45870.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:11,,,,44.65,44.89,11150,44.89,47.79822976,-103.36839411,2123.53
1462,45888.54,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",32,0.070,0.4,0.7,04:01,3125,2250,0.640,17.59,27.30,11150,44.89,47.79827802,-103.36839518,2123.50
1463,45915.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:38,,,,44.89,43.93,11160,43.93,47.79835313,-103.36839638,2123.41
1464,45946.91,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.4,07:36,3144,2264,0.636,31.07,12.87,11160,43.93,47.79843850,-103.36839730,2123.52
1465,45947.62,Ext Metal Loss,Manufacturing Related; At Seam,0.219,ERW,X52,"1,440",13,0.028,0.6,0.7,01:30,3130,2254,0.639,31.78,12.15,11160,43.93,47.79844050,-103.36839733,2123.52
1466,45959.77,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:26,,,,43.93,44.56,11170,44.56,47.79847379,-103.36839775,2123.47
1467,46004.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:58,,,,44.56,44.54,11180,44.54,47.79859610,-103.36839814,2123.20
1468,46048.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:21,,,,44.54,42.11,11190,42.11,47.79871853,-103.36839777,2122.89
1469,46090.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:11,,,,42.11,39.68,11200,39.68,47.79883419,-103.36839742,2122.61
1470,46130.66,Girth Weld,,0.322,ERW,X52,"1,440",,,,,00:13,,,,39.68,10.18,11210,10.18,47.79894315,-103.36839751,2122.10
1471,46140.84,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,10.18,1.62,11220,1.62,47.79897053,-103.36840071,2122.08
1472,46141.68,Bend,45° 3D Left Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,08:56,,,,0.84,0.78,11220,1.62,47.79897229,-103.36840314,2122.10
1473,46142.46,Girth Weld,,0.322,ERW,X52,"1,440",,,,,01:58,,,,1.62,12.50,11230,12.50,47.79897379,-103.36840542,2122.11
1474,46143.38,Ext Metal Loss,,0.322,ERW,X52,"1,440",16,0.052,0.6,0.6,10:02,4606,3316,0.434,0.92,11.57,11230,12.50,47.79897549,-103.36840799,2122.13
1475,46144.57,Ext Metal Loss,,0.322,ERW,X52,"1,440",11,0.035,0.4,0.5,09:20,4621,3327,0.433,2.11,10.38,11230,12.50,47.79897778,-103.36841146,2122.15
1476,46154.95,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,12.50,1.53,11240,1.53,47.79899886,-103.36843889,2122.19
1477,46155.73,Bend,45° 3D Right Over Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,03:47,,,,0.78,0.75,11240,1.53,47.79900100,-103.36843904,2122.09
1478,46156.48,Girth Weld,,0.322,ERW,X52,"1,440",,,,,08:22,,,,1.53,33.03,11250,33.03,47.79900304,-103.36843906,2121.98
1479,46189.51,Girth Weld,,0.322,ERW,X52,"1,440",,,,,04:15,,,,33.03,41.99,11260,41.99,47.79909274,-103.36843964,2117.06
1480,46231.50,Girth Weld,,0.322,ERW,X52,"1,440",,,,,08:34,,,,41.99,42.03,11270,42.03,47.79920755,-103.36844316,2113.38
1481,46273.52,Girth Weld,,0.322,ERW,X52,"1,440",,,,,04:54,,,,42.03,42.04,11280,42.04,47.79932310,-103.36844856,2112.00
1482,46315.56,Girth Weld,,0.322,ERW,X52,"1,440",,,,,08:17,,,,42.04,42.02,11290,42.02,47.79943825,-103.36845014,2110.85
1483,46357.59,Girth Weld,,0.322,ERW,X52,"1,440",,,,,,,,,42.02,42.04,11300,42.04,47.79955374,-103.36844798,2109.01
1484,46365.94,Ext Metal Loss,Manufacturing Related,0.322,ERW,X52,"1,440",10,0.032,0.4,0.5,11:19,4622,3328,0.433,8.35,33.68,11300,42.04,47.79957652,-103.36844766,2108.67
1485,46383.90,Ext Metal Loss,Manufacturing Related,0.322,ERW,X52,"1,440",14,0.045,1.0,0.7,05:32,4568,3289,0.438,26.31,15.73,11300,42.04,47.79962592,-103.36844758,2107.95
1486,46399.62,Girth Weld,,0.322,ERW,X52,"1,440",,,,,08:06,,,,42.04,41.99,11310,41.99,47.79966904,-103.36844805,2107.22
1487,46441.61,Girth Weld,,0.322,ERW,X52,"1,440",,,,,04:24,,,,41.99,42.00,11320,42.00,47.79978424,-103.36845294,2106.08
1488,46483.61,Girth Weld,,0.322,ERW,X52,"1,440",,,,,07:58,,,,42.00,41.98,11330,41.98,47.79989921,-103.36845639,2108.97
1489,46525.58,Girth Weld,,0.322,ERW,X52,"1,440",,,,,04:26,,,,41.98,41.99,11340,41.99,47.80001357,-103.36845285,2114.37
1490,46567.58,Girth Weld,,0.322,ERW,X52,"1,440",,,,,07:40,,,,41.99,36.72,11350,36.72,47.80012777,-103.36844901,2119.96
1491,46604.30,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,36.72,1.59,11360,1.59,47.80022772,-103.36844504,2122.94
1492,46605.09,Bend,45° 3D Right Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,03:30,,,,0.79,0.80,11360,1.59,47.80022924,-103.36844284,2122.94
1493,46605.88,Girth Weld,,0.322,ERW,X52,"1,440",,,,,02:26,,,,1.59,6.56,11370,6.56,47.80023081,-103.36844056,2122.94
1494,46612.44,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,6.56,1.59,11380,1.59,47.80024476,-103.36842445,2123.00
1495,46613.28,Bend,45° 3D Left Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,09:20,,,,0.84,0.75,11380,1.59,47.80024705,-103.36842438,2123.06
1496,46614.03,Girth Weld,,0.322,ERW,X52,"1,440",,,,,00:28,,,,1.59,10.51,11390,10.51,47.80024906,-103.36842432,2123.10
1497,46624.54,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:50,,,,10.51,18.78,11400,18.78,47.80027779,-103.36842450,2123.79
1498,46643.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:26,,,,18.78,42.01,11410,42.01,47.80032930,-103.36842566,2125.03
1499,46685.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:01,,,,42.01,44.89,11420,44.89,47.80044459,-103.36842863,2126.58
1500,46730.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:40,,,,44.89,10.88,11430,10.88,47.80056796,-103.36842896,2126.22
1501,46741.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:14,,,,10.88,29.51,11440,29.51,47.80059789,-103.36842883,2126.09
1502,46770.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:22,,,,29.51,41.84,11450,41.84,47.80067887,-103.36842889,2126.13
1503,46812.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:08,,,,41.84,42.00,11460,42.00,47.80079373,-103.36842942,2127.56
1504,46854.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:43,,,,42.00,44.90,11470,44.90,47.80090906,-103.36843093,2128.50
1505,46899.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:58,,,,44.90,44.90,11480,44.90,47.80103237,-103.36843314,2128.29
1506,46944.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:47,,,,44.90,44.92,11490,44.92,47.80115572,-103.36843462,2128.42
1507,46989.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:14,,,,44.92,44.89,11500,44.89,47.80127888,-103.36843737,2130.13
1508,47034.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:23,,,,44.89,44.91,11510,44.91,47.80140228,-103.36844095,2130.90
1509,47078.97,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:49,,,,44.91,44.90,11520,44.90,47.80152560,-103.36844446,2129.76
1510,47123.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:19,,,,44.90,44.86,11530,44.86,47.80164888,-103.36844807,2129.67
1511,47168.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:45,,,,44.86,44.90,11540,44.90,47.80177217,-103.36845051,2130.72
1512,47213.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:05,,,,44.90,44.93,11550,44.93,47.80189532,-103.36845146,2132.37
1513,47258.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:51,,,,44.93,42.05,11560,42.05,47.80201860,-103.36845254,2133.72
1514,47300.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:18,,,,42.05,42.04,11570,42.04,47.80213402,-103.36845537,2135.24
1515,47342.64,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:26,,,,42.04,44.92,11580,44.92,47.80224945,-103.36845853,2136.56
1516,47387.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:10,,,,44.92,44.96,11590,44.96,47.80237267,-103.36846151,2138.59
1517,47432.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:56,,,,44.96,44.94,11600,44.94,47.80249609,-103.36846392,2140.29
1518,47477.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:27,,,,44.94,44.91,11610,44.91,47.80261944,-103.36846647,2141.76
1519,47522.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:26,,,,44.91,44.92,11620,44.92,47.80274285,-103.36846947,2142.59
1520,47567.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:49,,,,44.92,44.91,11630,44.91,47.80286626,-103.36847312,2143.45
