Item Number,Odometer Distance (ft.),Feature,Comments,Wall Thickness (in.),Pipe Type,Pipe Grade,MOP (psi),Depth (%),Depth (in.),LENGTH (in.),WIDTH (in.),ORIENTATION (o'clock),Burst Pressure (MB31G - psi),Safe Burst (MB31G - psi),ERF_MB31G,Distance to U/S Weld (ft.),Distance to D/S Weld (ft.),Joint Number,Joint Length (ft.),Latitiude (°),Longitude (°),Elevation (ft.)
1521,47612.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:14,,,,44.91,44.86,11640,44.86,47.80298944,-103.36847613,2144.98
1522,47657.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:37,,,,44.86,44.73,11650,44.73,47.80311255,-103.36847858,2146.70
1523,47701.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:10,,,,44.73,44.94,11660,44.94,47.80323527,-103.36848071,2148.83
1524,47724.79,AGM 100,Upstream of Hwy 85,0.219,ERW,X52,"1,440",,,,,,,,,23.00,21.94,11660,44.94,47.80329837,-103.36848180,2150.05
1525,47746.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:39,,,,44.94,44.76,11670,44.76,47.80335827,-103.36848786,2151.38
1526,47791.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:16,,,,44.76,42.01,11680,42.01,47.80348058,-103.36850699,2153.60
1527,47833.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,06:00,,,,42.01,42.00,11690,42.00,47.80359514,-103.36852480,2155.71
1528,47875.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:51,,,,42.00,44.95,11700,44.95,47.80370971,-103.36854109,2158.69
1529,47920.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,06:37,,,,44.95,44.88,11710,44.88,47.80383230,-103.36855803,2162.16
1530,47965.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:51,,,,44.88,42.27,11720,42.27,47.80395462,-103.36857396,2166.14
1531,48007.61,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,42.27,1.06,11730,1.06,47.80406892,-103.36859034,2171.17
1532,48008.15,Bend,30° 3D Left Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,08:21,,,,0.55,0.51,11730,1.06,47.80407015,-103.36859164,2171.19
1533,48008.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:42,,,,1.06,10.45,11740,10.45,47.80407130,-103.36859286,2171.21
1534,48019.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,,,,,10.45,44.54,11750,44.54,47.80409453,-103.36861740,2171.60
1535,48063.65,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,44.54,1.39,11760,1.39,47.80419449,-103.36872098,2172.92
1536,48064.39,Bend,45° 3D Left Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,09:00,,,,0.74,0.65,11760,1.39,47.80419505,-103.36872390,2172.80
1537,48065.04,Girth Weld,,0.322,ERW,X52,"1,440",,,,,10:46,,,,1.39,5.01,11770,5.01,47.80419549,-103.36872632,2172.70
1538,48070.05,Girth Weld,,0.322,ERW,X52,"1,440",,,,,07:00,,,,5.01,44.96,11780,44.96,47.80419883,-103.36874560,2171.89
1539,48115.01,Girth Weld,,0.322,ERW,X52,"1,440",,,,,10:10,,,,44.96,44.97,11790,44.97,47.80423529,-103.36891900,2165.04
1540,48159.78,Ext Metal Loss,Manufacturing Related,0.322,ERW,X52,"1,440",10,0.032,0.4,0.5,00:02,4623,3329,0.433,44.77,0.20,11790,44.97,47.80427645,-103.36909087,2162.96
1541,48159.98,Girth Weld,,0.322,ERW,X52,"1,440",,,,,06:42,,,,44.97,44.85,11800,44.85,47.80427661,-103.36909151,2162.96
1542,48204.83,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:52,,,,44.85,11.86,11810,11.86,47.80432143,-103.36926181,2164.46
1543,48216.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:12,,,,11.86,44.44,11820,44.44,47.80433335,-103.36930657,2164.27
1544,48261.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:27,,,,44.44,41.47,11830,41.47,47.80437926,-103.36947454,2162.23
1545,48302.59,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,41.47,2.15,11840,2.15,47.80442654,-103.36962723,2160.39
1546,48303.68,Bend,60° 3D Right Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,03:11,,,,1.09,1.06,11840,2.15,47.80442950,-103.36962780,2160.33
1547,48304.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:02,,,,2.15,8.56,11850,8.56,47.80443243,-103.36962805,2160.26
1548,48313.31,Girth Weld,,0.322,ERW,X52,"1,440",,,,,03:39,,,,8.56,41.00,11860,41.00,47.80445594,-103.36962941,2159.75
1549,48354.31,Girth Weld,,0.322,ERW,X52,"1,440",,,,,10:36,,,,41.00,44.06,11870,44.06,47.80456837,-103.36963217,2156.78
1550,48398.36,Girth Weld,,0.322,ERW,X52,"1,440",,,,,07:19,,,,44.06,44.94,11880,44.94,47.80468933,-103.36963170,2155.29
1551,48443.30,Girth Weld,,0.322,ERW,X52,"1,440",,,,,11:36,,,,44.94,44.95,11890,44.95,47.80481258,-103.36962590,2154.39
1552,48488.25,Girth Weld,,0.322,ERW,X52,"1,440",,,,,11:40,,,,44.95,43.06,11900,43.06,47.80493582,-103.36961765,2156.98
1553,48531.31,Girth Weld,,0.322,ERW,X52,"1,440",,,,,07:52,,,,43.06,45.13,11910,45.13,47.80505395,-103.36962006,2158.11
1554,48543.07,Ext Metal Loss,Manufacturing Related; At Seam,0.322,ERW,X52,"1,440",16,0.052,0.7,0.5,07:48,4588,3303,0.436,11.76,33.37,11910,45.13,47.80508622,-103.36961960,2158.66
1555,48576.44,Girth Weld,,0.322,ERW,X52,"1,440",,,,,11:39,,,,45.13,44.32,11920,44.32,47.80517704,-103.36961195,2162.45
1556,48620.76,Girth Weld,,0.322,ERW,X52,"1,440",,,,,07:40,,,,44.32,43.56,11930,43.56,47.80529574,-103.36960458,2171.86
1557,48664.32,Girth Weld,,0.322,ERW,X52,"1,440",,,,,11:32,,,,43.56,44.93,11940,44.93,47.80541431,-103.36961328,2177.03
1558,48709.25,Girth Weld,,0.322,ERW,X52,"1,440",,,,,06:00,,,,44.93,44.92,11950,44.92,47.80553743,-103.36962067,2179.53
1559,48754.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:20,,,,44.92,42.02,11960,42.02,47.80566053,-103.36962317,2182.08
1560,48796.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:34,,,,42.02,16.89,11970,16.89,47.80577580,-103.36962119,2184.10
1561,48813.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:22,,,,16.89,35.00,11980,35.00,47.80582212,-103.36962000,2185.24
1562,48848.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:33,,,,35.00,42.00,11990,42.00,47.80591801,-103.36961677,2187.85
1563,48890.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:08,,,,42.00,42.02,12000,42.02,47.80603293,-103.36961402,2191.22
1564,48932.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:58,,,,42.02,42.00,12010,42.00,47.80614835,-103.36961208,2191.89
1565,48974.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:51,,,,42.00,42.02,12020,42.02,47.80626367,-103.36961006,2190.67
1566,49016.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:45,,,,42.02,42.00,12030,42.00,47.80637919,-103.36960758,2189.40
1567,49058.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:16,,,,42.00,42.01,12040,42.01,47.80649446,-103.36960603,2190.60
1568,49100.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:52,,,,42.01,41.97,12050,41.97,47.80660969,-103.36960617,2193.11
1569,49142.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:55,,,,41.97,42.02,12060,42.02,47.80672452,-103.36960880,2196.44
1570,49184.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:15,,,,42.02,42.04,12070,42.04,47.80683929,-103.36961160,2200.61
1571,49226.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:11,,,,42.04,42.05,12080,42.05,47.80695449,-103.36961290,2203.44
1572,49268.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:18,,,,42.05,42.01,12090,42.01,47.80706994,-103.36961169,2204.48
1573,49310.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:10,,,,42.01,42.02,12100,42.02,47.80718544,-103.36960973,2205.66
1574,49352.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:45,,,,42.02,42.06,12110,42.06,47.80730060,-103.36960977,2208.24
1575,49394.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:49,,,,42.06,42.01,12120,42.01,47.80741594,-103.36960901,2210.83
1576,49436.31,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:31,,,,42.01,42.00,12130,42.00,47.80753104,-103.36960888,2213.86
1577,49478.31,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:14,,,,42.00,42.06,12140,42.06,47.80764614,-103.36960908,2216.92
1578,49520.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:23,,,,42.06,42.05,12150,42.05,47.80776150,-103.36961022,2218.63
1579,49562.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:14,,,,42.05,42.04,12160,42.04,47.80787705,-103.36961295,2218.30
1580,49604.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:46,,,,42.04,41.99,12170,41.99,47.80799234,-103.36961682,2215.83
1581,49646.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:17,,,,41.99,42.03,12180,42.03,47.80810731,-103.36961702,2212.09
1582,49688.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:47,,,,42.03,42.04,12190,42.04,47.80822192,-103.36961571,2206.90
1583,49730.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:15,,,,42.04,42.02,12200,42.02,47.80833644,-103.36961452,2201.23
1584,49772.54,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:01,,,,42.02,42.01,12210,42.01,47.80845100,-103.36961528,2195.64
1585,49814.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:51,,,,42.01,42.03,12220,42.03,47.80856576,-103.36961796,2190.91
1586,49856.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:28,,,,42.03,42.02,12230,42.02,47.80868079,-103.36962074,2186.87
1587,49898.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:03,,,,42.02,42.04,12240,42.04,47.80879592,-103.36962338,2183.91
1588,49940.64,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:42,,,,42.04,42.03,12250,42.03,47.80891134,-103.36962673,2181.63
1589,49982.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:29,,,,42.03,42.04,12260,42.04,47.80902676,-103.36962915,2180.53
1590,50024.71,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:27,,,,42.04,42.03,12270,42.03,47.80914223,-103.36963083,2180.92
1591,50066.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:37,,,,42.03,42.03,12280,42.03,47.80925771,-103.36963129,2181.96
1592,50108.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:17,,,,42.03,42.02,12290,42.02,47.80937311,-103.36963367,2182.98
1593,50150.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:46,,,,42.02,42.00,12300,42.00,47.80948846,-103.36963531,2184.24
1594,50192.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:00,,,,42.00,42.02,12310,42.02,47.80960387,-103.36963812,2184.82
1595,50234.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:46,,,,42.02,42.08,12320,42.08,47.80971935,-103.36964048,2184.30
1596,50276.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:36,,,,42.08,42.06,12330,42.06,47.80983490,-103.36964195,2185.00
1597,50318.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:28,,,,42.06,42.04,12340,42.04,47.80995031,-103.36964131,2186.56
1598,50360.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:34,,,,42.04,42.00,12350,42.00,47.81006558,-103.36964002,2189.35
1599,50402.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:24,,,,42.00,42.06,12360,42.06,47.81018040,-103.36963697,2193.15
1600,50445.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:18,,,,42.06,42.03,12370,42.03,47.81029563,-103.36963451,2196.62
1601,50487.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:03,,,,42.03,42.04,12380,42.04,47.81041029,-103.36963197,2201.28
1602,50529.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:16,,,,42.04,42.05,12390,42.05,47.81052477,-103.36962883,2206.45
1603,50571.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:36,,,,42.05,42.00,12400,42.00,47.81063943,-103.36962598,2211.41
1604,50613.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:09,,,,42.00,42.01,12410,42.01,47.81075391,-103.36962238,2216.47
1605,50655.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:13,,,,42.01,42.09,12420,42.09,47.81086828,-103.36961955,2222.05
1606,50697.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:48,,,,42.09,42.05,12430,42.05,47.81098359,-103.36961817,2224.21
1607,50739.31,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:37,,,,42.05,42.01,12440,42.01,47.81109915,-103.36961751,2223.53
1608,50781.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:08,,,,42.01,42.01,12450,42.01,47.81121448,-103.36961669,2222.31
1609,50823.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:38,,,,42.01,42.06,12460,42.06,47.81132995,-103.36961680,2220.29
1610,50865.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:24,,,,42.06,42.02,12470,42.02,47.81144540,-103.36961935,2218.98
1611,50907.20,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.4,0.5,09:42,3137,2259,0.638,41.83,0.20,12470,42.02,47.81156032,-103.36962260,2218.21
1612,50907.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:26,,,,42.02,42.01,12480,42.01,47.81156088,-103.36962262,2218.20
1613,50949.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:29,,,,42.01,41.99,12490,41.99,47.81167616,-103.36962550,2218.28
1614,50991.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,05:35,,,,41.99,39.40,12500,39.40,47.81179139,-103.36962760,2219.55
1615,51030.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:59,,,,39.40,42.05,12510,42.05,47.81189970,-103.36962832,2219.36
1616,51072.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:27,,,,42.05,42.07,12520,42.07,47.81201520,-103.36962723,2219.53
1617,51114.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:10,,,,42.07,42.03,12530,42.03,47.81213092,-103.36962638,2219.26
1618,51156.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:32,,,,42.03,42.07,12540,42.07,47.81224628,-103.36962636,2217.49
1619,51199.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:39,,,,42.07,42.02,12550,42.02,47.81236180,-103.36962756,2217.64
1620,51241.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:39,,,,42.02,42.01,12560,42.01,47.81247734,-103.36962895,2218.61
1621,51283.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:33,,,,42.01,42.01,12570,42.01,47.81259259,-103.36963068,2220.01
1622,51325.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:06,,,,42.01,42.02,12580,42.02,47.81270794,-103.36963302,2221.36
1623,51367.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:39,,,,42.02,42.05,12590,42.05,47.81282331,-103.36963468,2221.04
1624,51409.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:45,,,,42.05,42.00,12600,42.00,47.81293894,-103.36963606,2220.51
1625,51451.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:04,,,,42.00,42.04,12610,42.04,47.81305442,-103.36963812,2219.99
1626,51493.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:10,,,,42.04,42.04,12620,42.04,47.81316981,-103.36964072,2219.75
1627,51535.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:14,,,,42.04,42.04,12630,42.04,47.81328532,-103.36964306,2219.55
1628,51577.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:26,,,,42.04,41.99,12640,41.99,47.81340082,-103.36964468,2219.64
1629,51619.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:53,,,,41.99,42.01,12650,42.01,47.81351617,-103.36964613,2220.19
1630,51661.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:18,,,,42.01,42.05,12660,42.05,47.81363156,-103.36964713,2221.10
1631,51703.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:30,,,,42.05,42.02,12670,42.02,47.81374704,-103.36964752,2222.73
1632,51745.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:57,,,,42.02,42.01,12680,42.01,47.81386231,-103.36965007,2224.87
1633,51787.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:36,,,,42.01,42.02,12690,42.02,47.81397746,-103.36965189,2227.31
1634,51829.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:13,,,,42.02,42.02,12700,42.02,47.81409276,-103.36965262,2229.33
1635,51871.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:28,,,,42.02,42.06,12710,42.06,47.81420812,-103.36965517,2231.28
1636,51913.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:53,,,,42.06,42.04,12720,42.04,47.81432348,-103.36965958,2233.33
1637,51955.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:49,,,,42.04,42.01,12730,42.01,47.81443873,-103.36966456,2235.45
1638,51997.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:20,,,,42.01,42.00,12740,42.00,47.81455394,-103.36966808,2238.13
1639,52039.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:41,,,,42.00,42.03,12750,42.03,47.81466890,-103.36967040,2241.02
1640,52081.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:59,,,,42.03,42.08,12760,42.08,47.81478425,-103.36967199,2243.16
1641,52123.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:54,,,,42.08,42.05,12770,42.05,47.81489985,-103.36967336,2244.35
1642,52165.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:25,,,,42.05,42.08,12780,42.08,47.81501521,-103.36967511,2245.01
1643,52207.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:40,,,,42.08,41.99,12790,41.99,47.81513086,-103.36967643,2245.22
1644,52249.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:00,,,,41.99,41.98,12800,41.98,47.81524624,-103.36967861,2245.70
1645,52291.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:40,,,,41.98,42.03,12810,42.03,47.81536156,-103.36968099,2245.52
1646,52333.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:04,,,,42.03,44.05,12820,44.05,47.81547699,-103.36968481,2246.42
1647,52377.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:10,,,,44.05,44.63,12830,44.63,47.81559798,-103.36969115,2248.05
1648,52422.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:55,,,,44.63,44.56,12840,44.56,47.81572018,-103.36969858,2250.86
1649,52466.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:15,,,,44.56,44.59,12850,44.59,47.81584203,-103.36970379,2254.54
1650,52511.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:02,,,,44.59,44.61,12860,44.61,47.81596391,-103.36970799,2258.58
1651,52556.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:18,,,,44.61,44.61,12870,44.61,47.81608585,-103.36971286,2263.18
1652,52600.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:51,,,,44.61,44.78,12880,44.78,47.81620748,-103.36971956,2268.21
1653,52645.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:53,,,,44.78,44.58,12890,44.58,47.81633006,-103.36972653,2271.34
1654,52690.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:01,,,,44.58,44.64,12900,44.64,47.81645248,-103.36973160,2272.31
1655,52734.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:08,,,,44.64,44.44,12910,44.44,47.81657468,-103.36973607,2268.96
1656,52779.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:15,,,,44.44,44.18,12920,44.18,47.81669628,-103.36974183,2265.22
1657,52823.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:31,,,,44.18,44.70,12930,44.70,47.81681758,-103.36974818,2264.49
1658,52868.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:21,,,,44.70,44.43,12940,44.43,47.81694036,-103.36975392,2266.01
1659,52912.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:27,,,,44.43,44.68,12950,44.68,47.81706231,-103.36976049,2267.35
1660,52957.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:37,,,,44.68,44.67,12960,44.67,47.81718467,-103.36976829,2269.78
1661,53001.83,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:01,,,,44.67,44.23,12970,44.23,47.81730689,-103.36977492,2273.18
1662,53034.64,Touching Metal Object,,0.219,ERW,X52,"1,440",,,1.3,3.5,11:08,,,,32.81,11.42,12970,44.23,47.81739666,-103.36977722,2275.83
1663,53046.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:09,,,,44.23,44.45,12980,44.45,47.81742792,-103.36977780,2276.96
1664,53068.26,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,05:12,3146,2265,0.636,22.20,22.25,12980,44.45,47.81748864,-103.36977894,2279.08
1665,53078.13,AGM 110,Orion Injection point (tracking only),0.219,ERW,X52,"1,440",,,,,,,,,32.07,12.38,12980,44.45,47.81751557,-103.36977950,2279.82
1666,53080.27,Tap,Reinforced,0.219,ERW,X52,"1,440",,,,,03:42,,,,34.21,10.24,12980,44.45,47.81752152,-103.36977960,2280.03
1667,53082.78,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,04:27,3146,2265,0.636,36.71,7.74,12980,44.45,47.81752831,-103.36977973,2280.27
1668,53090.31,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",16,0.035,0.2,0.3,04:27,3144,2264,0.636,44.24,0.21,12980,44.45,47.81754882,-103.36978011,2281.01
1669,53090.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:05,,,,44.45,44.68,12990,44.68,47.81754940,-103.36978012,2281.03
1670,53114.09,Bend,17° 131D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:57,,,,23.57,21.11,12990,44.68,47.81761365,-103.36978775,2282.81
1671,53135.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:12,,,,44.68,44.57,13000,44.57,47.81766895,-103.36981240,2284.24
1672,53179.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:02,,,,44.57,44.73,13010,44.73,47.81778406,-103.36987293,2285.95
1673,53194.81,Bend,17° 109D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:56,,,,15.05,29.68,13010,44.73,47.81782107,-103.36989991,2286.17
1674,53224.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:31,,,,44.73,34.79,13020,34.79,47.81788562,-103.36997336,2286.30
1675,53259.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:03,,,,34.79,44.13,13030,44.13,47.81796002,-103.37006229,2285.97
1676,53283.16,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,09:28,3146,2265,0.636,23.88,20.25,13030,44.13,47.81801110,-103.37012311,2286.59
1677,53303.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:53,,,,44.13,44.62,13040,44.62,47.81805438,-103.37017474,2287.12
1678,53348.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:57,,,,44.62,44.55,13050,44.55,47.81815034,-103.37028713,2289.41
1679,53392.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:35,,,,44.55,44.19,13060,44.19,47.81824680,-103.37039845,2291.07
1680,53436.77,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:26,,,,44.19,44.60,13070,44.60,47.81834234,-103.37050912,2291.36
1681,53481.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:29,,,,44.60,44.57,13080,44.57,47.81843983,-103.37061878,2289.55
1682,53525.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:14,,,,44.57,44.27,13090,44.27,47.81853780,-103.37072696,2288.05
1683,53544.00,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.2,0.4,08:15,3145,2264,0.636,18.05,26.22,13090,44.27,47.81857760,-103.37077062,2287.85
1684,53570.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:25,,,,44.27,44.46,13100,44.46,47.81863532,-103.37083432,2288.33
1685,53614.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:17,,,,44.46,42.02,13110,42.02,47.81873294,-103.37094280,2290.23
1686,53656.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:49,,,,42.02,42.04,13120,42.04,47.81882396,-103.37104732,2292.35
1687,53698.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:18,,,,42.04,42.01,13130,42.01,47.81891487,-103.37115240,2294.36
1688,53740.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:36,,,,42.01,42.06,13140,42.06,47.81900551,-103.37125793,2295.50
1689,53782.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:19,,,,42.06,42.07,13150,42.07,47.81909728,-103.37136183,2295.02
1690,53824.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:17,,,,42.07,37.21,13160,37.21,47.81918815,-103.37146580,2291.18
1691,53862.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:15,,,,37.21,42.03,13170,42.03,47.81926542,-103.37156143,2285.10
1692,53890.22,AGM 120,Two track,0.219,ERW,X52,"1,440",,,,,,,,,28.14,13.89,13170,42.03,47.81931981,-103.37164109,2281.19
1693,53904.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:07,,,,42.03,42.05,13180,42.05,47.81934528,-103.37168268,2279.36
1694,53946.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:45,,,,42.05,42.03,13190,42.03,47.81941229,-103.37181882,2272.03
1695,53988.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:46,,,,42.03,42.06,13200,42.06,47.81947526,-103.37196065,2266.35
1696,54030.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:39,,,,42.06,42.03,13210,42.03,47.81953884,-103.37210384,2264.56
1697,54072.27,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:00,,,,42.03,42.04,13220,42.04,47.81960316,-103.37224642,2263.23
1698,54114.31,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:22,,,,42.04,42.11,13230,42.11,47.81966582,-103.37238828,2257.53
1699,54156.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:21,,,,42.11,42.05,13240,42.05,47.81972723,-103.37252964,2248.98
1700,54198.47,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:22,,,,42.05,42.03,13250,42.03,47.81978918,-103.37267052,2240.68
1701,54221.86,Bend,19° 126D Sag Cold Bend,0.219,ERW,X52,"1,440",,,,,00:01,,,,23.39,18.64,13250,42.03,47.81982351,-103.37274991,2237.27
1702,54240.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:42,,,,42.03,41.98,13260,41.98,47.81985120,-103.37281369,2238.38
1703,54282.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:12,,,,41.98,41.98,13270,41.98,47.81991350,-103.37295570,2244.65
1704,54324.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:26,,,,41.98,41.98,13280,41.98,47.81997506,-103.37309887,2249.98
1705,54366.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:19,,,,41.98,41.99,13290,41.99,47.82003720,-103.37324305,2251.77
1706,54408.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:43,,,,41.99,41.99,13300,41.99,47.82009988,-103.37338690,2252.37
1707,54450.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:23,,,,41.99,42.03,13310,42.03,47.82016206,-103.37353137,2252.50
1708,54492.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:28,,,,42.03,42.04,13320,42.04,47.82022425,-103.37367582,2252.69
1709,54534.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:03,,,,42.04,42.01,13330,42.01,47.82028718,-103.37381986,2251.71
1710,54576.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:37,,,,42.01,41.98,13340,41.98,47.82034950,-103.37396381,2249.05
1711,54618.47,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:02,,,,41.98,41.96,13350,41.96,47.82041125,-103.37410778,2245.68
1712,54660.23,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.5,10:37,3140,2261,0.637,41.75,0.21,13350,41.96,47.82047316,-103.37425056,2241.96
1713,54660.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:03,,,,41.96,42.00,13360,42.00,47.82047347,-103.37425128,2241.94
1714,54702.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:16,,,,42.00,42.01,13370,42.01,47.82053665,-103.37439356,2237.42
1715,54744.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:29,,,,42.01,42.03,13380,42.03,47.82060018,-103.37453591,2233.62
1716,54763.05,Bend,11° 101D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,02:17,,,,18.61,23.43,13380,42.03,47.82062983,-103.37459744,2232.31
1717,54786.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:04,,,,42.03,42.03,13390,42.03,47.82067440,-103.37466641,2232.10
1718,54828.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:41,,,,42.03,42.10,13400,42.10,47.82075676,-103.37478646,2234.06
1719,54844.01,Bend,13° 96D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,02:46,,,,15.49,26.60,13400,42.10,47.82078874,-103.37482780,2235.55
1720,54870.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:45,,,,42.10,42.00,13410,42.00,47.82085075,-103.37488380,2238.56
1721,54912.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:23,,,,42.00,44.45,13420,44.45,47.82094938,-103.37497154,2242.38
1722,54957.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:10,,,,44.45,41.99,13430,41.99,47.82105461,-103.37506355,2244.33
1723,54999.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:03,,,,41.99,42.29,13440,42.29,47.82115441,-103.37514941,2245.97
1724,55041.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:51,,,,42.29,42.03,13450,42.03,47.82125525,-103.37523536,2247.82
1725,55083.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:42,,,,42.03,41.96,13460,41.96,47.82135543,-103.37532023,2250.13
1726,55125.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:30,,,,41.96,41.96,13470,41.96,47.82145545,-103.37540504,2251.72
1727,55167.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:50,,,,41.96,36.65,13480,36.65,47.82155568,-103.37549004,2252.09
1728,55203.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:54,,,,36.65,42.05,13490,42.05,47.82164318,-103.37556433,2251.92
1729,55245.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:01,,,,42.05,42.01,13500,42.01,47.82174288,-103.37565118,2251.60
1730,55288.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:39,,,,42.01,42.09,13510,42.09,47.82184139,-103.37574043,2252.47
1731,55313.07,Bend,10° 114D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:09,,,,25.07,17.01,13510,42.09,47.82189940,-103.37579570,2253.12
1732,55330.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:57,,,,42.09,44.62,13520,44.62,47.82193470,-103.37584099,2253.76
1733,55374.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:41,,,,44.62,42.01,13530,42.01,47.82202769,-103.37596016,2255.10
1734,55416.71,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:59,,,,42.01,44.70,13540,44.70,47.82211500,-103.37607192,2256.34
1735,55461.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:37,,,,44.70,44.80,13550,44.80,47.82220753,-103.37619173,2258.67
1736,55506.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:00,,,,44.80,44.44,13560,44.44,47.82229895,-103.37631392,2260.70
1737,55531.27,Bend,16° 116D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:01,,,,25.06,19.38,13560,44.44,47.82234759,-103.37638601,2261.35
1738,55550.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:33,,,,44.44,44.66,13570,44.66,47.82237641,-103.37645240,2261.89
1739,55595.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:54,,,,44.66,44.46,13580,44.46,47.82243819,-103.37660999,2262.55
1740,55639.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:08,,,,44.46,44.51,13590,44.51,47.82249748,-103.37676861,2264.17
1741,55684.27,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:56,,,,44.51,44.20,13600,44.20,47.82255455,-103.37692903,2266.95
1742,55717.00,Bend,13° 105D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:57,,,,32.73,11.48,13600,44.20,47.82259387,-103.37704857,2269.30
1743,55728.47,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:36,,,,44.20,44.63,13610,44.63,47.82260219,-103.37709360,2270.03
1744,55773.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:03,,,,44.63,44.49,13620,44.49,47.82262029,-103.37727353,2271.89
1745,55774.52,Manufacturing Indication,,0.219,ERW,X52,"1,440",,,1.4,1.3,09:01,,,,1.41,43.07,13620,44.49,47.82262076,-103.37727936,2271.93
1746,55817.59,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:26,,,,44.49,44.62,13630,44.62,47.82263408,-103.37745413,2272.48
1747,55862.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:50,,,,44.62,44.62,13640,44.62,47.82264689,-103.37763505,2273.54
1748,55906.83,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:07,,,,44.62,40.31,13650,40.31,47.82265849,-103.37781640,2272.93
1749,55947.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:01,,,,40.31,44.75,13660,44.75,47.82266302,-103.37797994,2269.00
1750,55991.88,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:24,,,,44.75,44.57,13670,44.57,47.82266557,-103.37816160,2264.30
1751,56036.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:53,,,,44.57,44.59,13680,44.59,47.82266803,-103.37834258,2259.74
1752,56081.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:05,,,,44.59,44.68,13690,44.68,47.82267009,-103.37852342,2254.93
1753,56125.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:04,,,,44.68,44.65,13700,44.65,47.82267247,-103.37870498,2251.07
1754,56170.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:32,,,,44.65,44.63,13710,44.63,47.82267510,-103.37888659,2247.83
1755,56215.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:09,,,,44.63,42.06,13720,42.06,47.82267798,-103.37906869,2245.19
1756,56257.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:31,,,,42.06,42.02,13730,42.02,47.82268035,-103.37924026,2245.02
1757,56299.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:28,,,,42.02,41.99,13740,41.99,47.82268457,-103.37941142,2243.40
1758,56341.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:55,,,,41.99,42.05,13750,42.05,47.82269112,-103.37958213,2240.59
1759,56383.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:50,,,,42.05,42.00,13760,42.00,47.82269822,-103.37975321,2238.35
1760,56425.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:29,,,,42.00,41.99,13770,41.99,47.82270613,-103.37992418,2237.85
1761,56467.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:29,,,,41.99,41.94,13780,41.94,47.82271271,-103.38009539,2237.90
1762,56509.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:41,,,,41.94,42.01,13790,42.01,47.82271862,-103.38026627,2236.86
1763,56551.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:24,,,,42.01,42.08,13800,42.08,47.82272507,-103.38043742,2235.10
1764,56577.14,Bend,14° 119D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:00,,,,26.09,15.99,13800,42.08,47.82273096,-103.38054324,2233.87
1765,56593.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:29,,,,42.08,42.00,13810,42.00,47.82274237,-103.38060626,2233.07
1766,56635.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:59,,,,42.00,41.99,13820,41.99,47.82277553,-103.38076982,2229.78
1767,56637.27,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.2,0.3,06:56,3146,2265,0.636,2.14,39.85,13820,41.99,47.82277726,-103.38077809,2229.59
1768,56677.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:47,,,,41.99,41.97,13830,41.97,47.82281101,-103.38093214,2225.70
1769,56719.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:48,,,,41.97,42.07,13840,42.07,47.82284845,-103.38109340,2221.72
1770,56761.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:29,,,,42.07,42.03,13850,42.03,47.82288497,-103.38125529,2217.15
1771,56803.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:50,,,,42.03,42.02,13860,42.02,47.82292141,-103.38141724,2212.85
1772,56845.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:11,,,,42.02,41.99,13870,41.99,47.82295795,-103.38157860,2208.23
1773,56887.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:38,,,,41.99,42.01,13880,42.01,47.82299594,-103.38173985,2204.63
1774,56929.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:33,,,,42.01,42.02,13890,42.02,47.82303398,-103.38190105,2200.90
1775,56971.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:46,,,,42.02,42.00,13900,42.00,47.82307226,-103.38206259,2198.70
1776,57013.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:02,,,,42.00,42.02,13910,42.02,47.82310992,-103.38222461,2197.21
1777,57055.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:29,,,,42.02,41.97,13920,41.97,47.82314819,-103.38238627,2196.00
1778,57097.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:04,,,,41.97,42.08,13930,42.08,47.82318649,-103.38254800,2195.50
1779,57127.67,Bend,10° 120D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,02:48,,,,30.45,11.62,13930,42.08,47.82321573,-103.38266437,2195.30
1780,57139.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:05,,,,42.08,42.03,13940,42.03,47.82323102,-103.38270605,2195.37
1781,57181.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:09,,,,42.03,42.06,13950,42.06,47.82329264,-103.38285097,2195.28
1782,57204.86,Bend,15° 120D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:15,,,,23.54,18.52,13950,42.06,47.82333064,-103.38292864,2195.38
1783,57223.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:11,,,,42.06,42.00,13960,42.00,47.82336754,-103.38298065,2195.05
1784,57265.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:15,,,,42.00,42.02,13970,42.02,47.82345332,-103.38309547,2194.33
1785,57307.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:57,,,,42.02,41.96,13980,41.96,47.82353932,-103.38320997,2195.12
1786,57349.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:18,,,,41.96,41.99,13990,41.99,47.82362591,-103.38332309,2196.16
1787,57391.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:57,,,,41.99,42.02,14000,42.02,47.82371347,-103.38343473,2197.26
1788,57433.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:48,,,,42.02,42.03,14010,42.03,47.82380210,-103.38354485,2198.35
1789,57475.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:57,,,,42.03,42.01,14020,42.01,47.82389054,-103.38365506,2198.90
1790,57517.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:40,,,,42.01,42.01,14030,42.01,47.82397891,-103.38376524,2201.07
1791,57559.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:44,,,,42.01,41.98,14040,41.98,47.82406727,-103.38387565,2202.36
1792,57601.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:33,,,,41.98,41.98,14050,41.98,47.82415569,-103.38398562,2203.80
1793,57643.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:50,,,,41.98,42.00,14060,42.00,47.82424391,-103.38409568,2206.09
1794,57685.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:04,,,,42.00,41.97,14070,41.97,47.82433198,-103.38420607,2208.39
1795,57727.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:10,,,,41.97,41.96,14080,41.96,47.82441921,-103.38431774,2211.34
1796,57769.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:04,,,,41.96,41.95,14090,41.95,47.82450646,-103.38442903,2214.32
1797,57811.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:50,,,,41.95,41.98,14100,41.98,47.82459298,-103.38454169,2217.66
1798,57853.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:31,,,,41.98,41.96,14110,41.96,47.82467887,-103.38465494,2221.02
1799,57895.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:12,,,,41.96,42.02,14120,42.02,47.82476427,-103.38476953,2224.16
1800,57926.37,Bend,10° 128D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,02:52,,,,31.18,10.84,14120,42.02,47.82482897,-103.38485249,2226.31
1801,57937.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:14,,,,42.02,42.01,14130,42.01,47.82485380,-103.38487666,2227.18
1802,57979.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:38,,,,42.01,41.96,14140,41.96,47.82495566,-103.38495604,2230.92
1803,58021.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:32,,,,41.96,41.96,14150,41.96,47.82505859,-103.38503203,2234.66
1804,58063.14,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:04,,,,41.96,41.98,14160,41.98,47.82516239,-103.38510565,2237.84
1805,58105.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:42,,,,41.98,44.86,14170,44.86,47.82526660,-103.38517728,2241.53
1806,58149.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:33,,,,44.86,44.60,14180,44.60,47.82537883,-103.38525232,2244.39
1807,58194.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:38,,,,44.60,44.46,14190,44.46,47.82549094,-103.38532625,2244.55
1808,58239.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:24,,,,44.46,44.78,14200,44.78,47.82560230,-103.38540095,2244.06
1809,58283.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:29,,,,44.78,44.70,14210,44.70,47.82571401,-103.38547790,2244.90
1810,58328.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:56,,,,44.70,44.68,14220,44.68,47.82582504,-103.38555579,2245.62
1811,58373.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:40,,,,44.68,44.66,14230,44.66,47.82593604,-103.38563352,2243.59
1812,58417.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:52,,,,44.66,41.99,14240,41.99,47.82604674,-103.38571204,2241.09
1813,58459.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:15,,,,41.99,42.04,14250,42.04,47.82615072,-103.38578596,2239.75
1814,58501.88,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:07,,,,42.04,42.01,14260,42.01,47.82625474,-103.38586069,2239.40
1815,58543.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:52,,,,42.01,42.06,14270,42.06,47.82635914,-103.38593423,2239.58
1816,58567.67,Bend,13° 108D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,02:37,,,,23.78,18.27,14270,42.06,47.82641917,-103.38597172,2240.58
1817,58574.44,AGM 130,Two track,0.219,ERW,X52,"1,440",,,,,,,,,30.55,11.51,14270,42.06,47.82643720,-103.38597829,2241.03
1818,58585.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:27,,,,42.06,41.97,14280,41.97,47.82646813,-103.38598769,2241.91
1819,58627.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:42,,,,41.97,35.11,14290,35.11,47.82658161,-103.38601870,2244.20
1820,58640.75,Bend,14° 91D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:31,,,,12.83,22.27,14290,35.11,47.82661671,-103.38602392,2244.68
1821,58663.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:19,,,,35.11,42.40,14300,42.40,47.82667785,-103.38601899,2244.48
1822,58705.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:23,,,,42.40,42.00,14310,42.00,47.82679438,-103.38600968,2244.49
1823,58747.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:37,,,,42.00,41.98,14320,41.98,47.82690990,-103.38600307,2244.14
1824,58789.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:23,,,,41.98,41.99,14330,41.99,47.82702526,-103.38599917,2242.86
1825,58831.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:53,,,,41.99,42.04,14340,42.04,47.82714075,-103.38599583,2241.82
1826,58873.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:01,,,,42.04,42.02,14350,42.02,47.82725623,-103.38598958,2243.51
1827,58906.80,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,09:50,3146,2265,0.636,33.38,8.64,14350,42.02,47.82734787,-103.38598490,2245.20
1828,58915.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:28,,,,42.02,42.00,14360,42.00,47.82737158,-103.38598352,2245.82
1829,58957.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:14,,,,42.00,42.00,14370,42.00,47.82748668,-103.38597604,2249.35
1830,58999.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:12,,,,42.00,41.97,14380,41.97,47.82760195,-103.38596925,2251.80
1831,59041.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:05,,,,41.97,41.98,14390,41.98,47.82771720,-103.38596002,2251.52
1832,59083.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:52,,,,41.98,41.98,14400,41.98,47.82783179,-103.38593953,2249.62
1833,59125.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:26,,,,41.98,42.01,14410,42.01,47.82794622,-103.38591782,2247.42
1834,59167.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:33,,,,42.01,44.62,14420,44.62,47.82806069,-103.38589574,2245.79
1835,59212.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:12,,,,44.62,44.51,14430,44.51,47.82818261,-103.38587394,2243.66
1836,59256.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:26,,,,44.51,36.45,14440,36.45,47.82830435,-103.38585396,2243.22
1837,59292.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:51,,,,36.45,44.67,14450,44.67,47.82840396,-103.38583663,2243.50
1838,59337.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:34,,,,44.67,44.53,14460,44.53,47.82852594,-103.38581511,2242.41
1839,59382.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:32,,,,44.53,44.92,14470,44.92,47.82864765,-103.38579374,2241.19
1840,59427.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:12,,,,44.92,44.44,14480,44.44,47.82877024,-103.38577185,2239.31
1841,59443.05,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,03:17,3146,2265,0.636,15.96,28.48,14480,44.44,47.82881391,-103.38576400,2238.94
1842,59457.87,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,04:46,3146,2265,0.636,30.79,13.65,14480,44.44,47.82885437,-103.38575684,2239.42
1843,59465.40,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,04:39,3145,2264,0.636,38.32,6.12,14480,44.44,47.82887490,-103.38575311,2239.95
1844,59471.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:17,,,,44.44,44.73,14490,44.73,47.82889146,-103.38575002,2240.56
1845,59516.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:19,,,,44.73,44.64,14500,44.64,47.82901290,-103.38572813,2245.19
1846,59560.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:51,,,,44.64,44.47,14510,44.47,47.82913451,-103.38570552,2248.61
1847,59605.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:13,,,,44.47,44.44,14520,44.44,47.82925554,-103.38568019,2249.99
1848,59649.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:58,,,,44.44,44.49,14530,44.49,47.82937673,-103.38565536,2250.81
1849,59694.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:17,,,,44.49,44.66,14540,44.66,47.82949830,-103.38563437,2251.19
1850,59733.23,Manufacturing Indication,,0.219,ERW,X52,"1,440",,,1.1,1.0,02:14,,,,38.94,5.72,14540,44.66,47.82960483,-103.38561748,2251.81
1851,59738.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:06,,,,44.66,44.47,14550,44.47,47.82962047,-103.38561499,2251.92
1852,59783.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:47,,,,44.47,44.47,14560,44.47,47.82974215,-103.38559522,2252.22
1853,59827.88,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:12,,,,44.47,44.52,14570,44.52,47.82986365,-103.38557334,2251.96
1854,59872.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:36,,,,44.52,44.75,14580,44.75,47.82998520,-103.38555232,2250.57
1855,59917.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:27,,,,44.75,44.46,14590,44.46,47.83010759,-103.38553207,2248.95
1856,59961.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:17,,,,44.46,44.27,14600,44.27,47.83022910,-103.38551095,2247.72
1857,60005.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:42,,,,44.27,44.73,14610,44.73,47.83034995,-103.38548826,2247.23
1858,60028.74,Bend,10° 109D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:26,,,,22.85,21.87,14610,44.73,47.83041232,-103.38547801,2247.19
1859,60050.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:20,,,,44.73,44.24,14620,44.24,47.83047245,-103.38548025,2246.24
1860,60094.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:02,,,,44.24,44.49,14630,44.49,47.83059399,-103.38548624,2244.32
1861,60139.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:36,,,,44.49,41.99,14640,41.99,47.83071646,-103.38549282,2243.46
1862,60181.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:58,,,,41.99,42.01,14650,42.01,47.83083187,-103.38550151,2243.59
1863,60223.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:52,,,,42.01,41.95,14660,41.95,47.83094719,-103.38550984,2245.47
1864,60265.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:07,,,,41.95,41.97,14670,41.97,47.83106219,-103.38551727,2248.25
1865,60307.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:33,,,,41.97,41.95,14680,41.95,47.83117733,-103.38552516,2251.19
1866,60349.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:21,,,,41.95,41.93,14690,41.93,47.83129259,-103.38553146,2252.58
1867,60391.14,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:49,,,,41.93,41.98,14700,41.98,47.83140788,-103.38553811,2253.10
1868,60433.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:02,,,,41.98,41.98,14710,41.98,47.83152335,-103.38554424,2253.36
1869,60475.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:51,,,,41.98,41.98,14720,41.98,47.83163874,-103.38555041,2253.33
1870,60517.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:40,,,,41.98,42.10,14730,42.10,47.83175414,-103.38555900,2253.90
1871,60538.79,Bend,20° 106D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:47,,,,21.73,20.37,14730,42.10,47.83181319,-103.38557117,2254.04
1872,60559.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:40,,,,42.10,42.00,14740,42.00,47.83186521,-103.38560191,2253.58
1873,60568.63,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.5,0.5,10:08,3131,2255,0.639,9.47,32.54,14740,42.00,47.83188908,-103.38561766,2253.33
1874,60601.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:16,,,,42.00,42.01,14750,42.01,47.83197059,-103.38567247,2253.06
1875,60643.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:02,,,,42.01,42.02,14760,42.02,47.83207621,-103.38574222,2252.76
1876,60685.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:04,,,,42.02,41.98,14770,41.98,47.83218290,-103.38580833,2252.04
1877,60727.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:55,,,,41.98,42.06,14780,42.06,47.83228998,-103.38587266,2252.03
1878,60769.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:16,,,,42.06,42.02,14790,42.02,47.83239753,-103.38593637,2252.55
1879,60811.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:35,,,,42.02,42.04,14800,42.04,47.83250489,-103.38600007,2253.52
1880,60853.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:35,,,,42.04,42.02,14810,42.02,47.83261171,-103.38606533,2255.40
1881,60895.31,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:57,,,,42.02,42.00,14820,42.00,47.83271805,-103.38613241,2256.48
1882,60937.31,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:30,,,,42.00,42.03,14830,42.03,47.83282411,-103.38620073,2257.02
1883,60979.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:30,,,,42.03,44.60,14840,44.60,47.83293048,-103.38626829,2257.46
1884,61023.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:26,,,,44.60,44.61,14850,44.61,47.83304331,-103.38633958,2259.74
1885,61068.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:23,,,,44.61,44.55,14860,44.55,47.83315593,-103.38641092,2262.46
1886,61113.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:06,,,,44.55,44.24,14870,44.24,47.83326875,-103.38648136,2264.82
1887,61157.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:31,,,,44.24,44.54,14880,44.54,47.83338119,-103.38655008,2266.70
1888,61201.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:14,,,,44.54,43.85,14890,43.85,47.83349462,-103.38661877,2267.95
1889,61245.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:48,,,,43.85,44.53,14900,44.53,47.83360608,-103.38668726,2269.16
1890,61290.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:01,,,,44.53,44.61,14910,44.61,47.83371885,-103.38675815,2270.20
1891,61333.40,AGM 140,Two track,0.219,ERW,X52,"1,440",,,,,,,,,43.14,1.47,14910,44.61,47.83382627,-103.38683269,2271.09
1892,61334.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:55,,,,44.61,37.63,14920,37.63,47.83382978,-103.38683576,2271.08
1893,61372.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:46,,,,37.63,44.69,14930,44.69,47.83391901,-103.38691326,2271.20
1894,61417.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:30,,,,44.69,44.45,14940,44.45,47.83402573,-103.38700340,2270.65
1895,61461.64,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:57,,,,44.45,44.67,14950,44.67,47.83413090,-103.38709486,2273.33
1896,61506.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:58,,,,44.67,44.60,14960,44.60,47.83423729,-103.38718533,2273.26
1897,61550.90,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:57,,,,44.60,44.26,14970,44.26,47.83434363,-103.38727572,2272.70
1898,61595.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:17,,,,44.26,44.54,14980,44.54,47.83444916,-103.38736536,2272.87
1899,61639.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:51,,,,44.54,44.59,14990,44.59,47.83455587,-103.38745438,2273.79
1900,61684.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:31,,,,44.59,44.52,15000,44.52,47.83466327,-103.38754158,2274.22
1901,61728.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:50,,,,44.52,44.57,15010,44.57,47.83477043,-103.38762924,2273.08
1902,61773.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:14,,,,44.57,44.45,15020,44.45,47.83487736,-103.38771774,2272.12
1903,61817.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:29,,,,44.45,44.62,15030,44.62,47.83498373,-103.38780454,2276.56
1904,61862.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:17,,,,44.62,43.97,15040,43.97,47.83508895,-103.38789167,2284.59
1905,61906.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:59,,,,43.97,44.94,15050,44.94,47.83519163,-103.38798027,2292.58
1906,61951.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:27,,,,44.94,44.93,15060,44.93,47.83529816,-103.38807180,2295.95
1907,61996.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:55,,,,44.93,44.87,15070,44.87,47.83540499,-103.38816353,2297.26
1908,62041.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:42,,,,44.87,44.88,15080,44.88,47.83551182,-103.38825468,2298.44
1909,62086.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:52,,,,44.88,44.92,15090,44.92,47.83562216,-103.38833585,2297.79
1910,62130.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:50,,,,44.92,44.93,15100,44.93,47.83573377,-103.38841270,2294.11
1911,62175.88,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:18,,,,44.93,44.90,15110,44.90,47.83584588,-103.38848800,2291.07
1912,62220.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:50,,,,44.90,44.91,15120,44.91,47.83595849,-103.38856269,2290.44
1913,62249.79,Bend,15° 127D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:25,,,,29.01,15.90,15120,44.91,47.83603255,-103.38860578,2289.44
