Item Number,Odometer Distance (ft.),Feature,Comments,Wall Thickness (in.),Pipe Type,Pipe Grade,MOP (psi),Depth (%),Depth (in.),LENGTH (in.),WIDTH (in.),ORIENTATION (o'clock),Burst Pressure (MB31G - psi),Safe Burst (MB31G - psi),ERF_MB31G,Distance to U/S Weld (ft.),Distance to D/S Weld (ft.),Joint Number,Joint Length (ft.),Latitiude (°),Longitude (°),Elevation (ft.)
1914,62265.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:35,,,,44.91,44.93,15130,44.93,47.83607530,-103.38861756,2288.13
1915,62310.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:03,,,,44.93,44.90,15140,44.90,47.83619647,-103.38863833,2281.40
1916,62355.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:53,,,,44.90,44.96,15150,44.96,47.83631800,-103.38865143,2274.67
1917,62400.47,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:55,,,,44.96,44.92,15160,44.92,47.83644100,-103.38866387,2271.91
1918,62445.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:10,,,,44.92,44.93,15170,44.93,47.83656408,-103.38867609,2272.39
1919,62490.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:33,,,,44.93,44.91,15180,44.91,47.83668696,-103.38868761,2275.25
1920,62535.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:10,,,,44.91,44.94,15190,44.94,47.83680926,-103.38869921,2280.41
1921,62580.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:13,,,,44.94,44.89,15200,44.89,47.83693056,-103.38871122,2288.23
1922,62625.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:15,,,,44.89,44.95,15210,44.95,47.83705100,-103.38872318,2297.47
1923,62670.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:36,,,,44.95,44.93,15220,44.93,47.83717217,-103.38873758,2305.00
1924,62714.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:31,,,,44.93,44.91,15230,44.91,47.83729484,-103.38875633,2306.14
1925,62759.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:36,,,,44.91,44.92,15240,44.92,47.83741744,-103.38877681,2306.05
1926,62804.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:11,,,,44.92,44.92,15250,44.92,47.83754008,-103.38879694,2305.49
1927,62849.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:18,,,,44.92,44.92,15260,44.92,47.83766291,-103.38881483,2305.61
1928,62894.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:23,,,,44.92,44.93,15270,44.93,47.83778583,-103.38882740,2304.56
1929,62903.99,Bend,10° 111D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:11,,,,9.38,35.55,15270,44.93,47.83781166,-103.38882588,2304.29
1930,62939.54,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:41,,,,44.93,44.94,15280,44.94,47.83790827,-103.38880464,2302.68
1931,62984.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:30,,,,44.94,44.95,15290,44.95,47.83803024,-103.38877929,2300.52
1932,63029.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:35,,,,44.95,44.95,15300,44.95,47.83815251,-103.38875576,2298.37
1933,63074.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:19,,,,44.95,44.89,15310,44.89,47.83827474,-103.38873242,2295.52
1934,63119.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:24,,,,44.89,44.94,15320,44.94,47.83839655,-103.38870737,2292.12
1935,63164.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:06,,,,44.94,44.78,15330,44.78,47.83851791,-103.38868059,2287.04
1936,63208.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:47,,,,44.78,44.87,15340,44.87,47.83863886,-103.38865344,2282.45
1937,63253.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:10,,,,44.87,44.88,15350,44.88,47.83876048,-103.38862595,2282.05
1938,63298.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:04,,,,44.88,44.92,15360,44.92,47.83888144,-103.38859704,2287.12
1939,63343.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:02,,,,44.92,44.95,15370,44.95,47.83900272,-103.38856974,2291.98
1940,63388.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:20,,,,44.95,44.93,15380,44.93,47.83912453,-103.38854625,2296.04
1941,63433.53,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:38,,,,44.93,44.93,15390,44.93,47.83924650,-103.38852419,2300.41
1942,63478.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:24,,,,44.93,44.95,15400,44.95,47.83936881,-103.38850312,2303.01
1943,63523.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:05,,,,44.95,44.93,15410,44.93,47.83949138,-103.38848085,2302.55
1944,63568.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:53,,,,44.93,45.01,15420,45.01,47.83961369,-103.38845645,2301.87
1945,63588.33,Bend,17° 113D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,02:57,,,,20.00,25.00,15420,45.01,47.83966757,-103.38844068,2301.48
1946,63613.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:02,,,,45.01,44.92,15430,44.92,47.83973049,-103.38840036,2301.10
1947,63658.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:47,,,,44.92,6.61,15440,6.61,47.83984233,-103.38832334,2299.15
1948,63664.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:59,,,,6.61,40.67,15450,40.67,47.83985880,-103.38831201,2298.63
1949,63705.54,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:55,,,,40.67,44.91,15460,44.91,47.83995857,-103.38823850,2295.27
1950,63750.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:23,,,,44.91,44.91,15470,44.91,47.84006681,-103.38815219,2291.15
1951,63795.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:45,,,,44.91,44.91,15480,44.91,47.84017560,-103.38806759,2286.94
1952,63840.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:30,,,,44.91,43.20,15490,43.20,47.84028527,-103.38798447,2284.36
1953,63883.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:09,,,,43.20,44.92,15500,44.92,47.84039103,-103.38790576,2286.65
1954,63928.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:39,,,,44.92,44.71,15510,44.71,47.84049982,-103.38782400,2293.17
1955,63973.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:44,,,,44.71,44.55,15520,44.55,47.84060834,-103.38774309,2300.15
1956,64017.64,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:14,,,,44.55,44.91,15530,44.91,47.84071674,-103.38766327,2306.78
1957,64062.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:34,,,,44.91,44.86,15540,44.86,47.84082752,-103.38758416,2310.94
1958,64107.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:50,,,,44.86,44.89,15550,44.89,47.84093854,-103.38750595,2314.34
1959,64129.02,Bend,24° 82D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:47,,,,21.62,23.27,15550,44.89,47.84099384,-103.38747542,2316.01
1960,64152.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:34,,,,44.89,44.89,15560,44.89,47.84105750,-103.38747040,2316.95
1961,64197.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:05,,,,44.89,35.22,15570,35.22,47.84118072,-103.38747577,2317.18
1962,64232.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:15,,,,35.22,44.89,15580,44.89,47.84127733,-103.38748210,2317.72
1963,64277.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:14,,,,44.89,44.91,15590,44.91,47.84140058,-103.38749129,2317.68
1964,64322.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:43,,,,44.91,44.88,15600,44.88,47.84152372,-103.38749853,2317.55
1965,64367.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:44,,,,44.88,44.90,15610,44.90,47.84164688,-103.38750203,2320.07
1966,64411.97,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:47,,,,44.90,44.89,15620,44.89,47.84176978,-103.38750204,2323.29
1967,64456.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:04,,,,44.89,44.88,15630,44.88,47.84189292,-103.38750059,2325.95
1968,64501.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,04:47,,,,44.88,44.87,15640,44.87,47.84201605,-103.38749914,2328.08
1969,64546.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:18,,,,44.87,44.90,15650,44.90,47.84213920,-103.38749761,2330.05
1970,64591.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:28,,,,44.90,44.85,15660,44.85,47.84226233,-103.38749571,2332.57
1971,64636.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:08,,,,44.85,44.90,15670,44.90,47.84238526,-103.38749285,2335.07
1972,64681.27,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:31,,,,44.90,44.92,15680,44.92,47.84250854,-103.38749050,2337.07
1973,64726.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:38,,,,44.92,44.88,15690,44.88,47.84263153,-103.38748913,2340.46
1974,64771.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:05,,,,44.88,44.90,15700,44.90,47.84275473,-103.38748923,2340.87
1975,64815.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:46,,,,44.90,44.90,15710,44.90,47.84287770,-103.38748828,2337.06
1976,64860.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:03,,,,44.90,44.92,15720,44.92,47.84299901,-103.38748624,2329.23
1977,64905.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:19,,,,44.92,32.92,15730,32.92,47.84312176,-103.38748082,2325.30
1978,64938.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:04,,,,32.92,44.88,15740,44.88,47.84321190,-103.38747571,2323.13
1979,64983.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:02,,,,44.88,44.91,15750,44.91,47.84333436,-103.38746891,2318.48
1980,65028.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:17,,,,44.91,44.88,15760,44.88,47.84345651,-103.38746114,2312.36
1981,65073.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:24,,,,44.88,44.87,15770,44.87,47.84357889,-103.38745242,2307.04
1982,65118.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:54,,,,44.87,44.87,15780,44.87,47.84370151,-103.38744425,2303.28
1983,65163.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:12,,,,44.87,44.88,15790,44.88,47.84382402,-103.38743627,2298.71
1984,65207.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:15,,,,44.88,44.90,15800,44.90,47.84394663,-103.38742952,2294.19
1985,65252.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:13,,,,44.90,44.91,15810,44.91,47.84406944,-103.38742200,2290.44
1986,65297.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:24,,,,44.91,44.90,15820,44.90,47.84419231,-103.38741346,2286.84
1987,65342.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:16,,,,44.90,44.93,15830,44.93,47.84431510,-103.38740505,2283.52
1988,65387.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:51,,,,44.93,44.92,15840,44.92,47.84443814,-103.38739661,2280.13
1989,65432.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:53,,,,44.92,44.90,15850,44.90,47.84456111,-103.38738780,2277.51
1990,65477.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:38,,,,44.90,44.90,15860,44.90,47.84468404,-103.38737954,2274.44
1991,65522.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:29,,,,44.90,44.89,15870,44.89,47.84480693,-103.38736939,2271.60
1992,65567.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:11,,,,44.89,44.89,15880,44.89,47.84493001,-103.38736050,2269.17
1993,65612.14,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:26,,,,44.89,44.90,15890,44.90,47.84505300,-103.38735231,2266.75
1994,65657.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:29,,,,44.90,44.90,15900,44.90,47.84517607,-103.38734389,2264.77
1995,65701.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:32,,,,44.90,44.92,15910,44.92,47.84529925,-103.38733489,2263.34
1996,65746.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:29,,,,44.92,44.91,15920,44.91,47.84542249,-103.38732677,2263.15
1997,65791.77,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:36,,,,44.91,44.91,15930,44.91,47.84554576,-103.38732089,2262.98
1998,65836.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:09,,,,44.91,44.91,15940,44.91,47.84566906,-103.38731700,2263.90
1999,65881.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:27,,,,44.91,44.89,15950,44.89,47.84579139,-103.38731362,2269.49
2000,65926.47,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:12,,,,44.89,44.88,15960,44.88,47.84591401,-103.38731066,2273.78
2001,65971.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:45,,,,44.88,5.09,15970,5.09,47.84603712,-103.38731289,2271.45
2002,65976.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:45,,,,5.09,40.07,15980,40.07,47.84605106,-103.38731322,2271.08
2003,66016.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:54,,,,40.07,44.76,15990,44.76,47.84616090,-103.38731355,2268.57
2004,66061.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:01,,,,44.76,44.59,16000,44.59,47.84628367,-103.38730760,2266.07
2005,66105.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:07,,,,44.59,44.04,16010,44.04,47.84640585,-103.38730007,2263.65
2006,66149.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:07,,,,44.04,44.62,16020,44.62,47.84652653,-103.38729205,2261.72
2007,66194.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:56,,,,44.62,44.34,16030,44.34,47.84664873,-103.38728380,2258.85
2008,66238.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:12,,,,44.34,44.60,16040,44.60,47.84677015,-103.38727511,2256.59
2009,66283.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:30,,,,44.60,44.49,16050,44.49,47.84689243,-103.38726557,2255.02
2010,66327.93,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:02,,,,44.49,44.58,16060,44.58,47.84701433,-103.38725612,2252.60
2011,66372.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:00,,,,44.58,44.55,16070,44.55,47.84713636,-103.38724552,2249.99
2012,66417.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:48,,,,44.55,42.30,16080,42.30,47.84725839,-103.38723423,2247.39
2013,66459.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:11,,,,42.30,42.18,16090,42.18,47.84737419,-103.38722364,2245.31
2014,66501.54,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:06,,,,42.18,44.03,16100,44.03,47.84748969,-103.38721208,2243.61
2015,66545.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:47,,,,44.03,44.51,16110,44.51,47.84761013,-103.38720077,2241.33
2016,66590.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:01,,,,44.51,44.56,16120,44.56,47.84773223,-103.38719105,2242.09
2017,66634.64,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:22,,,,44.56,44.57,16130,44.57,47.84785449,-103.38718250,2242.68
2018,66679.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:26,,,,44.57,44.49,16140,44.49,47.84797689,-103.38717422,2241.44
2019,66723.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:20,,,,44.49,44.61,16150,44.61,47.84809858,-103.38716528,2238.29
2020,66768.31,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:49,,,,44.61,37.45,16160,37.45,47.84822075,-103.38715680,2237.43
2021,66796.47,AGM 150,30th st NW,0.219,ERW,X52,"1,440",,,,,,,,,28.16,9.29,16160,37.45,47.84829783,-103.38715159,2239.67
2022,66805.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:11,,,,37.45,44.32,16170,44.32,47.84832327,-103.38714977,2240.37
2023,66850.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:12,,,,44.32,44.58,16180,44.58,47.84844452,-103.38714212,2243.36
2024,66894.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:51,,,,44.58,44.58,16190,44.58,47.84856655,-103.38713486,2245.63
2025,66939.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:40,,,,44.58,42.30,16200,42.30,47.84868884,-103.38712727,2245.63
2026,66981.54,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:15,,,,42.30,42.06,16210,42.06,47.84880489,-103.38712078,2245.32
2027,66983.54,Manufacturing Indication,,0.219,ERW,X52,"1,440",,,1.0,0.9,09:57,,,,1.99,40.07,16210,42.06,47.84881032,-103.38712048,2245.28
2028,67023.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:34,,,,42.06,44.59,16220,44.59,47.84892027,-103.38711523,2243.81
2029,67068.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:23,,,,44.59,44.63,16230,44.63,47.84904252,-103.38710803,2242.57
2030,67112.83,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:34,,,,44.63,44.12,16240,44.12,47.84916455,-103.38709856,2240.09
2031,67156.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:05,,,,44.12,44.44,16250,44.44,47.84928512,-103.38708867,2236.20
2032,67201.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:48,,,,44.44,42.31,16260,42.31,47.84940634,-103.38707939,2231.45
2033,67243.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:16,,,,42.31,42.30,16270,42.30,47.84952206,-103.38707377,2228.16
2034,67286.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:57,,,,42.30,42.14,16280,42.14,47.84963788,-103.38706876,2225.74
2035,67328.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:18,,,,42.14,42.24,16290,42.24,47.84975344,-103.38706241,2223.69
2036,67370.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:39,,,,42.24,44.42,16300,44.42,47.84986920,-103.38705604,2222.20
2037,67414.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:24,,,,44.42,44.67,16310,44.67,47.84999090,-103.38704965,2220.10
2038,67459.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:40,,,,44.67,44.75,16320,44.75,47.85011343,-103.38704392,2218.86
2039,67504.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:17,,,,44.75,44.44,16330,44.44,47.85023622,-103.38703850,2217.83
2040,67548.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:53,,,,44.44,44.71,16340,44.71,47.85035813,-103.38703377,2215.88
2041,67593.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:24,,,,44.71,44.57,16350,44.57,47.85048071,-103.38702926,2214.11
2042,67637.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:30,,,,44.57,44.44,16360,44.44,47.85060296,-103.38702375,2212.45
2043,67682.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:47,,,,44.44,44.63,16370,44.63,47.85072481,-103.38701655,2211.51
2044,67727.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:21,,,,44.63,44.65,16380,44.65,47.85084707,-103.38700697,2212.26
2045,67771.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:50,,,,44.65,44.75,16390,44.75,47.85096933,-103.38699506,2214.01
2046,67816.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:40,,,,44.75,44.56,16400,44.56,47.85109179,-103.38698290,2215.46
2047,67860.97,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:22,,,,44.56,44.37,16410,44.37,47.85121379,-103.38697237,2214.00
2048,67905.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:15,,,,44.37,44.47,16420,44.47,47.85133473,-103.38696411,2208.88
2049,67949.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:05,,,,44.47,36.37,16430,36.37,47.85145623,-103.38695661,2205.12
2050,67986.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:57,,,,36.37,44.54,16440,44.54,47.85155588,-103.38695064,2203.43
2051,68030.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:04,,,,44.54,44.58,16450,44.58,47.85167795,-103.38694285,2201.90
2052,68075.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:06,,,,44.58,42.44,16460,42.44,47.85180022,-103.38693522,2201.49
2053,68117.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:26,,,,42.44,44.64,16470,44.64,47.85191657,-103.38692791,2201.87
2054,68162.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:21,,,,44.64,44.41,16480,44.41,47.85203888,-103.38692163,2204.06
2055,68206.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:02,,,,44.41,44.85,16490,44.85,47.85216021,-103.38691644,2208.20
2056,68251.64,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:45,,,,44.85,44.50,16500,44.50,47.85228277,-103.38691164,2212.42
2057,68296.14,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:41,,,,44.50,44.63,16510,44.63,47.85240466,-103.38690645,2214.75
2058,68340.77,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:26,,,,44.63,44.83,16520,44.83,47.85252707,-103.38689967,2213.53
2059,68385.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:52,,,,44.83,44.62,16530,44.62,47.85264980,-103.38689074,2211.38
2060,68430.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:17,,,,44.62,44.43,16540,44.43,47.85277128,-103.38687975,2206.54
2061,68474.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:14,,,,44.43,44.53,16550,44.53,47.85289190,-103.38686837,2200.66
2062,68519.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:34,,,,44.53,44.58,16560,44.58,47.85301328,-103.38685817,2195.53
2063,68563.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:36,,,,44.58,44.41,16570,44.41,47.85313513,-103.38684806,2192.31
2064,68608.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:24,,,,44.41,42.67,16580,42.67,47.85325687,-103.38683806,2193.01
2065,68650.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:07,,,,42.67,42.25,16590,42.25,47.85337361,-103.38682801,2194.65
2066,68693.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:00,,,,42.25,42.26,16600,42.26,47.85348941,-103.38681919,2195.87
2067,68735.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:05,,,,42.26,42.20,16610,42.20,47.85360536,-103.38681146,2196.60
2068,68777.54,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:09,,,,42.20,44.38,16620,44.38,47.85372089,-103.38680355,2197.35
2069,68821.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:52,,,,44.38,44.57,16630,44.57,47.85384268,-103.38679435,2198.10
2070,68866.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:04,,,,44.57,44.63,16640,44.63,47.85396486,-103.38678486,2198.25
2071,68911.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:04,,,,44.63,44.52,16650,44.52,47.85408717,-103.38677560,2197.84
2072,68955.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:26,,,,44.52,44.53,16660,44.53,47.85420918,-103.38676789,2198.89
2073,69000.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:42,,,,44.53,44.52,16670,44.52,47.85433139,-103.38676155,2199.65
2074,69044.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:40,,,,44.52,44.45,16680,44.45,47.85445356,-103.38675492,2198.64
2075,69089.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:01,,,,44.45,44.44,16690,44.44,47.85457527,-103.38674936,2196.03
2076,69133.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:09,,,,44.44,44.67,16700,44.67,47.85469682,-103.38674574,2192.56
2077,69178.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:13,,,,44.67,44.42,16710,44.42,47.85481939,-103.38674468,2190.85
2078,69201.94,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.5,0.4,09:37,3136,2258,0.638,23.70,20.72,16710,44.42,47.85488444,-103.38674460,2190.70
2079,69222.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:47,,,,44.42,38.65,16720,38.65,47.85494131,-103.38674465,2190.44
2080,69261.31,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:40,,,,38.65,39.34,16730,39.34,47.85504747,-103.38674447,2190.51
2081,69300.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:26,,,,39.34,41.92,16740,41.92,47.85515541,-103.38674396,2190.37
2082,69342.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:05,,,,41.92,41.08,16750,41.08,47.85527045,-103.38674477,2190.18
2083,69383.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:01,,,,41.08,43.85,16760,43.85,47.85538333,-103.38674550,2189.94
2084,69427.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:57,,,,43.85,44.46,16770,44.46,47.85550365,-103.38674688,2190.20
2085,69471.97,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:49,,,,44.46,44.55,16780,44.55,47.85562581,-103.38674897,2191.07
2086,69516.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:46,,,,44.55,44.72,16790,44.72,47.85574786,-103.38675116,2191.11
2087,69561.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:35,,,,44.72,44.46,16800,44.46,47.85587074,-103.38675251,2190.98
2088,69605.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:07,,,,44.46,44.74,16810,44.74,47.85599270,-103.38675237,2192.06
2089,69650.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:42,,,,44.74,44.57,16820,44.57,47.85611546,-103.38675385,2192.97
2090,69695.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:36,,,,44.57,44.89,16830,44.89,47.85623706,-103.38676737,2190.75
2091,69739.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:53,,,,44.89,44.73,16840,44.73,47.85635862,-103.38679289,2186.82
2092,69784.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:13,,,,44.73,44.66,16850,44.66,47.85647967,-103.38682246,2183.91
2093,69829.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:58,,,,44.66,44.44,16860,44.44,47.85660045,-103.38685312,2182.52
2094,69873.71,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:57,,,,44.44,44.64,16870,44.64,47.85672049,-103.38688416,2181.63
2095,69918.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:30,,,,44.64,44.67,16880,44.67,47.85684125,-103.38691549,2180.49
2096,69963.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:36,,,,44.67,44.63,16890,44.63,47.85696197,-103.38694672,2178.83
2097,70007.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:49,,,,44.63,44.57,16900,44.57,47.85708266,-103.38697790,2177.39
2098,70052.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:37,,,,44.57,44.57,16910,44.57,47.85720330,-103.38700769,2176.81
2099,70096.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:58,,,,44.57,44.51,16920,44.51,47.85732400,-103.38703734,2176.54
2100,70141.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:18,,,,44.51,44.57,16930,44.57,47.85744474,-103.38706513,2176.07
2101,70185.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:29,,,,44.57,44.82,16940,44.82,47.85756568,-103.38709194,2175.25
2102,70230.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:21,,,,44.82,44.56,16950,44.56,47.85768747,-103.38711887,2174.40
2103,70275.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:52,,,,44.56,44.19,16960,44.19,47.85780849,-103.38714535,2173.48
2104,70319.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:25,,,,44.19,44.58,16970,44.58,47.85792844,-103.38717151,2172.77
2105,70364.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:05,,,,44.58,44.46,16980,44.46,47.85804939,-103.38719898,2172.29
2106,70408.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:04,,,,44.46,44.56,16990,44.56,47.85816999,-103.38722682,2171.47
2107,70453.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:29,,,,44.56,44.56,17000,44.56,47.85829086,-103.38725490,2170.45
2108,70497.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:10,,,,44.56,44.43,17010,44.43,47.85841164,-103.38728319,2169.83
2109,70542.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:15,,,,44.43,44.64,17020,44.64,47.85853213,-103.38731180,2169.04
2110,70586.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:52,,,,44.64,44.61,17030,44.61,47.85865309,-103.38734016,2167.74
2111,70631.27,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:08,,,,44.61,44.63,17040,44.63,47.85877417,-103.38736729,2166.70
2112,70675.90,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:46,,,,44.63,44.76,17050,44.76,47.85889534,-103.38739334,2165.16
2113,70720.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:44,,,,44.76,44.67,17060,44.67,47.85901701,-103.38741891,2164.42
2114,70765.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:37,,,,44.67,44.46,17070,44.46,47.85913836,-103.38744467,2164.19
2115,70809.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:42,,,,44.46,40.48,17080,40.48,47.85925930,-103.38746939,2163.97
2116,70850.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:14,,,,40.48,44.84,17090,44.84,47.85936943,-103.38749081,2164.38
2117,70895.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:56,,,,44.84,44.76,17100,44.76,47.85949134,-103.38751638,2164.90
2118,70939.88,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:02,,,,44.76,42.34,17110,42.34,47.85961263,-103.38754516,2165.32
2119,70982.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:25,,,,42.34,44.64,17120,44.64,47.85972730,-103.38757327,2166.69
2120,71026.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:07,,,,44.64,44.52,17130,44.52,47.85984805,-103.38760181,2169.19
2121,71071.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:38,,,,44.52,44.62,17140,44.62,47.85996871,-103.38762956,2171.09
2122,71115.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:33,,,,44.62,44.95,17150,44.95,47.86008964,-103.38765862,2171.53
2123,71160.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:48,,,,44.95,44.35,17160,44.35,47.86021147,-103.38768743,2172.93
2124,71205.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:28,,,,44.35,42.33,17170,42.33,47.86033154,-103.38771574,2174.36
2125,71247.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:44,,,,42.33,42.28,17180,42.28,47.86044630,-103.38774315,2174.07
2126,71289.90,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:34,,,,42.28,44.87,17190,44.87,47.86056053,-103.38777130,2171.65
2127,71334.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:02,,,,44.87,44.60,17200,44.60,47.86068175,-103.38780147,2168.35
2128,71379.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:55,,,,44.60,44.00,17210,44.00,47.86080229,-103.38782964,2164.35
2129,71423.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:39,,,,44.00,44.48,17220,44.48,47.86092146,-103.38785567,2161.74
2130,71467.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:05,,,,44.48,44.74,17230,44.74,47.86104217,-103.38788127,2159.44
2131,71512.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:18,,,,44.74,43.97,17240,43.97,47.86116347,-103.38790884,2157.24
2132,71556.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:03,,,,43.97,44.72,17250,44.72,47.86128262,-103.38793739,2155.47
2133,71601.27,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:27,,,,44.72,44.47,17260,44.47,47.86140371,-103.38796548,2153.45
2134,71645.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:31,,,,44.47,44.74,17270,44.74,47.86152423,-103.38799402,2151.58
2135,71690.47,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:23,,,,44.74,44.64,17280,44.64,47.86164545,-103.38802294,2149.63
2136,71735.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:31,,,,44.64,44.51,17290,44.51,47.86176642,-103.38805055,2148.27
2137,71779.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:58,,,,44.51,44.58,17300,44.58,47.86188735,-103.38807749,2148.21
2138,71824.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:53,,,,44.58,44.68,17310,44.68,47.86200829,-103.38810475,2146.91
2139,71868.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:18,,,,44.68,42.16,17320,42.16,47.86212910,-103.38813351,2144.20
2140,71911.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:50,,,,42.16,44.67,17330,44.67,47.86224310,-103.38816246,2142.52
2141,71955.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:04,,,,44.67,44.63,17340,44.63,47.86236389,-103.38819354,2140.87
2142,72000.33,Girth Weld,,0.322,ERW,X52,"1,440",,,,,04:00,,,,44.63,44.89,17350,44.89,47.86248477,-103.38822212,2138.78
2143,72034.86,AGM 160,31th st NW,0.322,ERW,X52,"1,440",,,,,,,,,34.53,10.36,17350,44.89,47.86257828,-103.38824119,2135.84
2144,72045.22,Girth Weld,,0.322,ERW,X52,"1,440",,,,,07:56,,,,44.89,44.94,17360,44.94,47.86260651,-103.38824601,2135.20
2145,72090.16,Girth Weld,,0.322,ERW,X52,"1,440",,,,,01:46,,,,44.94,44.95,17370,44.95,47.86272914,-103.38826739,2135.81
2146,72135.11,Girth Weld,,0.322,ERW,X52,"1,440",,,,,04:10,,,,44.95,43.32,17380,43.32,47.86285050,-103.38829784,2139.51
2147,72178.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,06:19,,,,43.32,31.90,17390,31.90,47.86296776,-103.38832841,2141.44
2148,72210.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:50,,,,31.90,42.41,17400,42.41,47.86305417,-103.38834871,2141.16
2149,72252.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:12,,,,42.41,44.72,17410,44.72,47.86316970,-103.38837225,2140.99
2150,72297.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:51,,,,44.72,43.98,17420,43.98,47.86329141,-103.38839847,2140.74
2151,72341.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:40,,,,43.98,44.62,17430,44.62,47.86341090,-103.38842524,2140.50
2152,72386.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:56,,,,44.62,44.60,17440,44.60,47.86353232,-103.38845152,2139.52
2153,72430.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:32,,,,44.60,44.77,17450,44.77,47.86365342,-103.38847777,2139.96
2154,72475.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:54,,,,44.77,44.71,17460,44.71,47.86377507,-103.38850474,2140.24
2155,72520.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:39,,,,44.71,44.75,17470,44.75,47.86389672,-103.38853242,2140.56
2156,72564.88,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:08,,,,44.75,44.37,17480,44.37,47.86401818,-103.38856014,2140.74
2157,72609.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:23,,,,44.37,44.71,17490,44.71,47.86413871,-103.38858780,2140.81
2158,72653.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:31,,,,44.71,44.36,17500,44.36,47.86426011,-103.38861581,2140.37
2159,72698.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:41,,,,44.36,44.57,17510,44.57,47.86438065,-103.38864313,2140.06
2160,72742.88,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:15,,,,44.57,44.47,17520,44.47,47.86450188,-103.38867014,2140.16
2161,72787.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:13,,,,44.47,44.64,17530,44.64,47.86462273,-103.38869662,2140.98
2162,72831.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:50,,,,44.64,44.58,17540,44.58,47.86474400,-103.38872389,2141.71
2163,72876.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:39,,,,44.58,44.62,17550,44.62,47.86486519,-103.38875146,2142.01
2164,72921.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:49,,,,44.62,44.64,17560,44.64,47.86498649,-103.38877824,2142.12
2165,72965.83,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:53,,,,44.64,44.57,17570,44.57,47.86510785,-103.38880441,2142.52
2166,73010.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:57,,,,44.57,44.77,17580,44.77,47.86522902,-103.38883121,2142.72
2167,73055.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:42,,,,44.77,44.59,17590,44.59,47.86535067,-103.38885876,2142.97
2168,73099.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:52,,,,44.59,44.70,17600,44.70,47.86547181,-103.38888574,2142.91
2169,73144.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:10,,,,44.70,44.21,17610,44.21,47.86559346,-103.38891269,2142.90
2170,73188.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:22,,,,44.21,44.65,17620,44.65,47.86571359,-103.38893931,2143.18
2171,73233.31,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:32,,,,44.65,44.59,17630,44.59,47.86583488,-103.38896608,2143.55
2172,73277.90,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:25,,,,44.59,44.65,17640,44.65,47.86595600,-103.38899449,2143.92
2173,73322.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:41,,,,44.65,44.68,17650,44.68,47.86607717,-103.38902244,2144.36
2174,73367.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:03,,,,44.68,42.00,17660,42.00,47.86619861,-103.38905002,2144.67
2175,73409.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:29,,,,42.00,44.60,17670,44.60,47.86631269,-103.38907656,2144.87
2176,73453.83,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:38,,,,44.60,44.54,17680,44.54,47.86643373,-103.38910489,2145.29
2177,73498.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:44,,,,44.54,44.61,17690,44.61,47.86655461,-103.38913453,2145.08
2178,73542.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:15,,,,44.61,44.82,17700,44.82,47.86667573,-103.38916303,2145.80
2179,73587.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:34,,,,44.82,44.52,17710,44.52,47.86679748,-103.38919109,2145.99
2180,73632.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:48,,,,44.52,44.63,17720,44.63,47.86691827,-103.38922000,2146.02
2181,73676.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:04,,,,44.63,44.52,17730,44.52,47.86703929,-103.38925018,2146.22
2182,73721.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:45,,,,44.52,44.64,17740,44.64,47.86715990,-103.38928007,2146.26
2183,73766.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:24,,,,44.64,44.59,17750,44.59,47.86728101,-103.38930871,2146.27
2184,73810.71,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:35,,,,44.59,44.51,17760,44.51,47.86740216,-103.38933645,2146.79
2185,73855.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:10,,,,44.51,44.63,17770,44.63,47.86752318,-103.38936373,2146.99
2186,73899.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:45,,,,44.63,44.67,17780,44.67,47.86764446,-103.38939148,2147.15
2187,73944.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:59,,,,44.67,44.59,17790,44.59,47.86776578,-103.38942006,2147.10
2188,73989.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:41,,,,44.59,44.51,17800,44.51,47.86788683,-103.38944803,2147.12
2189,74033.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:56,,,,44.51,44.62,17810,44.62,47.86800767,-103.38947594,2146.25
2190,74078.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:46,,,,44.62,44.67,17820,44.67,47.86812869,-103.38950441,2145.73
2191,74122.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:33,,,,44.67,44.44,17830,44.44,47.86825011,-103.38953261,2145.17
2192,74167.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:27,,,,44.44,42.35,17840,42.35,47.86837080,-103.38956015,2145.65
2193,74209.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:03,,,,42.35,30.43,17850,30.43,47.86848581,-103.38958684,2145.92
2194,74240.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:38,,,,30.43,44.52,17860,44.52,47.86856847,-103.38960565,2146.19
2195,74284.64,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:03,,,,44.52,44.60,17870,44.60,47.86868908,-103.38963575,2145.14
2196,74329.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:35,,,,44.60,42.15,17880,42.15,47.86880663,-103.38968658,2144.61
2197,74358.46,Bend,12° 144D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:55,,,,29.21,12.94,17880,42.15,47.86888263,-103.38972498,2145.16
2198,74371.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:15,,,,42.15,44.55,17890,44.55,47.86891402,-103.38974989,2145.29
2199,74415.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:19,,,,44.55,44.85,17900,44.85,47.86901409,-103.38985444,2144.99
2200,74439.80,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:39,3146,2265,0.636,23.86,21.00,17900,44.85,47.86906504,-103.38991536,2144.78
2201,74443.15,Bend,19° 117D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:06,,,,27.21,17.64,17900,44.85,47.86907140,-103.38992537,2144.79
2202,74460.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:08,,,,44.85,44.64,17910,44.64,47.86910051,-103.38998302,2144.88
2203,74505.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:22,,,,44.64,42.29,17920,42.29,47.86917060,-103.39013262,2145.05
2204,74525.11,Bend,23° 101D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:03,,,,19.67,22.62,17920,42.29,47.86919714,-103.39020235,2145.48
2205,74547.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,05:43,,,,42.29,36.57,17930,36.57,47.86921237,-103.39029170,2146.05
2206,74584.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:59,,,,36.57,44.46,17940,44.46,47.86923016,-103.39043850,2144.83
2207,74628.76,Girth Weld,,0.322,ERW,X52,"1,440",,,,,07:11,,,,44.46,44.72,17950,44.72,47.86925212,-103.39061705,2142.30
2208,74673.47,Girth Weld,,0.322,ERW,X52,"1,440",,,,,04:35,,,,44.72,44.93,17960,44.93,47.86927702,-103.39079549,2139.42
2209,74680.94,AGM 170,131st ave NW,0.322,ERW,X52,"1,440",,,,,,,,,7.47,37.46,17960,44.93,47.86928152,-103.39082520,2139.14
2210,74718.40,Girth Weld,,0.322,ERW,X52,"1,440",,,,,09:32,,,,44.93,44.94,17970,44.94,47.86930459,-103.39097426,2138.47
2211,74763.34,Girth Weld,,0.322,ERW,X52,"1,440",,,,,04:39,,,,44.94,44.95,17980,44.95,47.86933538,-103.39115198,2139.28
2212,74808.29,Girth Weld,,0.322,ERW,X52,"1,440",,,,,08:42,,,,44.95,44.95,17990,44.95,47.86936181,-103.39133093,2141.49
2213,74853.25,Girth Weld,,0.322,ERW,X52,"1,440",,,,,07:31,,,,44.95,44.91,18000,44.91,47.86938721,-103.39151065,2143.44
2214,74898.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:41,,,,44.91,37.43,18010,37.43,47.86941237,-103.39168969,2144.94
2215,74935.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:14,,,,37.43,42.49,18020,42.49,47.86943406,-103.39183916,2144.96
2216,74978.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:19,,,,42.49,44.74,18030,44.74,47.86945965,-103.39200829,2144.88
2217,75012.36,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,08:13,3146,2265,0.636,34.29,10.45,18030,44.74,47.86948488,-103.39214300,2144.70
2218,75022.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:10,,,,44.74,44.59,18040,44.59,47.86949528,-103.39218294,2144.58
2219,75030.10,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,04:37,3146,2265,0.636,7.29,37.31,18040,44.59,47.86950244,-103.39221067,2144.61
2220,75067.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:08,,,,44.59,44.61,18050,44.61,47.86953904,-103.39235282,2145.20
2221,75085.41,Bend,20° 103D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:11,,,,18.01,26.60,18050,44.61,47.86956090,-103.39241867,2145.10
2222,75112.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:36,,,,44.61,42.23,18060,42.23,47.86960703,-103.39250261,2144.45
2223,75154.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:20,,,,42.23,42.50,18070,42.50,47.86968607,-103.39262852,2142.20
2224,75177.33,Bend,21° 120D Right Sag Cold Bend,0.219,ERW,X52,"1,440",,,,,02:01,,,,23.09,19.42,18070,42.50,47.86973374,-103.39269026,2141.85
2225,75196.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:23,,,,42.50,44.55,18080,44.55,47.86978002,-103.39272883,2143.66
2226,75241.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:05,,,,44.55,44.34,18090,44.34,47.86989069,-103.39280597,2145.83
2227,75267.80,Bend,17° 122D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:00,,,,26.51,17.83,18090,44.34,47.86995837,-103.39284525,2146.02
2228,75285.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:15,,,,44.34,42.29,18100,42.29,47.87000665,-103.39285687,2146.12
2229,75327.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:04,,,,42.29,42.02,18110,42.02,47.87012189,-103.39287847,2146.13
2230,75369.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:19,,,,42.02,44.47,18120,44.47,47.87023647,-103.39290007,2144.81
2231,75414.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:29,,,,44.47,44.52,18130,44.52,47.87035638,-103.39292329,2138.70
2232,75458.93,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:31,,,,44.52,44.76,18140,44.76,47.87047772,-103.39294476,2138.14
2233,75503.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:35,,,,44.76,44.05,18150,44.05,47.87059977,-103.39296708,2138.21
2234,75547.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:55,,,,44.05,40.73,18160,40.73,47.87071969,-103.39299173,2137.44
2235,75588.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:47,,,,40.73,37.19,18170,37.19,47.87083012,-103.39301660,2136.38
2236,75625.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:48,,,,37.19,44.69,18180,44.69,47.87093119,-103.39303909,2137.27
2237,75637.15,Bend,10° 122D Sag Cold Bend,0.219,ERW,X52,"1,440",,,,,00:11,,,,11.50,33.20,18180,44.69,47.87096225,-103.39304589,2138.37
2238,75642.02,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.6,0.5,03:59,3128,2252,0.639,16.36,28.33,18180,44.69,47.87097525,-103.39304857,2139.28
2239,75670.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:21,,,,44.69,44.88,18190,44.88,47.87105088,-103.39306383,2144.80
2240,75715.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:13,,,,44.88,42.16,18200,42.16,47.87117254,-103.39309069,2147.01
2241,75757.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:16,,,,42.16,44.60,18210,44.60,47.87128692,-103.39311714,2146.83
2242,75801.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:04,,,,44.60,44.53,18220,44.53,47.87140807,-103.39314429,2146.88
2243,75846.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:10,,,,44.53,44.43,18230,44.43,47.87152917,-103.39316992,2147.42
2244,75890.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:51,,,,44.43,44.43,18240,44.43,47.87165005,-103.39319566,2147.26
2245,75935.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:49,,,,44.43,44.61,18250,44.61,47.87177082,-103.39322180,2147.10
2246,75979.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:25,,,,44.61,43.95,18260,43.95,47.87189223,-103.39324698,2146.81
2247,76023.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:33,,,,43.95,44.05,18270,44.05,47.87201189,-103.39327150,2146.17
2248,76067.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:03,,,,44.05,44.61,18280,44.61,47.87213170,-103.39329599,2145.73
2249,76075.16,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.3,04:52,3145,2264,0.636,7.16,37.44,18280,44.61,47.87215122,-103.39330017,2145.64
2250,76090.49,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,04:47,3145,2264,0.636,22.49,22.12,18280,44.61,47.87219287,-103.39330915,2145.51
2251,76094.33,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,04:57,3146,2265,0.636,26.34,18.27,18280,44.61,47.87220333,-103.39331141,2145.49
2252,76099.29,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,04:28,3146,2265,0.636,31.30,13.31,18280,44.61,47.87221681,-103.39331435,2145.48
2253,76112.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:38,,,,44.61,44.50,18290,44.50,47.87225305,-103.39332240,2145.43
2254,76157.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:34,,,,44.50,44.68,18300,44.68,47.87237377,-103.39335025,2145.43
2255,76201.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:34,,,,44.68,44.74,18310,44.74,47.87249515,-103.39337755,2144.43
2256,76246.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:34,,,,44.74,43.97,18320,43.97,47.87261656,-103.39340365,2141.65
2257,76274.60,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,05:36,3146,2265,0.636,28.08,15.90,18320,43.97,47.87269246,-103.39342048,2139.46
2258,76290.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:18,,,,43.97,44.88,18330,44.88,47.87273572,-103.39342994,2139.25
2259,76335.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:16,,,,44.88,44.90,18340,44.90,47.87285785,-103.39345587,2139.36
2260,76380.27,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:00,,,,44.90,44.91,18350,44.91,47.87297985,-103.39348213,2139.28
2261,76425.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:34,,,,44.91,44.87,18360,44.87,47.87310179,-103.39350774,2141.75
2262,76470.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:16,,,,44.87,44.88,18370,44.88,47.87322347,-103.39353317,2144.92
2263,76514.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:57,,,,44.88,44.87,18380,44.87,47.87334559,-103.39355874,2146.26
2264,76559.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:56,,,,44.87,44.90,18390,44.90,47.87346760,-103.39358494,2146.70
2265,76604.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:53,,,,44.90,44.85,18400,44.85,47.87358981,-103.39360914,2146.65
2266,76649.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:05,,,,44.85,44.89,18410,44.89,47.87371256,-103.39362398,2145.97
2267,76694.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:39,,,,44.89,42.09,18420,42.09,47.87383539,-103.39363966,2145.81
2268,76736.53,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:01,,,,42.09,44.88,18430,44.88,47.87395042,-103.39365614,2145.48
2269,76781.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:06,,,,44.88,44.57,18440,44.57,47.87407345,-103.39367044,2145.15
2270,76825.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:50,,,,44.57,44.56,18450,44.56,47.87419577,-103.39368026,2146.17
2271,76870.54,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:12,,,,44.56,44.18,18460,44.18,47.87431790,-103.39369151,2147.23
2272,76914.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:29,,,,44.18,44.53,18470,44.53,47.87443878,-103.39370468,2149.21
2273,76959.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:51,,,,44.53,44.93,18480,44.93,47.87456034,-103.39371910,2152.49
2274,77004.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:51,,,,44.93,44.94,18490,44.94,47.87468309,-103.39373410,2155.64
2275,77049.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:37,,,,44.94,42.34,18500,42.34,47.87480582,-103.39374901,2158.66
2276,77091.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:21,,,,42.34,44.86,18510,44.86,47.87492173,-103.39376265,2159.81
2277,77136.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:10,,,,44.86,44.88,18520,44.88,47.87504457,-103.39377691,2160.48
2278,77181.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:59,,,,44.88,42.38,18530,42.38,47.87516745,-103.39379067,2161.91
2279,77223.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:12,,,,42.38,44.54,18540,44.54,47.87528324,-103.39380421,2164.86
2280,77268.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:33,,,,44.54,44.88,18550,44.88,47.87540479,-103.39381863,2168.76
2281,77313.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:22,,,,44.88,44.83,18560,44.83,47.87552745,-103.39383196,2171.37
2282,77357.83,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:29,,,,44.83,44.89,18570,44.89,47.87565035,-103.39384381,2170.56
2283,77402.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:24,,,,44.89,44.56,18580,44.56,47.87577292,-103.39385507,2166.53
2284,77447.27,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:37,,,,44.56,44.90,18590,44.90,47.87589481,-103.39386710,2166.86
2285,77492.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:33,,,,44.90,44.56,18600,44.56,47.87601730,-103.39387965,2171.12
2286,77536.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:46,,,,44.56,42.23,18610,42.23,47.87613866,-103.39389222,2175.81
2287,77578.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:31,,,,42.23,42.20,18620,42.20,47.87625368,-103.39390492,2180.13
2288,77621.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:47,,,,42.20,44.52,18630,44.52,47.87636886,-103.39391843,2183.49
2289,77665.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:13,,,,44.52,44.70,18640,44.70,47.87649096,-103.39392875,2183.73
2290,77710.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:38,,,,44.70,44.66,18650,44.66,47.87661367,-103.39392964,2182.00
2291,77755.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:12,,,,44.66,44.90,18660,44.90,47.87673610,-103.39392842,2179.71
2292,77799.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:52,,,,44.90,44.39,18670,44.39,47.87685911,-103.39392432,2176.19
2293,77844.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:18,,,,44.39,31.58,18680,31.58,47.87698007,-103.39391760,2170.81
2294,77875.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:12,,,,31.58,44.63,18690,44.63,47.87706580,-103.39391436,2166.07
2295,77920.54,Girth Weld,,0.219,ERW,X52,"1,440",,,,,07:53,,,,44.63,42.57,18700,42.57,47.87718646,-103.39391015,2158.24
2296,77963.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:45,,,,42.57,44.54,18710,44.54,47.87730304,-103.39390553,2155.85
2297,78007.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:44,,,,44.54,44.45,18720,44.45,47.87742532,-103.39389979,2154.09
2298,78052.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:06,,,,44.45,44.60,18730,44.60,47.87754754,-103.39389626,2153.84
2299,78096.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:35,,,,44.60,44.53,18740,44.53,47.87766976,-103.39389237,2152.18
2300,78141.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:03,,,,44.53,42.37,18750,42.37,47.87779194,-103.39388692,2150.11
2301,78183.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:59,,,,42.37,44.41,18760,44.41,47.87790819,-103.39388202,2148.54
2302,78228.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:48,,,,44.41,44.49,18770,44.49,47.87803020,-103.39387821,2148.26
2303,78272.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:26,,,,44.49,44.91,18780,44.91,47.87815239,-103.39387547,2148.55
2304,78317.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:18,,,,44.91,44.88,18790,44.88,47.87827560,-103.39387271,2150.05
2305,78362.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:48,,,,44.88,44.91,18800,44.91,47.87839880,-103.39387034,2152.55
2306,78407.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:08,,,,44.91,44.88,18810,44.88,47.87852170,-103.39386747,2156.29
2307,78452.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:54,,,,44.88,44.88,18820,44.88,47.87864427,-103.39386370,2160.84
2308,78496.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:15,,,,44.88,44.90,18830,44.90,47.87876691,-103.39385987,2165.39
2309,78541.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:30,,,,44.90,44.91,18840,44.91,47.87888955,-103.39385664,2170.21
2310,78586.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:40,,,,44.91,44.88,18850,44.88,47.87901242,-103.39385468,2174.03
