Item Number,Odometer Distance (ft.),Feature,Comments,Wall Thickness (in.),Pipe Type,Pipe Grade,MOP (psi),Depth (%),Depth (in.),LENGTH (in.),WIDTH (in.),ORIENTATION (o'clock),Burst Pressure (MB31G - psi),Safe Burst (MB31G - psi),ERF_MB31G,Distance to U/S Weld (ft.),Distance to D/S Weld (ft.),Joint Number,Joint Length (ft.),Latitiude (°),Longitude (°),Elevation (ft.)
2311,78631.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:30,,,,44.88,44.89,18860,44.89,47.87913557,-103.39385534,2175.75
2312,78676.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:32,,,,44.89,44.92,18870,44.92,47.87925888,-103.39385704,2175.56
2313,78721.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:19,,,,44.92,44.70,18880,44.70,47.87938222,-103.39385725,2175.50
2314,78766.14,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:38,,,,44.70,44.90,18890,44.90,47.87950488,-103.39385519,2178.36
2315,78811.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:57,,,,44.90,44.90,18900,44.90,47.87962762,-103.39385148,2182.26
2316,78855.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:25,,,,44.90,44.92,18910,44.92,47.87975049,-103.39384515,2185.63
2317,78900.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:18,,,,44.92,34.83,18920,34.83,47.87987376,-103.39384131,2187.41
2318,78935.68,Girth Weld,,0.322,ERW,X52,"1,440",,,,,07:37,,,,34.83,42.64,18930,42.64,47.87996930,-103.39384369,2186.71
2319,78978.32,Girth Weld,,0.322,ERW,X52,"1,440",,,,,02:44,,,,42.64,44.94,18940,44.94,47.88008619,-103.39384295,2183.28
2320,79023.26,Girth Weld,,0.322,ERW,X52,"1,440",,,,,07:19,,,,44.94,44.86,18950,44.86,47.88020947,-103.39384047,2180.79
2321,79068.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:18,,,,44.86,44.39,18960,44.39,47.88033256,-103.39383523,2180.09
2322,79112.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:57,,,,44.39,14.36,18970,14.36,47.88045423,-103.39382831,2181.57
2323,79126.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:19,,,,14.36,5.15,18980,5.15,47.88049380,-103.39382639,2182.07
2324,79132.02,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,5.15,1.61,18990,1.61,47.88050730,-103.39382594,2182.91
2325,79132.84,Bend,45° 3D Sag Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,00:15,,,,0.82,0.79,18990,1.61,47.88050887,-103.39382585,2183.47
2326,79133.63,Girth Weld,,0.322,ERW,X52,"1,440",,,,,11:44,,,,1.61,10.90,19000,10.90,47.88051040,-103.39382576,2184.03
2327,79144.53,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,10.90,1.62,19010,1.62,47.88053216,-103.39382454,2191.29
2328,79145.35,Bend,45° 3D Over Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,05:44,,,,0.82,0.81,19010,1.62,47.88053442,-103.39382449,2191.31
2329,79146.15,Girth Weld,,0.322,ERW,X52,"1,440",,,,,,,,,1.62,2.24,19020,2.24,47.88053664,-103.39382444,2191.34
2330,79146.70,Tap,,0.322,ERW,X52,"1,440",,,,,00:45,,,,0.55,1.69,19020,2.24,47.88053801,-103.39382441,2191.34
2331,79147.30,Tap,,0.322,ERW,X52,"1,440",,,,,10:40,,,,1.15,1.09,19020,2.24,47.88053961,-103.39382437,2191.34
2332,79148.39,Girth Weld,,,Valve,,"1,440",,,,,,,,,2.24,3.23,19030,3.23,47.88054269,-103.39382430,2191.34
2333,79148.87,Flange,,,Valve,,"1,440",,,,,,,,,0.47,2.75,19030,3.23,47.88054414,-103.39382426,2191.33
2334,79150.05,Valve,,,Valve,,"1,440",,,,,,,,,1.66,1.57,19030,3.23,47.88054734,-103.39382419,2191.33
2335,79150.06,AGM 180,Block Valve #3/Lease rd,,Valve,,"1,440",,,,,,,,,1.66,1.56,19030,3.23,47.88054734,-103.39382419,2191.33
2336,79151.15,Flange,,,Valve,,"1,440",,,,,,,,,2.76,0.47,19030,3.23,47.88055041,-103.39382408,2191.33
2337,79151.62,Girth Weld,,0.322,ERW,X52,"1,440",,,,,,,,,3.23,2.00,19040,2.00,47.88055165,-103.39382404,2191.32
2338,79152.63,Tap,,0.322,ERW,X52,"1,440",,,,,00:41,,,,1.01,1.00,19040,2.00,47.88055440,-103.39382394,2191.32
2339,79153.13,Tap,,0.322,ERW,X52,"1,440",,,,,00:39,,,,1.51,0.49,19040,2.00,47.88055573,-103.39382389,2191.31
2340,79153.62,Girth Weld,,,Tee,,"1,440",,,,,,,,,2.00,1.23,19050,1.23,47.88055705,-103.39382385,2191.21
2341,79154.23,Tee,,,Tee,,"1,440",,,,,03:50,,,,0.61,0.63,19050,1.23,47.88055860,-103.39382381,2190.97
2342,79154.86,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,1.23,1.60,19060,1.60,47.88055989,-103.39382378,2190.65
2343,79155.65,Bend,45° 3D Over Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,05:57,,,,0.80,0.80,19060,1.60,47.88056134,-103.39382376,2190.12
2344,79156.45,Girth Weld,,0.322,ERW,X52,"1,440",,,,,03:48,,,,1.60,10.92,19070,10.92,47.88056291,-103.39382374,2189.55
2345,79167.38,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,10.92,1.60,19080,1.60,47.88058530,-103.39382348,2182.42
2346,79168.21,Bend,45° 3D Sag Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,00:12,,,,0.83,0.77,19080,1.60,47.88058754,-103.39382344,2182.41
2347,79168.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:22,,,,1.60,5.39,19090,5.39,47.88058975,-103.39382339,2182.40
2348,79174.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:03,,,,5.39,43.75,19100,43.75,47.88060423,-103.39382296,2182.50
2349,79218.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:35,,,,43.75,44.52,19110,44.52,47.88072485,-103.39381970,2182.65
2350,79228.59,Manufacturing Indication,,0.219,ERW,X52,"1,440",,,0.9,1.0,10:28,,,,10.47,34.05,19110,44.52,47.88075371,-103.39381907,2183.02
2351,79262.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:04,,,,44.52,44.32,19120,44.32,47.88084717,-103.39381744,2184.89
2352,79282.17,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,04:48,3146,2265,0.636,19.53,24.79,19120,44.32,47.88090085,-103.39381711,2185.69
2353,79289.42,Bend,18° 58D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:58,,,,26.78,17.54,19120,44.32,47.88092056,-103.39382071,2185.93
2354,79306.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:51,,,,44.32,44.56,19130,44.56,47.88096662,-103.39384164,2186.49
2355,79351.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:27,,,,44.56,44.43,19140,44.43,47.88108314,-103.39389785,2188.24
2356,79395.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:03,,,,44.43,44.45,19150,44.45,47.88119870,-103.39395617,2190.74
2357,79409.13,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:21,3146,2265,0.636,13.19,31.26,19150,44.45,47.88123291,-103.39397352,2191.49
2358,79440.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:16,,,,44.45,44.56,19160,44.56,47.88131408,-103.39401495,2193.51
2359,79484.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:34,,,,44.56,44.42,19170,44.42,47.88142983,-103.39407370,2196.76
2360,79529.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:30,,,,44.42,44.66,19180,44.66,47.88154500,-103.39413235,2200.22
2361,79574.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:18,,,,44.66,44.38,19190,44.38,47.88166020,-103.39419339,2204.19
2362,79618.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:53,,,,44.38,44.58,19200,44.58,47.88177332,-103.39425980,2207.67
2363,79662.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:05,,,,44.58,44.71,19210,44.71,47.88188683,-103.39432814,2210.94
2364,79707.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:32,,,,44.71,22.28,19220,22.28,47.88199948,-103.39439921,2214.84
2365,79729.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:36,,,,22.28,44.76,19230,44.76,47.88205518,-103.39443670,2216.34
2366,79746.64,Bend,18° 55D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:57,,,,16.67,28.10,19230,44.76,47.88209540,-103.39446888,2217.19
2367,79774.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:07,,,,44.76,44.58,19240,44.58,47.88215163,-103.39454753,2218.36
2368,79819.31,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:54,,,,44.58,40.10,19250,40.10,47.88224061,-103.39467279,2219.48
2369,79859.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:53,,,,40.10,44.47,19260,44.47,47.88232215,-103.39478296,2220.78
2370,79880.26,Bend,19° 49D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:00,,,,20.84,23.63,19260,44.47,47.88236279,-103.39484277,2221.10
2371,79903.88,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:00,,,,44.47,22.11,19270,22.11,47.88239432,-103.39492723,2221.42
2372,79909.77,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.4,04:16,3143,2263,0.636,5.89,16.22,19270,22.11,47.88240201,-103.39494834,2221.50
2373,79925.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:50,,,,22.11,44.36,19280,44.36,47.88242316,-103.39500667,2221.78
2374,79941.77,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.3,07:37,3145,2265,0.636,15.79,28.57,19280,44.36,47.88244371,-103.39506358,2222.10
2375,79970.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:06,,,,44.36,44.61,19290,44.61,47.88248044,-103.39516688,2222.82
2376,80014.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:32,,,,44.61,44.72,19300,44.72,47.88253686,-103.39532871,2224.00
2377,80059.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:14,,,,44.72,44.68,19310,44.68,47.88259319,-103.39549122,2224.93
2378,80104.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:16,,,,44.68,43.69,19320,43.69,47.88264976,-103.39565329,2226.65
2379,80148.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:14,,,,43.69,44.73,19330,44.73,47.88270465,-103.39581147,2229.83
2380,80192.77,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:20,,,,44.73,44.61,19340,44.61,47.88276060,-103.39597328,2234.37
2381,80221.56,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,08:09,3146,2265,0.636,28.79,15.83,19340,44.61,47.88279661,-103.39607684,2238.54
2382,80237.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:15,,,,44.61,44.83,19350,44.83,47.88281620,-103.39613358,2241.06
2383,80282.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:52,,,,44.83,44.35,19360,44.35,47.88287233,-103.39629461,2247.65
2384,80297.33,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,07:48,3146,2265,0.636,15.11,29.23,19360,44.35,47.88289137,-103.39634900,2249.46
2385,80326.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:54,,,,44.35,44.66,19370,44.66,47.88292837,-103.39645469,2251.66
2386,80330.95,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,04:29,3146,2265,0.636,4.39,40.27,19370,44.66,47.88293392,-103.39647066,2251.89
2387,80349.90,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,04:28,3146,2265,0.636,23.34,21.33,19370,44.66,47.88295775,-103.39653937,2252.63
2388,80371.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:42,,,,44.66,44.11,19380,44.11,47.88298438,-103.39661699,2253.03
2389,80415.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:00,,,,44.11,40.14,19390,40.14,47.88303908,-103.39677769,2250.41
2390,80455.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:45,,,,40.14,44.05,19400,44.05,47.88309017,-103.39692267,2247.02
2391,80459.05,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.4,0.4,08:04,3140,2261,0.637,3.57,40.48,19400,44.05,47.88309468,-103.39693547,2246.71
2392,80499.53,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:24,,,,44.05,44.40,19410,44.40,47.88314609,-103.39708169,2243.35
2393,80519.56,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.3,04:27,3145,2264,0.636,20.04,24.37,19410,44.40,47.88317168,-103.39715395,2242.18
2394,80543.93,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:52,,,,44.40,44.66,19420,44.66,47.88320321,-103.39724193,2241.03
2395,80588.59,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:33,,,,44.66,44.62,19430,44.62,47.88326067,-103.39740309,2239.06
2396,80633.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:38,,,,44.62,44.89,19440,44.89,47.88331751,-103.39756443,2237.06
2397,80678.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:36,,,,44.89,44.02,19450,44.02,47.88337442,-103.39772709,2235.78
2398,80697.14,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,02:12,3146,2265,0.636,19.04,24.98,19450,44.02,47.88339891,-103.39779587,2235.44
2399,80722.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:04,,,,44.02,44.29,19460,44.29,47.88343131,-103.39788599,2235.48
2400,80766.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:15,,,,44.29,44.56,19470,44.56,47.88348855,-103.39804616,2236.20
2401,80810.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:16,,,,44.56,43.83,19480,43.83,47.88354595,-103.39820680,2237.45
2402,80854.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:00,,,,43.83,44.69,19490,44.69,47.88360250,-103.39836493,2239.68
2403,80899.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:33,,,,44.69,44.86,19500,44.86,47.88366012,-103.39852562,2242.98
2404,80944.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:00,,,,44.86,44.70,19510,44.70,47.88371754,-103.39868698,2247.39
2405,80989.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:42,,,,44.70,44.78,19520,44.78,47.88377502,-103.39884703,2252.70
2406,81033.83,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:08,,,,44.78,44.87,19530,44.87,47.88383189,-103.39900733,2259.06
2407,81078.71,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:46,,,,44.87,44.56,19540,44.56,47.88388752,-103.39916942,2264.87
2408,81088.64,Bend,15° 60D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:17,,,,9.93,34.63,19540,44.56,47.88389819,-103.39920644,2265.91
2409,81123.27,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:09,,,,44.56,44.36,19550,44.36,47.88391954,-103.39934419,2266.84
2410,81167.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:36,,,,44.36,44.48,19560,44.48,47.88394710,-103.39952105,2266.69
2411,81212.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:54,,,,44.48,44.28,19570,44.28,47.88397441,-103.39969833,2265.49
2412,81256.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:55,,,,44.28,44.46,19580,44.46,47.88400067,-103.39987509,2264.37
2413,81300.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:44,,,,44.46,44.21,19590,44.21,47.88402695,-103.40005242,2263.77
2414,81345.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:52,,,,44.21,44.47,19600,44.47,47.88405368,-103.40022887,2263.88
2415,81360.08,Bend,19° 52D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:58,,,,15.03,29.43,19600,44.47,47.88406031,-103.40028931,2263.60
2416,81389.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:29,,,,44.47,44.48,19610,44.48,47.88405218,-103.40040896,2262.94
2417,81434.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,05:18,,,,44.48,16.73,19620,16.73,47.88403893,-103.40058984,2262.27
2418,81450.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:51,,,,16.73,32.77,19630,32.77,47.88403403,-103.40065780,2262.65
2419,81483.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:20,,,,32.77,44.68,19640,44.68,47.88402424,-103.40079101,2263.66
2420,81528.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:36,,,,44.68,44.55,19650,44.55,47.88401109,-103.40097230,2265.38
2421,81572.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:44,,,,44.55,44.35,19660,44.35,47.88399806,-103.40115343,2266.57
2422,81617.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:59,,,,44.35,44.40,19670,44.40,47.88398586,-103.40133384,2266.61
2423,81661.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:25,,,,44.40,44.36,19680,44.36,47.88397413,-103.40151437,2264.94
2424,81705.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:47,,,,44.36,44.43,19690,44.43,47.88396261,-103.40169425,2260.88
2425,81750.27,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:34,,,,44.43,44.44,19700,44.44,47.88395124,-103.40187358,2255.53
2426,81794.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:17,,,,44.44,44.43,19710,44.43,47.88394036,-103.40205303,2249.29
2427,81839.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:01,,,,44.43,44.49,19720,44.49,47.88392934,-103.40223192,2242.84
2428,81883.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:19,,,,44.49,44.45,19730,44.45,47.88391777,-103.40241132,2236.82
2429,81901.93,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,08:37,3146,2265,0.636,18.30,26.15,19730,44.45,47.88391293,-103.40248529,2234.67
2430,81928.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:28,,,,44.45,44.51,19740,44.51,47.88390595,-103.40259087,2231.72
2431,81972.59,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:07,,,,44.51,44.45,19750,44.45,47.88389469,-103.40277109,2226.90
2432,82017.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:23,,,,44.45,44.40,19760,44.40,47.88388367,-103.40295095,2221.90
2433,82061.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:14,,,,44.40,44.44,19770,44.44,47.88387237,-103.40313083,2217.29
2434,82105.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:36,,,,44.44,44.39,19780,44.39,47.88386117,-103.40331088,2213.16
2435,82126.08,Bend,13° 59D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,02:47,,,,20.21,24.18,19780,44.39,47.88385792,-103.40339279,2211.16
2436,82150.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:24,,,,44.39,44.18,19790,44.18,47.88386677,-103.40349056,2209.21
2437,82194.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:15,,,,44.18,44.62,19800,44.62,47.88388362,-103.40366888,2205.67
2438,82239.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:21,,,,44.62,43.89,19810,43.89,47.88390020,-103.40384909,2202.44
2439,82282.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:26,,,,43.89,44.32,19820,44.32,47.88391592,-103.40402663,2199.38
2440,82327.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:58,,,,44.32,44.49,19830,44.49,47.88393179,-103.40420597,2196.82
2441,82371.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:21,,,,44.49,44.41,19840,44.41,47.88394753,-103.40438625,2195.20
2442,82416.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:35,,,,44.41,44.32,19850,44.32,47.88396419,-103.40456604,2194.19
2443,82460.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:22,,,,44.32,44.30,19860,44.30,47.88398106,-103.40474529,2194.95
2444,82504.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:35,,,,44.30,44.03,19870,44.03,47.88399753,-103.40492474,2195.90
2445,82548.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:23,,,,44.03,43.86,19880,43.86,47.88401509,-103.40510300,2196.35
2446,82592.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:48,,,,43.86,40.42,19890,40.42,47.88403238,-103.40528026,2196.59
2447,82633.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:44,,,,40.42,44.42,19900,44.42,47.88404708,-103.40544414,2196.35
2448,82677.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:13,,,,44.42,44.62,19910,44.62,47.88406364,-103.40562402,2196.63
2449,82722.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:18,,,,44.62,44.34,19920,44.34,47.88408084,-103.40580465,2197.81
2450,82766.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:43,,,,44.34,44.69,19930,44.69,47.88409830,-103.40598353,2201.07
2451,82811.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:46,,,,44.69,44.63,19940,44.63,47.88411525,-103.40616283,2206.65
2452,82855.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:09,,,,44.63,44.45,19950,44.45,47.88413282,-103.40634133,2213.43
2453,82900.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:52,,,,44.45,44.49,19960,44.49,47.88414986,-103.40651942,2219.47
2454,82944.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:37,,,,44.49,44.30,19970,44.30,47.88416428,-103.40669993,2219.56
2455,82975.25,Bend,10° 60D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:53,,,,30.54,13.77,19970,44.30,47.88417317,-103.40682401,2218.16
2456,82989.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:36,,,,44.30,44.54,19980,44.54,47.88417178,-103.40688024,2217.26
2457,83033.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:48,,,,44.54,44.49,19990,44.49,47.88416643,-103.40706089,2212.61
2458,83078.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:23,,,,44.49,44.53,20000,44.53,47.88415961,-103.40724076,2206.59
2459,83122.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:17,,,,44.53,44.51,20010,44.51,47.88415169,-103.40742134,2201.49
2460,83167.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:27,,,,44.51,44.47,20020,44.47,47.88414327,-103.40760208,2197.28
2461,83211.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:27,,,,44.47,44.46,20030,44.46,47.88413639,-103.40778282,2193.02
2462,83256.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:09,,,,44.46,39.00,20040,39.00,47.88413048,-103.40796353,2188.75
2463,83295.01,Girth Weld,,0.322,ERW,X52,"1,440",,,,,04:07,,,,39.00,44.91,20050,44.91,47.88412631,-103.40812266,2186.43
2464,83339.93,Girth Weld,,0.322,ERW,X52,"1,440",,,,,08:15,,,,44.91,44.93,20060,44.93,47.88411953,-103.40830551,2183.49
2465,83384.86,Girth Weld,,0.322,ERW,X52,"1,440",,,,,04:29,,,,44.93,44.85,20070,44.85,47.88411143,-103.40848857,2181.08
2466,83429.71,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:14,,,,44.85,42.45,20080,42.45,47.88410186,-103.40867135,2180.48
2467,83440.65,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,07:45,3146,2265,0.636,10.94,31.51,20080,42.45,47.88409980,-103.40871590,2180.42
2468,83472.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:50,,,,42.45,44.35,20090,44.35,47.88409458,-103.40884463,2180.27
2469,83516.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:16,,,,44.35,44.61,20100,44.61,47.88409097,-103.40902587,2180.39
2470,83561.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:15,,,,44.61,44.58,20110,44.58,47.88409173,-103.40920816,2179.22
2471,83605.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:32,,,,44.58,44.12,20120,44.12,47.88409362,-103.40938944,2175.40
2472,83627.98,Bend,12° 54D Sag Cold Bend,0.219,ERW,X52,"1,440",,,,,11:50,,,,22.28,21.84,20120,44.12,47.88409398,-103.40948004,2173.28
2473,83649.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:23,,,,44.12,43.98,20130,43.98,47.88409340,-103.40956889,2175.83
2474,83693.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:58,,,,43.98,44.19,20140,44.19,47.88409296,-103.40974787,2179.31
2475,83737.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:07,,,,44.19,44.81,20150,44.81,47.88409315,-103.40992852,2178.82
2476,83782.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:07,,,,44.81,44.30,20160,44.30,47.88409331,-103.41011179,2179.22
2477,83827.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:23,,,,44.30,44.46,20170,44.46,47.88409367,-103.41029277,2177.58
2478,83871.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:13,,,,44.46,44.46,20180,44.46,47.88409466,-103.41047423,2175.47
2479,83916.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:04,,,,44.46,44.57,20190,44.57,47.88409537,-103.41065595,2174.64
2480,83960.59,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:01,,,,44.57,44.41,20200,44.41,47.88409525,-103.41083798,2175.41
2481,84005.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:46,,,,44.41,43.87,20210,43.87,47.88409486,-103.41101966,2177.01
2482,84048.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:56,,,,43.87,44.57,20220,44.57,47.88409538,-103.41119890,2178.55
2483,84093.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:34,,,,44.57,44.49,20230,44.49,47.88409598,-103.41138100,2179.35
2484,84126.27,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,04:50,3146,2265,0.636,32.83,11.66,20230,44.49,47.88409634,-103.41151523,2179.16
2485,84137.93,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:29,,,,44.49,44.38,20240,44.38,47.88409666,-103.41156290,2179.06
2486,84182.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:43,,,,44.38,44.61,20250,44.61,47.88409802,-103.41174429,2177.62
2487,84226.93,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:37,,,,44.61,44.40,20260,44.40,47.88409886,-103.41192636,2178.00
2488,84271.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:16,,,,44.40,44.34,20270,44.34,47.88409905,-103.41210775,2180.51
2489,84315.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:15,,,,44.34,44.50,20280,44.50,47.88409955,-103.41228867,2181.97
2490,84360.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:56,,,,44.50,44.61,20290,44.61,47.88409973,-103.41247060,2182.66
2491,84404.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:37,,,,44.61,44.36,20300,44.36,47.88409981,-103.41265292,2183.02
2492,84449.14,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:18,,,,44.36,43.95,20310,43.95,47.88409972,-103.41283450,2183.08
2493,84493.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:27,,,,43.95,44.32,20320,44.32,47.88410025,-103.41301415,2183.00
2494,84537.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:40,,,,44.32,43.89,20330,43.89,47.88410086,-103.41319539,2183.09
2495,84581.31,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:02,,,,43.89,44.81,20340,44.81,47.88410141,-103.41337490,2183.24
2496,84626.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:07,,,,44.81,44.89,20350,44.89,47.88410176,-103.41355821,2183.36
2497,84671.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:46,,,,44.89,44.78,20360,44.78,47.88410258,-103.41374159,2183.42
2498,84677.16,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,09:18,3146,2265,0.636,6.14,38.63,20360,44.78,47.88410276,-103.41376666,2183.46
2499,84715.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:25,,,,44.78,39.59,20370,39.59,47.88410360,-103.41392468,2183.77
2500,84737.92,Tap,Reinforced,0.219,ERW,X52,"1,440",,,,,03:34,,,,22.13,17.46,20370,39.59,47.88410356,-103.41401519,2182.88
2501,84755.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:35,,,,39.59,4.85,20380,4.85,47.88410384,-103.41408630,2182.67
2502,84760.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:58,,,,4.85,44.67,20390,44.67,47.88410400,-103.41410632,2182.45
2503,84804.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:26,,,,44.67,44.19,20400,44.19,47.88410495,-103.41428845,2179.80
2504,84819.55,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,03:16,3146,2265,0.636,14.65,29.54,20400,44.19,47.88410472,-103.41434829,2180.50
2505,84849.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:37,,,,44.19,44.59,20410,44.59,47.88410418,-103.41446862,2182.72
2506,84893.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:16,,,,44.59,44.83,20420,44.83,47.88410356,-103.41465101,2184.56
2507,84938.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:49,,,,44.83,44.48,20430,44.48,47.88410398,-103.41483415,2185.14
2508,84982.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:16,,,,44.48,44.54,20440,44.54,47.88410471,-103.41501600,2185.53
2509,85027.54,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:54,,,,44.54,44.31,20450,44.31,47.88410541,-103.41519813,2185.97
2510,85071.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:37,,,,44.31,44.58,20460,44.58,47.88410565,-103.41537936,2186.30
2511,85116.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:54,,,,44.58,44.60,20470,44.60,47.88410526,-103.41556163,2186.89
2512,85161.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:43,,,,44.60,44.50,20480,44.50,47.88410538,-103.41574392,2187.62
2513,85205.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:01,,,,44.50,44.35,20490,44.35,47.88410588,-103.41592584,2188.61
2514,85249.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:36,,,,44.35,44.48,20500,44.48,47.88410645,-103.41610709,2190.27
2515,85294.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:43,,,,44.48,44.39,20510,44.39,47.88410699,-103.41628890,2191.34
2516,85338.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:39,,,,44.39,44.32,20520,44.32,47.88410759,-103.41647027,2192.40
2517,85383.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:24,,,,44.32,44.33,20530,44.33,47.88410810,-103.41665151,2193.45
2518,85427.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:13,,,,44.33,44.43,20540,44.43,47.88410846,-103.41683274,2193.97
2519,85429.48,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,04:39,3143,2263,0.636,2.10,42.33,20540,44.43,47.88410847,-103.41684134,2193.98
2520,85471.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:23,,,,44.43,43.76,20550,43.76,47.88410881,-103.41701434,2193.89
2521,85515.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:36,,,,43.76,42.65,20560,42.65,47.88410904,-103.41719315,2195.16
2522,85549.90,AGM 190,D/S of pad in ROW,0.219,ERW,X52,"1,440",,,,,,,,,34.34,8.31,20560,42.65,47.88410788,-103.41733331,2196.45
2523,85558.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:31,,,,42.65,44.80,20570,44.80,47.88410743,-103.41736741,2196.71
2524,85578.08,Bend,14° 60D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:18,,,,19.87,24.93,20570,44.80,47.88410460,-103.41744819,2196.95
2525,85603.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:25,,,,44.80,44.55,20580,44.55,47.88408747,-103.41754667,2198.14
2526,85647.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:40,,,,44.55,44.55,20590,44.55,47.88405605,-103.41772124,2203.29
2527,85692.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:38,,,,44.55,44.73,20600,44.73,47.88402394,-103.41789504,2209.68
2528,85736.83,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:52,,,,44.73,44.59,20610,44.59,47.88399244,-103.41806950,2216.45
2529,85781.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:09,,,,44.59,44.66,20620,44.66,47.88396048,-103.41824284,2223.96
2530,85817.91,Bend,10° 58D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:42,,,,36.49,8.17,20620,44.66,47.88393359,-103.41838473,2229.31
2531,85826.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:19,,,,44.66,44.49,20630,44.49,47.88392461,-103.41841499,2230.34
2532,85835.43,Bend,12° 64D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:46,,,,9.35,35.14,20630,44.49,47.88391320,-103.41844884,2231.48
2533,85870.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:59,,,,44.49,44.26,20640,44.26,47.88385784,-103.41856581,2234.96
2534,85914.83,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:13,,,,44.26,44.42,20650,44.42,47.88378859,-103.41871215,2241.33
2535,85959.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:47,,,,44.42,44.62,20660,44.62,47.88371847,-103.41885756,2248.70
2536,86003.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:06,,,,44.62,44.53,20670,44.53,47.88364804,-103.41900269,2257.28
2537,86022.51,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,04:46,3145,2264,0.636,18.63,25.90,20670,44.53,47.88361830,-103.41906410,2258.97
2538,86048.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:11,,,,44.53,44.55,20680,44.55,47.88357658,-103.41914972,2258.98
2539,86092.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:52,,,,44.55,44.36,20690,44.36,47.88350507,-103.41929679,2256.38
2540,86137.31,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:32,,,,44.36,44.43,20700,44.43,47.88343447,-103.41944447,2254.08
2541,86181.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:35,,,,44.43,44.32,20710,44.32,47.88336424,-103.41959241,2251.19
2542,86226.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:41,,,,44.32,44.59,20720,44.59,47.88329445,-103.41974036,2248.73
2543,86270.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:15,,,,44.59,44.79,20730,44.79,47.88322421,-103.41988956,2248.77
2544,86299.79,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.4,04:19,3143,2263,0.636,29.14,15.65,20730,44.79,47.88317826,-103.41998701,2249.69
2545,86315.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:10,,,,44.79,44.73,20740,44.73,47.88315360,-103.42003940,2250.59
2546,86360.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:26,,,,44.73,44.48,20750,44.48,47.88308343,-103.42018885,2253.77
2547,86404.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:46,,,,44.48,44.46,20760,44.46,47.88301363,-103.42033783,2256.47
2548,86449.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:41,,,,44.46,44.67,20770,44.67,47.88294377,-103.42048626,2258.67
2549,86493.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:31,,,,44.67,44.69,20780,44.69,47.88287278,-103.42063518,2260.39
2550,86538.47,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:43,,,,44.69,44.66,20790,44.66,47.88280194,-103.42078399,2262.35
2551,86583.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:41,,,,44.66,44.59,20800,44.59,47.88273109,-103.42093248,2265.78
2552,86627.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:59,,,,44.59,44.65,20810,44.65,47.88266083,-103.42108073,2270.00
2553,86672.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:45,,,,44.65,44.80,20820,44.80,47.88259103,-103.42122912,2275.33
2554,86717.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:52,,,,44.80,44.84,20830,44.84,47.88252054,-103.42137854,2278.42
2555,86762.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:24,,,,44.84,44.60,20840,44.60,47.88244976,-103.42152801,2281.58
2556,86806.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:39,,,,44.60,44.30,20850,44.30,47.88237978,-103.42167704,2285.33
2557,86850.90,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:01,,,,44.30,44.27,20860,44.27,47.88231034,-103.42182465,2289.91
2558,86895.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:34,,,,44.27,44.38,20870,44.38,47.88224124,-103.42197209,2294.61
2559,86939.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:17,,,,44.38,44.60,20880,44.60,47.88217157,-103.42212013,2298.31
2560,86984.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:54,,,,44.60,44.43,20890,44.43,47.88210131,-103.42226853,2302.06
2561,87028.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:26,,,,44.43,44.54,20900,44.54,47.88203114,-103.42241659,2305.30
2562,87064.63,Bend,10° 57D Right Over Cold Bend,0.219,ERW,X52,"1,440",,,,,04:16,,,,36.04,8.50,20900,44.54,47.88197532,-103.42253783,2307.10
2563,87073.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:38,,,,44.54,44.26,20910,44.26,47.88196466,-103.42256875,2306.76
2564,87117.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:27,,,,44.26,44.01,20920,44.01,47.88191022,-103.42272992,2303.72
2565,87161.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:09,,,,44.01,44.43,20930,44.43,47.88185792,-103.42289156,2300.85
2566,87200.77,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:51,3146,2265,0.636,39.38,5.05,20930,44.43,47.88181157,-103.42303669,2299.08
2567,87205.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:49,,,,44.43,9.85,20940,9.85,47.88180556,-103.42305538,2298.85
2568,87215.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:13,,,,9.85,44.63,20950,44.63,47.88179378,-103.42309155,2298.31
2569,87260.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:27,,,,44.63,44.78,20960,44.78,47.88174065,-103.42325550,2295.73
2570,87276.85,Bend,18° 57D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,02:56,,,,16.55,28.23,20960,44.78,47.88172323,-103.42331763,2295.24
2571,87288.37,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:49,3146,2265,0.636,28.07,16.71,20960,44.78,47.88171829,-103.42336431,2295.01
2572,87305.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:40,,,,44.78,44.70,20970,44.70,47.88171205,-103.42343188,2294.71
2573,87349.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:56,,,,44.70,44.53,20980,44.53,47.88169488,-103.42361267,2293.52
2574,87394.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:09,,,,44.53,44.47,20990,44.47,47.88167701,-103.42379257,2292.14
2575,87438.77,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:37,,,,44.47,44.68,21000,44.68,47.88165905,-103.42397213,2291.52
2576,87460.48,Bend,19° 58D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,02:59,,,,21.71,22.97,21000,44.68,47.88165366,-103.42406008,2291.85
2577,87483.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:11,,,,44.68,44.50,21010,44.50,47.88166516,-103.42415246,2292.27
2578,87527.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:11,,,,44.50,27.80,21020,27.80,47.88168862,-103.42433090,2292.15
2579,87555.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:27,,,,27.80,44.50,21030,44.50,47.88170313,-103.42444224,2291.27
2580,87583.96,Bend,18° 60D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,02:55,,,,28.21,16.30,21030,44.50,47.88172166,-103.42455362,2289.63
2581,87600.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:47,,,,44.50,44.54,21040,44.54,47.88174353,-103.42461171,2288.82
2582,87644.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:36,,,,44.54,44.64,21050,44.64,47.88180475,-103.42476894,2287.45
2583,87689.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:19,,,,44.64,44.44,21060,44.44,47.88186695,-103.42492577,2284.81
2584,87733.88,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:39,,,,44.44,44.53,21070,44.53,47.88193013,-103.42508083,2282.02
2585,87778.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:41,,,,44.53,44.42,21080,44.42,47.88199344,-103.42523631,2280.03
2586,87822.83,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:30,,,,44.42,44.48,21090,44.48,47.88205622,-103.42539184,2279.57
2587,87867.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:30,,,,44.48,44.49,21100,44.49,47.88211868,-103.42554790,2278.91
2588,87911.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:35,,,,44.49,44.47,21110,44.47,47.88218171,-103.42570364,2278.60
2589,87956.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:30,,,,44.47,44.53,21120,44.53,47.88224541,-103.42585872,2277.98
2590,87958.05,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,07:31,3146,2265,0.636,1.79,42.74,21120,44.53,47.88224801,-103.42586503,2277.95
2591,88000.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:32,,,,44.53,44.32,21130,44.32,47.88230910,-103.42601374,2276.28
2592,88045.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:57,,,,44.32,44.54,21140,44.54,47.88237235,-103.42616850,2274.36
2593,88089.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:05,,,,44.54,44.51,21150,44.51,47.88243536,-103.42632441,2274.58
2594,88134.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:42,,,,44.51,44.50,21160,44.50,47.88249867,-103.42647984,2273.90
2595,88178.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:44,,,,44.50,44.26,21170,44.26,47.88256235,-103.42663508,2272.84
2596,88222.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:35,,,,44.26,44.43,21180,44.43,47.88262572,-103.42678942,2271.28
2597,88267.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:56,,,,44.43,44.41,21190,44.41,47.88268873,-103.42694460,2269.96
2598,88311.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:58,,,,44.41,44.42,21200,44.42,47.88275176,-103.42710007,2269.40
2599,88356.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:00,,,,44.42,44.70,21210,44.70,47.88281480,-103.42725514,2268.50
2600,88400.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:10,,,,44.70,44.54,21220,44.54,47.88287881,-103.42741104,2267.70
2601,88445.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:07,,,,44.54,44.44,21230,44.44,47.88294295,-103.42756590,2267.29
2602,88489.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:33,,,,44.44,44.30,21240,44.30,47.88300704,-103.42772065,2266.78
2603,88534.14,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:41,,,,44.30,44.36,21250,44.36,47.88307107,-103.42787466,2266.72
2604,88578.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:29,,,,44.36,43.99,21260,43.99,47.88313489,-103.42802891,2265.97
2605,88622.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:58,,,,43.99,44.27,21270,44.27,47.88319766,-103.42818247,2265.97
2606,88666.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:44,,,,44.27,43.13,21280,43.13,47.88326020,-103.42833761,2264.63
2607,88709.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:22,,,,43.13,44.40,21290,44.40,47.88332119,-103.42848855,2264.08
2608,88754.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:33,,,,44.40,44.49,21300,44.49,47.88338462,-103.42864343,2263.59
2609,88798.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:36,,,,44.49,44.31,21310,44.31,47.88344806,-103.42879897,2263.21
2610,88843.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:52,,,,44.31,44.41,21320,44.41,47.88351100,-103.42895366,2262.73
2611,88887.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:03,,,,44.41,44.53,21330,44.53,47.88357422,-103.42910910,2262.15
2612,88932.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:35,,,,44.53,44.41,21340,44.41,47.88363789,-103.42926457,2261.66
2613,88976.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:37,,,,44.41,44.75,21350,44.75,47.88370150,-103.42941931,2261.29
2614,89021.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:43,,,,44.75,44.57,21360,44.57,47.88376541,-103.42957540,2261.46
2615,89065.77,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:55,,,,44.57,44.56,21370,44.56,47.88382943,-103.42973061,2262.78
2616,89110.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:47,,,,44.56,40.60,21380,40.60,47.88389332,-103.42988599,2263.80
2617,89150.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:16,,,,40.60,44.85,21390,44.85,47.88395091,-103.43002791,2264.74
2618,89171.25,Bend,21° 54D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:53,,,,20.32,24.53,21390,44.85,47.88397689,-103.43010092,2264.79
2619,89195.77,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:26,,,,44.85,43.97,21400,43.97,47.88398921,-103.43019953,2264.55
2620,89239.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:02,,,,43.97,44.65,21410,44.65,47.88401089,-103.43037631,2264.78
2621,89264.69,Bend,19° 54D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:03,,,,24.95,19.70,21410,44.65,47.88402094,-103.43047682,2264.95
2622,89284.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:18,,,,44.65,44.70,21420,44.70,47.88401387,-103.43055659,2265.26
2623,89329.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:01,,,,44.70,44.51,21430,44.51,47.88399621,-103.43073712,2266.64
2624,89338.95,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,03:44,3146,2265,0.636,9.86,34.65,21430,44.51,47.88399221,-103.43077692,2266.88
2625,89373.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:18,,,,44.51,44.37,21440,44.37,47.88397801,-103.43091694,2266.34
2626,89417.97,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:16,,,,44.37,44.68,21450,44.68,47.88396011,-103.43109569,2263.59
2627,89462.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:38,,,,44.68,44.69,21460,44.69,47.88394196,-103.43127575,2260.01
2628,89507.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:20,,,,44.69,44.60,21470,44.60,47.88392274,-103.43145581,2257.92
2629,89535.21,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:26,3146,2265,0.636,27.88,16.72,21470,44.60,47.88391055,-103.43156821,2257.18
2630,89551.93,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:23,,,,44.60,44.85,21480,44.85,47.88390326,-103.43163571,2256.88
2631,89559.86,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,08:56,3146,2265,0.636,7.92,36.93,21480,44.85,47.88389981,-103.43166760,2256.86
2632,89596.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:41,,,,44.85,44.76,21490,44.76,47.88388325,-103.43181633,2256.22
2633,89641.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:15,,,,44.76,44.29,21500,44.29,47.88386371,-103.43199699,2255.57
2634,89685.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:08,,,,44.29,44.62,21510,44.62,47.88384475,-103.43217569,2254.87
2635,89730.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:29,,,,44.62,44.49,21520,44.49,47.88382611,-103.43235568,2253.48
2636,89774.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:46,,,,44.49,44.58,21530,44.58,47.88380687,-103.43253500,2251.66
2637,89819.53,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:55,,,,44.58,44.67,21540,44.67,47.88378678,-103.43271482,2250.31
2638,89864.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:41,,,,44.67,44.48,21550,44.48,47.88376721,-103.43289480,2249.82
2639,89908.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:13,,,,44.48,23.07,21560,23.07,47.88374771,-103.43307421,2249.53
2640,89931.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:58,,,,23.07,4.98,21570,4.98,47.88373790,-103.43316729,2248.78
2641,89936.74,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,4.98,1.59,21580,1.59,47.88373580,-103.43318649,2249.36
2642,89937.53,Bend,45° 3D Sag Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,00:11,,,,0.79,0.80,21580,1.59,47.88373553,-103.43318885,2249.89
2643,89938.33,Girth Weld,,0.322,ERW,X52,"1,440",,,,,08:46,,,,1.59,11.43,21590,11.43,47.88373528,-103.43319111,2250.44
2644,89949.76,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,11.43,1.61,21600,1.61,47.88373156,-103.43322509,2257.94
2645,89950.60,Bend,45° 3D Over Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,05:37,,,,0.84,0.77,21600,1.61,47.88373122,-103.43322848,2257.95
2646,89951.37,Girth Weld,,,Tee,,"1,440",,,,,,,,,1.61,1.26,21610,1.26,47.88373089,-103.43323171,2257.95
2647,89952.02,Tee,,,Tee,,"1,440",,,,,09:28,,,,0.65,0.62,21610,1.26,47.88373063,-103.43323421,2257.95
2648,89952.63,Girth Weld,,0.322,ERW,X52,"1,440",,,,,,,,,1.26,2.05,21620,2.05,47.88373039,-103.43323656,2257.95
2649,89953.19,Tap,,0.322,ERW,X52,"1,440",,,,,00:30,,,,0.56,1.49,21620,2.05,47.88373017,-103.43323868,2257.96
2650,89953.70,Tap,,0.322,ERW,X52,"1,440",,,,,00:30,,,,1.07,0.98,21620,2.05,47.88372997,-103.43324070,2257.96
2651,89954.68,Girth Weld,,,Valve,,"1,440",,,,,,,,,2.05,3.07,21630,3.07,47.88372954,-103.43324484,2257.97
2652,89955.16,Flange,,,Valve,,"1,440",,,,,,,,,0.48,2.59,21630,3.07,47.88372933,-103.43324692,2257.97
2653,89956.25,Valve,,,Valve,,"1,440",,,,,,,,,1.57,1.50,21630,3.07,47.88372888,-103.43325130,2257.97
2654,89956.25,AGM 200,Block Valve #2/133rd ave NW,,Valve,,"1,440",,,,,,,,,1.57,1.50,21630,3.07,47.88372888,-103.43325131,2257.97
2655,89957.34,Flange,,,Valve,,"1,440",,,,,,,,,2.66,0.41,21630,3.07,47.88372841,-103.43325575,2257.97
2656,89957.75,Girth Weld,,0.322,ERW,X52,"1,440",,,,,,,,,3.07,2.06,21640,2.06,47.88372822,-103.43325756,2257.97
2657,89958.83,Tap,,0.322,ERW,X52,"1,440",,,,,00:25,,,,1.08,0.98,21640,2.06,47.88372780,-103.43326162,2257.81
2658,89959.30,Tap,,0.322,ERW,X52,"1,440",,,,,00:18,,,,1.55,0.51,21640,2.06,47.88372762,-103.43326335,2257.57
2659,89959.81,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,2.06,1.56,21650,1.56,47.88372745,-103.43326498,2257.26
2660,89960.61,Bend,45° 3D Over Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,05:44,,,,0.80,0.77,21650,1.56,47.88372722,-103.43326726,2256.70
2661,89961.37,Girth Weld,,0.322,ERW,X52,"1,440",,,,,07:33,,,,1.56,11.96,21660,11.96,47.88372701,-103.43326939,2256.18
2662,89973.33,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,11.96,1.59,21670,1.59,47.88372341,-103.43330518,2248.42
2663,89974.14,Bend,45° 3D Sag Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,11:50,,,,0.81,0.78,21670,1.59,47.88372307,-103.43330837,2248.42
2664,89974.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:50,,,,1.59,28.89,21680,28.89,47.88372271,-103.43331169,2248.43
2665,90003.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:51,,,,28.89,44.70,21690,44.70,47.88371066,-103.43342825,2248.55
2666,90048.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:38,,,,44.70,32.07,21700,32.07,47.88369239,-103.43360885,2248.00
2667,90080.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:34,,,,32.07,44.48,21710,44.48,47.88367931,-103.43373847,2247.61
2668,90125.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:57,,,,44.48,44.57,21720,44.57,47.88366147,-103.43391719,2243.75
2669,90160.54,Bend,12° 66D Sag Cold Bend,0.219,ERW,X52,"1,440",,,,,11:54,,,,35.48,9.09,21720,44.57,47.88364561,-103.43406005,2242.93
2670,90169.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:53,,,,44.57,44.59,21730,44.59,47.88364137,-103.43409597,2244.58
2671,90214.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:22,,,,44.59,44.58,21740,44.58,47.88362091,-103.43427179,2253.41
2672,90258.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:58,,,,44.58,44.64,21750,44.64,47.88359982,-103.43445082,2256.22
2673,90303.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:57,,,,44.64,44.77,21760,44.77,47.88357937,-103.43463057,2257.75
2674,90348.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:05,,,,44.77,44.54,21770,44.54,47.88356050,-103.43481108,2259.60
2675,90392.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:04,,,,44.54,44.39,21780,44.39,47.88354159,-103.43499085,2261.04
2676,90437.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:03,,,,44.39,44.57,21790,44.57,47.88352253,-103.43516969,2262.57
2677,90481.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:24,,,,44.57,44.47,21800,44.47,47.88350323,-103.43534927,2264.43
2678,90526.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:17,,,,44.47,44.40,21810,44.40,47.88348374,-103.43552844,2267.16
2679,90570.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:30,,,,44.40,44.60,21820,44.60,47.88346449,-103.43570737,2268.77
2680,90615.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:28,,,,44.60,44.66,21830,44.66,47.88344577,-103.43588701,2270.90
2681,90659.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:06,,,,44.66,44.45,21840,44.45,47.88342673,-103.43606389,2279.39
2682,90704.27,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:29,,,,44.45,44.69,21850,44.69,47.88340876,-103.43623899,2289.15
2683,90748.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:21,,,,44.69,44.45,21860,44.45,47.88339154,-103.43641651,2297.87
2684,90793.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:03,,,,44.45,44.52,21870,44.52,47.88337381,-103.43659410,2304.24
2685,90837.93,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:03,,,,44.52,44.41,21880,44.41,47.88335504,-103.43677331,2307.88
2686,90882.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:37,,,,44.41,22.43,21890,22.43,47.88333516,-103.43695193,2310.76
2687,90903.91,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.4,06:09,3145,2265,0.636,21.58,0.85,21890,22.43,47.88332556,-103.43703882,2311.95
2688,90904.77,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:41,,,,22.43,44.52,21900,44.52,47.88332519,-103.43704226,2312.01
2689,90922.58,Bend,15° 58D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:00,,,,17.82,26.71,21900,44.52,47.88331952,-103.43711429,2313.17
2690,90949.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:04,,,,44.52,44.58,21910,44.58,47.88332734,-103.43722240,2314.80
2691,90993.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:48,,,,44.58,44.58,21920,44.58,47.88334419,-103.43740278,2315.68
2692,91021.55,Bend,10° 72D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,02:55,,,,27.69,16.89,21920,44.58,47.88335625,-103.43751427,2315.66
2693,91038.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:56,,,,44.58,44.63,21930,44.63,47.88337052,-103.43758013,2315.74
2694,91083.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:18,,,,44.63,44.66,21940,44.66,47.88340920,-103.43775306,2316.61
2695,91127.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:15,,,,44.66,44.06,21950,44.06,47.88344849,-103.43792586,2318.51
2696,91171.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:55,,,,44.06,44.55,21960,44.55,47.88348779,-103.43809560,2321.57
2697,91205.57,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,09:41,3146,2265,0.636,33.77,10.78,21960,44.55,47.88351765,-103.43822590,2324.15
2698,91216.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:02,,,,44.55,44.55,21970,44.55,47.88352713,-103.43826747,2324.76
2699,91260.90,Girth Weld,,0.219,ERW,X52,"1,440",,,,,04:57,,,,44.55,44.09,21980,44.09,47.88356595,-103.43843992,2327.22
