Item Number,Odometer Distance (ft.),Feature,Comments,Wall Thickness (in.),Pipe Type,Pipe Grade,MOP (psi),Depth (%),Depth (in.),LENGTH (in.),WIDTH (in.),ORIENTATION (o'clock),Burst Pressure (MB31G - psi),Safe Burst (MB31G - psi),ERF_MB31G,Distance to U/S Weld (ft.),Distance to D/S Weld (ft.),Joint Number,Joint Length (ft.),Latitiude (°),Longitude (°),Elevation (ft.)
2700,91290.71,Bend,13° 60D Left Over Cold Bend,0.219,ERW,X52,"1,440",,,,,07:32,,,,29.81,14.29,21980,44.09,47.88359030,-103.43855586,2328.89
2701,91304.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:19,,,,44.09,22.12,21990,22.12,47.88359621,-103.43861322,2327.57
2702,91327.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:30,,,,22.12,44.57,22000,44.57,47.88360502,-103.43870176,2324.82
2703,91371.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:54,,,,44.57,44.67,22010,44.67,47.88362297,-103.43888039,2319.12
2704,91416.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:47,,,,44.67,44.49,22020,44.49,47.88364040,-103.43906079,2317.86
2705,91460.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:27,,,,44.49,44.74,22030,44.74,47.88365706,-103.43924031,2321.31
2706,91505.59,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:30,,,,44.74,44.48,22040,44.48,47.88367357,-103.43942050,2325.74
2707,91550.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:27,,,,44.48,44.45,22050,44.45,47.88369011,-103.43959992,2329.54
2708,91594.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:39,,,,44.45,44.50,22060,44.50,47.88370736,-103.43977932,2332.29
2709,91639.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:49,,,,44.50,44.48,22070,44.48,47.88372538,-103.43995900,2334.84
2710,91683.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:26,,,,44.48,43.98,22080,43.98,47.88374338,-103.44013852,2337.59
2711,91727.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:26,,,,43.98,44.41,22090,44.41,47.88376119,-103.44031591,2340.36
2712,91745.41,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,02:40,3146,2265,0.636,17.94,26.47,22090,44.41,47.88376850,-103.44038816,2341.37
2713,91771.88,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:10,,,,44.41,44.53,22100,44.53,47.88377897,-103.44049491,2343.31
2714,91816.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:32,,,,44.53,44.58,22110,44.58,47.88379556,-103.44067458,2346.26
2715,91860.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:15,,,,44.58,44.45,22120,44.45,47.88381283,-103.44085412,2350.78
2716,91905.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:28,,,,44.45,44.46,22130,44.46,47.88383027,-103.44103352,2353.86
2717,91949.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:30,,,,44.46,44.55,22140,44.55,47.88384798,-103.44121303,2355.33
2718,91994.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:54,,,,44.55,44.52,22150,44.52,47.88386581,-103.44139290,2356.93
2719,92038.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,05:25,,,,44.52,44.44,22160,44.44,47.88388292,-103.44157219,2361.16
2720,92083.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:56,,,,44.44,44.49,22170,44.49,47.88389811,-103.44175208,2363.23
2721,92127.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:33,,,,44.49,44.33,22180,44.33,47.88390636,-103.44193320,2362.23
2722,92172.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:59,,,,44.33,44.55,22190,44.55,47.88391336,-103.44211390,2361.05
2723,92216.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:59,,,,44.55,44.57,22200,44.57,47.88392008,-103.44229457,2356.52
2724,92254.62,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,07:57,3146,2265,0.636,37.86,6.71,22200,44.57,47.88392613,-103.44244789,2352.18
2725,92257.81,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,08:21,3146,2265,0.636,41.05,3.52,22200,44.57,47.88392662,-103.44246090,2351.83
2726,92261.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:40,,,,44.57,44.62,22210,44.62,47.88392716,-103.44247519,2351.45
2727,92280.33,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,04:20,3146,2265,0.636,19.00,25.62,22210,44.62,47.88392988,-103.44255215,2349.35
2728,92305.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:32,,,,44.62,44.72,22220,44.72,47.88393383,-103.44265583,2346.17
2729,92328.00,Bend,11° 150D Sag Cold Bend,0.219,ERW,X52,"1,440",,,,,11:54,,,,22.04,22.68,22220,44.72,47.88393751,-103.44274541,2344.63
2730,92350.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:02,,,,44.72,44.41,22230,44.41,47.88394108,-103.44283758,2346.30
2731,92395.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:03,,,,44.41,44.17,22240,44.17,47.88394870,-103.44301831,2349.83
2732,92439.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:09,,,,44.17,44.73,22250,44.73,47.88395645,-103.44319778,2352.94
2733,92483.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:13,,,,44.73,44.53,22260,44.53,47.88396382,-103.44337996,2354.71
2734,92528.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:32,,,,44.53,44.50,22270,44.50,47.88397036,-103.44356177,2353.92
2735,92553.18,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,06:12,3146,2265,0.636,24.67,19.83,22270,44.50,47.88397389,-103.44366234,2353.90
2736,92573.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:17,,,,44.50,40.62,22280,40.62,47.88397681,-103.44374331,2354.23
2737,92613.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:52,,,,40.62,44.54,22290,44.54,47.88398357,-103.44390851,2356.75
2738,92658.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:18,,,,44.54,44.56,22300,44.56,47.88399192,-103.44408965,2360.15
2739,92690.31,Bend,14° 54D Over Cold Bend,0.219,ERW,X52,"1,440",,,,,06:34,,,,32.14,12.42,22300,44.56,47.88399705,-103.44422038,2362.29
2740,92702.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:57,,,,44.56,44.60,22310,44.60,47.88399674,-103.44427043,2360.46
2741,92747.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:30,,,,44.60,44.43,22320,44.43,47.88399468,-103.44444889,2351.70
2742,92791.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:18,,,,44.43,44.37,22330,44.37,47.88399200,-103.44462653,2342.70
2743,92836.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:05,,,,44.37,44.09,22340,44.09,47.88398990,-103.44480463,2334.40
2744,92836.96,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,07:07,3146,2265,0.636,0.84,43.25,22340,44.09,47.88398985,-103.44480802,2334.26
2745,92880.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:58,,,,44.09,43.87,22350,43.87,47.88398739,-103.44498276,2328.08
2746,92924.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:03,,,,43.87,44.38,22360,44.38,47.88398516,-103.44516125,2324.00
2747,92968.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:51,,,,44.38,44.48,22370,44.48,47.88398362,-103.44534176,2320.30
2748,93012.93,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:25,,,,44.48,44.65,22380,44.65,47.88398201,-103.44552317,2319.15
2749,93040.45,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,02:25,3145,2264,0.636,27.52,17.14,22380,44.65,47.88398052,-103.44563535,2320.13
2750,93057.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:01,,,,44.65,44.39,22390,44.39,47.88397968,-103.44570537,2320.65
2751,93085.04,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.2,0.4,06:37,3145,2264,0.636,27.46,16.93,22390,44.39,47.88397859,-103.44581760,2321.39
2752,93101.97,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:42,,,,44.39,44.37,22400,44.37,47.88397814,-103.44588673,2321.82
2753,93146.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:23,,,,44.37,44.75,22410,44.75,47.88397697,-103.44606780,2324.21
2754,93191.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:59,,,,44.75,44.50,22420,44.50,47.88397625,-103.44625048,2325.97
2755,93235.59,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:35,,,,44.50,43.78,22430,43.78,47.88397547,-103.44643214,2327.47
2756,93279.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:32,,,,43.78,44.70,22440,44.70,47.88397461,-103.44661080,2329.59
2757,93324.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:29,,,,44.70,44.56,22450,44.56,47.88397366,-103.44679193,2335.10
2758,93368.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:55,,,,44.56,44.68,22460,44.68,47.88397328,-103.44697236,2341.20
2759,93413.31,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:22,,,,44.68,44.79,22470,44.79,47.88397384,-103.44715347,2346.91
2760,93458.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:36,,,,44.79,44.83,22480,44.83,47.88397422,-103.44733460,2353.41
2761,93502.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:33,,,,44.83,44.32,22490,44.32,47.88397373,-103.44751653,2358.45
2762,93547.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:38,,,,44.32,44.70,22500,44.70,47.88397331,-103.44769731,2361.06
2763,93591.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:57,,,,44.70,44.52,22510,44.52,47.88397159,-103.44787969,2362.42
2764,93617.19,Dent,,0.219,ERW,X52,"1,440",1,0.089,4.9,3.1,10:02,,,,25.25,19.27,22510,44.52,47.88396996,-103.44798268,2361.37
2765,93636.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:40,,,,44.52,44.50,22520,44.50,47.88396861,-103.44806120,2360.11
2766,93680.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:15,,,,44.50,44.30,22530,44.30,47.88396509,-103.44824129,2354.47
2767,93725.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:01,,,,44.30,44.47,22540,44.47,47.88396185,-103.44841973,2347.08
2768,93744.25,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,07:38,3146,2265,0.636,18.98,25.48,22540,44.47,47.88396091,-103.44849610,2343.87
2769,93769.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:54,,,,44.47,44.52,22550,44.52,47.88395965,-103.44859863,2339.58
2770,93814.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:30,,,,44.52,44.68,22560,44.68,47.88395784,-103.44877848,2333.06
2771,93853.51,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:48,3146,2265,0.636,39.26,5.42,22560,44.68,47.88395683,-103.44893777,2328.60
2772,93858.93,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:54,,,,44.68,44.33,22570,44.33,47.88395672,-103.44895967,2328.07
2773,93903.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:18,,,,44.33,44.57,22580,44.57,47.88395626,-103.44914014,2324.16
2774,93947.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:31,,,,44.57,44.64,22590,44.64,47.88395577,-103.44932128,2319.94
2775,93965.61,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.4,0.4,04:04,3141,2261,0.637,17.79,26.85,22590,44.64,47.88395527,-103.44939374,2318.15
2776,93992.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:25,,,,44.64,44.75,22600,44.75,47.88395469,-103.44950302,2315.98
2777,94012.90,Ext Metal Loss,Manufacturing Related; At Seam,0.219,ERW,X52,"1,440",21,0.046,0.5,0.5,01:04,3125,2250,0.640,20.44,24.31,22600,44.75,47.88395437,-103.44958634,2314.73
2778,94037.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:09,,,,44.75,43.74,22610,43.74,47.88395403,-103.44968554,2313.73
2779,94056.54,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",18,0.039,0.6,0.5,03:20,3122,2248,0.641,19.33,24.41,22610,43.74,47.88395408,-103.44976455,2312.70
2780,94080.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:18,,,,43.74,44.37,22620,44.37,47.88395455,-103.44986396,2311.35
2781,94125.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:19,,,,44.37,44.47,22630,44.47,47.88395547,-103.45004511,2309.84
2782,94169.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:56,,,,44.47,43.06,22640,43.06,47.88395475,-103.45022640,2307.13
2783,94212.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:36,,,,43.06,43.05,22650,43.05,47.88395243,-103.45040212,2304.80
2784,94220.11,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,03:14,3146,2265,0.636,7.25,35.81,22650,43.05,47.88395189,-103.45043171,2304.48
2785,94220.51,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,03:23,3146,2265,0.636,7.64,35.41,22650,43.05,47.88395186,-103.45043344,2304.47
2786,94237.99,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,03:21,3146,2265,0.636,25.13,17.93,22650,43.05,47.88395056,-103.45050465,2303.69
2787,94255.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:49,,,,43.05,42.91,22660,42.91,47.88394920,-103.45057786,2302.83
2788,94298.83,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:02,,,,42.91,44.37,22670,44.37,47.88394610,-103.45075269,2300.35
2789,94317.51,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.5,0.5,02:55,3135,2257,0.638,18.68,25.69,22670,44.37,47.88394514,-103.45082897,2299.12
2790,94343.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:30,,,,44.37,44.66,22680,44.66,47.88394435,-103.45093356,2297.17
2791,94361.44,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",26,0.057,0.6,0.5,07:02,3096,2229,0.646,18.24,26.43,22680,44.66,47.88394396,-103.45100791,2295.62
2792,94387.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:20,,,,44.66,43.89,22690,43.89,47.88394331,-103.45111520,2293.28
2793,94406.84,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",17,0.037,0.4,0.6,11:22,3133,2256,0.638,18.98,24.91,22690,43.89,47.88394283,-103.45119256,2291.68
2794,94431.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:44,,,,43.89,44.65,22700,44.65,47.88394229,-103.45129389,2289.75
2795,94467.83,Bend,10° 51D Sag Cold Bend,0.219,ERW,X52,"1,440",,,,,00:00,,,,36.07,8.58,22700,44.65,47.88394106,-103.45144051,2286.32
2796,94476.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:57,,,,44.65,44.59,22710,44.59,47.88394064,-103.45147567,2286.67
2797,94502.98,Bend,10° 64D Over Cold Bend,0.219,ERW,X52,"1,440",,,,,05:58,,,,26.58,18.01,22710,44.59,47.88393938,-103.45158388,2288.40
2798,94520.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:17,,,,44.59,44.57,22720,44.57,47.88393864,-103.45165730,2287.17
2799,94565.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:13,,,,44.57,44.50,22730,44.50,47.88393746,-103.45183917,2286.44
2800,94585.92,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.5,0.5,06:52,3133,2256,0.638,20.35,24.15,22730,44.50,47.88393669,-103.45192157,2288.99
2801,94586.05,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.4,0.5,06:14,3140,2261,0.637,20.48,24.01,22730,44.50,47.88393668,-103.45192214,2289.01
2802,94610.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:12,,,,44.50,42.77,22740,42.77,47.88393547,-103.45201868,2293.29
2803,94611.82,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,08:06,3146,2265,0.636,1.76,41.01,22740,42.77,47.88393537,-103.45202576,2293.61
2804,94616.10,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.5,0.5,08:01,3137,2258,0.638,6.03,36.74,22740,42.77,47.88393514,-103.45204296,2294.38
2805,94617.60,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.5,0.5,07:54,3138,2260,0.637,7.54,35.23,22740,42.77,47.88393506,-103.45204901,2294.65
2806,94622.10,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.6,0.5,07:59,3132,2255,0.639,12.03,30.74,22740,42.77,47.88393481,-103.45206708,2295.37
2807,94624.29,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:27,3146,2265,0.636,14.22,28.55,22740,42.77,47.88393469,-103.45207589,2295.71
2808,94634.06,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:23,3146,2265,0.636,24.00,18.77,22740,42.77,47.88393413,-103.45211534,2297.16
2809,94641.57,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:25,3146,2265,0.636,31.50,11.27,22740,42.77,47.88393371,-103.45214569,2298.25
2810,94644.19,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,08:42,3146,2265,0.636,34.12,8.65,22740,42.77,47.88393356,-103.45215620,2298.63
2811,94647.94,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:22,3146,2265,0.636,37.87,4.90,22740,42.77,47.88393334,-103.45217142,2299.18
2812,94650.24,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,07:38,3146,2265,0.636,40.18,2.60,22740,42.77,47.88393322,-103.45218063,2299.50
2813,94652.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:27,,,,42.77,44.25,22750,44.25,47.88393307,-103.45219119,2299.87
2814,94668.48,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,02:49,3146,2265,0.636,15.65,28.61,22750,44.25,47.88393226,-103.45225443,2302.00
2815,94671.84,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.5,0.5,01:40,3137,2259,0.637,19.01,25.25,22750,44.25,47.88393211,-103.45226806,2302.43
2816,94697.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:32,,,,44.25,44.52,22760,44.52,47.88393095,-103.45237035,2305.66
2817,94741.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:14,,,,44.52,44.64,22770,44.64,47.88392846,-103.45255128,2310.62
2818,94786.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:49,,,,44.64,44.82,22780,44.82,47.88392596,-103.45273280,2314.61
2819,94831.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:57,,,,44.82,44.57,22790,44.57,47.88392357,-103.45291526,2318.67
2820,94864.09,AGM 210,PLM in ROW,0.219,ERW,X52,"1,440",,,,,,,,,33.02,11.55,22790,44.57,47.88391725,-103.45304951,2319.65
2821,94875.64,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:30,,,,44.57,44.65,22800,44.65,47.88391310,-103.45309631,2319.59
2822,94920.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:47,,,,44.65,40.41,22810,40.41,47.88389654,-103.45327707,2319.51
2823,94960.71,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:18,,,,40.41,44.36,22820,44.36,47.88387965,-103.45344035,2319.85
2824,95005.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:14,,,,44.36,44.65,22830,44.65,47.88386092,-103.45361916,2322.56
2825,95049.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:44,,,,44.65,44.52,22840,44.52,47.88384350,-103.45379971,2323.12
2826,95069.28,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.4,0.5,07:25,3138,2259,0.637,19.56,24.95,22840,44.52,47.88383598,-103.45387865,2322.68
2827,95094.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:24,,,,44.52,43.81,22850,43.81,47.88382637,-103.45397962,2321.70
2828,95110.31,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",28,0.061,0.6,0.5,04:18,3097,2230,0.646,16.07,27.74,22850,43.81,47.88382021,-103.45404462,2321.02
2829,95138.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:10,,,,43.81,44.43,22860,44.43,47.88380975,-103.45415689,2320.17
2830,95157.72,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",16,0.035,0.4,0.5,10:38,3134,2256,0.638,19.67,24.76,22860,44.43,47.88380240,-103.45423661,2319.80
2831,95158.08,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",26,0.057,0.6,0.5,10:31,3102,2234,0.645,20.03,24.41,22860,44.43,47.88380226,-103.45423803,2319.79
2832,95182.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:09,,,,44.43,44.49,22870,44.49,47.88379308,-103.45433675,2319.33
2833,95200.40,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,03:14,3146,2265,0.636,17.92,26.57,22870,44.49,47.88378615,-103.45440929,2319.13
2834,95226.97,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:11,,,,44.49,44.35,22880,44.35,47.88377592,-103.45451686,2318.83
2835,95271.16,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.7,0.7,11:44,3122,2248,0.641,44.19,0.16,22880,44.35,47.88375859,-103.45469554,2318.72
2836,95271.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:02,,,,44.35,44.05,22890,44.05,47.88375852,-103.45469629,2318.71
2837,95315.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:30,,,,44.05,44.52,22900,44.52,47.88374126,-103.45487422,2318.07
2838,95359.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:24,,,,44.52,44.41,22910,44.41,47.88372381,-103.45505422,2316.32
2839,95404.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:04,,,,44.41,44.64,22920,44.64,47.88370645,-103.45523392,2316.84
2840,95448.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:20,,,,44.64,44.39,22930,44.39,47.88369006,-103.45541455,2318.13
2841,95493.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:53,,,,44.39,44.66,22940,44.66,47.88367464,-103.45559449,2317.30
2842,95537.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:13,,,,44.66,44.66,22950,44.66,47.88365836,-103.45577469,2313.54
2843,95582.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:08,,,,44.66,44.46,22960,44.46,47.88364111,-103.45595457,2310.02
2844,95627.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:20,,,,44.46,44.31,22970,44.31,47.88362347,-103.45613395,2313.20
2845,95671.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:30,,,,44.31,44.48,22980,44.48,47.88360539,-103.45631216,2317.17
2846,95715.90,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:11,,,,44.48,27.85,22990,27.85,47.88358686,-103.45649157,2319.26
2847,95743.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:19,,,,27.85,44.56,23000,44.56,47.88357593,-103.45660417,2320.47
2848,95788.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:07,,,,44.56,44.46,23010,44.46,47.88356467,-103.45678541,2320.90
2849,95832.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:53,,,,44.46,44.44,23020,44.44,47.88355715,-103.45696665,2319.49
2850,95833.87,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.4,0.4,10:33,3141,2261,0.637,1.11,43.33,23020,44.44,47.88355699,-103.45697125,2319.42
2851,95877.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:38,,,,44.44,44.01,23030,44.01,47.88355134,-103.45714753,2316.40
2852,95921.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:24,,,,44.01,43.77,23040,43.77,47.88354629,-103.45732657,2312.58
2853,95964.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:39,,,,43.77,44.52,23050,44.52,47.88353977,-103.45750425,2307.87
2854,96009.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:48,,,,44.52,44.45,23060,44.45,47.88353290,-103.45768407,2301.80
2855,96053.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:28,,,,44.45,44.57,23070,44.57,47.88352653,-103.45786501,2299.30
2856,96098.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:49,,,,44.57,44.35,23080,44.35,47.88352230,-103.45804514,2305.32
2857,96142.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:12,,,,44.35,43.54,23090,43.54,47.88351808,-103.45822494,2310.31
2858,96186.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:21,,,,43.54,44.42,23100,44.42,47.88351298,-103.45840246,2313.34
2859,96210.59,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.5,0.5,00:45,3137,2258,0.638,24.18,20.24,23100,44.42,47.88351009,-103.45850086,2314.86
2860,96230.83,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:38,,,,44.42,42.84,23110,42.84,47.88350686,-103.45858335,2315.80
2861,96256.76,Bend,12° 53D Left Over Cold Bend,0.219,ERW,X52,"1,440",,,,,08:06,,,,25.94,16.90,23110,42.84,47.88350106,-103.45868887,2316.58
2862,96273.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:25,,,,42.84,44.55,23120,44.55,47.88348940,-103.45875561,2315.71
2863,96318.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:13,,,,44.55,44.49,23130,44.49,47.88345694,-103.45893070,2312.87
2864,96362.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:31,,,,44.49,42.94,23140,42.94,47.88342325,-103.45910483,2308.58
2865,96405.64,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:36,,,,42.94,44.15,23150,44.15,47.88339158,-103.45927327,2304.87
2866,96426.36,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,02:56,3146,2265,0.636,20.72,23.43,23150,44.15,47.88337663,-103.45935477,2303.65
2867,96449.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:58,,,,44.15,44.76,23160,44.76,47.88336017,-103.45944733,2302.45
2868,96471.37,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.5,05:20,3145,2265,0.636,21.57,23.19,23160,44.76,47.88334510,-103.45953226,2301.05
2869,96494.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:13,,,,44.76,44.36,23170,44.36,47.88332841,-103.45962174,2296.71
2870,96494.84,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,05:28,3146,2265,0.636,0.29,44.08,23170,44.36,47.88332822,-103.45962280,2296.66
2871,96496.65,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,04:35,3144,2264,0.636,2.09,42.27,23170,44.36,47.88332694,-103.45962982,2296.27
2872,96509.88,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.5,04:22,3143,2263,0.636,15.32,29.04,23170,44.36,47.88331761,-103.45968088,2293.48
2873,96510.89,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,05:31,3146,2265,0.636,16.33,28.03,23170,44.36,47.88331689,-103.45968482,2293.27
2874,96518.02,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,05:25,3146,2265,0.636,23.46,20.90,23170,44.36,47.88331185,-103.45971241,2291.81
2875,96522.14,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.2,0.4,04:32,3145,2264,0.636,27.59,16.77,23170,44.36,47.88330893,-103.45972848,2291.07
2876,96524.88,Bend,10° 67D Sag Cold Bend,0.219,ERW,X52,"1,440",,,,,00:14,,,,30.33,14.04,23170,44.36,47.88330706,-103.45973908,2290.76
2877,96529.57,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.3,04:59,3145,2265,0.636,35.01,9.35,23170,44.36,47.88330391,-103.45975770,2290.54
2878,96538.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:02,,,,44.36,43.95,23180,43.95,47.88329774,-103.45979483,2290.39
2879,96582.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:11,,,,43.95,44.45,23190,44.45,47.88326766,-103.45996861,2292.13
2880,96627.31,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:18,,,,44.45,44.43,23200,44.43,47.88323610,-103.46014321,2296.64
2881,96652.45,Ext Metal Loss,Manufacturing Related; At Seam,0.219,ERW,X52,"1,440",15,0.033,0.6,0.5,02:33,3127,2252,0.640,25.14,19.29,23200,44.43,47.88321786,-103.46024124,2299.96
2882,96671.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:28,,,,44.43,44.52,23210,44.52,47.88320357,-103.46031599,2303.29
2883,96698.64,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.4,07:51,3145,2265,0.636,26.90,17.62,23210,44.52,47.88318359,-103.46041977,2308.24
2884,96698.94,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.5,07:38,3143,2263,0.636,27.20,17.32,23210,44.52,47.88318337,-103.46042092,2308.30
2885,96716.27,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:55,,,,44.52,44.57,23220,44.57,47.88317048,-103.46048781,2311.54
2886,96760.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:48,,,,44.57,44.51,23230,44.51,47.88313681,-103.46066137,2316.76
2887,96805.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:49,,,,44.51,44.61,23240,44.61,47.88310708,-103.46083753,2317.64
2888,96849.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:58,,,,44.61,44.43,23250,44.43,47.88309844,-103.46101912,2316.16
2889,96894.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:31,,,,44.43,44.24,23260,44.24,47.88309273,-103.46120064,2315.53
2890,96938.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:53,,,,44.24,44.35,23270,44.35,47.88308663,-103.46138112,2314.50
2891,96954.50,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,01:30,3145,2264,0.636,15.87,28.48,23270,44.35,47.88308410,-103.46144574,2314.92
2892,96982.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:34,,,,44.35,44.31,23280,44.31,47.88308429,-103.46156179,2316.56
2893,97013.23,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",16,0.035,0.5,0.5,06:38,3131,2255,0.639,30.25,14.06,23280,44.31,47.88308979,-103.46168503,2317.87
2894,97027.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:52,,,,44.31,44.66,23290,44.66,47.88309230,-103.46174223,2318.49
2895,97071.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:40,,,,44.66,44.36,23300,44.36,47.88310003,-103.46192410,2320.62
2896,97116.31,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:15,,,,44.36,44.39,23310,44.39,47.88310738,-103.46210507,2322.78
2897,97160.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:22,,,,44.39,44.41,23320,44.41,47.88311462,-103.46228597,2324.50
2898,97205.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:00,,,,44.41,44.45,23330,44.45,47.88312234,-103.46246684,2326.44
2899,97239.37,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,04:18,3145,2264,0.636,34.27,10.18,23330,44.45,47.88312847,-103.46260647,2328.25
2900,97249.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:34,,,,44.45,44.39,23340,44.39,47.88313040,-103.46264788,2328.73
2901,97293.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:31,,,,44.39,44.07,23350,44.07,47.88313888,-103.46282863,2330.40
2902,97338.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:58,,,,44.07,44.72,23360,44.72,47.88314791,-103.46300834,2330.89
2903,97382.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:05,,,,44.72,42.19,23370,42.19,47.88315740,-103.46319050,2331.06
2904,97424.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:37,,,,42.19,44.45,23380,44.45,47.88316591,-103.46336242,2330.19
2905,97469.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:01,,,,44.45,44.32,23390,44.32,47.88317527,-103.46354330,2328.28
2906,97512.61,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",15,0.033,0.2,0.4,02:00,3144,2264,0.636,43.24,1.08,23390,44.32,47.88318844,-103.46371854,2331.01
2907,97513.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,05:11,,,,44.32,44.45,23400,44.45,47.88318877,-103.46372298,2331.08
2908,97558.14,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:42,,,,44.45,44.15,23410,44.15,47.88320115,-103.46390349,2332.34
2909,97558.66,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.4,0.4,08:30,3141,2261,0.637,0.52,43.64,23410,44.15,47.88320129,-103.46390569,2332.35
2910,97602.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:10,,,,44.15,43.22,23420,43.22,47.88321254,-103.46408325,2333.30
2911,97645.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:46,,,,43.22,44.64,23430,44.64,47.88322467,-103.46425879,2334.72
2912,97690.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:55,,,,44.64,44.48,23440,44.48,47.88323712,-103.46444021,2333.54
2913,97734.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:30,,,,44.48,44.42,23450,44.42,47.88324847,-103.46462079,2330.75
2914,97779.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:45,,,,44.42,44.08,23460,44.08,47.88326014,-103.46480119,2327.90
2915,97823.14,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:01,,,,44.08,44.34,23470,44.34,47.88327230,-103.46498021,2325.98
2916,97867.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:52,,,,44.34,43.10,23480,43.10,47.88328366,-103.46516064,2324.64
2917,97910.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:37,,,,43.10,26.23,23490,26.23,47.88329440,-103.46533585,2325.08
2918,97936.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:20,,,,26.23,44.24,23500,44.24,47.88330086,-103.46544240,2326.47
2919,97955.27,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.4,0.7,06:22,3137,2259,0.638,18.46,25.77,23500,44.24,47.88330565,-103.46551733,2327.90
2920,97981.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:07,,,,44.24,9.39,23510,9.39,47.88331215,-103.46562189,2329.67
2921,97990.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:20,,,,9.39,44.29,23520,44.29,47.88331453,-103.46566007,2330.35
2922,98034.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:29,,,,44.29,44.40,23530,44.40,47.88332604,-103.46584004,2332.98
2923,98079.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:39,,,,44.40,44.43,23540,44.43,47.88333811,-103.46602001,2336.21
2924,98123.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:26,,,,44.43,44.41,23550,44.41,47.88335042,-103.46619964,2341.18
2925,98167.97,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:28,,,,44.41,44.41,23560,44.41,47.88336226,-103.46637916,2345.86
2926,98212.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:48,,,,44.41,44.45,23570,44.45,47.88337412,-103.46655946,2348.49
2927,98256.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:43,,,,44.45,44.56,23580,44.56,47.88339673,-103.46673773,2348.74
2928,98301.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:02,,,,44.56,44.22,23590,44.22,47.88342185,-103.46691618,2348.71
2929,98345.59,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:13,,,,44.22,44.31,23600,44.31,47.88344684,-103.46709292,2348.76
2930,98389.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:59,,,,44.31,44.43,23610,44.43,47.88347155,-103.46727028,2349.00
2931,98434.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:49,,,,44.43,44.47,23620,44.47,47.88349643,-103.46744794,2349.92
2932,98478.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:58,,,,44.47,44.46,23630,44.46,47.88352168,-103.46762556,2351.71
2933,98523.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:15,,,,44.46,44.44,23640,44.44,47.88354739,-103.46780320,2352.89
2934,98567.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:30,,,,44.44,44.50,23650,44.50,47.88357306,-103.46798075,2353.30
2935,98612.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:03,,,,44.50,44.41,23660,44.41,47.88359887,-103.46815843,2353.02
2936,98656.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:13,,,,44.41,43.92,23670,43.92,47.88362318,-103.46833612,2350.93
2937,98658.03,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,08:29,3146,2265,0.636,1.42,42.50,23670,43.92,47.88362394,-103.46834169,2350.82
2938,98700.53,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:00,,,,43.92,44.54,23680,44.54,47.88364728,-103.46851180,2349.39
2939,98745.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:02,,,,44.54,44.63,23690,44.63,47.88367224,-103.46868995,2350.53
2940,98789.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:18,,,,44.63,44.47,23700,44.47,47.88369726,-103.46886806,2353.04
2941,98834.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:45,,,,44.47,44.35,23710,44.35,47.88372242,-103.46904570,2355.63
2942,98878.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:05,,,,44.35,44.40,23720,44.40,47.88374743,-103.46922264,2358.79
2943,98922.90,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:34,,,,44.40,44.34,23730,44.34,47.88377236,-103.46940000,2360.93
2944,98967.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:45,,,,44.34,43.97,23740,43.97,47.88379771,-103.46957706,2361.94
2945,99011.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:46,,,,43.97,44.45,23750,44.45,47.88382297,-103.46975288,2362.92
2946,99033.13,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,09:24,3146,2265,0.636,21.92,22.53,23750,44.45,47.88383558,-103.46984042,2363.34
2947,99055.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:44,,,,44.45,44.44,23760,44.44,47.88384844,-103.46993054,2363.57
2948,99100.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:57,,,,44.44,44.43,23770,44.43,47.88387372,-103.47010815,2363.74
2949,99144.54,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:58,,,,44.43,44.35,23780,44.35,47.88390003,-103.47028550,2363.84
2950,99188.88,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:53,,,,44.35,44.31,23790,44.31,47.88392527,-103.47046271,2363.30
2951,99233.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:43,,,,44.31,44.43,23800,44.43,47.88395034,-103.47063988,2361.84
2952,99277.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:52,,,,44.43,44.01,23810,44.01,47.88397620,-103.47081736,2361.43
2953,99321.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:55,,,,44.01,44.40,23820,44.40,47.88400213,-103.47099298,2362.20
2954,99366.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:00,,,,44.40,44.29,23830,44.29,47.88402782,-103.47117024,2362.78
2955,99368.02,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,08:37,3146,2265,0.636,2.01,42.29,23830,44.29,47.88402900,-103.47117833,2362.79
2956,99410.31,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:49,,,,44.29,44.31,23840,44.31,47.88405362,-103.47134725,2363.17
2957,99454.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:20,,,,44.31,44.56,23850,44.56,47.88407711,-103.47152452,2360.43
2958,99499.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:22,,,,44.56,44.30,23860,44.30,47.88410209,-103.47170253,2359.43
2959,99543.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:50,,,,44.30,44.44,23870,44.44,47.88412965,-103.47187878,2361.42
2960,99570.46,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,09:59,3146,2265,0.636,26.98,17.46,23870,44.44,47.88414628,-103.47198604,2362.74
2961,99572.47,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.3,08:47,3145,2264,0.636,28.99,15.44,23870,44.44,47.88414748,-103.47199397,2362.85
2962,99587.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:32,,,,44.44,44.37,23880,44.37,47.88415667,-103.47205550,2363.70
2963,99608.23,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:16,3146,2265,0.636,20.32,24.05,23880,44.37,47.88416848,-103.47213649,2364.70
2964,99632.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:46,,,,44.37,44.40,23890,44.40,47.88418227,-103.47223267,2365.61
2965,99676.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:18,,,,44.40,44.37,23900,44.37,47.88420623,-103.47241069,2365.42
2966,99721.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:31,,,,44.37,44.47,23910,44.47,47.88422889,-103.47258859,2363.35
2967,99765.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:37,,,,44.47,43.60,23920,43.60,47.88425285,-103.47276638,2360.59
2968,99809.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:21,,,,43.60,44.21,23930,44.21,47.88427754,-103.47294056,2359.32
2969,99853.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:00,,,,44.21,44.42,23940,44.42,47.88430281,-103.47311731,2360.15
2970,99897.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:56,,,,44.42,44.47,23950,44.47,47.88432869,-103.47329450,2362.61
2971,99942.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:27,,,,44.47,44.63,23960,44.63,47.88435386,-103.47347221,2364.28
2972,99986.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:12,,,,44.63,44.47,23970,44.47,47.88437871,-103.47365039,2366.83
2973,100031.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:55,,,,44.47,44.35,23980,44.35,47.88440358,-103.47382809,2368.58
2974,100075.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:42,,,,44.35,44.44,23990,44.44,47.88442846,-103.47400552,2367.50
2975,100085.39,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,08:57,3146,2265,0.636,9.72,34.73,23990,44.44,47.88443410,-103.47404437,2367.42
2976,100120.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:17,,,,44.44,44.56,24000,44.56,47.88445394,-103.47418319,2367.92
2977,100164.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:35,,,,44.56,44.40,24010,44.40,47.88447600,-103.47436216,2367.48
2978,100209.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:58,,,,44.40,44.46,24020,44.46,47.88449213,-103.47454174,2364.72
2979,100253.53,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:46,,,,44.46,44.51,24030,44.51,47.88450816,-103.47472037,2359.60
2980,100298.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:20,,,,44.51,44.30,24040,44.30,47.88452408,-103.47490003,2355.33
2981,100342.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:23,,,,44.30,44.47,24050,44.47,47.88454070,-103.47507910,2353.36
2982,100386.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:21,,,,44.47,44.34,24060,44.34,47.88455793,-103.47525905,2352.05
2983,100431.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:35,,,,44.34,44.65,24070,44.65,47.88457624,-103.47543829,2352.11
2984,100475.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:49,,,,44.65,44.45,24080,44.45,47.88459470,-103.47561856,2353.50
2985,100520.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:03,,,,44.45,13.97,24090,13.97,47.88461361,-103.47579785,2355.13
2986,100534.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:19,,,,13.97,44.64,24100,44.64,47.88461999,-103.47585396,2355.51
2987,100578.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:00,,,,44.64,44.37,24110,44.37,47.88463760,-103.47603450,2356.79
2988,100614.16,AGM 220,Cty. Rd 29,0.219,ERW,X52,"1,440",,,,,,,,,35.32,9.06,24110,44.37,47.88464615,-103.47617820,2356.98
2989,100623.22,Girth Weld,,0.322,ERW,X52,"1,440",,,,,06:30,,,,44.37,44.92,24120,44.92,47.88464794,-103.47621503,2357.14
2990,100668.13,Girth Weld,,0.322,ERW,X52,"1,440",,,,,03:04,,,,44.92,45.00,24130,45.00,47.88465718,-103.47639785,2358.40
2991,100713.13,Girth Weld,,0.322,ERW,X52,"1,440",,,,,06:30,,,,45.00,44.97,24140,44.97,47.88468149,-103.47657754,2361.12
2992,100758.10,Girth Weld,,0.322,ERW,X52,"1,440",,,,,03:03,,,,44.97,45.02,24150,45.02,47.88470717,-103.47675661,2363.86
2993,100758.30,Ext Metal Loss,Manufacturing Related,0.322,ERW,X52,"1,440",14,0.045,0.3,0.4,04:40,4622,3328,0.433,0.20,44.81,24150,45.02,47.88470725,-103.47675747,2363.88
2994,100803.11,Girth Weld,,0.322,ERW,X52,"1,440",,,,,06:20,,,,45.02,44.93,24160,44.93,47.88471892,-103.47693901,2366.88
2995,100848.04,Girth Weld,,0.322,ERW,X52,"1,440",,,,,03:30,,,,44.93,42.70,24170,42.70,47.88473036,-103.47712104,2371.00
2996,100851.51,Manufacturing Indication,,0.322,ERW,X52,"1,440",,,2.2,1.2,03:08,,,,3.47,39.24,24170,42.70,47.88473133,-103.47713507,2371.32
2997,100890.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:08,,,,42.70,39.49,24180,39.49,47.88474286,-103.47729370,2374.56
2998,100898.93,Bend,10° 53D Over Cold Bend,0.219,ERW,X52,"1,440",,,,,05:42,,,,8.18,31.31,24180,39.49,47.88474572,-103.47732668,2374.92
2999,100930.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:09,,,,39.49,44.59,24190,44.59,47.88475940,-103.47745272,2372.45
3000,100974.83,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:24,,,,44.59,44.43,24200,44.43,47.88477756,-103.47763202,2368.58
3001,101019.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:57,,,,44.43,44.40,24210,44.40,47.88479462,-103.47781103,2365.30
3002,101063.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:12,,,,44.40,44.38,24220,44.38,47.88481169,-103.47799057,2364.44
3003,101108.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:01,,,,44.38,44.45,24230,44.45,47.88482808,-103.47816993,2364.24
3004,101152.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:22,,,,44.45,44.33,24240,44.33,47.88484446,-103.47834969,2364.63
3005,101196.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:58,,,,44.33,44.33,24250,44.33,47.88485927,-103.47852935,2366.08
3006,101241.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:07,,,,44.33,44.31,24260,44.31,47.88487499,-103.47870871,2367.20
3007,101285.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:59,,,,44.31,44.26,24270,44.26,47.88489117,-103.47888812,2368.09
3008,101329.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:12,,,,44.26,44.51,24280,44.51,47.88490797,-103.47906675,2369.62
3009,101374.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:03,,,,44.51,44.45,24290,44.45,47.88492494,-103.47924679,2371.20
3010,101376.41,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,07:58,3146,2265,0.636,2.18,42.26,24290,44.45,47.88492576,-103.47925554,2371.17
3011,101378.19,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,07:38,3146,2265,0.636,3.96,40.49,24290,44.45,47.88492644,-103.47926275,2371.15
3012,101378.30,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.3,0.4,07:35,3143,2263,0.636,4.07,40.38,24290,44.45,47.88492648,-103.47926314,2371.15
3013,101378.47,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.6,0.5,07:35,3126,2251,0.640,4.24,40.21,24290,44.45,47.88492655,-103.47926388,2371.15
3014,101388.88,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,07:43,3146,2265,0.636,14.65,29.80,24290,44.45,47.88493035,-103.47930580,2370.92
3015,101400.71,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,08:46,3145,2264,0.636,26.48,17.97,24290,44.45,47.88493470,-103.47935378,2370.67
3016,101400.94,Int Metal Loss Group,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,1.6,1.3,07:23,3065,2207,0.653,26.71,17.74,24290,44.45,47.88493479,-103.47935474,2370.66
3017,101404.61,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,07:57,3146,2265,0.636,30.38,14.07,24290,44.45,47.88493613,-103.47936959,2370.58
3018,101406.67,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:22,3146,2265,0.636,32.44,12.01,24290,44.45,47.88493689,-103.47937793,2370.54
3019,101408.42,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.3,07:28,3143,2263,0.636,34.19,10.26,24290,44.45,47.88493754,-103.47938508,2370.50
3020,101411.08,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,08:05,3145,2264,0.636,36.85,7.60,24290,44.45,47.88493850,-103.47939588,2370.44
3021,101418.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:14,,,,44.45,44.74,24300,44.74,47.88494113,-103.47942654,2370.29
3022,101463.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:07,,,,44.74,44.83,24310,44.83,47.88495649,-103.47960773,2369.77
3023,101508.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:12,,,,44.83,43.34,24320,43.34,47.88497186,-103.47978930,2370.52
3024,101551.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:04,,,,43.34,44.39,24330,44.39,47.88498647,-103.47996496,2371.02
3025,101595.97,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:55,,,,44.39,44.49,24340,44.49,47.88500237,-103.48014462,2371.21
3026,101640.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:56,,,,44.49,44.40,24350,44.40,47.88501949,-103.48032430,2371.77
3027,101684.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:00,,,,44.40,44.21,24360,44.21,47.88503580,-103.48050411,2372.28
3028,101716.50,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.2,0.4,03:28,3145,2264,0.636,31.64,12.57,24360,44.21,47.88504722,-103.48063209,2372.03
3029,101723.98,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,03:27,3146,2265,0.636,39.12,5.09,24360,44.21,47.88504993,-103.48066235,2371.96
3030,101729.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:24,,,,44.21,44.53,24370,44.53,47.88505185,-103.48068291,2371.91
3031,101773.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:53,,,,44.53,44.33,24380,44.33,47.88506871,-103.48086298,2371.81
3032,101774.32,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,03:28,3146,2265,0.636,0.73,43.61,24380,44.33,47.88506897,-103.48086584,2371.82
3033,101778.34,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.4,03:01,3143,2263,0.636,4.74,39.59,24380,44.33,47.88507045,-103.48088220,2371.87
3034,101780.77,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,03:21,3145,2264,0.636,7.17,37.16,24380,44.33,47.88507133,-103.48089201,2371.89
3035,101781.42,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.2,0.4,04:02,3145,2264,0.636,7.83,36.51,24380,44.33,47.88507157,-103.48089465,2371.90
3036,101782.58,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.2,0.4,03:02,3145,2264,0.636,8.98,35.36,24380,44.33,47.88507199,-103.48089932,2371.91
3037,101788.42,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.2,0.4,03:06,3145,2264,0.636,14.82,29.52,24380,44.33,47.88507414,-103.48092303,2371.98
3038,101788.92,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.4,0.4,04:03,3139,2260,0.637,15.32,29.01,24380,44.33,47.88507432,-103.48092498,2371.98
3039,101789.57,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,03:41,3146,2265,0.636,15.98,28.36,24380,44.33,47.88507457,-103.48092772,2372.00
3040,101794.17,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.3,03:57,3145,2264,0.636,20.58,23.76,24380,44.33,47.88507630,-103.48094624,2372.11
3041,101795.32,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,02:43,3146,2265,0.636,21.72,22.61,24380,44.33,47.88507674,-103.48095090,2372.13
3042,101795.87,Int Metal Loss Group,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.8,0.3,03:08,3111,2240,0.643,22.27,22.06,24380,44.33,47.88507695,-103.48095313,2372.15
3043,101803.42,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.3,0.3,03:09,3144,2263,0.636,29.82,14.52,24380,44.33,47.88507980,-103.48098359,2372.32
3044,101811.81,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.3,03:47,3145,2264,0.636,38.21,6.12,24380,44.33,47.88508297,-103.48101751,2372.52
3045,101817.93,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:42,,,,44.33,43.84,24390,43.84,47.88508532,-103.48104231,2372.68
3046,101861.77,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:37,,,,43.84,44.58,24400,44.58,47.88510215,-103.48121940,2373.79
3047,101906.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:31,,,,44.58,44.30,24410,44.30,47.88511862,-103.48139987,2375.00
3048,101950.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:41,,,,44.30,44.55,24420,44.55,47.88513485,-103.48157899,2375.95
3049,101995.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:42,,,,44.55,44.63,24430,44.63,47.88515111,-103.48175907,2374.45
3050,102039.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:22,,,,44.63,44.36,24440,44.36,47.88516715,-103.48193939,2371.13
3051,102084.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:34,,,,44.36,44.69,24450,44.69,47.88518338,-103.48211801,2367.56
3052,102128.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:34,,,,44.69,44.73,24460,44.73,47.88519998,-103.48229874,2366.28
3053,102173.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:19,,,,44.73,44.73,24470,44.73,47.88521559,-103.48247982,2366.45
3054,102218.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:27,,,,44.73,44.60,24480,44.60,47.88523127,-103.48266092,2366.46
3055,102262.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:43,,,,44.60,44.43,24490,44.43,47.88524726,-103.48284144,2366.43
3056,102307.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:08,,,,44.43,44.55,24500,44.55,47.88526357,-103.48302121,2366.69
3057,102351.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:56,,,,44.55,44.85,24510,44.85,47.88527996,-103.48320153,2367.66
3058,102396.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:56,,,,44.85,44.46,24520,44.46,47.88529669,-103.48338280,2369.86
3059,102441.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:38,,,,44.46,44.59,24530,44.59,47.88531279,-103.48356249,2370.96
3060,102485.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:58,,,,44.59,44.33,24540,44.33,47.88532804,-103.48374325,2370.85
