Item Number,Odometer Distance (ft.),Feature,Comments,Wall Thickness (in.),Pipe Type,Pipe Grade,MOP (psi),Depth (%),Depth (in.),LENGTH (in.),WIDTH (in.),ORIENTATION (o'clock),Burst Pressure (MB31G - psi),Safe Burst (MB31G - psi),ERF_MB31G,Distance to U/S Weld (ft.),Distance to D/S Weld (ft.),Joint Number,Joint Length (ft.),Latitiude (°),Longitude (°),Elevation (ft.)
3061,102530.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:51,,,,44.33,44.59,24550,44.59,47.88534359,-103.48392276,2371.06
3062,102574.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:16,,,,44.59,44.76,24560,44.76,47.88536083,-103.48410246,2373.67
3063,102619.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:33,,,,44.76,44.84,24570,44.84,47.88537867,-103.48428285,2376.92
3064,102664.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:28,,,,44.84,44.42,24580,44.42,47.88539621,-103.48446402,2378.26
3065,102708.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:53,,,,44.42,44.41,24590,44.41,47.88541119,-103.48464403,2378.30
3066,102753.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:34,,,,44.41,44.67,24600,44.67,47.88542449,-103.48482430,2377.32
3067,102797.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:13,,,,44.67,44.36,24610,44.36,47.88543958,-103.48500526,2376.56
3068,102842.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:25,,,,44.36,44.42,24620,44.42,47.88545693,-103.48518436,2376.51
3069,102878.79,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",16,0.035,0.6,0.7,08:40,3126,2250,0.640,36.59,7.83,24620,44.42,47.88547167,-103.48533226,2377.24
3070,102886.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:44,,,,44.42,44.84,24630,44.84,47.88547480,-103.48536379,2377.31
3071,102931.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:47,,,,44.84,44.43,24640,44.43,47.88549186,-103.48554511,2377.73
3072,102975.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:49,,,,44.43,44.54,24650,44.54,47.88550826,-103.48572470,2377.02
3073,103020.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:09,,,,44.54,44.52,24660,44.52,47.88552651,-103.48590441,2375.77
3074,103051.80,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,03:55,3146,2265,0.636,31.39,13.13,24660,44.52,47.88554043,-103.48603067,2373.84
3075,103064.93,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:37,,,,44.52,44.56,24670,44.56,47.88554669,-103.48608329,2372.83
3076,103109.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:03,,,,44.56,44.61,24680,44.61,47.88556854,-103.48626166,2369.33
3077,103126.89,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",16,0.035,0.5,0.5,10:51,3131,2255,0.639,17.40,27.22,24680,44.61,47.88557697,-103.48633132,2367.71
3078,103154.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:11,,,,44.61,44.42,24690,44.42,47.88559023,-103.48643996,2365.14
3079,103164.91,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.6,0.6,06:19,3123,2249,0.640,10.81,33.61,24690,44.42,47.88559551,-103.48648324,2364.28
3080,103198.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:33,,,,44.42,44.53,24700,44.53,47.88560976,-103.48661835,2362.06
3081,103206.23,Bend,10° 47D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:27,,,,7.71,36.82,24700,44.53,47.88561086,-103.48664971,2361.50
3082,103223.39,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,04:34,3146,2265,0.636,24.87,19.66,24700,44.53,47.88560761,-103.48671926,2359.60
3083,103243.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:36,,,,44.53,44.53,24710,44.53,47.88560372,-103.48679862,2357.30
3084,103287.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:20,,,,44.53,44.56,24720,44.56,47.88559439,-103.48697838,2351.47
3085,103332.14,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:36,,,,44.56,44.47,24730,44.47,47.88558563,-103.48715786,2345.26
3086,103376.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:57,,,,44.47,44.59,24740,44.59,47.88557653,-103.48733818,2341.88
3087,103421.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:57,,,,44.59,44.49,24750,44.49,47.88556686,-103.48751953,2339.61
3088,103465.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:21,,,,44.49,44.56,24760,44.56,47.88555770,-103.48770045,2337.41
3089,103471.36,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,04:11,3146,2265,0.636,5.68,38.88,24760,44.56,47.88555657,-103.48772347,2337.09
3090,103510.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:46,,,,44.56,44.65,24770,44.65,47.88554887,-103.48788146,2335.06
3091,103554.90,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:55,,,,44.65,44.42,24780,44.42,47.88553935,-103.48806327,2333.42
3092,103572.74,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,03:57,3146,2265,0.636,17.84,26.58,24780,44.42,47.88553476,-103.48813560,2332.82
3093,103599.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:43,,,,44.42,44.09,24790,44.09,47.88552933,-103.48824300,2329.70
3094,103634.15,Bend,10° 50D Sag Cold Bend,0.219,ERW,X52,"1,440",,,,,00:05,,,,34.83,9.26,24790,44.09,47.88552174,-103.48838375,2325.65
3095,103643.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:35,,,,44.09,44.18,24800,44.18,47.88551966,-103.48842135,2326.02
3096,103687.59,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:53,,,,44.18,44.18,24810,44.18,47.88550993,-103.48860089,2327.88
3097,103731.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:42,,,,44.18,44.08,24820,44.08,47.88549946,-103.48878042,2325.86
3098,103775.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:10,,,,44.08,44.35,24830,44.35,47.88549010,-103.48895936,2323.23
3099,103820.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:51,,,,44.35,44.20,24840,44.20,47.88548130,-103.48913998,2321.61
3100,103826.19,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,03:27,3144,2264,0.636,6.00,38.20,24840,44.20,47.88548008,-103.48916441,2321.42
3101,103826.38,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.3,03:29,3144,2264,0.636,6.18,38.02,24840,44.20,47.88548004,-103.48916518,2321.41
3102,103850.25,Int Metal Loss Group,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.8,0.6,03:34,3122,2248,0.641,30.06,14.14,24840,44.20,47.88547505,-103.48926228,2320.93
3103,103864.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:45,,,,44.20,44.57,24850,44.57,47.88547214,-103.48931994,2320.82
3104,103900.95,Bend,12° 48D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:00,,,,36.56,8.02,24850,44.57,47.88546374,-103.48946834,2319.49
3105,103908.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:40,,,,44.57,44.31,24860,44.31,47.88545802,-103.48949992,2319.08
3106,103953.27,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:23,,,,44.31,44.65,24870,44.65,47.88542586,-103.48967411,2316.97
3107,103997.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:40,,,,44.65,44.74,24880,44.74,47.88539283,-103.48984944,2314.70
3108,104022.81,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.3,0.6,00:32,3142,2262,0.637,24.89,19.85,24880,44.74,47.88537463,-103.48994724,2313.73
3109,104042.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:35,,,,44.74,44.72,24890,44.72,47.88536034,-103.49002533,2312.96
3110,104087.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:56,,,,44.72,43.88,24900,43.88,47.88532748,-103.49020137,2311.01
3111,104131.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:34,,,,43.88,44.43,24910,44.43,47.88529524,-103.49037372,2309.81
3112,104139.10,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,07:38,3146,2265,0.636,7.84,36.59,24910,44.43,47.88528956,-103.49040448,2309.65
3113,104150.03,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",15,0.033,0.4,0.6,04:34,3135,2257,0.638,18.78,25.66,24910,44.43,47.88528161,-103.49044752,2309.43
3114,104175.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:24,,,,44.43,44.60,24920,44.60,47.88526285,-103.49054851,2308.62
3115,104220.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:27,,,,44.60,44.37,24930,44.37,47.88523030,-103.49072385,2306.31
3116,104264.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:38,,,,44.37,44.47,24940,44.47,47.88519809,-103.49089808,2303.55
3117,104309.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:11,,,,44.47,44.63,24950,44.63,47.88516548,-103.49107279,2302.31
3118,104353.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:48,,,,44.63,44.95,24960,44.95,47.88513265,-103.49124832,2301.02
3119,104398.71,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:59,,,,44.95,44.45,24970,44.45,47.88509978,-103.49142515,2300.44
3120,104443.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:19,,,,44.45,44.16,24980,44.16,47.88506801,-103.49160041,2300.43
3121,104487.31,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:36,,,,44.16,44.39,24990,44.39,47.88503608,-103.49177438,2299.62
3122,104490.46,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:48,3146,2265,0.636,3.15,41.24,24990,44.39,47.88503376,-103.49178669,2299.57
3123,104494.91,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:59,3146,2265,0.636,7.60,36.80,24990,44.39,47.88503047,-103.49180420,2299.50
3124,104503.94,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,09:01,3145,2264,0.636,16.63,27.76,24990,44.39,47.88502357,-103.49183970,2299.32
3125,104511.54,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.4,0.4,08:36,3140,2261,0.637,24.22,20.17,24990,44.39,47.88501774,-103.49186945,2299.17
3126,104527.23,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,09:06,3146,2265,0.636,39.92,4.48,24990,44.39,47.88500566,-103.49193096,2298.73
3127,104529.07,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,09:01,3146,2265,0.636,41.76,2.63,24990,44.39,47.88500428,-103.49193801,2298.67
3128,104531.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:50,,,,44.39,41.77,25000,41.77,47.88500222,-103.49194844,2298.57
3129,104573.47,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:50,,,,41.77,43.90,25010,43.90,47.88497135,-103.49211237,2296.65
3130,104597.70,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.4,0.4,08:42,3136,2258,0.638,24.23,19.67,25010,43.90,47.88495397,-103.49220780,2296.74
3131,104617.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:37,,,,43.90,44.56,25020,44.56,47.88493948,-103.49228512,2297.56
3132,104661.93,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:47,,,,44.56,44.63,25030,44.63,47.88490722,-103.49245958,2301.98
3133,104680.33,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.3,07:50,3145,2264,0.636,18.40,26.23,25030,44.63,47.88489407,-103.49253130,2304.81
3134,104682.95,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.4,07:54,3143,2263,0.636,21.01,23.62,25030,44.63,47.88489220,-103.49254142,2305.23
3135,104688.37,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,05:38,3145,2264,0.636,26.43,18.20,25030,44.63,47.88488831,-103.49256255,2306.09
3136,104690.43,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,07:54,3146,2265,0.636,28.50,16.13,25030,44.63,47.88488682,-103.49257061,2306.42
3137,104690.72,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.3,08:03,3143,2263,0.636,28.79,15.84,25030,44.63,47.88488662,-103.49257174,2306.46
3138,104700.71,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,07:47,3146,2265,0.636,38.78,5.85,25030,44.63,47.88487941,-103.49261075,2307.45
3139,104700.89,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.4,07:48,3143,2263,0.636,38.96,5.67,25030,44.63,47.88487926,-103.49261160,2307.47
3140,104706.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:10,,,,44.63,44.53,25040,44.53,47.88487515,-103.49263383,2308.01
3141,104724.31,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",16,0.035,0.6,0.7,05:04,3123,2248,0.640,17.75,26.78,25040,44.53,47.88486233,-103.49270343,2309.27
3142,104751.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:37,,,,44.53,44.50,25050,44.50,47.88484299,-103.49280886,2311.03
3143,104775.91,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.5,0.5,07:04,3137,2258,0.638,24.83,19.68,25050,44.50,47.88482498,-103.49290635,2312.21
3144,104795.59,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:09,,,,44.50,44.56,25060,44.56,47.88481047,-103.49298383,2312.42
3145,104840.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:34,,,,44.56,44.46,25070,44.46,47.88477780,-103.49315921,2311.72
3146,104884.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:43,,,,44.46,44.08,25080,44.08,47.88474547,-103.49333403,2310.62
3147,104916.90,Bend,16° 62D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,02:52,,,,32.29,11.79,25080,44.08,47.88472378,-103.49346140,2308.68
3148,104928.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:02,,,,44.08,44.45,25090,44.45,47.88472363,-103.49350944,2308.09
3149,104972.95,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.5,05:22,3143,2263,0.636,44.27,0.18,25090,44.45,47.88472538,-103.49368977,2305.29
3150,104973.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:00,,,,44.45,44.50,25100,44.50,47.88472539,-103.49369055,2305.27
3151,104992.89,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",16,0.035,0.4,0.5,04:45,3139,2260,0.637,19.76,24.75,25100,44.50,47.88472624,-103.49377093,2304.00
3152,105017.64,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:09,,,,44.50,44.50,25110,44.50,47.88472738,-103.49387186,2302.53
3153,105037.40,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,07:58,3146,2265,0.636,19.76,24.74,25110,44.50,47.88472820,-103.49395241,2301.32
3154,105062.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:18,,,,44.50,44.43,25120,44.43,47.88472890,-103.49405316,2299.88
3155,105106.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:34,,,,44.43,44.57,25130,44.57,47.88473033,-103.49423423,2297.70
3156,105151.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:18,,,,44.57,44.59,25140,44.59,47.88473195,-103.49441601,2295.73
3157,105195.71,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:39,,,,44.59,44.52,25150,44.52,47.88473328,-103.49459780,2294.04
3158,105220.80,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,06:27,3145,2264,0.636,25.09,19.43,25150,44.52,47.88473388,-103.49470032,2293.69
3159,105224.31,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.5,0.5,10:59,3136,2258,0.638,28.60,15.92,25150,44.52,47.88473396,-103.49471459,2293.64
3160,105233.39,Close Metal Object,,0.219,ERW,X52,"1,440",,,2.9,5.8,05:20,,,,37.68,6.85,25150,44.52,47.88473414,-103.49475157,2293.50
3161,105240.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:23,,,,44.52,44.36,25160,44.36,47.88473428,-103.49477951,2293.40
3162,105258.82,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",17,0.037,0.5,0.6,06:38,3130,2254,0.639,18.58,25.78,25160,44.36,47.88473470,-103.49485547,2293.26
3163,105265.44,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,1.0,1.6,03:41,3109,2238,0.643,25.21,19.16,25160,44.36,47.88473490,-103.49488257,2293.23
3164,105267.22,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:12,3146,2265,0.636,26.98,17.38,25160,44.36,47.88473496,-103.49488972,2293.23
3165,105268.38,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,06:44,3146,2265,0.636,28.15,16.22,25160,44.36,47.88473500,-103.49489443,2293.23
3166,105284.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:58,,,,44.36,44.43,25170,44.43,47.88473554,-103.49496066,2293.19
3167,105305.44,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,08:02,3146,2265,0.636,20.84,23.59,25170,44.43,47.88473638,-103.49504567,2292.96
3168,105313.62,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,08:01,3146,2265,0.636,29.03,15.40,25170,44.43,47.88473665,-103.49507911,2292.80
3169,105324.36,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.3,08:39,3145,2265,0.636,39.76,4.67,25170,44.43,47.88473699,-103.49512275,2292.57
3170,105326.16,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:47,3146,2265,0.636,41.56,2.87,25170,44.43,47.88473705,-103.49513013,2292.54
3171,105329.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:02,,,,44.43,44.36,25180,44.36,47.88473714,-103.49514196,2292.48
3172,105373.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:58,,,,44.36,44.53,25190,44.53,47.88473828,-103.49532315,2291.60
3173,105417.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:10,,,,44.53,44.51,25200,44.51,47.88473956,-103.49550477,2289.69
3174,105462.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:38,,,,44.51,44.40,25210,44.40,47.88474074,-103.49568580,2286.52
3175,105506.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:13,,,,44.40,42.46,25220,42.46,47.88474201,-103.49586650,2283.15
3176,105549.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:17,,,,42.46,44.59,25230,44.59,47.88474349,-103.49603938,2280.44
3177,105593.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:42,,,,44.59,44.47,25240,44.47,47.88474522,-103.49622126,2278.00
3178,105638.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:30,,,,44.47,44.39,25250,44.39,47.88474653,-103.49640265,2276.11
3179,105682.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,07:55,,,,44.39,44.44,25260,44.44,47.88474804,-103.49658372,2275.09
3180,105727.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:47,,,,44.44,44.58,25270,44.58,47.88474941,-103.49676516,2274.29
3181,105771.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:31,,,,44.58,44.46,25280,44.46,47.88475104,-103.49694695,2273.42
3182,105816.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:19,,,,44.46,44.51,25290,44.51,47.88475282,-103.49712858,2272.79
3183,105860.71,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:07,,,,44.51,43.82,25300,43.82,47.88475430,-103.49731025,2273.32
3184,105904.53,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:27,,,,43.82,44.53,25310,44.53,47.88475564,-103.49748903,2274.75
3185,105949.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:34,,,,44.53,44.44,25320,44.44,47.88475733,-103.49767020,2277.69
3186,105993.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:46,,,,44.44,44.55,25330,44.55,47.88475815,-103.49785110,2281.85
3187,106038.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:48,,,,44.55,40.31,25340,40.31,47.88475854,-103.49803203,2286.08
3188,106064.07,Bend,16° 63D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:31,,,,26.02,14.29,25340,40.31,47.88476133,-103.49813772,2287.98
3189,106078.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:45,,,,40.31,34.96,25350,34.96,47.88477145,-103.49819421,2288.19
3190,106113.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:15,,,,34.96,44.43,25360,44.43,47.88479687,-103.49833179,2287.36
3191,106127.47,AGM 230,AGM in ROW,0.219,ERW,X52,"1,440",,,,,,,,,14.15,30.28,25360,44.43,47.88480728,-103.49838750,2287.28
3192,106132.10,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.3,0.4,11:58,3142,2262,0.636,18.79,25.64,25360,44.43,47.88481073,-103.49840572,2287.49
3193,106157.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:16,,,,44.43,44.34,25370,44.34,47.88482991,-103.49850542,2290.85
3194,106202.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:06,,,,44.34,44.50,25380,44.50,47.88486441,-103.49867730,2297.13
3195,106246.59,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:26,,,,44.50,44.01,25390,44.01,47.88490153,-103.49885012,2300.28
3196,106290.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:00,,,,44.01,44.66,25400,44.66,47.88494213,-103.49901922,2300.50
3197,106304.75,Bend,16° 69D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:15,,,,14.15,30.52,25400,44.66,47.88495946,-103.49907077,2300.13
3198,106335.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:23,,,,44.66,44.46,25410,44.46,47.88501190,-103.49916785,2298.51
3199,106379.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:35,,,,44.46,43.00,25420,43.00,47.88509074,-103.49930627,2295.74
3200,106422.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:51,,,,43.00,44.54,25430,44.54,47.88516704,-103.49943996,2293.49
3201,106467.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:28,,,,44.54,44.69,25440,44.69,47.88524634,-103.49957841,2291.88
3202,106490.07,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,10:00,3143,2263,0.636,22.81,21.88,25440,44.69,47.88528683,-103.49964966,2291.63
3203,106511.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:32,,,,44.69,43.26,25450,43.26,47.88532580,-103.49971771,2291.72
3204,106555.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:24,,,,43.26,44.76,25460,44.76,47.88540306,-103.49985198,2292.77
3205,106599.97,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:18,,,,44.76,44.52,25470,44.52,47.88548246,-103.49999148,2294.56
3206,106644.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:49,,,,44.52,44.35,25480,44.35,47.88556137,-103.50013034,2296.50
3207,106646.58,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.5,0.5,04:55,3134,2257,0.638,2.09,42.26,25480,44.35,47.88556505,-103.50013684,2296.60
3208,106688.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:14,,,,44.35,43.96,25490,43.96,47.88563975,-103.50026895,2298.43
3209,106732.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:25,,,,43.96,44.64,25500,44.64,47.88571747,-103.50040623,2300.27
3210,106777.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:41,,,,44.64,44.78,25510,44.78,47.88579636,-103.50054570,2302.59
3211,106822.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:43,,,,44.78,44.68,25520,44.68,47.88587514,-103.50068548,2306.03
3212,106866.90,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:39,,,,44.68,44.49,25530,44.49,47.88595354,-103.50082524,2309.38
3213,106911.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:04,,,,44.49,44.50,25540,44.50,47.88603176,-103.50096442,2312.65
3214,106955.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:09,,,,44.50,42.86,25550,42.86,47.88610994,-103.50110351,2316.12
3215,106998.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:40,,,,42.86,44.25,25560,44.25,47.88618546,-103.50123718,2319.58
3216,107042.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:42,,,,44.25,25.92,25570,25.92,47.88626256,-103.50137651,2322.52
3217,107043.61,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.2,0.3,07:38,3145,2264,0.636,0.62,25.31,25570,25.92,47.88626364,-103.50137846,2322.54
3218,107045.67,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,07:31,3146,2265,0.636,2.68,23.25,25570,25.92,47.88626725,-103.50138494,2322.63
3219,107059.35,Bend,13° 57D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:29,,,,16.36,9.56,25570,25.92,47.88629248,-103.50142633,2322.95
3220,107068.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:59,,,,25.92,25.09,25580,25.09,47.88631318,-103.50145030,2322.71
3221,107094.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:16,,,,25.09,34.74,25590,34.74,47.88636791,-103.50151234,2321.71
3222,107128.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:51,,,,34.74,44.46,25600,44.46,47.88644366,-103.50159801,2319.13
3223,107173.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:27,,,,44.46,44.48,25610,44.48,47.88654108,-103.50170731,2316.18
3224,107217.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:38,,,,44.48,44.33,25620,44.33,47.88663853,-103.50181625,2313.33
3225,107262.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:00,,,,44.33,44.30,25630,44.30,47.88673572,-103.50192479,2309.76
3226,107306.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:12,,,,44.30,44.44,25640,44.44,47.88683252,-103.50203374,2306.17
3227,107313.73,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,05:33,3146,2265,0.636,7.41,37.04,25640,44.44,47.88684867,-103.50205193,2305.71
3228,107343.78,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,04:41,3146,2265,0.636,37.46,6.98,25640,44.44,47.88691435,-103.50212572,2303.79
3229,107350.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,04:06,,,,44.44,43.28,25650,43.28,47.88692962,-103.50214278,2303.32
3230,107394.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:55,,,,43.28,43.98,25660,43.98,47.88702462,-103.50224918,2301.41
3231,107433.67,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,04:26,3146,2265,0.636,39.64,4.34,25660,43.98,47.88711137,-103.50234697,2300.75
3232,107438.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:42,,,,43.98,44.41,25670,44.41,47.88712090,-103.50235769,2300.73
3233,107445.00,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,08:23,3146,2265,0.636,6.98,37.42,25670,44.41,47.88713617,-103.50237486,2300.73
3234,107463.12,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.5,0.5,03:50,3135,2257,0.638,25.11,19.30,25670,44.41,47.88717591,-103.50241963,2300.62
3235,107482.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:03,,,,44.41,44.83,25680,44.83,47.88721816,-103.50246736,2300.29
3236,107527.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:53,,,,44.83,44.52,25690,44.52,47.88731635,-103.50257781,2299.17
3237,107571.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:02,,,,44.52,44.39,25700,44.39,47.88741409,-103.50268689,2297.24
3238,107616.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:37,,,,44.39,44.44,25710,44.44,47.88751156,-103.50279560,2294.92
3239,107660.59,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:39,,,,44.44,44.34,25720,44.34,47.88760906,-103.50290385,2291.09
3240,107704.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:39,,,,44.34,44.11,25730,44.11,47.88770614,-103.50301198,2286.85
3241,107749.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:00,,,,44.11,44.48,25740,44.48,47.88780273,-103.50311959,2282.41
3242,107793.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:06,,,,44.48,44.43,25750,44.43,47.88789943,-103.50322808,2276.92
3243,107837.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:41,,,,44.43,44.45,25760,44.45,47.88799622,-103.50333734,2272.33
3244,107882.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:07,,,,44.45,44.42,25770,44.42,47.88809386,-103.50344555,2268.57
3245,107926.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:44,,,,44.42,44.43,25780,44.43,47.88819126,-103.50355405,2265.13
3246,107971.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:30,,,,44.43,44.42,25790,44.42,47.88828853,-103.50366315,2262.83
3247,108015.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:17,,,,44.42,44.77,25800,44.77,47.88838607,-103.50377207,2260.15
3248,108060.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:06,,,,44.77,44.53,25810,44.53,47.88848383,-103.50388235,2258.13
3249,108104.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:27,,,,44.53,44.45,25820,44.45,47.88858112,-103.50399244,2255.99
3250,108149.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:12,,,,44.45,44.40,25830,44.40,47.88867839,-103.50410215,2254.89
3251,108193.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:27,,,,44.40,44.61,25840,44.61,47.88877565,-103.50421171,2253.25
3252,108238.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:25,,,,44.61,44.44,25850,44.44,47.88887322,-103.50432185,2252.12
3253,108282.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:21,,,,44.44,44.16,25860,44.16,47.88897063,-103.50443148,2251.25
3254,108327.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:30,,,,44.16,44.50,25870,44.50,47.88906740,-103.50454068,2251.48
3255,108331.96,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,08:32,3146,2265,0.636,4.94,39.56,25870,44.50,47.88907824,-103.50455283,2251.54
3256,108339.51,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.2,0.4,08:32,3145,2264,0.636,12.50,32.00,25870,44.50,47.88909477,-103.50457136,2251.57
3257,108343.38,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.4,0.6,01:48,3138,2259,0.637,16.36,28.14,25870,44.50,47.88910319,-103.50458082,2251.51
3258,108344.24,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.3,08:38,3145,2264,0.636,17.22,27.28,25870,44.50,47.88910510,-103.50458297,2251.50
3259,108350.76,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.4,0.3,08:40,3142,2262,0.637,23.74,20.76,25870,44.50,47.88911939,-103.50459901,2251.39
3260,108362.21,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.3,08:46,3145,2264,0.636,35.19,9.31,25870,44.50,47.88914448,-103.50462718,2251.08
3261,108364.75,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:55,3146,2265,0.636,37.74,6.76,25870,44.50,47.88915008,-103.50463347,2251.02
3262,108371.08,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,08:58,3146,2265,0.636,44.06,0.43,25870,44.50,47.88916400,-103.50464910,2250.84
3263,108371.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:29,,,,44.50,44.31,25880,44.31,47.88916491,-103.50465013,2250.83
3264,108415.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:23,,,,44.31,44.23,25890,44.23,47.88926211,-103.50475910,2249.56
3265,108460.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:36,,,,44.23,44.35,25900,44.35,47.88935903,-103.50486799,2249.00
3266,108504.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:04,,,,44.35,44.59,25910,44.59,47.88945604,-103.50497723,2247.06
3267,108530.08,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",15,0.033,0.5,0.6,10:28,3133,2255,0.638,25.68,18.91,25910,44.59,47.88951240,-103.50503988,2245.17
3268,108548.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:31,,,,44.59,44.52,25920,44.52,47.88955383,-103.50508642,2243.82
3269,108593.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:27,,,,44.52,44.41,25930,44.41,47.88965095,-103.50519569,2239.51
3270,108637.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:01,,,,44.41,42.74,25940,42.74,47.88974826,-103.50530426,2235.72
3271,108680.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:22,,,,42.74,44.02,25950,44.02,47.88984187,-103.50540901,2232.80
3272,108724.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:15,,,,44.02,44.45,25960,44.45,47.88993837,-103.50551701,2230.59
3273,108731.19,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,05:20,3146,2265,0.636,6.51,37.94,25960,44.45,47.88995265,-103.50553299,2230.29
3274,108769.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:25,,,,44.45,44.67,25970,44.67,47.89003596,-103.50562586,2228.51
3275,108811.62,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,08:26,3146,2265,0.636,42.49,2.18,25970,44.67,47.89012922,-103.50573015,2226.71
3276,108813.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:16,,,,44.67,44.45,25980,44.45,47.89013402,-103.50573554,2226.62
3277,108858.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:38,,,,44.45,44.37,25990,44.37,47.89023181,-103.50584437,2224.69
3278,108895.10,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.5,0.6,10:51,3137,2258,0.638,36.86,7.51,25990,44.37,47.89031308,-103.50593399,2223.40
3279,108902.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:08,,,,44.37,43.79,26000,43.79,47.89032963,-103.50595233,2223.19
3280,108943.76,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,04:49,3146,2265,0.636,41.14,2.64,26000,43.79,47.89041988,-103.50605343,2222.21
3281,108946.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:46,,,,43.79,44.32,26010,44.32,47.89042569,-103.50606002,2222.15
3282,108990.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:55,,,,44.32,44.28,26020,44.28,47.89052231,-103.50617011,2221.80
3283,109035.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:34,,,,44.28,44.52,26030,44.52,47.89061937,-103.50627940,2222.48
3284,109079.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:38,,,,44.52,43.84,26040,43.84,47.89071751,-103.50638822,2222.82
3285,109123.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:44,,,,43.84,44.34,26050,44.34,47.89081410,-103.50649481,2224.46
3286,109167.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:43,,,,44.34,44.44,26060,44.44,47.89091158,-103.50660308,2227.30
3287,109212.14,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:19,,,,44.44,44.49,26070,44.49,47.89100897,-103.50671238,2228.63
3288,109256.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:53,,,,44.49,44.36,26080,44.36,47.89110656,-103.50682138,2230.96
3289,109300.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:09,,,,44.36,44.62,26090,44.62,47.89120399,-103.50692921,2235.08
3290,109345.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:46,,,,44.62,44.36,26100,44.36,47.89130154,-103.50703811,2239.69
3291,109389.97,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:50,,,,44.36,44.64,26110,44.64,47.89139867,-103.50714588,2244.67
3292,109434.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:46,,,,44.64,44.50,26120,44.50,47.89149618,-103.50725442,2249.94
3293,109479.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:58,,,,44.50,44.54,26130,44.54,47.89159352,-103.50736232,2255.08
3294,109486.03,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.4,0.5,07:17,3141,2261,0.637,6.92,37.61,26130,44.54,47.89160879,-103.50737898,2255.58
3295,109488.58,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,07:06,3146,2265,0.636,9.47,35.07,26130,44.54,47.89161447,-103.50738516,2255.73
3296,109520.36,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,07:17,3146,2265,0.636,41.26,3.28,26130,44.54,47.89168485,-103.50746161,2257.62
3297,109520.59,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.5,11:35,3144,2264,0.636,41.49,3.05,26130,44.54,47.89168537,-103.50746217,2257.64
3298,109523.64,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:40,,,,44.54,44.65,26140,44.65,47.89169212,-103.50746950,2257.84
3299,109568.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:39,,,,44.65,44.42,26150,44.42,47.89179114,-103.50757674,2259.15
3300,109612.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:29,,,,44.42,44.62,26160,44.62,47.89188824,-103.50768650,2256.35
3301,109657.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:56,,,,44.62,44.35,26170,44.35,47.89198462,-103.50779741,2251.53
3302,109701.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:03,,,,44.35,44.40,26180,44.40,47.89208056,-103.50790673,2246.12
3303,109746.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:36,,,,44.40,44.37,26190,44.37,47.89217758,-103.50801566,2242.28
3304,109751.12,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,07:56,3146,2265,0.636,5.04,39.34,26190,44.37,47.89218861,-103.50802790,2241.93
3305,109790.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:09,,,,44.37,44.45,26200,44.45,47.89227491,-103.50812412,2238.79
3306,109834.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:22,,,,44.45,44.50,26210,44.50,47.89237232,-103.50823300,2235.48
3307,109879.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:15,,,,44.50,44.77,26220,44.77,47.89247014,-103.50834164,2233.91
3308,109924.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:43,,,,44.77,44.40,26230,44.40,47.89256886,-103.50845086,2234.80
3309,109968.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:35,,,,44.40,44.77,26240,44.77,47.89266648,-103.50855955,2236.72
3310,110013.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:51,,,,44.77,44.43,26250,44.43,47.89276449,-103.50866907,2239.68
3311,110057.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:34,,,,44.43,44.51,26260,44.51,47.89286213,-103.50877721,2243.45
3312,110102.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:32,,,,44.51,44.58,26270,44.58,47.89295980,-103.50888580,2247.06
3313,110146.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:01,,,,44.58,44.36,26280,44.36,47.89305752,-103.50899510,2250.27
3314,110191.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:09,,,,44.36,44.45,26290,44.45,47.89315462,-103.50910443,2252.47
3315,110235.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:13,,,,44.45,44.30,26300,44.30,47.89325170,-103.50921425,2253.90
3316,110241.96,AGM 240,AGM in ROW,0.219,ERW,X52,"1,440",,,,,,,,,6.28,38.02,26300,44.30,47.89326548,-103.50922991,2253.85
3317,110279.88,Ext Metal Loss,,0.219,ERW,X52,"1,440",10,0.022,0.5,0.6,00:56,3137,2258,0.638,44.21,0.09,26300,44.30,47.89334847,-103.50932335,2251.88
3318,110279.97,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:39,,,,44.30,44.54,26310,44.54,47.89334864,-103.50932355,2251.88
3319,110282.40,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,08:46,3146,2265,0.636,2.43,42.12,26310,44.54,47.89335396,-103.50932949,2251.71
3320,110324.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:23,,,,44.54,44.34,26320,44.34,47.89344631,-103.50943240,2248.29
3321,110368.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:18,,,,44.34,44.49,26330,44.49,47.89354350,-103.50954043,2244.32
3322,110413.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:45,,,,44.49,44.50,26340,44.50,47.89364119,-103.50964875,2240.34
3323,110457.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:53,,,,44.50,44.48,26350,44.48,47.89373885,-103.50975700,2236.44
3324,110502.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:03,,,,44.48,44.59,26360,44.59,47.89383656,-103.50986547,2232.81
3325,110546.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:56,,,,44.59,44.49,26370,44.49,47.89393440,-103.50997440,2229.51
3326,110591.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:51,,,,44.49,44.66,26380,44.66,47.89403243,-103.51008232,2226.74
3327,110636.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:55,,,,44.66,44.45,26390,44.45,47.89413102,-103.51019112,2225.75
3328,110680.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:25,,,,44.45,31.56,26400,31.56,47.89422888,-103.51029975,2225.49
3329,110712.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:57,,,,31.56,44.48,26410,44.48,47.89429837,-103.51037676,2226.15
3330,110756.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:31,,,,44.48,44.51,26420,44.51,47.89439615,-103.51048573,2228.80
3331,110801.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:39,,,,44.51,44.41,26430,44.41,47.89449367,-103.51059555,2229.39
3332,110845.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:11,,,,44.41,44.42,26440,44.42,47.89459114,-103.51070446,2231.65
3333,110889.90,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:00,,,,44.42,43.78,26450,43.78,47.89468903,-103.51081240,2234.31
3334,110933.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:44,,,,43.78,44.35,26460,44.35,47.89478491,-103.51091880,2238.63
3335,110978.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:06,,,,44.35,44.61,26470,44.61,47.89488186,-103.51102685,2243.94
3336,111022.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:15,,,,44.61,43.92,26480,43.92,47.89497992,-103.51113593,2245.81
3337,111066.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:11,,,,43.92,44.47,26490,44.47,47.89507739,-103.51124146,2243.92
3338,111111.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:06,,,,44.47,44.61,26500,44.61,47.89517588,-103.51134818,2240.43
3339,111155.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:03,,,,44.61,44.24,26510,44.24,47.89527445,-103.51145485,2235.74
3340,111199.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:12,,,,44.24,44.38,26520,44.38,47.89537185,-103.51156192,2231.59
3341,111244.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:20,,,,44.38,43.90,26530,43.90,47.89546891,-103.51167039,2227.33
3342,111288.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:20,,,,43.90,44.59,26540,44.59,47.89556497,-103.51177791,2223.32
3343,111332.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:18,,,,44.59,44.28,26550,44.28,47.89566246,-103.51188594,2217.66
3344,111377.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:54,,,,44.28,44.46,26560,44.46,47.89575932,-103.51199282,2212.45
3345,111388.06,Bend,12° 69D Sag Cold Bend,0.219,ERW,X52,"1,440",,,,,00:04,,,,11.04,33.41,26560,44.46,47.89578365,-103.51201968,2212.63
3346,111421.47,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:14,,,,44.46,44.47,26570,44.47,47.89585666,-103.51209842,2219.01
3347,111465.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:01,,,,44.47,44.35,26580,44.35,47.89595427,-103.51220349,2225.91
3348,111510.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:08,,,,44.35,44.58,26590,44.58,47.89605268,-103.51231070,2225.71
3349,111554.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:50,,,,44.58,44.44,26600,44.44,47.89615105,-103.51241903,2225.59
3350,111599.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:13,,,,44.44,44.50,26610,44.50,47.89624903,-103.51252746,2227.09
3351,111643.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:14,,,,44.50,44.36,26620,44.36,47.89634745,-103.51263528,2227.36
3352,111688.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:34,,,,44.36,44.02,26630,44.02,47.89644565,-103.51274295,2227.42
3353,111727.79,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:04,3146,2265,0.636,39.63,4.39,26630,44.02,47.89653380,-103.51283816,2227.74
3354,111732.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:39,,,,44.02,44.03,26640,44.03,47.89654358,-103.51284871,2227.77
3355,111776.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:25,,,,44.03,44.51,26650,44.51,47.89664138,-103.51295457,2227.86
3356,111810.61,Close Metal Object,,0.219,ERW,X52,"1,440",,,3.9,4.5,04:14,,,,34.40,10.11,26650,44.51,47.89671783,-103.51303743,2227.60
3357,111820.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:19,,,,44.51,44.35,26660,44.35,47.89674026,-103.51306176,2227.49
3358,111830.59,Touching Metal Object,,0.219,ERW,X52,"1,440",,,1.5,4.5,05:56,,,,9.87,34.48,26660,44.35,47.89676216,-103.51308557,2227.31
3359,111865.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:57,,,,44.35,44.42,26670,44.42,47.89683876,-103.51316869,2226.65
3360,111909.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:56,,,,44.42,44.43,26680,44.43,47.89693745,-103.51327575,2225.63
3361,111918.05,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,03:37,3146,2265,0.636,8.57,35.87,26680,44.43,47.89695638,-103.51329636,2225.41
3362,111953.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:21,,,,44.43,44.61,26690,44.61,47.89703591,-103.51338288,2224.81
3363,111998.53,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:51,,,,44.61,44.52,26700,44.52,47.89713446,-103.51349142,2224.15
3364,112012.49,Bend,11° 54D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,02:58,,,,13.95,30.56,26700,44.52,47.89716573,-103.51352429,2223.50
3365,112043.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:31,,,,44.52,44.53,26710,44.53,47.89724094,-103.51357944,2221.69
3366,112087.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:17,,,,44.53,37.00,26720,37.00,47.89735103,-103.51365725,2217.94
3367,112124.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:13,,,,37.00,44.63,26730,44.63,47.89744310,-103.51372036,2214.90
3368,112169.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:47,,,,44.63,44.37,26740,44.37,47.89755475,-103.51379590,2214.26
3369,112213.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:49,,,,44.37,44.63,26750,44.63,47.89766626,-103.51386877,2212.99
3370,112223.77,Bend,21° 49D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,02:46,,,,10.19,34.44,26750,44.63,47.89769268,-103.51388221,2212.54
3371,112258.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:40,,,,44.63,44.65,26760,44.65,47.89778712,-103.51389217,2211.78
3372,112302.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:03,,,,44.65,44.39,26770,44.39,47.89790938,-103.51390740,2211.25
3373,112304.88,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,08:51,3146,2265,0.636,2.03,42.36,26770,44.39,47.89791496,-103.51390812,2211.24
3374,112347.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:12,,,,44.39,44.47,26780,44.47,47.89803087,-103.51392349,2211.34
3375,112391.71,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:02,,,,44.47,44.47,26790,44.47,47.89815270,-103.51394052,2212.09
3376,112436.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:32,,,,44.47,44.45,26800,44.45,47.89827436,-103.51395684,2213.83
3377,112480.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:19,,,,44.45,44.53,26810,44.53,47.89839589,-103.51397264,2215.78
3378,112525.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:50,,,,44.53,44.44,26820,44.44,47.89851765,-103.51398889,2218.22
3379,112569.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:18,,,,44.44,44.60,26830,44.60,47.89863903,-103.51400587,2221.29
3380,112582.76,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,09:20,3145,2264,0.636,13.16,31.44,26830,44.60,47.89867487,-103.51401099,2222.34
3381,112614.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:44,,,,44.60,35.23,26840,35.23,47.89876067,-103.51402361,2224.24
3382,112649.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:02,,,,35.23,44.58,26850,44.58,47.89885694,-103.51403769,2226.05
3383,112672.81,Bend,21° 48D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:31,,,,23.39,21.19,26850,44.58,47.89892030,-103.51405162,2227.51
3384,112694.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:42,,,,44.58,44.40,26860,44.40,47.89897269,-103.51408924,2227.27
3385,112738.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:42,,,,44.40,44.33,26870,44.33,47.89908275,-103.51416778,2226.81
3386,112782.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:52,,,,44.33,44.37,26880,44.37,47.89919323,-103.51424428,2226.05
3387,112827.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:05,,,,44.37,44.47,26890,44.47,47.89930402,-103.51431996,2225.40
3388,112871.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:29,,,,44.47,44.27,26900,44.27,47.89941535,-103.51439535,2224.99
3389,112879.18,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,03:37,3146,2265,0.636,7.61,36.66,26900,44.27,47.89943434,-103.51440845,2225.02
3390,112915.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:19,,,,44.27,44.58,26910,44.58,47.89952565,-103.51447184,2224.88
3391,112936.16,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.4,0.4,09:37,3141,2262,0.637,20.32,24.26,26910,44.58,47.89957590,-103.51450747,2224.24
3392,112960.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:33,,,,44.58,44.32,26920,44.32,47.89963608,-103.51455040,2223.71
3393,113004.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:33,,,,44.32,44.28,26930,44.28,47.89974640,-103.51462755,2223.13
3394,113049.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:16,,,,44.28,44.76,26940,44.76,47.89985678,-103.51470364,2222.78
3395,113093.77,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:48,,,,44.76,44.44,26950,44.44,47.89996816,-103.51478099,2221.83
3396,113138.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:21,,,,44.44,44.60,26960,44.60,47.90007884,-103.51485789,2219.89
3397,113182.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:52,,,,44.60,44.52,26970,44.52,47.90018956,-103.51493538,2217.15
3398,113227.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:21,,,,44.52,44.45,26980,44.45,47.90030035,-103.51501214,2215.04
3399,113271.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:34,,,,44.45,44.62,26990,44.62,47.90041094,-103.51508916,2214.72
3400,113316.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:44,,,,44.62,44.49,27000,44.49,47.90052205,-103.51516614,2216.27
3401,113360.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:52,,,,44.49,44.30,27010,44.30,47.90063303,-103.51524266,2216.48
3402,113405.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:25,,,,44.30,44.49,27020,44.49,47.90074346,-103.51531885,2215.22
3403,113449.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:46,,,,44.49,44.40,27030,44.40,47.90085420,-103.51539507,2212.40
3404,113494.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:24,,,,44.40,44.53,27040,44.53,47.90096429,-103.51547314,2210.58
3405,113538.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:09,,,,44.53,44.38,27050,44.38,47.90107473,-103.51555153,2212.30
3406,113582.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:58,,,,44.38,44.42,27060,44.42,47.90118476,-103.51562888,2214.52
3407,113627.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:19,,,,44.42,44.34,27070,44.34,47.90129543,-103.51570570,2215.21
3408,113671.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:04,,,,44.34,44.40,27080,44.40,47.90140570,-103.51578242,2213.92
3409,113716.14,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:39,,,,44.40,44.52,27090,44.52,47.90151635,-103.51585908,2212.56
3410,113760.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:48,,,,44.52,44.27,27100,44.27,47.90162708,-103.51593596,2214.29
3411,113804.93,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:32,,,,44.27,44.50,27110,44.50,47.90173689,-103.51601408,2216.38
3412,113849.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:04,,,,44.50,44.53,27120,44.53,47.90184630,-103.51609427,2218.81
3413,113872.27,Bend,16° 51D Left Over Cold Bend,0.219,ERW,X52,"1,440",,,,,08:06,,,,22.85,21.68,27120,44.53,47.90190156,-103.51613847,2219.38
3414,113893.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:24,,,,44.53,44.44,27130,44.44,47.90194660,-103.51619604,2217.46
3415,113938.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:59,,,,44.44,44.54,27140,44.54,47.90203769,-103.51631555,2213.03
3416,113982.93,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:29,,,,44.54,44.36,27150,44.36,47.90212883,-103.51643460,2206.93
3417,114022.97,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,08:18,3146,2265,0.636,40.04,4.32,27150,44.36,47.90221109,-103.51654034,2200.83
3418,114027.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:39,,,,44.36,44.74,27160,44.74,47.90221998,-103.51655180,2200.12
3419,114072.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:08,,,,44.74,44.33,27170,44.33,47.90231021,-103.51666974,2190.63
3420,114116.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:47,,,,44.33,44.51,27180,44.51,47.90239879,-103.51678503,2179.41
3421,114160.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:28,,,,44.51,44.31,27190,44.31,47.90248962,-103.51690119,2170.76
3422,114187.52,Bend,10° 69D Sag Cold Bend,0.219,ERW,X52,"1,440",,,,,11:36,,,,26.65,17.66,27190,44.31,47.90254537,-103.51697133,2168.87
3423,114205.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:49,,,,44.31,44.35,27200,44.35,47.90258152,-103.51701911,2170.17
3424,114249.53,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:36,,,,44.35,44.45,27210,44.45,47.90267294,-103.51713756,2174.76
