Item Number,Odometer Distance (ft.),Feature,Comments,Wall Thickness (in.),Pipe Type,Pipe Grade,MOP (psi),Depth (%),Depth (in.),LENGTH (in.),WIDTH (in.),ORIENTATION (o'clock),Burst Pressure (MB31G - psi),Safe Burst (MB31G - psi),ERF_MB31G,Distance to U/S Weld (ft.),Distance to D/S Weld (ft.),Joint Number,Joint Length (ft.),Latitiude (°),Longitude (°),Elevation (ft.)
3425,114293.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:17,,,,44.45,44.30,27220,44.30,47.90276408,-103.51725451,2182.52
3426,114338.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:12,,,,44.30,44.76,27230,44.76,47.90285503,-103.51737111,2189.94
3427,114383.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:51,,,,44.76,44.39,27240,44.39,47.90294735,-103.51748908,2195.94
3428,114427.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:59,,,,44.39,44.33,27250,44.33,47.90303968,-103.51760780,2195.43
3429,114471.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:34,,,,44.33,44.27,27260,44.27,47.90313132,-103.51772684,2193.28
3430,114516.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:26,,,,44.27,44.78,27270,44.78,47.90322292,-103.51784580,2192.56
3431,114560.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:49,,,,44.78,44.10,27280,44.10,47.90331581,-103.51796470,2196.87
3432,114602.72,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,04:04,3146,2265,0.636,41.92,2.19,27280,44.10,47.90340258,-103.51807527,2202.18
3433,114604.90,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:11,,,,44.10,44.39,27290,44.39,47.90340715,-103.51808108,2202.46
3434,114649.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:21,,,,44.39,44.51,27300,44.51,47.90349873,-103.51819852,2208.44
3435,114659.95,Close Metal Object,,0.219,ERW,X52,"1,440",,,4.1,3.2,05:55,,,,10.66,33.86,27300,44.51,47.90352071,-103.51822683,2209.86
3436,114674.62,Close Metal Object,,0.219,ERW,X52,"1,440",,,1.8,3.4,05:00,,,,25.33,19.19,27300,44.51,47.90355093,-103.51826554,2211.87
3437,114677.47,Close Metal Object,,0.219,ERW,X52,"1,440",,,1.6,4.1,05:29,,,,28.18,16.34,27300,44.51,47.90355687,-103.51827314,2212.26
3438,114677.68,Touching Metal Object,,0.219,ERW,X52,"1,440",,,4.0,4.2,05:41,,,,28.39,16.12,27300,44.51,47.90355726,-103.51827364,2212.29
3439,114680.02,Close Metal Object,,0.219,ERW,X52,"1,440",,,2.0,3.5,05:46,,,,30.73,13.78,27300,44.51,47.90356213,-103.51827985,2212.61
3440,114682.12,Touching Metal Object,,0.219,ERW,X52,"1,440",,,3.7,3.8,05:21,,,,32.83,11.68,27300,44.51,47.90356648,-103.51828535,2212.86
3441,114693.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:31,,,,44.51,44.35,27310,44.35,47.90359072,-103.51831598,2214.28
3442,114738.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:11,,,,44.35,44.43,27320,44.43,47.90368305,-103.51843288,2218.90
3443,114750.53,Bend,16° 52D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:37,,,,12.37,32.06,27320,44.43,47.90370988,-103.51846370,2219.72
3444,114782.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:54,,,,44.43,44.16,27330,44.16,47.90378931,-103.51852056,2219.19
3445,114808.81,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:18,3146,2265,0.636,26.22,17.94,27330,44.16,47.90385439,-103.51856681,2218.52
3446,114826.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:32,,,,44.16,44.29,27340,44.29,47.90389885,-103.51859853,2218.00
3447,114871.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:44,,,,44.29,44.25,27350,44.25,47.90400856,-103.51867646,2216.80
3448,114915.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:12,,,,44.25,44.38,27360,44.38,47.90411840,-103.51875432,2216.44
3449,114959.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:16,,,,44.38,44.40,27370,44.40,47.90422830,-103.51883262,2217.84
3450,115004.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:15,,,,44.40,44.69,27380,44.69,47.90433827,-103.51891158,2218.28
3451,115048.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:16,,,,44.69,38.74,27390,38.74,47.90444883,-103.51899117,2218.18
3452,115087.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:33,,,,38.74,6.74,27400,6.74,47.90454428,-103.51906156,2218.44
3453,115094.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:57,,,,6.74,30.27,27410,30.27,47.90456083,-103.51907413,2218.32
3454,115124.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:39,,,,30.27,43.88,27420,43.88,47.90463445,-103.51913112,2217.25
3455,115142.95,Tap,Reinforced,0.219,ERW,X52,"1,440",,,,,03:27,,,,18.45,25.42,27420,43.88,47.90467956,-103.51916580,2216.67
3456,115156.49,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,03:30,3146,2265,0.636,32.00,11.88,27420,43.88,47.90471290,-103.51919031,2216.71
3457,115168.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:01,,,,43.88,44.60,27430,44.60,47.90474229,-103.51921146,2216.75
3458,115212.97,Girth Weld,,0.322,ERW,X52,"1,440",,,,,04:41,,,,44.60,44.90,27440,44.90,47.90485341,-103.51928853,2215.47
3459,115232.30,AGM 250,Cty. Rd 34,0.322,ERW,X52,"1,440",,,,,,,,,19.32,25.57,27440,44.90,47.90490092,-103.51932259,2213.43
3460,115257.87,Girth Weld,,0.322,ERW,X52,"1,440",,,,,08:37,,,,44.90,44.96,27450,44.96,47.90496298,-103.51936839,2209.21
3461,115302.83,Girth Weld,,0.322,ERW,X52,"1,440",,,,,04:37,,,,44.96,44.98,27460,44.98,47.90507115,-103.51944833,2199.87
3462,115347.81,Girth Weld,,0.322,ERW,X52,"1,440",,,,,08:29,,,,44.98,44.95,27470,44.95,47.90518204,-103.51952406,2192.74
3463,115392.76,Girth Weld,,0.322,ERW,X52,"1,440",,,,,04:20,,,,44.95,44.96,27480,44.96,47.90529545,-103.51959656,2190.71
3464,115437.73,Girth Weld,,0.322,ERW,X52,"1,440",,,,,08:01,,,,44.96,44.97,27490,44.97,47.90540821,-103.51967060,2193.69
3465,115482.69,Girth Weld,,0.322,ERW,X52,"1,440",,,,,04:07,,,,44.97,44.96,27500,44.96,47.90551858,-103.51975127,2198.09
3466,115527.65,Girth Weld,,0.322,ERW,X52,"1,440",,,,,08:28,,,,44.96,44.95,27510,44.95,47.90562678,-103.51983944,2201.24
3467,115572.60,Girth Weld,,0.322,ERW,X52,"1,440",,,,,04:06,,,,44.95,44.98,27520,44.98,47.90573658,-103.51992314,2201.66
3468,115617.59,Girth Weld,,0.322,ERW,X52,"1,440",,,,,08:36,,,,44.98,44.94,27530,44.94,47.90584845,-103.52000146,2201.02
3469,115662.53,Girth Weld,,0.322,ERW,X52,"1,440",,,,,04:19,,,,44.94,44.93,27540,44.93,47.90596010,-103.52007985,2199.81
3470,115707.46,Girth Weld,,0.322,ERW,X52,"1,440",,,,,08:10,,,,44.93,44.95,27550,44.95,47.90607229,-103.52015647,2198.67
3471,115752.40,Girth Weld,,0.322,ERW,X52,"1,440",,,,,04:18,,,,44.95,44.95,27560,44.95,47.90618508,-103.52023110,2198.04
3472,115797.35,Girth Weld,,0.322,ERW,X52,"1,440",,,,,08:34,,,,44.95,44.37,27570,44.37,47.90629788,-103.52030660,2197.81
3473,115841.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:41,,,,44.37,44.12,27580,44.12,47.90640827,-103.52038343,2196.61
3474,115885.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:59,,,,44.12,43.79,27590,43.79,47.90651618,-103.52046509,2194.46
3475,115929.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:14,,,,43.79,42.41,27600,42.41,47.90662156,-103.52055102,2192.12
3476,115972.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:06,,,,42.41,44.66,27610,44.66,47.90672426,-103.52063230,2189.30
3477,116016.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:59,,,,44.66,44.39,27620,44.39,47.90683343,-103.52071510,2187.08
3478,116061.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:54,,,,44.39,44.32,27630,44.32,47.90694197,-103.52079731,2185.08
3479,116105.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:43,,,,44.32,44.59,27640,44.59,47.90705059,-103.52087960,2183.29
3480,116149.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:57,,,,44.59,44.40,27650,44.40,47.90715948,-103.52096288,2181.84
3481,116181.10,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.3,07:56,3145,2264,0.636,31.11,13.29,27650,44.40,47.90723544,-103.52102123,2180.90
3482,116194.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:40,,,,44.40,44.42,27660,44.42,47.90726778,-103.52104627,2180.61
3483,116238.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:26,,,,44.42,44.30,27670,44.30,47.90737607,-103.52112995,2179.62
3484,116283.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:47,,,,44.30,44.27,27680,44.27,47.90748421,-103.52121322,2178.74
3485,116327.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:54,,,,44.27,44.33,27690,44.33,47.90759230,-103.52129638,2178.15
3486,116371.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:02,,,,44.33,44.45,27700,44.45,47.90770082,-103.52137880,2177.88
3487,116416.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:11,,,,44.45,44.33,27710,44.33,47.90780946,-103.52146182,2177.34
3488,116460.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:31,,,,44.33,44.59,27720,44.59,47.90791776,-103.52154493,2177.26
3489,116505.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:03,,,,44.59,44.50,27730,44.50,47.90802685,-103.52162799,2177.44
3490,116549.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:53,,,,44.50,44.55,27740,44.55,47.90813596,-103.52171037,2177.29
3491,116594.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:29,,,,44.55,44.51,27750,44.51,47.90824483,-103.52179356,2177.19
3492,116638.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:24,,,,44.51,44.51,27760,44.51,47.90835351,-103.52187679,2177.61
3493,116683.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:50,,,,44.51,44.44,27770,44.44,47.90846243,-103.52195999,2178.28
3494,116727.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:31,,,,44.44,44.34,27780,44.34,47.90857121,-103.52204255,2178.89
3495,116771.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:17,,,,44.34,44.24,27790,44.24,47.90867965,-103.52212532,2179.20
3496,116816.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:29,,,,44.24,44.42,27800,44.42,47.90878782,-103.52220827,2179.11
3497,116836.83,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,02:20,3146,2265,0.636,20.68,23.74,27800,44.42,47.90883824,-103.52224688,2179.07
3498,116860.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:25,,,,44.42,44.57,27810,44.57,47.90889639,-103.52229114,2179.29
3499,116905.14,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:20,,,,44.57,44.34,27820,44.34,47.90900554,-103.52237396,2179.85
3500,116949.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:30,,,,44.34,44.44,27830,44.44,47.90911403,-103.52245627,2180.27
3501,116993.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:46,,,,44.44,44.53,27840,44.53,47.90921976,-103.52254682,2179.78
3502,117038.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:32,,,,44.53,44.29,27850,44.29,47.90932349,-103.52264368,2179.16
3503,117080.19,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,06:46,3146,2265,0.636,41.74,2.55,27850,44.29,47.90942049,-103.52273464,2178.84
3504,117082.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:47,,,,44.29,44.38,27860,44.38,47.90942639,-103.52274019,2178.80
3505,117127.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:49,,,,44.38,44.38,27870,44.38,47.90952937,-103.52283764,2177.78
3506,117171.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:53,,,,44.38,44.47,27880,44.47,47.90963227,-103.52293516,2176.90
3507,117215.97,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:34,,,,44.47,44.54,27890,44.54,47.90973543,-103.52303261,2175.95
3508,117260.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:21,,,,44.54,44.59,27900,44.59,47.90983893,-103.52312955,2175.05
3509,117305.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:06,,,,44.59,44.08,27910,44.08,47.90994273,-103.52322638,2174.18
3510,117349.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:05,,,,44.08,44.10,27920,44.10,47.91004613,-103.52332035,2173.84
3511,117393.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:22,,,,44.10,40.61,27930,40.61,47.91014940,-103.52341490,2173.08
3512,117433.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:48,,,,40.61,44.53,27940,44.53,47.91024227,-103.52350625,2171.11
3513,117478.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:40,,,,44.53,44.57,27950,44.57,47.91034507,-103.52360467,2168.89
3514,117522.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:39,,,,44.57,44.56,27960,44.56,47.91044911,-103.52370065,2167.10
3515,117567.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:15,,,,44.56,44.42,27970,44.42,47.91055347,-103.52379564,2165.30
3516,117611.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:38,,,,44.42,44.54,27980,44.54,47.91065707,-103.52389104,2162.67
3517,117626.54,Bend,11° 54D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:48,,,,14.58,29.96,27980,44.54,47.91069000,-103.52392441,2161.42
3518,117656.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:04,,,,44.54,44.65,27990,44.65,47.91074988,-103.52400768,2158.70
3519,117701.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:01,,,,44.65,44.41,28000,44.41,47.91083873,-103.52413274,2154.65
3520,117745.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:30,,,,44.41,44.81,28010,44.81,47.91092695,-103.52425704,2150.71
3521,117790.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:16,,,,44.81,44.58,28020,44.58,47.91101662,-103.52438195,2147.46
3522,117834.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:18,,,,44.58,44.75,28030,44.75,47.91110598,-103.52450632,2144.95
3523,117879.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:24,,,,44.75,44.58,28040,44.58,47.91119570,-103.52463083,2142.67
3524,117924.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:20,,,,44.58,44.45,28050,44.45,47.91128489,-103.52475564,2140.70
3525,117968.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:26,,,,44.45,44.45,28060,44.45,47.91137381,-103.52487997,2139.29
3526,118013.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:12,,,,44.45,44.64,28070,44.64,47.91146285,-103.52500470,2138.72
3527,118057.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:48,,,,44.64,44.75,28080,44.75,47.91155248,-103.52512918,2138.32
3528,118102.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:55,,,,44.75,44.35,28090,44.35,47.91164228,-103.52525416,2137.78
3529,118146.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:35,,,,44.35,44.57,28100,44.57,47.91173108,-103.52537814,2137.16
3530,118191.47,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:30,,,,44.57,44.23,28110,44.23,47.91182032,-103.52550308,2136.68
3531,118235.71,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:02,,,,44.23,44.65,28120,44.65,47.91190889,-103.52562695,2136.32
3532,118280.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:00,,,,44.65,44.75,28130,44.75,47.91199823,-103.52575238,2135.94
3533,118325.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:20,,,,44.75,44.33,28140,44.33,47.91208799,-103.52587772,2135.80
3534,118369.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:53,,,,44.33,44.49,28150,44.49,47.91217682,-103.52600161,2135.67
3535,118413.93,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:16,,,,44.49,44.52,28160,44.52,47.91226633,-103.52612527,2135.52
3536,118458.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:10,,,,44.52,44.16,28170,44.16,47.91235453,-103.52625152,2134.77
3537,118502.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:21,,,,44.16,44.91,28180,44.91,47.91243968,-103.52637954,2131.54
3538,118516.05,Bend,21° 60D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:00,,,,13.43,31.48,28180,44.91,47.91246327,-103.52642111,2130.39
3539,118547.19,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,05:13,3146,2265,0.636,44.57,0.34,28180,44.91,47.91249863,-103.52653650,2127.75
3540,118547.53,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:10,,,,44.91,44.82,28190,44.82,47.91249902,-103.52653778,2127.72
3541,118592.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:10,,,,44.82,44.66,28200,44.66,47.91255123,-103.52670281,2123.81
3542,118637.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:18,,,,44.66,44.52,28210,44.52,47.91260465,-103.52686695,2121.55
3543,118681.53,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:07,,,,44.52,44.45,28220,44.45,47.91265803,-103.52703067,2119.48
3544,118725.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:42,,,,44.45,44.32,28230,44.32,47.91271065,-103.52719439,2117.56
3545,118770.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:24,,,,44.32,44.52,28240,44.52,47.91276305,-103.52735787,2116.64
3546,118814.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:38,,,,44.52,44.28,28250,44.28,47.91281582,-103.52752208,2115.59
3547,118859.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:08,,,,44.28,44.28,28260,44.28,47.91286829,-103.52768524,2115.97
3548,118903.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:58,,,,44.28,44.26,28270,44.26,47.91292069,-103.52784859,2117.68
3549,118947.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:41,,,,44.26,44.32,28280,44.32,47.91297334,-103.52801174,2118.30
3550,118991.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:39,,,,44.32,44.65,28290,44.65,47.91302510,-103.52817556,2116.81
3551,119036.59,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:13,,,,44.65,44.64,28300,44.64,47.91307704,-103.52834047,2113.92
3552,119079.75,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,05:00,3146,2265,0.636,43.15,1.49,28300,44.64,47.91312668,-103.52849936,2109.07
3553,119081.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:39,,,,44.64,44.54,28310,44.54,47.91312838,-103.52850483,2108.89
3554,119125.77,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:10,,,,44.54,44.00,28320,44.00,47.91317997,-103.52866907,2104.63
3555,119169.77,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:58,,,,44.00,44.54,28330,44.54,47.91323105,-103.52883190,2103.64
3556,119214.31,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:10,,,,44.54,44.68,28340,44.68,47.91328353,-103.52899595,2106.55
3557,119258.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:28,,,,44.68,44.54,28350,44.54,47.91333538,-103.52916088,2109.83
3558,119303.53,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:06,,,,44.54,44.50,28360,44.50,47.91338722,-103.52932533,2113.23
3559,119348.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:03,,,,44.50,44.56,28370,44.56,47.91343918,-103.52948904,2117.77
3560,119392.59,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:34,,,,44.56,44.61,28380,44.61,47.91349054,-103.52965284,2123.41
3561,119437.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:01,,,,44.61,44.49,28390,44.49,47.91354130,-103.52981697,2129.65
3562,119481.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:22,,,,44.49,44.60,28400,44.60,47.91359206,-103.52998084,2135.48
3563,119526.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:36,,,,44.60,44.39,28410,44.39,47.91364191,-103.53014577,2141.23
3564,119570.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:42,,,,44.39,35.65,28420,35.65,47.91369042,-103.53031132,2146.24
3565,119606.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:44,,,,35.65,44.64,28430,44.64,47.91373200,-103.53044276,2149.04
3566,119650.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:05,,,,44.64,44.55,28440,44.55,47.91378524,-103.53060664,2152.08
3567,119678.33,Bend,27° 60D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:15,,,,27.37,17.18,28440,44.55,47.91382117,-103.53070426,2153.50
3568,119695.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:15,,,,44.55,44.41,28450,44.41,47.91385668,-103.53075051,2153.69
3569,119733.78,AGM 260,AGM in ROW,0.219,ERW,X52,"1,440",,,,,,,,,38.27,6.14,28450,44.41,47.91393790,-103.53084959,2154.77
3570,119739.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:06,,,,44.41,44.39,28460,44.39,47.91395092,-103.53086555,2154.96
3571,119764.52,Bend,21° 56D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:18,,,,24.60,19.79,28460,44.39,47.91400493,-103.53092534,2155.24
3572,119784.31,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:31,,,,44.39,44.49,28470,44.49,47.91405605,-103.53095255,2154.45
3573,119828.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:51,,,,44.49,44.43,28480,44.43,47.91417126,-103.53101267,2153.64
3574,119856.74,Bend,19° 53D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:08,,,,27.94,16.49,28480,44.43,47.91424404,-103.53104806,2153.49
3575,119873.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:09,,,,44.43,44.56,28490,44.56,47.91428927,-103.53105042,2153.21
3576,119917.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:22,,,,44.56,44.61,28500,44.61,47.91441144,-103.53105598,2151.58
3577,119962.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:38,,,,44.61,44.62,28510,44.62,47.91453371,-103.53106238,2149.48
3578,120007.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:26,,,,44.62,43.86,28520,43.86,47.91465603,-103.53106906,2147.50
3579,120050.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:44,,,,43.86,44.23,28530,44.23,47.91477625,-103.53107590,2146.27
3580,120095.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:17,,,,44.23,43.94,28540,43.94,47.91489750,-103.53108269,2145.05
3581,120139.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:55,,,,43.94,44.33,28550,44.33,47.91501794,-103.53109024,2143.52
3582,120183.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:08,,,,44.33,44.39,28560,44.39,47.91513945,-103.53109797,2142.11
3583,120227.77,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:01,,,,44.39,44.61,28570,44.61,47.91526105,-103.53110598,2140.65
3584,120272.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:59,,,,44.61,44.46,28580,44.46,47.91538340,-103.53111359,2139.05
3585,120316.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:54,,,,44.46,43.11,28590,43.11,47.91550523,-103.53112169,2137.57
3586,120359.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:31,,,,43.11,43.90,28600,43.90,47.91562323,-103.53113019,2135.54
3587,120403.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:27,,,,43.90,33.68,28610,33.68,47.91574284,-103.53113802,2130.85
3588,120437.54,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:11,,,,33.68,44.69,28620,44.69,47.91583509,-103.53114433,2130.50
3589,120482.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:23,,,,44.69,44.75,28630,44.75,47.91595768,-103.53115132,2130.04
3590,120526.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:17,,,,44.75,44.74,28640,44.74,47.91608052,-103.53115778,2129.90
3591,120571.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:32,,,,44.74,44.87,28650,44.87,47.91620313,-103.53116507,2129.14
3592,120616.59,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:11,,,,44.87,44.80,28660,44.80,47.91632631,-103.53117202,2128.97
3593,120661.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:12,,,,44.80,44.65,28670,44.65,47.91644920,-103.53117952,2129.33
3594,120706.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:36,,,,44.65,44.41,28680,44.41,47.91657159,-103.53118668,2130.38
3595,120750.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:30,,,,44.41,44.47,28690,44.47,47.91669342,-103.53119252,2131.91
3596,120794.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:17,,,,44.47,44.53,28700,44.53,47.91681534,-103.53120001,2132.05
3597,120839.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:47,,,,44.53,44.37,28710,44.37,47.91693737,-103.53121177,2130.95
3598,120882.30,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,08:16,3146,2265,0.636,42.85,1.52,28710,44.37,47.91705460,-103.53122393,2129.14
3599,120883.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:42,,,,44.37,44.44,28720,44.44,47.91705872,-103.53122438,2129.05
3600,120928.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:38,,,,44.44,44.59,28730,44.59,47.91718013,-103.53123779,2126.46
3601,120972.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:01,,,,44.59,44.64,28740,44.64,47.91730203,-103.53125100,2124.49
3602,120992.04,Bend,12° 71D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:07,,,,19.19,25.45,28740,44.64,47.91735432,-103.53125831,2123.33
3603,121017.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:54,,,,44.64,44.38,28750,44.38,47.91742168,-103.53128548,2122.16
3604,121050.82,Bend,15° 52D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:03,,,,33.33,11.06,28750,44.38,47.91750958,-103.53132255,2121.10
3605,121061.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:41,,,,44.38,44.50,28760,44.50,47.91753627,-103.53134415,2120.90
3606,121065.42,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,04:48,3146,2265,0.636,3.55,40.95,28760,44.50,47.91754474,-103.53135111,2120.81
3607,121106.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:55,,,,44.50,44.34,28770,44.34,47.91764327,-103.53143170,2119.83
3608,121143.35,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,07:48,3146,2265,0.636,36.98,7.36,28770,44.34,47.91773193,-103.53150493,2120.98
3609,121150.71,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:16,,,,44.34,44.66,28780,44.66,47.91774956,-103.53151964,2121.31
3610,121195.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:55,,,,44.66,44.53,28790,44.53,47.91785632,-103.53160896,2122.81
3611,121239.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:47,,,,44.53,44.21,28800,44.21,47.91796290,-103.53169800,2123.10
3612,121284.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:27,,,,44.21,44.40,28810,44.40,47.91806852,-103.53178684,2123.36
3613,121328.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:17,,,,44.40,40.80,28820,40.80,47.91817452,-103.53187624,2124.48
3614,121369.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:08,,,,40.80,15.70,28830,15.70,47.91827232,-103.53195717,2126.11
3615,121384.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:23,,,,15.70,40.25,28840,40.25,47.91831011,-103.53198832,2126.64
3616,121425.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:41,,,,40.25,44.37,28850,44.37,47.91840523,-103.53207166,2127.19
3617,121469.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:35,,,,44.37,44.44,28860,44.44,47.91850971,-103.53216505,2127.61
3618,121514.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:45,,,,44.44,44.51,28870,44.51,47.91861544,-103.53225537,2128.25
3619,121530.50,Bend,12° 69D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:49,,,,16.45,28.07,28870,44.51,47.91865412,-103.53228992,2128.56
3620,121558.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:50,,,,44.51,44.44,28880,44.44,47.91871252,-103.53236449,2128.71
3621,121603.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:26,,,,44.44,44.56,28890,44.56,47.91880388,-103.53248483,2129.34
3622,121647.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:28,,,,44.56,44.25,28900,44.25,47.91889387,-103.53260832,2129.86
3623,121691.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:27,,,,44.25,44.43,28910,44.43,47.91898255,-103.53273183,2130.02
3624,121692.56,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,04:12,3146,2265,0.636,0.74,43.69,28910,44.43,47.91898402,-103.53273386,2130.02
3625,121696.17,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,04:10,3146,2265,0.636,4.35,40.08,28910,44.43,47.91899127,-103.53274395,2130.01
3626,121736.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:11,,,,44.43,44.52,28920,44.52,47.91907171,-103.53285560,2129.95
3627,121747.67,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,07:04,3146,2265,0.636,11.42,33.11,28920,44.52,47.91909462,-103.53288731,2129.96
3628,121780.77,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:13,,,,44.52,44.56,28930,44.56,47.91916096,-103.53297970,2130.04
3629,121825.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:33,,,,44.56,43.82,28940,43.82,47.91924974,-103.53310508,2130.50
3630,121869.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:24,,,,43.82,44.56,28950,44.56,47.91933664,-103.53322868,2131.52
3631,121894.88,Bend,11° 66D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:51,,,,25.73,18.82,28950,44.56,47.91938655,-103.53330302,2131.76
3632,121913.71,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:50,,,,44.56,44.40,28960,44.40,47.91941607,-103.53336599,2131.71
3633,121958.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:44,,,,44.40,44.30,28970,44.30,47.91948570,-103.53351476,2132.19
3634,122002.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:30,,,,44.30,44.63,28980,44.63,47.91955412,-103.53366437,2132.89
3635,122047.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:46,,,,44.63,43.84,28990,43.84,47.91962246,-103.53381553,2134.54
3636,122090.88,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:49,,,,43.84,44.42,29000,44.42,47.91968966,-103.53396383,2136.43
3637,122135.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:25,,,,44.42,44.36,29010,44.36,47.91975815,-103.53411411,2137.81
3638,122179.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:49,,,,44.36,28.27,29020,28.27,47.91982674,-103.53426354,2139.49
3639,122207.93,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:03,,,,28.27,5.33,29030,5.33,47.91987037,-103.53435888,2140.20
3640,122213.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:37,,,,5.33,39.00,29040,39.00,47.91987861,-103.53437691,2140.24
3641,122232.56,Bend,22° 51D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:26,,,,19.30,19.70,29040,39.00,47.91991057,-103.53443962,2139.91
3642,122252.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:05,,,,39.00,27.50,29050,27.50,47.91995429,-103.53448642,2138.56
3643,122264.84,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,08:22,3146,2265,0.636,12.58,14.92,29050,27.50,47.91998257,-103.53451576,2137.81
3644,122279.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,04:36,,,,27.50,33.48,29060,33.48,47.92001597,-103.53455060,2136.67
3645,122313.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:14,,,,33.48,43.70,29070,43.70,47.92009157,-103.53462814,2136.56
3646,122356.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:37,,,,43.70,36.14,29080,36.14,47.92018957,-103.53473106,2137.35
3647,122393.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:42,,,,36.14,44.28,29090,44.28,47.92026976,-103.53481785,2137.59
3648,122437.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,07:46,,,,44.28,7.82,29100,7.82,47.92036750,-103.53492402,2141.67
3649,122445.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:07,,,,7.82,44.36,29110,44.36,47.92038504,-103.53494220,2142.15
3650,122476.17,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,08:00,3146,2265,0.636,30.97,13.39,29110,44.36,47.92045528,-103.53501345,2141.89
3651,122489.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:21,,,,44.36,44.47,29120,44.47,47.92048577,-103.53504424,2141.87
3652,122512.32,Bend,20° 56D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:08,,,,22.76,21.71,29120,44.47,47.92053577,-103.53509957,2141.89
3653,122534.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:22,,,,44.47,44.32,29130,44.32,47.92057118,-103.53517067,2142.45
3654,122566.18,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,08:31,3146,2265,0.636,32.15,12.17,29130,44.32,47.92062260,-103.53527734,2142.93
3655,122578.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:25,,,,44.32,44.59,29140,44.59,47.92064191,-103.53531797,2142.92
3656,122622.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:03,,,,44.59,44.41,29150,44.41,47.92071266,-103.53546667,2142.99
3657,122667.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:08,,,,44.41,44.59,29160,44.59,47.92078340,-103.53561446,2143.52
3658,122711.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:42,,,,44.59,44.08,29170,44.08,47.92085461,-103.53576240,2144.61
3659,122743.91,Bend,20° 54D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:09,,,,31.98,12.11,29170,44.08,47.92090344,-103.53587060,2144.14
3660,122756.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:08,,,,44.08,44.41,29180,44.41,47.92091336,-103.53591774,2144.09
3661,122800.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:10,,,,44.41,44.62,29190,44.62,47.92094589,-103.53609250,2143.79
3662,122819.45,Bend,15° 56D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:06,,,,19.02,25.60,29190,44.62,47.92095785,-103.53616809,2143.71
3663,122845.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:46,,,,44.62,44.40,29200,44.40,47.92095889,-103.53627255,2143.94
3664,122889.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:38,,,,44.40,44.47,29210,44.47,47.92096117,-103.53645373,2143.40
3665,122933.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:30,,,,44.47,44.47,29220,44.47,47.92096340,-103.53663537,2142.95
3666,122978.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:26,,,,44.47,41.21,29230,41.21,47.92096460,-103.53681694,2141.87
3667,123019.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:52,,,,41.21,44.27,29240,44.27,47.92096526,-103.53698478,2139.47
3668,123063.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:06,,,,44.27,44.36,29250,44.36,47.92096600,-103.53716542,2140.11
3669,123108.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:15,,,,44.36,44.38,29260,44.38,47.92096707,-103.53734642,2140.95
3670,123152.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:29,,,,44.38,44.29,29270,44.29,47.92096754,-103.53752732,2138.90
3671,123172.30,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:51,3146,2265,0.636,19.70,24.59,29270,44.29,47.92096813,-103.53760763,2138.00
3672,123196.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:22,,,,44.29,44.53,29280,44.53,47.92096868,-103.53770802,2136.92
3673,123241.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:33,,,,44.53,44.58,29290,44.58,47.92096855,-103.53788972,2134.87
3674,123286.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:02,,,,44.58,44.57,29300,44.57,47.92097036,-103.53807175,2134.53
3675,123330.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:17,,,,44.57,44.35,29310,44.35,47.92097170,-103.53825381,2134.86
3676,123374.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:32,,,,44.35,44.31,29320,44.31,47.92097291,-103.53843480,2134.82
3677,123419.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:35,,,,44.31,43.80,29330,43.80,47.92097376,-103.53861575,2133.97
3678,123463.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:35,,,,43.80,44.39,29340,44.39,47.92097471,-103.53879449,2132.30
3679,123507.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:28,,,,44.39,44.21,29350,44.21,47.92097587,-103.53897545,2129.58
3680,123551.64,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:50,,,,44.21,44.47,29360,44.47,47.92097697,-103.53915581,2127.27
3681,123596.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:31,,,,44.47,44.64,29370,44.64,47.92097844,-103.53933717,2125.93
3682,123640.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:43,,,,44.64,44.37,29380,44.37,47.92097954,-103.53951942,2125.49
3683,123685.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:27,,,,44.37,44.59,29390,44.59,47.92098021,-103.53970065,2124.77
3684,123729.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:09,,,,44.59,44.71,29400,44.71,47.92098181,-103.53988272,2125.17
3685,123774.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:47,,,,44.71,44.51,29410,44.51,47.92098327,-103.54006534,2125.42
3686,123818.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:12,,,,44.51,44.36,29420,44.36,47.92098431,-103.54024701,2125.75
3687,123863.27,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:56,,,,44.36,43.95,29430,43.95,47.92098538,-103.54042818,2126.77
3688,123907.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:39,,,,43.95,44.55,29440,44.55,47.92099479,-103.54060701,2125.91
3689,123951.77,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:10,,,,44.55,44.59,29450,44.59,47.92100407,-103.54078845,2125.71
3690,123996.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:07,,,,44.59,44.43,29460,44.43,47.92101473,-103.54096972,2125.49
3691,124040.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:26,,,,44.43,44.65,29470,44.65,47.92102612,-103.54115032,2124.18
3692,124085.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:22,,,,44.65,44.45,29480,44.45,47.92103578,-103.54133156,2120.65
3693,124129.88,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:06,,,,44.45,44.46,29490,44.46,47.92104553,-103.54151158,2116.63
3694,124174.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:02,,,,44.46,44.56,29500,44.56,47.92105573,-103.54169178,2112.93
3695,124218.90,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:17,,,,44.56,44.39,29510,44.39,47.92106751,-103.54187276,2111.16
3696,124263.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:02,,,,44.39,44.46,29520,44.46,47.92107762,-103.54205350,2110.73
3697,124307.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:14,,,,44.46,44.40,29530,44.40,47.92108659,-103.54223463,2110.32
3698,124352.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:39,,,,44.40,44.65,29540,44.65,47.92109489,-103.54241539,2111.21
3699,124396.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:28,,,,44.65,44.48,29550,44.48,47.92110267,-103.54259717,2113.31
3700,124441.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:07,,,,44.48,43.73,29560,43.73,47.92111129,-103.54277801,2116.79
3701,124485.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:26,,,,43.73,44.42,29570,44.42,47.92112137,-103.54295573,2118.90
3702,124529.42,Girth Weld,,0.322,ERW,X52,"1,440",,,,,06:38,,,,44.42,44.94,29580,44.94,47.92113157,-103.54313644,2118.50
3703,124556.60,AGM 270,Lease Rd crossing,0.322,ERW,X52,"1,440",,,,,,,,,27.18,17.76,29580,44.94,47.92113744,-103.54324700,2118.07
3704,124574.37,Girth Weld,,0.322,ERW,X52,"1,440",,,,,03:57,,,,44.94,44.96,29590,44.96,47.92114115,-103.54331948,2118.20
3705,124619.33,Girth Weld,,0.322,ERW,X52,"1,440",,,,,06:42,,,,44.96,44.96,29600,44.96,47.92115176,-103.54350262,2120.07
3706,124664.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:25,,,,44.96,38.73,29610,38.73,47.92116497,-103.54368476,2122.30
3707,124701.19,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.3,03:52,3145,2264,0.636,36.90,1.83,29610,38.73,47.92117463,-103.54383546,2122.43
3708,124703.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:51,,,,38.73,44.71,29620,44.71,47.92117509,-103.54384293,2122.42
3709,124747.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:18,,,,44.71,44.23,29630,44.23,47.92118505,-103.54402511,2121.56
3710,124791.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:24,,,,44.23,44.48,29640,44.48,47.92119520,-103.54420508,2119.67
3711,124836.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:49,,,,44.48,44.60,29650,44.60,47.92120546,-103.54438628,2117.99
3712,124881.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:49,,,,44.60,44.48,29660,44.48,47.92121614,-103.54456807,2117.03
3713,124925.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:20,,,,44.48,44.59,29670,44.59,47.92122570,-103.54474937,2117.10
3714,124970.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:06,,,,44.59,44.63,29680,44.63,47.92122806,-103.54493164,2117.36
3715,125014.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:43,,,,44.63,44.37,29690,44.37,47.92123071,-103.54511425,2118.26
3716,125059.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:23,,,,44.37,44.42,29700,44.42,47.92123252,-103.54529546,2117.24
3717,125103.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:20,,,,44.42,44.34,29710,44.34,47.92123336,-103.54547653,2113.80
3718,125147.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:17,,,,44.34,44.47,29720,44.47,47.92123406,-103.54565747,2110.83
3719,125192.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:27,,,,44.47,44.05,29730,44.05,47.92123546,-103.54583935,2108.69
3720,125236.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:39,,,,44.05,44.22,29740,44.22,47.92123738,-103.54601913,2106.82
3721,125280.38,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,07:12,3146,2265,0.636,44.01,0.21,29740,44.22,47.92123933,-103.54619892,2104.26
3722,125280.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:37,,,,44.22,44.53,29750,44.53,47.92123934,-103.54619984,2104.24
3723,125325.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:37,,,,44.53,44.44,29760,44.44,47.92124122,-103.54638147,2101.19
3724,125369.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:29,,,,44.44,44.32,29770,44.32,47.92124282,-103.54656249,2097.77
3725,125413.88,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:16,,,,44.32,44.29,29780,44.29,47.92124407,-103.54674328,2094.42
3726,125458.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:40,,,,44.29,44.46,29790,44.46,47.92124539,-103.54692409,2091.96
3727,125502.64,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:02,,,,44.46,44.59,29800,44.59,47.92124688,-103.54710595,2092.31
3728,125547.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:29,,,,44.59,44.45,29810,44.45,47.92124862,-103.54728794,2094.97
3729,125591.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:47,,,,44.45,44.33,29820,44.33,47.92125034,-103.54746915,2098.54
3730,125636.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:50,,,,44.33,44.48,29830,44.48,47.92125279,-103.54765029,2100.31
3731,125680.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:09,,,,44.48,44.45,29840,44.45,47.92125416,-103.54783224,2100.07
3732,125724.93,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:52,,,,44.45,44.22,29850,44.22,47.92125499,-103.54801396,2099.48
3733,125769.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:20,,,,44.22,44.35,29860,44.35,47.92125462,-103.54819495,2099.36
3734,125813.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:28,,,,44.35,44.52,29870,44.52,47.92125284,-103.54837622,2098.68
3735,125858.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:07,,,,44.52,44.45,29880,44.45,47.92124950,-103.54855806,2097.20
3736,125902.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:17,,,,44.45,44.51,29890,44.51,47.92124579,-103.54873976,2095.24
3737,125946.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:46,,,,44.51,44.46,29900,44.46,47.92124168,-103.54892140,2093.03
3738,125991.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:15,,,,44.46,44.28,29910,44.28,47.92123734,-103.54910285,2090.89
3739,126035.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:19,,,,44.28,44.37,29920,44.37,47.92123331,-103.54928371,2088.58
3740,126080.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:41,,,,44.37,44.31,29930,44.31,47.92122936,-103.54946479,2086.57
3741,126124.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:24,,,,44.31,44.57,29940,44.57,47.92122571,-103.54964578,2084.67
3742,126168.97,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:24,,,,44.57,44.43,29950,44.43,47.92122260,-103.54982793,2083.02
3743,126213.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:17,,,,44.43,44.57,29960,44.57,47.92121970,-103.55000968,2082.07
3744,126257.97,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:34,,,,44.57,43.82,29970,43.82,47.92121678,-103.55019188,2080.63
3745,126282.38,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,04:35,3146,2265,0.636,24.41,19.41,29970,43.82,47.92121488,-103.55029163,2079.53
3746,126301.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:55,,,,43.82,44.39,29980,44.39,47.92121340,-103.55037080,2078.63
3747,126346.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:23,,,,44.39,44.40,29990,44.40,47.92120992,-103.55055196,2076.17
3748,126390.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:09,,,,44.40,44.21,30000,44.21,47.92120600,-103.55073238,2071.25
3749,126434.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:43,,,,44.21,44.49,30010,44.49,47.92120380,-103.55091226,2067.33
3750,126479.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:53,,,,44.49,44.45,30020,44.45,47.92120291,-103.55109405,2064.90
3751,126523.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:13,,,,44.45,44.44,30030,44.44,47.92120306,-103.55127556,2062.66
3752,126568.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:46,,,,44.44,43.97,30040,43.97,47.92120396,-103.55145707,2061.17
3753,126612.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:55,,,,43.97,44.45,30050,44.45,47.92120480,-103.55163689,2059.99
3754,126656.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:35,,,,44.45,44.58,30060,44.58,47.92120501,-103.55181880,2059.22
3755,126701.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:31,,,,44.58,44.15,30070,44.15,47.92120508,-103.55200118,2057.95
3756,126745.31,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:01,,,,44.15,44.45,30080,44.45,47.92120535,-103.55218139,2056.36
3757,126789.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:35,,,,44.45,44.45,30090,44.45,47.92120623,-103.55236327,2054.92
3758,126834.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:04,,,,44.45,44.48,30100,44.48,47.92120696,-103.55254490,2053.87
3759,126878.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:59,,,,44.48,44.58,30110,44.58,47.92120751,-103.55272644,2051.52
3760,126911.18,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.3,04:40,3146,2265,0.636,32.50,12.09,30110,44.58,47.92120805,-103.55285913,2049.09
3761,126923.27,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:45,,,,44.58,44.33,30120,44.33,47.92120828,-103.55290859,2048.48
3762,126967.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:35,,,,44.33,41.51,30130,41.51,47.92120868,-103.55308969,2049.34
3763,127009.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:50,,,,41.51,17.04,30140,17.04,47.92120917,-103.55325894,2052.87
3764,127026.14,Girth Weld,,0.219,ERW,X52,"1,440",,,,,05:23,,,,17.04,5.13,30150,5.13,47.92120968,-103.55332851,2054.05
3765,127031.27,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,5.13,1.38,30160,1.38,47.92120979,-103.55334839,2055.14
3766,127031.98,Bend,45° 3D Sag Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,11:42,,,,0.71,0.67,30160,1.38,47.92120979,-103.55335053,2055.65
3767,127032.65,Girth Weld,,0.322,ERW,X52,"1,440",,,,,06:54,,,,1.38,3.77,30170,3.77,47.92120979,-103.55335258,2056.14
3768,127036.42,Girth Weld,,0.322,ERW,X52,"1,440",,,,,05:50,,,,3.77,12.08,30180,12.08,47.92120979,-103.55336332,2058.77
3769,127048.50,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,12.08,1.56,30190,1.56,47.92120989,-103.55339919,2066.75
3770,127049.26,Bend,45° 3D Over Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,06:04,,,,0.77,0.79,30190,1.56,47.92120993,-103.55340228,2066.78
3771,127050.05,Girth Weld,,,Tee,,"1,440",,,,,,,,,1.56,1.30,30200,1.30,47.92120998,-103.55340561,2066.80
3772,127050.76,Tee,,,Tee,,"1,440",,,,,09:24,,,,0.71,0.59,30200,1.30,47.92121002,-103.55340848,2066.81
3773,127051.35,Girth Weld,,0.322,ERW,X52,"1,440",,,,,,,,,1.30,2.03,30210,2.03,47.92121005,-103.55341077,2066.82
3774,127051.86,Tap,,0.322,ERW,X52,"1,440",,,,,00:50,,,,0.51,1.52,30210,2.03,47.92121008,-103.55341273,2066.82
3775,127052.39,Tap,,0.322,ERW,X52,"1,440",,,,,00:50,,,,1.04,0.99,30210,2.03,47.92121011,-103.55341488,2066.83
3776,127053.39,Girth Weld,,,Valve,,"1,440",,,,,,,,,2.03,3.05,30220,3.05,47.92121017,-103.55341906,2066.85
3777,127053.86,Flange,,,Valve,,"1,440",,,,,,,,,0.47,2.58,30220,3.05,47.92121020,-103.55342100,2066.86
3778,127054.93,Valve,,,Valve,,"1,440",,,,,,,,,1.55,1.50,30220,3.05,47.92121026,-103.55342549,2066.87
3779,127054.94,AGM 280,Block Valve #1/ 35th st NW,,Valve,,"1,440",,,,,,,,,1.55,1.50,30220,3.05,47.92121026,-103.55342550,2066.87
3780,127056.01,Flange,,,Valve,,"1,440",,,,,,,,,2.63,0.43,30220,3.05,47.92121031,-103.55342998,2066.88
3781,127056.44,Girth Weld,,0.322,ERW,X52,"1,440",,,,,,,,,3.05,2.07,30230,2.07,47.92121033,-103.55343174,2066.89
3782,127057.49,Tap,,0.322,ERW,X52,"1,440",,,,,00:38,,,,1.05,1.02,30230,2.07,47.92121040,-103.55343592,2066.70
3783,127058.01,Tap,,0.322,ERW,X52,"1,440",,,,,00:23,,,,1.58,0.50,30230,2.07,47.92121043,-103.55343774,2066.46
3784,127058.51,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,2.07,1.60,30240,1.60,47.92121046,-103.55343923,2066.16
3785,127059.31,Bend,45° 3D Over Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,06:02,,,,0.80,0.80,30240,1.60,47.92121049,-103.55344161,2065.63
3786,127060.11,Girth Weld,,0.322,ERW,X52,"1,440",,,,,10:50,,,,1.60,10.33,30250,10.33,47.92121053,-103.55344404,2065.05
3787,127070.45,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,10.33,1.61,30260,1.61,47.92121091,-103.55347564,2058.50
3788,127071.26,Bend,45° 3D Sag Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,11:50,,,,0.82,0.79,30260,1.61,47.92121096,-103.55347896,2058.49
3789,127072.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:53,,,,1.61,5.25,30270,5.25,47.92121100,-103.55348232,2058.51
3790,127077.31,Girth Weld,,0.322,ERW,X52,"1,440",,,,,00:19,,,,5.25,40.12,30280,40.12,47.92121118,-103.55350364,2058.73
3791,127117.42,Girth Weld,,0.322,ERW,X52,"1,440",,,,,03:11,,,,40.12,44.94,30290,44.94,47.92121252,-103.55366789,2058.92
3792,127162.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:15,,,,44.94,44.46,30300,44.46,47.92121622,-103.55385087,2056.39
3793,127206.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:44,,,,44.46,44.47,30310,44.47,47.92121962,-103.55403282,2055.55
3794,127251.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:30,,,,44.47,37.95,30320,37.95,47.92122293,-103.55421472,2055.80
3795,127289.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:04,,,,37.95,44.33,30330,44.33,47.92122583,-103.55436938,2058.27
3796,127333.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:07,,,,44.33,44.45,30340,44.45,47.92123022,-103.55454880,2064.27
3797,127378.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:31,,,,44.45,44.36,30350,44.36,47.92123373,-103.55473032,2066.02
3798,127422.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:44,,,,44.36,44.41,30360,44.41,47.92123752,-103.55491155,2064.71
3799,127466.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:13,,,,44.41,44.38,30370,44.38,47.92124026,-103.55509248,2061.41
3800,127511.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:33,,,,44.38,44.53,30380,44.53,47.92124307,-103.55527358,2058.52
3801,127555.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:08,,,,44.53,33.58,30390,33.58,47.92124624,-103.55545510,2055.29
3802,127589.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:11,,,,33.58,44.33,30400,44.33,47.92124842,-103.55559227,2053.74
3803,127595.77,Dent,,0.219,ERW,X52,"1,440",1,0.098,3.3,2.9,01:15,,,,6.51,37.83,30400,44.33,47.92124895,-103.55561876,2053.33
3804,127633.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:38,,,,44.33,44.47,30410,44.47,47.92125249,-103.55577308,2050.69
3805,127678.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:14,,,,44.47,43.60,30420,43.60,47.92125668,-103.55595449,2048.89
3806,127721.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:10,,,,43.60,43.59,30430,43.59,47.92126061,-103.55613290,2048.80
3807,127765.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:50,,,,43.59,44.73,30440,44.73,47.92126463,-103.55631103,2050.20
3808,127776.23,Bend,10° 65D Sag Cold Bend,0.219,ERW,X52,"1,440",,,,,00:03,,,,10.97,33.77,30440,44.73,47.92126561,-103.55635563,2050.74
3809,127810.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:00,,,,44.73,44.46,30450,44.46,47.92126957,-103.55649148,2056.66
3810,127854.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:11,,,,44.46,44.31,30460,44.31,47.92127517,-103.55666895,2066.17
3811,127898.77,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:21,,,,44.31,44.58,30470,44.58,47.92128083,-103.55684636,2074.71
