Item Number,Odometer Distance (ft.),Feature,Comments,Wall Thickness (in.),Pipe Type,Pipe Grade,MOP (psi),Depth (%),Depth (in.),LENGTH (in.),WIDTH (in.),ORIENTATION (o'clock),Burst Pressure (MB31G - psi),Safe Burst (MB31G - psi),ERF_MB31G,Distance to U/S Weld (ft.),Distance to D/S Weld (ft.),Joint Number,Joint Length (ft.),Latitiude (°),Longitude (°),Elevation (ft.)
3812,127901.72,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.4,07:57,3144,2264,0.636,2.96,41.63,30470,44.58,47.92128120,-103.55685834,2075.04
3813,127943.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:34,,,,44.58,44.49,30480,44.49,47.92128503,-103.55702758,2079.32
3814,127987.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:28,,,,44.49,44.65,30490,44.65,47.92128835,-103.55720913,2082.44
3815,127988.68,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,07:15,3146,2265,0.636,0.84,43.81,30490,44.65,47.92128845,-103.55721251,2082.51
3816,128032.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:22,,,,44.65,44.13,30500,44.13,47.92129315,-103.55739122,2084.91
3817,128076.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:06,,,,44.13,44.31,30510,44.31,47.92129632,-103.55757145,2086.54
3818,128120.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:01,,,,44.31,44.45,30520,44.45,47.92129186,-103.55775245,2087.05
3819,128165.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:51,,,,44.45,44.35,30530,44.35,47.92128775,-103.55793424,2087.24
3820,128209.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:21,,,,44.35,44.81,30540,44.81,47.92128457,-103.55811559,2086.25
3821,128254.54,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:53,,,,44.81,44.81,30550,44.81,47.92128171,-103.55829878,2085.86
3822,128299.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:47,,,,44.81,44.46,30560,44.46,47.92127871,-103.55848190,2085.26
3823,128343.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:59,,,,44.46,44.45,30570,44.45,47.92127579,-103.55866375,2085.89
3824,128388.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:26,,,,44.45,44.52,30580,44.52,47.92127254,-103.55884539,2087.24
3825,128432.77,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:26,,,,44.52,44.74,30590,44.74,47.92126925,-103.55902722,2088.77
3826,128477.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:15,,,,44.74,44.89,30600,44.89,47.92126600,-103.55920994,2090.40
3827,128522.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:43,,,,44.89,44.82,30610,44.82,47.92126267,-103.55939349,2092.40
3828,128567.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:50,,,,44.82,44.77,30620,44.77,47.92125943,-103.55957640,2094.78
3829,128611.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:26,,,,44.77,44.80,30630,44.80,47.92125631,-103.55975903,2097.44
3830,128656.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:03,,,,44.80,44.69,30640,44.69,47.92125425,-103.55994201,2100.37
3831,128701.47,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:08,,,,44.69,36.34,30650,36.34,47.92125113,-103.56012440,2102.93
3832,128737.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:13,,,,36.34,44.79,30660,44.79,47.92125509,-103.56027239,2104.11
3833,128770.58,Bend,15° 66D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:04,,,,32.77,12.03,30660,44.79,47.92126959,-103.56040471,2104.62
3834,128782.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:02,,,,44.79,44.81,30670,44.81,47.92128203,-103.56045018,2104.63
3835,128806.76,Bend,13° 75D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:01,,,,24.15,20.66,30670,44.81,47.92130951,-103.56054000,2104.74
3836,128827.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:56,,,,44.81,44.93,30680,44.93,47.92134282,-103.56060828,2104.83
3837,128862.19,Bend,14° 60D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,02:58,,,,34.78,10.16,30680,44.93,47.92140117,-103.56072079,2104.77
3838,128872.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:58,,,,44.93,44.36,30690,44.36,47.92142261,-103.56074741,2104.77
3839,128916.71,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:29,,,,44.36,44.44,30700,44.44,47.92151701,-103.56086207,2105.19
3840,128961.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:24,,,,44.44,44.30,30710,44.30,47.92161188,-103.56097671,2105.93
3841,129005.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:11,,,,44.30,44.66,30720,44.66,47.92170656,-103.56109067,2106.36
3842,129036.00,Bend,27° 52D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:07,,,,30.55,14.11,30720,44.66,47.92177441,-103.56116303,2106.72
3843,129050.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:48,,,,44.66,44.53,30730,44.53,47.92181210,-103.56117665,2106.50
3844,129075.02,Bend,11° 57D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,02:51,,,,24.91,19.62,30730,44.53,47.92187932,-103.56119501,2105.57
3845,129094.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:56,,,,44.53,44.39,30740,44.39,47.92193329,-103.56119493,2104.93
3846,129139.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:03,,,,44.39,44.53,30750,44.53,47.92205535,-103.56119283,2104.84
3847,129183.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:59,,,,44.53,43.92,30760,43.92,47.92217764,-103.56118996,2104.39
3848,129227.47,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:08,,,,43.92,44.63,30770,44.63,47.92229820,-103.56118731,2102.17
3849,129264.89,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.3,07:16,3145,2264,0.636,37.42,7.21,30770,44.63,47.92240085,-103.56118534,2099.67
3850,129272.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:01,,,,44.63,44.79,30780,44.79,47.92242065,-103.56118496,2099.18
3851,129316.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:31,,,,44.79,44.39,30790,44.39,47.92254350,-103.56118228,2096.62
3852,129361.27,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:44,,,,44.39,37.10,30800,37.10,47.92266560,-103.56118106,2094.87
3853,129374.18,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,03:27,3146,2265,0.636,12.90,24.20,30800,37.10,47.92270096,-103.56118106,2094.37
3854,129381.84,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,03:57,3145,2264,0.636,20.57,16.54,30800,37.10,47.92272203,-103.56118108,2094.09
3855,129398.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:08,,,,37.10,44.52,30810,44.52,47.92276744,-103.56118114,2093.50
3856,129442.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:14,,,,44.52,44.43,30820,44.43,47.92288957,-103.56118066,2090.62
3857,129487.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:49,,,,44.43,44.49,30830,44.49,47.92301162,-103.56117515,2089.28
3858,129531.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:28,,,,44.49,44.67,30840,44.67,47.92313358,-103.56117252,2086.61
3859,129576.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:32,,,,44.67,44.33,30850,44.33,47.92325638,-103.56117040,2085.78
3860,129613.54,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,08:00,3145,2264,0.636,37.06,7.28,30850,44.33,47.92335818,-103.56116852,2084.74
3861,129620.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:38,,,,44.33,44.45,30860,44.45,47.92337821,-103.56116818,2084.49
3862,129665.27,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:25,,,,44.45,44.46,30870,44.46,47.92350029,-103.56116604,2082.57
3863,129709.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:18,,,,44.46,44.43,30880,44.43,47.92362243,-103.56116491,2081.63
3864,129754.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:12,,,,44.43,44.53,30890,44.53,47.92374461,-103.56116357,2080.68
3865,129798.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:20,,,,44.53,44.48,30900,44.48,47.92386695,-103.56116174,2079.45
3866,129814.24,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,03:49,3146,2265,0.636,15.56,28.93,30900,44.48,47.92390971,-103.56116115,2079.00
3867,129843.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:49,,,,44.48,44.49,30910,44.49,47.92398917,-103.56116003,2078.12
3868,129887.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:18,,,,44.49,44.42,30920,44.42,47.92411140,-103.56115869,2076.47
3869,129927.53,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:43,3146,2265,0.636,39.87,4.54,30920,44.42,47.92422095,-103.56115752,2075.25
3870,129932.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:50,,,,44.42,44.44,30930,44.44,47.92423342,-103.56115732,2075.16
3871,129976.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:46,,,,44.44,44.75,30940,44.75,47.92435559,-103.56115551,2074.37
3872,130002.36,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,03:49,3146,2265,0.636,25.85,18.90,30940,44.75,47.92442667,-103.56115466,2073.81
3873,130021.27,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:26,,,,44.75,44.13,30950,44.13,47.92447859,-103.56115411,2073.45
3874,130065.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:53,,,,44.13,44.47,30960,44.47,47.92459982,-103.56115322,2072.74
3875,130109.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:06,,,,44.47,44.37,30970,44.37,47.92472224,-103.56115291,2071.92
3876,130154.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:23,,,,44.37,44.60,30980,44.60,47.92484405,-103.56115278,2071.20
3877,130198.83,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:18,,,,44.60,44.49,30990,44.49,47.92496670,-103.56115237,2070.43
3878,130243.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:08,,,,44.49,44.50,31000,44.50,47.92508907,-103.56115189,2069.71
3879,130287.83,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:16,,,,44.50,44.35,31010,44.35,47.92521133,-103.56115070,2068.05
3880,130332.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:15,,,,44.35,44.64,31020,44.64,47.92533307,-103.56114970,2066.54
3881,130376.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:15,,,,44.64,44.35,31030,44.35,47.92545559,-103.56114930,2063.95
3882,130421.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:39,,,,44.35,44.44,31040,44.44,47.92557670,-103.56114849,2059.01
3883,130465.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:51,,,,44.44,44.43,31050,44.43,47.92569795,-103.56114796,2053.83
3884,130510.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:04,,,,44.43,44.34,31060,44.34,47.92581992,-103.56114776,2050.92
3885,130554.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:31,,,,44.34,44.38,31070,44.38,47.92594162,-103.56114783,2048.71
3886,130560.00,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.3,08:03,3144,2264,0.636,5.62,38.76,31070,44.38,47.92595708,-103.56114785,2048.63
3887,130598.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:55,,,,44.38,44.32,31080,44.32,47.92606358,-103.56114784,2048.58
3888,130643.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:46,,,,44.32,44.54,31090,44.54,47.92618544,-103.56114670,2047.51
3889,130687.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:55,,,,44.54,43.55,31100,43.55,47.92630711,-103.56114547,2042.81
3890,130731.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:56,,,,43.55,44.27,31110,44.27,47.92642567,-103.56114455,2036.85
3891,130775.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:24,,,,44.27,44.40,31120,44.40,47.92654644,-103.56114584,2031.25
3892,130819.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:38,,,,44.40,44.64,31130,44.64,47.92666800,-103.56114695,2028.11
3893,130836.36,Bend,10° 68D Sag Cold Bend,0.219,ERW,X52,"1,440",,,,,11:58,,,,16.52,28.11,31130,44.64,47.92671338,-103.56114754,2028.50
3894,130864.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:10,,,,44.64,40.29,31140,40.29,47.92678971,-103.56114874,2032.75
3895,130904.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:47,,,,40.29,44.73,31150,44.73,47.92690001,-103.56114951,2036.76
3896,130949.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:53,,,,44.73,44.41,31160,44.41,47.92702263,-103.56115044,2039.84
3897,130993.90,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:46,,,,44.41,44.57,31170,44.57,47.92714373,-103.56115093,2045.53
3898,131038.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:33,,,,44.57,44.43,31180,44.43,47.92726536,-103.56115053,2051.02
3899,131082.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:49,,,,44.43,43.98,31190,43.98,47.92738729,-103.56115060,2052.11
3900,131126.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:24,,,,43.98,44.52,31200,44.52,47.92750829,-103.56115105,2051.07
3901,131171.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:57,,,,44.52,44.60,31210,44.60,47.92763056,-103.56115218,2049.61
3902,131216.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:27,,,,44.60,44.50,31220,44.50,47.92775310,-103.56115257,2048.11
3903,131260.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:35,,,,44.50,44.64,31230,44.64,47.92787525,-103.56115244,2045.73
3904,131305.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:30,,,,44.64,44.42,31240,44.42,47.92799756,-103.56115234,2042.30
3905,131349.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:45,,,,44.42,44.83,31250,44.83,47.92811923,-103.56115304,2038.22
3906,131394.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:24,,,,44.83,44.88,31260,44.88,47.92824230,-103.56115381,2037.03
3907,131439.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:33,,,,44.88,44.73,31270,44.73,47.92836557,-103.56115469,2038.98
3908,131484.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:35,,,,44.73,44.79,31280,44.79,47.92848847,-103.56115520,2039.51
3909,131528.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:51,,,,44.79,44.88,31290,44.88,47.92861165,-103.56115483,2039.96
3910,131573.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:47,,,,44.88,44.08,31300,44.08,47.92873493,-103.56115432,2042.28
3911,131617.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:38,,,,44.08,44.57,31310,44.57,47.92885567,-103.56115470,2045.57
3912,131662.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:15,,,,44.57,44.52,31320,44.52,47.92897786,-103.56115400,2048.80
3913,131706.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:42,,,,44.52,44.40,31330,44.40,47.92910027,-103.56115402,2049.19
3914,131751.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:23,,,,44.40,44.59,31340,44.59,47.92922225,-103.56115390,2048.04
3915,131795.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:17,,,,44.59,44.74,31350,44.74,47.92934483,-103.56115392,2047.35
3916,131832.47,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.3,07:15,3145,2264,0.636,36.64,8.11,31350,44.74,47.92944551,-103.56115366,2047.43
3917,131840.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:28,,,,44.74,44.49,31360,44.49,47.92946777,-103.56115361,2047.41
3918,131885.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:32,,,,44.49,44.60,31370,44.60,47.92959011,-103.56115335,2047.91
3919,131891.62,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.3,07:29,3144,2264,0.636,6.55,38.05,31370,44.60,47.92960812,-103.56115328,2048.02
3920,131929.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:33,,,,44.60,44.49,31380,44.49,47.92971275,-103.56115342,2047.40
3921,131974.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:47,,,,44.49,44.41,31390,44.41,47.92983502,-103.56115338,2047.06
3922,132018.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:48,,,,44.41,44.45,31400,44.45,47.92995705,-103.56115297,2047.97
3923,132063.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:17,,,,44.45,44.73,31410,44.73,47.93007909,-103.56115230,2050.27
3924,132107.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:58,,,,44.73,44.40,31420,44.40,47.93020200,-103.56115144,2051.48
3925,132152.14,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:43,,,,44.40,44.45,31430,44.45,47.93032405,-103.56115072,2052.29
3926,132196.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:38,,,,44.45,44.60,31440,44.60,47.93044617,-103.56115042,2052.27
3927,132241.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:28,,,,44.60,44.57,31450,44.57,47.93056875,-103.56114948,2054.23
3928,132263.35,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.5,0.5,06:05,3134,2256,0.638,22.16,22.40,31450,44.57,47.93062963,-103.56114852,2055.09
3929,132285.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:02,,,,44.57,44.38,31460,44.38,47.93069117,-103.56114785,2055.01
3930,132330.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:31,,,,44.38,44.55,31470,44.55,47.93081243,-103.56114686,2050.52
3931,132374.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:20,,,,44.55,44.39,31480,44.39,47.93093431,-103.56114650,2046.58
3932,132419.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:51,,,,44.39,44.83,31490,44.83,47.93105631,-103.56114587,2045.26
3933,132463.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:07,,,,44.83,44.52,31500,44.52,47.93117935,-103.56114367,2047.98
3934,132500.02,Bend,10° 58D Over Cold Bend,0.219,ERW,X52,"1,440",,,,,06:05,,,,36.13,8.39,31500,44.52,47.93127837,-103.56114233,2046.74
3935,132508.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:54,,,,44.52,44.23,31510,44.23,47.93130087,-103.56114214,2045.03
3936,132543.95,Bend,10° 64D Sag Cold Bend,0.219,ERW,X52,"1,440",,,,,11:56,,,,35.54,8.69,31510,44.23,47.93139680,-103.56114105,2038.41
3937,132552.64,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:33,,,,44.23,44.31,31520,44.31,47.93142070,-103.56114098,2038.32
3938,132596.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:29,,,,44.31,39.42,31530,39.42,47.93154232,-103.56114070,2039.58
3939,132636.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:12,,,,39.42,44.57,31540,44.57,47.93165081,-103.56114130,2040.81
3940,132675.02,AGM 290,Cty rd 16,0.219,ERW,X52,"1,440",,,,,,,,,38.65,5.92,31540,44.57,47.93175700,-103.56114289,2041.13
3941,132680.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:46,,,,44.57,44.33,31550,44.33,47.93177327,-103.56114307,2041.19
3942,132725.27,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:23,,,,44.33,44.28,31560,44.28,47.93189423,-103.56114324,2045.99
3943,132769.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:27,,,,44.28,44.49,31570,44.49,47.93201484,-103.56114288,2051.96
3944,132803.41,Bend,10° 51D Over Cold Bend,0.219,ERW,X52,"1,440",,,,,05:54,,,,33.86,10.63,31570,44.49,47.93210625,-103.56114253,2058.39
3945,132814.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:25,,,,44.49,44.68,31580,44.68,47.93213534,-103.56114215,2059.02
3946,132858.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:55,,,,44.68,44.48,31590,44.48,47.93225797,-103.56113985,2059.85
3947,132903.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:47,,,,44.48,44.44,31600,44.44,47.93238013,-103.56113721,2058.80
3948,132947.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:43,,,,44.44,44.80,31610,44.80,47.93250219,-103.56113394,2057.38
3949,132992.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:56,,,,44.80,44.41,31620,44.41,47.93262520,-103.56113022,2056.40
3950,133036.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:51,,,,44.41,44.22,31630,44.22,47.93274717,-103.56112712,2054.78
3951,133081.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:36,,,,44.22,44.52,31640,44.52,47.93286838,-103.56112464,2052.01
3952,133125.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:48,,,,44.52,44.50,31650,44.50,47.93299046,-103.56112227,2048.81
3953,133170.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:47,,,,44.50,43.93,31660,43.93,47.93311216,-103.56111887,2044.82
3954,133214.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:07,,,,43.93,44.71,31670,44.71,47.93323214,-103.56111568,2040.67
3955,133258.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:35,,,,44.71,44.56,31680,44.56,47.93335491,-103.56111189,2040.50
3956,133303.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:00,,,,44.56,44.60,31690,44.60,47.93347734,-103.56110800,2039.82
3957,133347.88,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:48,,,,44.60,44.79,31700,44.79,47.93359959,-103.56110291,2037.24
3958,133392.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:19,,,,44.79,44.58,31710,44.58,47.93372216,-103.56109761,2033.59
3959,133437.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:51,,,,44.58,44.93,31720,44.93,47.93384454,-103.56109267,2032.20
3960,133447.40,Bend,10° 75D Sag Cold Bend,0.219,ERW,X52,"1,440",,,,,00:03,,,,10.14,34.79,31720,44.93,47.93387231,-103.56109163,2032.70
3961,133482.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:12,,,,44.93,44.70,31730,44.70,47.93396592,-103.56108768,2039.73
3962,133526.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:49,,,,44.70,44.41,31740,44.41,47.93408789,-103.56108072,2044.35
3963,133563.63,Bend,11° 49D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:45,,,,36.74,7.66,31740,44.41,47.93418857,-103.56107713,2046.76
3964,133571.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:52,,,,44.41,44.80,31750,44.80,47.93420942,-103.56108171,2047.07
3965,133616.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:18,,,,44.80,44.60,31760,44.60,47.93433083,-103.56110997,2049.22
3966,133643.43,Bend,16° 52D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:58,,,,27.34,17.26,31760,44.60,47.93440427,-103.56113116,2051.07
3967,133660.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:17,,,,44.60,44.83,31770,44.83,47.93444715,-103.56116108,2052.05
3968,133693.30,Bend,22° 48D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:01,,,,32.61,12.22,31770,44.83,47.93452561,-103.56122372,2054.25
3969,133705.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:31,,,,44.83,30.90,31780,30.90,47.93454841,-103.56126020,2055.08
3970,133720.23,Bend,21° 52D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:16,,,,14.71,16.19,31780,30.90,47.93457272,-103.56130795,2056.03
3971,133736.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:52,,,,30.90,44.93,31790,44.93,47.93458917,-103.56136916,2057.68
3972,133747.21,Bend,13° 98D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:00,,,,10.79,34.14,31790,44.93,47.93459805,-103.56141091,2058.62
3973,133781.34,Girth Weld,,0.322,ERW,X52,"1,440",,,,,11:47,,,,44.93,44.97,31800,44.97,47.93461074,-103.56154901,2060.37
3974,133826.32,Girth Weld,,0.322,ERW,X52,"1,440",,,,,07:36,,,,44.97,44.96,31810,44.96,47.93462611,-103.56173098,2058.12
3975,133871.27,Girth Weld,,0.322,ERW,X52,"1,440",,,,,11:30,,,,44.96,44.96,31820,44.96,47.93464284,-103.56191305,2057.02
3976,133916.23,Girth Weld,,0.322,ERW,X52,"1,440",,,,,07:33,,,,44.96,45.01,31830,45.01,47.93465679,-103.56209580,2056.93
3977,133961.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:27,,,,45.01,38.75,31840,38.75,47.93467267,-103.56227814,2056.51
3978,133988.08,Bend,21° 53D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,02:48,,,,26.83,11.92,31840,38.75,47.93468525,-103.56238596,2055.84
3979,134000.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:04,,,,38.75,22.19,31850,22.19,47.93470014,-103.56242922,2055.90
3980,134022.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:14,,,,22.19,42.82,31860,42.82,47.93472951,-103.56250902,2056.01
3981,134034.19,Bend,21° 48D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:03,,,,12.01,30.81,31860,42.82,47.93474752,-103.56254984,2056.07
3982,134065.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,07:25,,,,42.82,15.97,31870,15.97,47.93481138,-103.56263253,2055.89
3983,134080.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:17,,,,15.97,44.74,31880,44.74,47.93484493,-103.56267453,2055.76
3984,134109.62,Bend,20° 55D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:08,,,,28.64,16.10,31880,44.74,47.93490670,-103.56274684,2055.67
3985,134125.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:17,,,,44.74,44.50,31890,44.50,47.93494794,-103.56277059,2055.32
3986,134157.13,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",17,0.037,0.4,0.5,11:07,3133,2256,0.638,31.41,13.09,31890,44.50,47.93502922,-103.56281353,2055.29
3987,134170.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:29,,,,44.50,44.66,31900,44.66,47.93506320,-103.56283141,2055.47
3988,134214.88,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:40,,,,44.66,44.78,31910,44.78,47.93517877,-103.56289215,2054.63
3989,134259.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:45,,,,44.78,44.54,31920,44.54,47.93529486,-103.56295226,2052.86
3990,134304.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:42,,,,44.54,44.81,31930,44.81,47.93541043,-103.56301188,2051.78
3991,134334.32,Bend,20° 60D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,02:49,,,,30.14,14.68,31930,44.81,47.93548928,-103.56304850,2050.90
3992,134349.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:56,,,,44.81,44.66,31940,44.66,47.93552952,-103.56304939,2050.80
3993,134393.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:54,,,,44.66,44.50,31950,44.50,47.93565229,-103.56304848,2050.38
3994,134438.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:27,,,,44.50,44.86,31960,44.86,47.93577452,-103.56304705,2049.72
3995,134483.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:44,,,,44.86,44.54,31970,44.54,47.93589771,-103.56304564,2048.57
3996,134527.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:34,,,,44.54,44.37,31980,44.37,47.93602001,-103.56304565,2046.73
3997,134571.93,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:49,,,,44.37,44.78,31990,44.78,47.93614181,-103.56304652,2045.21
3998,134616.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:25,,,,44.78,44.03,32000,44.03,47.93626486,-103.56304739,2044.40
3999,134660.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:36,,,,44.03,44.74,32010,44.74,47.93638594,-103.56304827,2044.76
4000,134705.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:30,,,,44.74,44.52,32020,44.52,47.93650878,-103.56304838,2046.07
4001,134750.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:45,,,,44.52,44.52,32030,44.52,47.93663097,-103.56304765,2047.01
4002,134794.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:38,,,,44.52,44.79,32040,44.79,47.93675331,-103.56304663,2047.79
4003,134839.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:58,,,,44.79,44.69,32050,44.69,47.93687614,-103.56304490,2050.46
4004,134883.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:41,,,,44.69,44.64,32060,44.64,47.93699838,-103.56304292,2054.62
4005,134928.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:08,,,,44.64,44.59,32070,44.59,47.93712097,-103.56304157,2056.09
4006,134973.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:59,,,,44.59,44.63,32080,44.63,47.93724351,-103.56304078,2055.99
4007,134983.07,Bend,16° 58D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,02:57,,,,9.86,34.77,32080,44.63,47.93727042,-103.56303763,2055.87
4008,135017.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:35,,,,44.63,44.66,32090,44.66,47.93736191,-103.56299723,2055.40
4009,135062.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:02,,,,44.66,44.38,32100,44.38,47.93747885,-103.56294171,2054.55
4010,135106.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:38,,,,44.38,44.69,32110,44.69,47.93759487,-103.56288597,2053.88
4011,135151.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:57,,,,44.69,43.76,32120,43.76,47.93771188,-103.56282998,2053.65
4012,135195.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:27,,,,43.76,44.82,32130,44.82,47.93782635,-103.56277588,2053.55
4013,135214.43,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,06:56,3145,2264,0.636,19.09,25.72,32130,44.82,47.93787635,-103.56275227,2053.27
4014,135240.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:05,,,,44.82,44.85,32140,44.85,47.93794369,-103.56272037,2053.29
4015,135285.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:23,,,,44.85,35.31,32150,35.31,47.93806138,-103.56266574,2053.88
4016,135320.31,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:48,,,,35.31,44.68,32160,44.68,47.93815407,-103.56262291,2053.16
4017,135340.35,Bend,17° 52D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:00,,,,20.04,24.63,32160,44.68,47.93820714,-103.56260240,2052.88
4018,135364.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:55,,,,44.68,44.67,32170,44.67,47.93827478,-103.56260167,2052.79
4019,135409.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:58,,,,44.67,44.81,32180,44.81,47.93839755,-103.56260185,2052.47
4020,135454.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:00,,,,44.81,44.48,32190,44.48,47.93852068,-103.56260343,2051.81
4021,135498.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:52,,,,44.48,44.85,32200,44.85,47.93864282,-103.56260522,2050.72
4022,135543.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:46,,,,44.85,44.66,32210,44.66,47.93876596,-103.56260720,2049.14
4023,135588.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:41,,,,44.66,44.78,32220,44.78,47.93888864,-103.56260761,2047.38
4024,135633.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:36,,,,44.78,44.72,32230,44.72,47.93901158,-103.56260814,2046.08
4025,135677.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:28,,,,44.72,44.53,32240,44.53,47.93913436,-103.56260904,2044.96
4026,135722.47,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:41,,,,44.53,44.69,32250,44.69,47.93925676,-103.56261027,2043.82
4027,135767.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:04,,,,44.69,44.69,32260,44.69,47.93937956,-103.56261170,2042.68
4028,135811.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:59,,,,44.69,44.82,32270,44.82,47.93950215,-103.56261262,2041.02
4029,135856.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:26,,,,44.82,44.49,32280,44.49,47.93962523,-103.56261370,2039.84
4030,135901.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:22,,,,44.49,44.54,32290,44.54,47.93974744,-103.56261492,2038.64
4031,135945.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:09,,,,44.54,44.65,32300,44.65,47.93986983,-103.56261618,2037.47
4032,135990.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:49,,,,44.65,44.73,32310,44.73,47.93999140,-103.56263544,2034.45
4033,136035.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:41,,,,44.73,44.60,32320,44.60,47.94011309,-103.56265714,2030.95
4034,136079.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:03,,,,44.60,44.72,32330,44.72,47.94023441,-103.56267844,2027.68
4035,136124.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:19,,,,44.72,44.46,32340,44.46,47.94035619,-103.56269886,2024.69
4036,136168.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:47,,,,44.46,44.44,32350,44.44,47.94047751,-103.56271885,2023.85
4037,136198.77,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,03:59,3146,2265,0.636,29.91,14.53,32350,44.44,47.94055938,-103.56273263,2024.25
4038,136213.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:39,,,,44.44,44.68,32360,44.68,47.94059908,-103.56273914,2024.37
4039,136257.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:54,,,,44.68,44.62,32370,44.62,47.94072099,-103.56275967,2025.47
4040,136302.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:56,,,,44.62,22.46,32380,22.46,47.94084225,-103.56278396,2027.57
4041,136325.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:27,,,,22.46,44.20,32390,44.20,47.94090333,-103.56279719,2028.00
4042,136344.81,Bend,19° 51D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:50,,,,19.76,24.44,32390,44.20,47.94095650,-103.56281208,2028.61
4043,136369.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:41,,,,44.20,21.97,32400,21.97,47.94101702,-103.56285554,2028.73
4044,136372.35,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,09:04,3146,2265,0.636,3.09,18.87,32400,21.97,47.94102462,-103.56286099,2028.69
4045,136391.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:01,,,,21.97,44.20,32410,44.20,47.94107145,-103.56289432,2028.24
4046,136396.20,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:21,3146,2265,0.636,4.98,39.22,32410,44.20,47.94108377,-103.56290306,2028.10
4047,136435.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:47,,,,44.20,44.49,32420,44.49,47.94118084,-103.56297259,2027.88
4048,136479.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:11,,,,44.49,44.39,32430,44.39,47.94129081,-103.56305218,2028.31
4049,136524.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:35,,,,44.39,44.16,32440,44.16,47.94140035,-103.56313193,2027.52
4050,136568.47,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:47,,,,44.16,44.57,32450,44.57,47.94150927,-103.56321168,2026.62
4051,136613.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:37,,,,44.57,44.62,32460,44.62,47.94161930,-103.56329133,2025.73
4052,136657.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:58,,,,44.62,44.34,32470,44.34,47.94172970,-103.56337075,2025.36
4053,136702.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:14,,,,44.34,44.58,32480,44.58,47.94183916,-103.56345004,2027.01
4054,136746.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:35,,,,44.58,44.59,32490,44.59,47.94194882,-103.56352996,2030.62
4055,136791.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:15,,,,44.59,44.55,32500,44.55,47.94205853,-103.56360999,2034.07
4056,136835.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:39,,,,44.55,37.30,32510,37.30,47.94216863,-103.56368890,2036.97
4057,136873.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:41,,,,37.30,9.09,32520,9.09,47.94226172,-103.56375236,2038.88
4058,136882.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:46,,,,9.09,44.39,32530,44.39,47.94228442,-103.56376782,2039.26
4059,136894.32,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,05:52,3146,2265,0.636,12.20,32.18,32530,44.39,47.94231474,-103.56378880,2039.42
4060,136909.89,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,02:30,3146,2265,0.636,27.78,16.61,32530,44.39,47.94235354,-103.56381559,2039.47
4061,136926.50,Girth Weld,,0.322,ERW,X52,"1,440",,,,,02:49,,,,44.39,44.93,32540,44.93,47.94239507,-103.56384413,2039.57
4062,136971.43,Girth Weld,,0.322,ERW,X52,"1,440",,,,,06:18,,,,44.93,44.97,32550,44.97,47.94250702,-103.56392145,2039.55
4063,137008.35,AGM 300,Lease Rd crossing,0.322,ERW,X52,"1,440",,,,,,,,,36.92,8.05,32550,44.97,47.94259847,-103.56398659,2039.39
4064,137016.40,Girth Weld,,0.322,ERW,X52,"1,440",,,,,02:36,,,,44.97,44.90,32560,44.90,47.94261827,-103.56400108,2039.42
4065,137061.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:13,,,,44.90,21.07,32570,21.07,47.94272862,-103.56408307,2040.42
4066,137082.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,06:05,,,,21.07,5.44,32580,5.44,47.94278027,-103.56412163,2041.19
4067,137087.80,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,5.44,1.12,32590,1.12,47.94279220,-103.56413372,2041.41
4068,137088.39,Bend,30° 3D Left Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,09:06,,,,0.59,0.53,32590,1.12,47.94279308,-103.56413583,2041.42
4069,137088.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:25,,,,1.12,19.80,32600,19.80,47.94279384,-103.56413764,2041.42
4070,137108.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:33,,,,19.80,44.30,32610,44.30,47.94282249,-103.56420652,2041.58
4071,137136.38,Bend,25° 50D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:03,,,,27.66,16.64,32610,44.30,47.94285853,-103.56430551,2041.03
4072,137153.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:42,,,,44.30,44.42,32620,44.42,47.94286445,-103.56437279,2040.77
4073,137197.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:46,,,,44.42,44.93,32630,44.93,47.94287711,-103.56455314,2040.16
4074,137242.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:22,,,,44.93,44.67,32640,44.67,47.94289093,-103.56473555,2041.14
4075,137287.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:13,,,,44.67,44.63,32650,44.63,47.94290506,-103.56491669,2041.88
4076,137331.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:11,,,,44.63,44.87,32660,44.87,47.94291989,-103.56509768,2043.63
4077,137376.53,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:34,,,,44.87,44.69,32670,44.69,47.94293447,-103.56527955,2045.41
4078,137421.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:10,,,,44.69,44.93,32680,44.93,47.94294867,-103.56546081,2047.16
4079,137466.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:02,,,,44.93,44.48,32690,44.48,47.94296235,-103.56564308,2047.88
4080,137510.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:14,,,,44.48,44.48,32700,44.48,47.94297601,-103.56582376,2048.60
4081,137555.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:57,,,,44.48,44.67,32710,44.67,47.94299041,-103.56600417,2049.43
4082,137599.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:24,,,,44.67,44.47,32720,44.47,47.94300557,-103.56618521,2049.77
4083,137626.99,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.3,0.4,09:32,3144,2263,0.636,27.21,17.26,32720,44.47,47.94301478,-103.56629552,2049.80
4084,137644.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:20,,,,44.47,44.67,32730,44.67,47.94302067,-103.56636542,2049.94
4085,137688.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:14,,,,44.67,44.45,32740,44.45,47.94303541,-103.56654665,2050.53
4086,137733.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:18,,,,44.45,44.33,32750,44.33,47.94305004,-103.56672695,2050.76
4087,137777.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:59,,,,44.33,44.10,32760,44.10,47.94306392,-103.56690682,2050.94
4088,137821.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:30,,,,44.10,44.21,32770,44.21,47.94307786,-103.56708575,2051.27
4089,137866.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:01,,,,44.21,44.34,32780,44.34,47.94309202,-103.56726517,2051.58
4090,137910.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:14,,,,44.34,44.58,32790,44.58,47.94310629,-103.56744509,2051.78
4091,137954.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:43,,,,44.58,44.53,32800,44.53,47.94312040,-103.56762599,2051.64
4092,137999.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:56,,,,44.53,44.37,32810,44.37,47.94313505,-103.56780666,2051.68
4093,138043.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:28,,,,44.37,44.42,32820,44.42,47.94314963,-103.56798666,2051.94
4094,138088.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:34,,,,44.42,44.48,32830,44.48,47.94316427,-103.56816688,2052.87
4095,138132.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:51,,,,44.48,44.46,32840,44.46,47.94317917,-103.56834719,2053.70
4096,138177.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:52,,,,44.46,44.46,32850,44.46,47.94319317,-103.56852754,2054.42
4097,138221.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:38,,,,44.46,44.49,32860,44.49,47.94320722,-103.56870799,2055.36
4098,138266.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:16,,,,44.49,44.45,32870,44.45,47.94322123,-103.56888837,2056.52
4099,138310.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:57,,,,44.45,44.46,32880,44.46,47.94323519,-103.56906867,2057.18
4100,138355.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:28,,,,44.46,44.32,32890,44.32,47.94324967,-103.56924909,2058.15
4101,138399.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:59,,,,44.32,44.08,32900,44.08,47.94326459,-103.56942866,2059.22
4102,138443.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:08,,,,44.08,44.60,32910,44.60,47.94327963,-103.56960752,2059.33
4103,138488.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:22,,,,44.60,44.22,32920,44.22,47.94329360,-103.56978843,2059.92
4104,138532.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:46,,,,44.22,44.47,32930,44.47,47.94330685,-103.56996805,2058.69
4105,138576.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:28,,,,44.47,30.73,32940,30.73,47.94332084,-103.57014851,2057.84
4106,138590.19,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.3,04:38,3144,2264,0.636,13.47,17.26,32940,30.73,47.94332521,-103.57020318,2057.83
4107,138607.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:54,,,,30.73,44.30,32950,44.30,47.94333096,-103.57027311,2057.99
4108,138622.90,Bend,22° 52D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:07,,,,15.45,28.85,32950,44.30,47.94333898,-103.57033493,2058.19
4109,138651.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:59,,,,44.30,44.50,32960,44.50,47.94337568,-103.57043925,2057.84
4110,138696.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:08,,,,44.50,44.44,32970,44.44,47.94343506,-103.57059814,2056.90
4111,138740.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:04,,,,44.44,44.42,32980,44.42,47.94349314,-103.57075769,2056.48
4112,138785.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:35,,,,44.42,44.45,32990,44.45,47.94355140,-103.57091710,2056.70
4113,138829.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:59,,,,44.45,44.26,33000,44.26,47.94361026,-103.57107629,2057.30
4114,138873.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:50,,,,44.26,44.47,33010,44.47,47.94366871,-103.57123471,2058.13
4115,138918.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:36,,,,44.47,44.17,33020,44.17,47.94372757,-103.57139391,2059.28
4116,138943.22,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,04:10,3146,2265,0.636,24.93,19.24,33020,44.17,47.94376045,-103.57148317,2060.00
4117,138962.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:35,,,,44.17,44.40,33030,44.40,47.94378592,-103.57155194,2060.53
4118,139006.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:25,,,,44.40,44.33,33040,44.33,47.94384471,-103.57171070,2061.34
4119,139051.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:37,,,,44.33,44.37,33050,44.37,47.94390334,-103.57186952,2062.01
4120,139095.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:29,,,,44.37,44.39,33060,44.39,47.94396197,-103.57202845,2062.70
4121,139139.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:36,,,,44.39,44.27,33070,44.27,47.94402045,-103.57218744,2063.41
4122,139184.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:27,,,,44.27,44.25,33080,44.25,47.94407941,-103.57234552,2064.21
4123,139228.47,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:20,,,,44.25,44.39,33090,44.39,47.94413785,-103.57250396,2065.31
4124,139272.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:59,,,,44.39,44.22,33100,44.22,47.94419549,-103.57266372,2066.48
4125,139301.08,Bend,20° 53D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:04,,,,28.22,16.00,33100,44.22,47.94423482,-103.57276264,2066.91
4126,139317.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:39,,,,44.22,44.36,33110,44.36,47.94426729,-103.57280665,2067.01
4127,139361.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:28,,,,44.36,44.31,33120,44.31,47.94435811,-103.57292728,2068.02
4128,139405.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:21,,,,44.31,44.04,33130,44.04,47.94444870,-103.57304803,2068.89
4129,139449.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:57,,,,44.04,44.16,33140,44.16,47.94453905,-103.57316774,2069.31
4130,139493.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:30,,,,44.16,44.09,33150,44.09,47.94462944,-103.57328783,2069.00
4131,139538.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:09,,,,44.09,44.32,33160,44.32,47.94471956,-103.57340796,2068.57
4132,139541.81,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,03:28,3146,2265,0.636,3.77,40.55,33160,44.32,47.94472727,-103.57341831,2068.53
4133,139582.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:30,,,,44.32,43.93,33170,43.93,47.94480988,-103.57352948,2068.00
4134,139626.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:24,,,,43.93,43.84,33180,43.84,47.94489971,-103.57364904,2067.96
4135,139670.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:30,,,,43.84,44.46,33190,44.46,47.94498966,-103.57376811,2068.27
4136,139714.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:43,,,,44.46,44.37,33200,44.37,47.94508062,-103.57388896,2066.93
4137,139758.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:13,,,,44.37,44.45,33210,44.45,47.94517059,-103.57401073,2064.20
4138,139803.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:12,,,,44.45,44.56,33220,44.56,47.94526043,-103.57413289,2061.02
4139,139847.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:46,,,,44.56,44.27,33230,44.27,47.94535062,-103.57425457,2056.73
4140,139892.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:45,,,,44.27,44.39,33240,44.39,47.94544034,-103.57437456,2051.27
4141,139936.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:05,,,,44.39,44.49,33250,44.49,47.94552994,-103.57449521,2045.54
4142,139981.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:24,,,,44.49,44.47,33260,44.47,47.94562036,-103.57461575,2041.03
4143,139997.15,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:09,3146,2265,0.636,16.04,28.44,33260,44.47,47.94565340,-103.57465914,2040.24
4144,140011.07,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.5,03:52,3144,2264,0.636,29.96,14.51,33260,44.47,47.94568198,-103.57469693,2039.73
4145,140023.85,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,04:06,3145,2264,0.636,42.74,1.73,33260,44.47,47.94570819,-103.57473156,2039.48
4146,140025.59,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:46,,,,44.47,44.26,33270,44.26,47.94571179,-103.57473630,2039.44
4147,140069.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:01,,,,44.26,44.46,33280,44.46,47.94580236,-103.57485693,2038.93
4148,140114.31,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:21,,,,44.46,44.41,33290,44.41,47.94589332,-103.57497742,2040.82
4149,140158.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:27,,,,44.41,44.37,33300,44.37,47.94598362,-103.57509726,2046.18
4150,140203.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:38,,,,44.37,39.90,33310,39.90,47.94607274,-103.57521878,2051.28
4151,140242.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:30,,,,39.90,44.45,33320,44.45,47.94615183,-103.57533142,2052.37
4152,140263.37,Bend,23° 50D Right Over Cold Bend,0.219,ERW,X52,"1,440",,,,,03:47,,,,20.39,24.06,33320,44.45,47.94619440,-103.57538515,2051.63
4153,140287.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:03,,,,44.45,43.78,33330,43.78,47.94625451,-103.57542243,2047.70
4154,140331.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:19,,,,43.78,44.45,33340,44.45,47.94636493,-103.57548617,2040.42
4155,140375.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:44,,,,44.45,44.47,33350,44.47,47.94647705,-103.57555195,2033.52
4156,140420.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:47,,,,44.47,44.41,33360,44.41,47.94658963,-103.57561863,2028.27
4157,140464.53,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:26,,,,44.41,44.15,33370,44.15,47.94670275,-103.57568434,2024.44
4158,140466.01,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.4,0.4,07:30,3137,2259,0.638,1.48,42.67,33370,44.15,47.94670652,-103.57568650,2024.34
4159,140466.60,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,07:11,3145,2264,0.636,2.07,42.08,33370,44.15,47.94670807,-103.57568739,2024.29
4160,140468.73,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.3,06:59,3145,2264,0.636,4.20,39.94,33370,44.15,47.94671347,-103.57569048,2024.14
4161,140473.09,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,07:51,3146,2265,0.636,8.56,35.59,33370,44.15,47.94672465,-103.57569692,2023.89
4162,140486.63,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.4,0.4,06:38,3141,2261,0.637,22.09,22.05,33370,44.15,47.94675924,-103.57571683,2023.13
4163,140494.68,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,07:32,3145,2264,0.636,30.15,14.00,33370,44.15,47.94677983,-103.57572870,2022.69
4164,140505.74,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.3,07:19,3144,2264,0.636,41.20,2.94,33370,44.15,47.94680810,-103.57574504,2022.19
4165,140508.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:30,,,,44.15,44.49,33380,44.49,47.94681557,-103.57574936,2022.06
4166,140553.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:07,,,,44.49,44.58,33390,44.58,47.94692968,-103.57581434,2021.11
4167,140597.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:20,,,,44.58,44.59,33400,44.59,47.94704411,-103.57587891,2020.50
4168,140616.96,Bend,21° 59D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:47,,,,19.21,25.38,33400,44.59,47.94709175,-103.57591110,2019.04
4169,140642.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:03,,,,44.59,44.30,33410,44.30,47.94714414,-103.57597858,2016.13
4170,140686.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:14,,,,44.30,44.30,33420,44.30,47.94723389,-103.57609873,2010.90
4171,140730.93,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:58,,,,44.30,44.48,33430,44.48,47.94732320,-103.57621972,2005.73
4172,140775.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:55,,,,44.48,44.53,33440,44.53,47.94741340,-103.57634074,2001.26
4173,140819.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:44,,,,44.53,44.58,33450,44.58,47.94750374,-103.57646244,1997.36
4174,140864.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:07,,,,44.58,44.57,33460,44.57,47.94759432,-103.57658411,1994.12
4175,140909.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:46,,,,44.57,43.98,33470,43.98,47.94768512,-103.57670564,1991.43
4176,140913.89,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.4,0.4,06:42,3139,2260,0.637,4.80,39.18,33470,43.98,47.94769492,-103.57671867,1991.15
4177,140923.86,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,07:23,3146,2265,0.636,14.78,29.21,33470,43.98,47.94771532,-103.57674564,1990.53
4178,140926.23,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.4,07:56,3145,2265,0.636,17.15,26.84,33470,43.98,47.94772017,-103.57675206,1990.37
4179,140926.67,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.4,0.4,07:39,3140,2261,0.637,17.59,26.40,33470,43.98,47.94772112,-103.57675331,1990.34
4180,140928.21,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,07:01,3146,2265,0.636,19.12,24.86,33470,43.98,47.94772427,-103.57675747,1990.24
4181,140932.89,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.4,0.4,07:24,3138,2259,0.637,23.81,20.18,33470,43.98,47.94773387,-103.57677015,1989.94
4182,140935.70,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,06:58,3145,2264,0.636,26.62,17.37,33470,43.98,47.94773961,-103.57677772,1989.75
4183,140937.27,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,07:28,3145,2264,0.636,28.19,15.80,33470,43.98,47.94774282,-103.57678197,1989.65
4184,140937.49,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,07:19,3146,2265,0.636,28.41,15.58,33470,43.98,47.94774330,-103.57678261,1989.64
4185,140939.41,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,07:05,3146,2265,0.636,30.32,13.66,33470,43.98,47.94774721,-103.57678780,1989.51
4186,140943.06,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,07:49,3145,2264,0.636,33.97,10.01,33470,43.98,47.94775462,-103.57679771,1989.26
4187,140950.55,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,07:56,3146,2265,0.636,41.46,2.52,33470,43.98,47.94776989,-103.57681814,1988.75
