Item Number,Odometer Distance (ft.),Feature,Comments,Wall Thickness (in.),Pipe Type,Pipe Grade,MOP (psi),Depth (%),Depth (in.),LENGTH (in.),WIDTH (in.),ORIENTATION (o'clock),Burst Pressure (MB31G - psi),Safe Burst (MB31G - psi),ERF_MB31G,Distance to U/S Weld (ft.),Distance to D/S Weld (ft.),Joint Number,Joint Length (ft.),Latitiude (°),Longitude (°),Elevation (ft.)
4188,140953.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:28,,,,43.98,44.70,33480,44.70,47.94777498,-103.57682493,1988.58
4189,140969.21,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,04:00,3145,2264,0.636,16.15,28.56,33480,44.70,47.94780780,-103.57686916,1987.52
4190,140997.77,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:44,,,,44.70,44.41,33490,44.41,47.94786572,-103.57694741,1985.61
4191,141042.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:13,,,,44.41,44.55,33500,44.55,47.94795599,-103.57706889,1982.59
4192,141086.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:44,,,,44.55,44.69,33510,44.69,47.94804658,-103.57719057,1980.45
4193,141113.83,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,07:04,3146,2265,0.636,27.10,17.59,33510,44.69,47.94810195,-103.57726455,1979.22
4194,141131.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:05,,,,44.69,44.67,33520,44.67,47.94813772,-103.57731259,1978.29
4195,141176.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:54,,,,44.67,44.45,33530,44.45,47.94822875,-103.57743455,1976.16
4196,141220.54,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:16,,,,44.45,44.68,33540,44.68,47.94831960,-103.57755568,1975.15
4197,141265.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:03,,,,44.68,44.38,33550,44.38,47.94841063,-103.57767810,1975.51
4198,141295.55,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:01,3146,2265,0.636,30.33,14.05,33550,44.38,47.94847243,-103.57776120,1976.29
4199,141309.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:55,,,,44.38,44.48,33560,44.48,47.94850112,-103.57779956,1976.65
4200,141354.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:33,,,,44.48,44.21,33570,44.21,47.94859202,-103.57792059,1978.55
4201,141398.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:52,,,,44.21,44.27,33580,44.27,47.94868283,-103.57804014,1980.76
4202,141442.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:42,,,,44.27,44.63,33590,44.63,47.94877355,-103.57816006,1983.15
4203,141487.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:45,,,,44.63,44.29,33600,44.29,47.94886386,-103.57828323,1984.90
4204,141501.57,Bend,19° 62D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:34,,,,14.38,29.91,33600,44.29,47.94889096,-103.57832557,1984.81
4205,141531.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:23,,,,44.29,44.32,33610,44.32,47.94893101,-103.57843207,1983.04
4206,141575.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:16,,,,44.32,44.62,33620,44.62,47.94898797,-103.57859177,1980.10
4207,141620.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:59,,,,44.62,44.39,33630,44.39,47.94904483,-103.57875258,1977.12
4208,141664.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:37,,,,44.39,44.46,33640,44.46,47.94909955,-103.57891458,1975.13
4209,141665.18,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,04:17,3145,2264,0.636,0.37,44.10,33640,44.46,47.94909998,-103.57891594,1975.11
4210,141682.04,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,04:18,3145,2264,0.636,17.23,27.24,33640,44.46,47.94911950,-103.57897828,1974.27
4211,141692.03,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.4,0.4,04:09,3142,2262,0.637,27.22,17.25,33640,44.46,47.94913128,-103.57901504,1973.87
4212,141698.12,Bend,14° 56D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:33,,,,33.31,11.16,33640,44.46,47.94913704,-103.57903832,1973.49
4213,141705.45,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.4,0.5,03:59,3139,2260,0.637,40.64,3.83,33640,44.46,47.94914166,-103.57906717,1972.85
4214,141709.27,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:52,,,,44.46,44.37,33650,44.37,47.94914400,-103.57908246,1972.50
4215,141753.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:41,,,,44.37,44.38,33660,44.38,47.94917247,-103.57925797,1968.47
4216,141798.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:24,,,,44.38,44.46,33670,44.46,47.94920033,-103.57943422,1967.22
4217,141842.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:05,,,,44.46,21.84,33680,21.84,47.94922738,-103.57961133,1966.67
4218,141864.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:58,,,,21.84,44.62,33690,44.62,47.94923998,-103.57969849,1965.71
4219,141887.72,Bend,19° 64D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:35,,,,23.40,21.22,33690,44.62,47.94925157,-103.57979218,1964.90
4220,141908.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:32,,,,44.62,22.29,33700,22.29,47.94924679,-103.57987825,1962.97
4221,141931.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:48,,,,22.29,44.63,33710,44.63,47.94924092,-103.57996826,1960.38
4222,141975.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:48,,,,44.63,44.63,33720,44.63,47.94922836,-103.58014864,1955.54
4223,142006.92,Bend,19° 58D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:54,,,,31.06,13.56,33720,44.63,47.94921643,-103.58027308,1951.78
4224,142020.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:57,,,,44.63,44.29,33730,44.29,47.94920097,-103.58032277,1949.92
4225,142064.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:46,,,,44.29,43.82,33740,43.82,47.94914739,-103.58048300,1943.18
4226,142108.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:03,,,,43.82,44.43,33750,44.43,47.94909317,-103.58064079,1937.16
4227,142153.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:05,,,,44.43,44.47,33760,44.47,47.94903705,-103.58080177,1935.20
4228,142197.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:07,,,,44.47,44.58,33770,44.58,47.94898088,-103.58096282,1933.86
4229,142242.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:44,,,,44.58,44.44,33780,44.44,47.94892579,-103.58112526,1935.48
4230,142286.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:36,,,,44.44,44.57,33790,44.57,47.94887063,-103.58128551,1940.95
4231,142331.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:05,,,,44.57,40.73,33800,40.73,47.94881540,-103.58144327,1950.42
4232,142350.79,Bend,10° 56D Over Cold Bend,0.219,ERW,X52,"1,440",,,,,05:52,,,,19.71,21.02,33800,40.73,47.94879068,-103.58151332,1954.25
4233,142371.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,07:26,,,,40.73,44.59,33810,44.59,47.94876407,-103.58158943,1955.07
4234,142385.37,Bend,21° 50D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:23,,,,13.57,31.03,33810,44.59,47.94874889,-103.58163982,1955.20
4235,142386.76,AGM 310,PLM behind well pad,0.219,ERW,X52,"1,440",,,,,,,,,14.96,29.64,33810,44.59,47.94874793,-103.58164530,1955.17
4236,142416.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:46,,,,44.59,42.37,33820,42.37,47.94873791,-103.58176527,1953.56
4237,142458.77,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:52,,,,42.37,44.65,33830,44.65,47.94872519,-103.58193767,1952.33
4238,142503.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:14,,,,44.65,44.21,33840,44.21,47.94871485,-103.58211962,1951.95
4239,142547.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:54,,,,44.21,44.87,33850,44.87,47.94870469,-103.58229975,1951.68
4240,142592.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:56,,,,44.87,44.59,33860,44.59,47.94869400,-103.58248263,1950.74
4241,142637.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:26,,,,44.59,44.70,33870,44.70,47.94868397,-103.58266443,1949.71
4242,142681.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:53,,,,44.70,44.40,33880,44.40,47.94867430,-103.58284653,1949.39
4243,142726.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:55,,,,44.40,44.60,33890,44.60,47.94866523,-103.58302754,1949.05
4244,142748.38,Bend,19° 50D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:03,,,,22.20,22.40,33890,44.60,47.94866325,-103.58311804,1948.18
4245,142770.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:00,,,,44.60,44.44,33900,44.44,47.94867799,-103.58320689,1947.15
4246,142815.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:40,,,,44.44,44.59,33910,44.59,47.94870760,-103.58338310,1945.27
4247,142859.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:48,,,,44.59,44.38,33920,44.38,47.94873732,-103.58355979,1943.77
4248,142904.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:27,,,,44.38,44.41,33930,44.41,47.94876729,-103.58373582,1942.13
4249,142948.59,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:21,,,,44.41,44.15,33940,44.15,47.94879745,-103.58391168,1940.44
4250,142992.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:18,,,,44.15,44.43,33950,44.43,47.94882793,-103.58408636,1938.60
4251,143037.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:10,,,,44.43,44.47,33960,44.47,47.94885837,-103.58426222,1936.28
4252,143081.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:05,,,,44.47,44.53,33970,44.53,47.94888862,-103.58443816,1934.43
4253,143119.11,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:57,3146,2265,0.636,37.46,7.07,33970,44.53,47.94891403,-103.58458647,1933.43
4254,143126.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:13,,,,44.53,44.68,33980,44.68,47.94891887,-103.58461454,1933.29
4255,143170.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:42,,,,44.68,44.36,33990,44.36,47.94894959,-103.58479144,1932.25
4256,143215.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:41,,,,44.36,44.37,34000,44.37,47.94898044,-103.58496694,1930.92
4257,143259.59,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:49,,,,44.37,44.67,34010,44.67,47.94901091,-103.58514243,1929.28
4258,143304.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:48,,,,44.67,44.43,34020,44.43,47.94904206,-103.58531890,1926.87
4259,143348.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:53,,,,44.43,44.59,34030,44.59,47.94907309,-103.58549458,1924.71
4260,143386.63,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:07,3146,2265,0.636,37.94,6.65,34030,44.59,47.94910070,-103.58564394,1922.64
4261,143393.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:16,,,,44.59,44.52,34040,44.52,47.94910563,-103.58567014,1922.29
4262,143437.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:30,,,,44.52,44.35,34050,44.35,47.94914021,-103.58584414,1918.65
4263,143461.65,Bend,10° 53D Over Cold Bend,0.219,ERW,X52,"1,440",,,,,06:26,,,,23.85,20.50,34050,44.35,47.94915939,-103.58593624,1914.98
4264,143479.03,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:53,3146,2265,0.636,41.23,3.13,34050,44.35,47.94917116,-103.58600174,1909.86
4265,143482.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:57,,,,44.35,44.67,34060,44.67,47.94917329,-103.58601366,1908.94
4266,143485.24,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,07:29,3146,2265,0.636,3.09,41.58,34060,44.67,47.94917538,-103.58602537,1908.08
4267,143512.81,Bend,15° 62D Sag Cold Bend,0.219,ERW,X52,"1,440",,,,,00:19,,,,30.66,14.01,34060,44.67,47.94919463,-103.58613044,1901.06
4268,143526.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:39,,,,44.67,44.31,34070,44.31,47.94920605,-103.58618500,1900.59
4269,143571.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:06,,,,44.31,44.39,34080,44.39,47.94924219,-103.58635805,1900.26
4270,143615.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:57,,,,44.39,44.41,34090,44.41,47.94927844,-103.58653164,1899.85
4271,143659.93,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:28,,,,44.41,44.25,34100,44.25,47.94931425,-103.58670509,1899.17
4272,143704.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:37,,,,44.25,44.40,34110,44.40,47.94934962,-103.58687835,1898.96
4273,143748.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:40,,,,44.40,22.07,34120,22.07,47.94938509,-103.58705208,1899.19
4274,143770.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:17,,,,22.07,44.42,34130,44.42,47.94940302,-103.58713830,1898.82
4275,143796.26,Bend,11° 63D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,02:55,,,,25.61,18.81,34130,44.42,47.94942548,-103.58723736,1898.31
4276,143815.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:01,,,,44.42,44.45,34140,44.45,47.94944985,-103.58730530,1898.22
4277,143859.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:52,,,,44.45,44.50,34150,44.50,47.94950628,-103.58746652,1898.08
4278,143904.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:31,,,,44.50,44.44,34160,44.44,47.94956303,-103.58762760,1897.98
4279,143904.31,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.6,0.5,08:44,3134,2256,0.638,0.30,44.14,34160,44.44,47.94956343,-103.58762871,1897.98
4280,143948.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:10,,,,44.44,44.41,34170,44.41,47.94961974,-103.58778876,1897.99
4281,143949.54,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,04:33,3146,2265,0.636,1.08,43.33,34170,44.41,47.94962111,-103.58779275,1898.00
4282,143992.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:15,,,,44.41,44.37,34180,44.37,47.94967519,-103.58795066,1898.19
4283,144022.82,Bend,17° 51D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,02:59,,,,29.95,14.42,34180,44.37,47.94971435,-103.58805805,1898.00
4284,144037.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:09,,,,44.37,44.36,34190,44.36,47.94974180,-103.58810064,1897.88
4285,144081.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:10,,,,44.36,44.05,34200,44.05,47.94982776,-103.58822931,1896.84
4286,144125.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:46,,,,44.05,44.33,34210,44.33,47.94991386,-103.58835602,1897.37
4287,144170.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:10,,,,44.33,44.24,34220,44.24,47.95000054,-103.58848328,1897.01
4288,144214.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:56,,,,44.24,44.12,34230,44.12,47.95008683,-103.58861043,1896.71
4289,144258.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:41,,,,44.12,44.35,34240,44.35,47.95017308,-103.58873746,1896.44
4290,144267.88,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,07:25,3146,2265,0.636,9.53,34.82,34240,44.35,47.95019180,-103.58876473,1896.58
4291,144273.47,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,07:25,3146,2265,0.636,15.11,29.24,34240,44.35,47.95020275,-103.58878068,1896.67
4292,144302.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:37,,,,44.35,43.69,34250,43.69,47.95026016,-103.58886426,1897.34
4293,144336.88,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,03:20,3145,2264,0.636,34.18,9.52,34250,43.69,47.95032746,-103.58896167,1897.85
4294,144337.53,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,03:24,3146,2265,0.636,34.83,8.86,34250,43.69,47.95032877,-103.58896355,1897.86
4295,144346.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:32,,,,43.69,44.39,34260,44.39,47.95034618,-103.58898872,1897.28
4296,144377.49,Bend,16° 62D Sag Cold Bend,0.219,ERW,X52,"1,440",,,,,11:53,,,,31.09,13.30,34260,44.39,47.95040665,-103.58907698,1893.46
4297,144390.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:51,,,,44.39,44.62,34270,44.62,47.95043214,-103.58911544,1895.02
4298,144435.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:48,,,,44.62,44.48,34280,44.48,47.95051841,-103.58924370,1898.77
4299,144479.88,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:51,,,,44.48,44.45,34290,44.45,47.95060527,-103.58937161,1898.70
4300,144524.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:04,,,,44.45,44.54,34300,44.54,47.95069233,-103.58949919,1898.89
4301,144568.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:36,,,,44.54,41.88,34310,41.88,47.95077924,-103.58962755,1899.49
4302,144610.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:21,,,,41.88,44.39,34320,44.39,47.95086050,-103.58974813,1896.86
4303,144655.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:50,,,,44.39,44.65,34330,44.65,47.95094783,-103.58987309,1891.51
4304,144680.72,Bend,14° 61D Sag Cold Bend,0.219,ERW,X52,"1,440",,,,,11:48,,,,25.59,19.06,34330,44.65,47.95099847,-103.58994519,1889.98
4305,144699.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:49,,,,44.65,44.38,34340,44.38,47.95103497,-103.58999975,1892.84
4306,144744.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:29,,,,44.38,41.64,34350,41.64,47.95112005,-103.59012670,1899.79
4307,144785.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:53,,,,41.64,44.45,34360,44.45,47.95120113,-103.59024551,1904.44
4308,144830.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:34,,,,44.45,44.21,34370,44.21,47.95128742,-103.59037302,1907.99
4309,144848.44,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,03:32,3146,2265,0.636,18.19,26.01,34370,44.21,47.95132074,-103.59042867,1908.21
4310,144857.93,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,03:31,3146,2265,0.636,27.68,16.53,34370,44.21,47.95133801,-103.59045785,1908.34
4311,144874.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:03,,,,44.21,44.41,34380,44.41,47.95136797,-103.59050849,1908.58
4312,144918.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:10,,,,44.41,44.35,34390,44.35,47.95144840,-103.59064514,1909.20
4313,144963.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:57,,,,44.35,44.31,34400,44.31,47.95152898,-103.59078126,1909.88
4314,145007.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:40,,,,44.31,44.43,34410,44.43,47.95160940,-103.59091712,1910.43
4315,145051.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:00,,,,44.43,44.52,34420,44.52,47.95169005,-103.59105358,1911.12
4316,145096.47,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:10,,,,44.52,44.47,34430,44.47,47.95177069,-103.59119052,1911.78
4317,145140.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:05,,,,44.47,44.55,34440,44.55,47.95185159,-103.59132695,1912.07
4318,145185.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:43,,,,44.55,44.65,34450,44.65,47.95193256,-103.59146369,1911.85
4319,145230.14,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:17,,,,44.65,38.88,34460,38.88,47.95201377,-103.59160052,1912.48
4320,145230.89,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.4,0.4,08:25,3141,2261,0.637,0.74,38.13,34460,38.88,47.95201512,-103.59160281,1912.50
4321,145232.69,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:13,3146,2265,0.636,2.55,36.33,34460,38.88,47.95201842,-103.59160838,1912.56
4322,145252.05,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.4,0.4,08:15,3141,2261,0.637,21.91,16.97,34460,38.88,47.95205351,-103.59166777,1913.60
4323,145253.65,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,08:33,3145,2264,0.636,23.51,15.37,34460,38.88,47.95205640,-103.59167267,1913.70
4324,145262.22,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:41,3146,2265,0.636,32.07,6.80,34460,38.88,47.95207191,-103.59169891,1914.23
4325,145269.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:20,,,,38.88,44.38,34470,44.38,47.95208421,-103.59171960,1914.89
4326,145313.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:48,,,,44.38,44.26,34480,44.26,47.95216462,-103.59185478,1919.79
4327,145357.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:58,,,,44.26,44.62,34490,44.62,47.95224473,-103.59198949,1924.22
4328,145402.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,04:47,,,,44.62,44.69,34500,44.69,47.95232229,-103.59213056,1925.98
4329,145446.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:53,,,,44.69,44.63,34510,44.63,47.95238671,-103.59228587,1926.75
4330,145491.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:37,,,,44.63,44.57,34520,44.57,47.95244277,-103.59244833,1926.93
4331,145536.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:10,,,,44.57,43.91,34530,43.91,47.95249764,-103.59261134,1927.01
4332,145580.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:02,,,,43.91,44.56,34540,44.56,47.95255219,-103.59277151,1927.02
4333,145624.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:04,,,,44.56,44.22,34550,44.22,47.95260840,-103.59293327,1926.42
4334,145668.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:08,,,,44.22,43.93,34560,43.93,47.95266461,-103.59309386,1927.08
4335,145712.77,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:53,,,,43.93,44.67,34570,44.67,47.95272091,-103.59325281,1927.68
4336,145757.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:15,,,,44.67,44.66,34580,44.66,47.95277870,-103.59341377,1928.82
4337,145802.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:29,,,,44.66,44.43,34590,44.43,47.95283603,-103.59357530,1929.16
4338,145804.70,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.4,03:41,3145,2265,0.636,2.61,41.82,34590,44.43,47.95283934,-103.59358461,1929.17
4339,145808.44,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,03:09,3145,2264,0.636,6.35,38.08,34590,44.43,47.95284418,-103.59359822,1929.20
4340,145815.50,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,03:14,3145,2264,0.636,13.41,31.02,34590,44.43,47.95285326,-103.59362375,1929.25
4341,145821.19,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,03:24,3146,2265,0.636,19.09,25.34,34590,44.43,47.95286065,-103.59364440,1929.29
4342,145826.52,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.4,04:07,3145,2265,0.636,24.43,20.00,34590,44.43,47.95286752,-103.59366360,1929.34
4343,145828.67,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,03:30,3146,2265,0.636,26.57,17.86,34590,44.43,47.95287030,-103.59367138,1929.35
4344,145831.29,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:06,3146,2265,0.636,29.19,15.24,34590,44.43,47.95287369,-103.59368084,1929.38
4345,145831.72,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,03:58,3145,2264,0.636,29.63,14.80,34590,44.43,47.95287425,-103.59368242,1929.38
4346,145834.66,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,03:36,3146,2265,0.636,32.56,11.87,34590,44.43,47.95287802,-103.59369291,1929.41
4347,145835.11,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,03:33,3146,2265,0.636,33.02,11.41,34590,44.43,47.95287865,-103.59369466,1929.42
4348,145840.34,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.4,0.4,03:19,3142,2262,0.637,38.25,6.18,34590,44.43,47.95288541,-103.59371345,1929.48
4349,145843.15,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,03:19,3146,2265,0.636,41.05,3.38,34590,44.43,47.95288904,-103.59372354,1929.51
4350,145846.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:23,,,,44.43,44.37,34600,44.37,47.95289342,-103.59373574,1929.55
4351,145890.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:24,,,,44.37,42.24,34610,42.24,47.95295087,-103.59389577,1929.90
4352,145894.63,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.3,0.4,04:08,3144,2263,0.636,3.74,38.50,34610,42.24,47.95295568,-103.59390919,1929.98
4353,145901.84,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,03:31,3146,2265,0.636,10.95,31.29,34610,42.24,47.95296503,-103.59393527,1930.12
4354,145904.80,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:57,3146,2265,0.636,13.91,28.32,34610,42.24,47.95296883,-103.59394587,1930.18
4355,145905.07,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,04:57,3145,2264,0.636,14.18,28.06,34610,42.24,47.95296919,-103.59394687,1930.18
4356,145905.74,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.4,04:21,3143,2263,0.636,14.84,27.39,34610,42.24,47.95297007,-103.59394933,1930.20
4357,145912.98,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,03:40,3146,2265,0.636,22.09,20.15,34610,42.24,47.95297945,-103.59397541,1930.33
4358,145920.36,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,04:59,3145,2264,0.636,29.47,12.76,34610,42.24,47.95298904,-103.59400199,1930.46
4359,145929.61,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.3,0.4,05:01,3144,2263,0.636,38.71,3.52,34610,42.24,47.95300109,-103.59403541,1930.62
4360,145933.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:35,,,,42.24,44.25,34620,44.25,47.95300565,-103.59404806,1930.68
4361,145934.40,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.4,08:15,3145,2265,0.636,1.27,42.98,34620,44.25,47.95300730,-103.59405263,1930.71
4362,145977.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:46,,,,44.25,44.35,34630,44.35,47.95306203,-103.59420861,1930.89
4363,145990.50,Bend,12° 50D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:57,,,,13.12,31.23,34630,44.35,47.95307712,-103.59425710,1931.04
4364,145993.97,AGM 320,PLM in ROW,0.219,ERW,X52,"1,440",,,,,,,,,16.59,27.76,34630,44.35,47.95307979,-103.59427070,1931.06
4365,146021.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:53,,,,44.35,43.62,34640,43.62,47.95309999,-103.59438022,1931.24
4366,146065.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:07,,,,43.62,44.43,34650,44.43,47.95313176,-103.59455186,1931.60
4367,146109.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:31,,,,44.43,44.28,34660,44.28,47.95316375,-103.59472708,1932.51
4368,146154.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:20,,,,44.28,44.22,34670,44.22,47.95319519,-103.59490184,1932.72
4369,146198.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:35,,,,44.22,44.55,34680,44.55,47.95322602,-103.59507649,1933.77
4370,146242.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:50,,,,44.55,44.38,34690,44.38,47.95325731,-103.59525224,1935.90
4371,146252.53,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:11,3146,2265,0.636,9.70,34.68,34690,44.38,47.95326413,-103.59529064,1936.40
4372,146287.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:26,,,,44.38,43.89,34700,43.89,47.95328877,-103.59542739,1937.82
4373,146331.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:22,,,,43.89,44.56,34710,44.56,47.95332047,-103.59560012,1939.29
4374,146375.37,Close Metal Object,,0.219,ERW,X52,"1,440",,,2.1,2.9,11:46,,,,44.28,0.29,34710,44.56,47.95335215,-103.59577477,1939.34
4375,146375.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:25,,,,44.56,44.26,34720,44.26,47.95335236,-103.59577592,1939.34
4376,146419.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:24,,,,44.26,44.45,34730,44.45,47.95338416,-103.59595045,1939.10
4377,146464.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:02,,,,44.45,44.48,34740,44.48,47.95341550,-103.59612596,1939.55
4378,146492.11,Bend,15° 55D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:03,,,,27.75,16.73,34740,44.48,47.95343286,-103.59623608,1939.65
4379,146508.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:12,,,,44.48,43.73,34750,43.73,47.95343260,-103.59630442,1939.76
4380,146552.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:41,,,,43.73,44.32,34760,44.32,47.95343104,-103.59648317,1938.94
4381,146596.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:38,,,,44.32,44.55,34770,44.55,47.95342978,-103.59666409,1937.68
4382,146641.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:13,,,,44.55,44.46,34780,44.46,47.95342758,-103.59684611,1936.73
4383,146685.90,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:14,,,,44.46,44.44,34790,44.44,47.95342535,-103.59702750,1936.33
4384,146694.85,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,03:44,3146,2265,0.636,8.95,35.49,34790,44.44,47.95342487,-103.59706411,1936.35
4385,146730.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:22,,,,44.44,44.52,34800,44.52,47.95342314,-103.59720928,1936.53
4386,146774.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:46,,,,44.52,44.70,34810,44.70,47.95342111,-103.59739110,1936.45
4387,146819.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:14,,,,44.70,44.44,34820,44.44,47.95341888,-103.59757372,1936.53
4388,146831.15,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:42,3146,2265,0.636,11.59,32.85,34820,44.44,47.95341847,-103.59762096,1936.77
4389,146864.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:39,,,,44.44,44.40,34830,44.40,47.95341696,-103.59775515,1938.18
4390,146908.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:25,,,,44.40,44.41,34840,44.41,47.95341511,-103.59793606,1941.07
4391,146933.98,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,07:29,3145,2264,0.636,25.58,18.83,34840,44.41,47.95341403,-103.59804022,1943.56
4392,146939.04,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.4,07:13,3145,2265,0.636,30.64,13.78,34840,44.41,47.95341373,-103.59806076,1944.08
4393,146949.79,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,07:15,3145,2264,0.636,41.39,3.02,34840,44.41,47.95341308,-103.59810446,1945.19
4394,146950.21,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,06:59,3145,2264,0.636,41.81,2.60,34840,44.41,47.95341305,-103.59810614,1945.23
4395,146951.08,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,06:48,3144,2264,0.636,42.68,1.73,34840,44.41,47.95341300,-103.59810966,1945.32
4396,146952.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:06,,,,44.41,44.42,34850,44.42,47.95341289,-103.59811674,1945.50
4397,146997.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:18,,,,44.42,44.61,34860,44.61,47.95340974,-103.59829778,1948.11
4398,147041.83,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:18,,,,44.61,43.96,34870,43.96,47.95340667,-103.59847939,1951.55
4399,147042.82,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",16,0.035,0.2,0.4,08:05,3144,2264,0.636,0.99,42.98,34870,43.96,47.95340660,-103.59848346,1951.66
4400,147048.82,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.2,0.4,05:10,3145,2264,0.636,6.99,36.98,34870,43.96,47.95340612,-103.59850792,1952.28
4401,147085.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:34,,,,43.96,44.26,34880,44.26,47.95340357,-103.59865808,1956.01
4402,147130.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:16,,,,44.26,44.43,34890,44.43,47.95340116,-103.59883835,1959.31
4403,147130.69,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,02:49,3146,2265,0.636,0.62,43.81,34890,44.43,47.95340112,-103.59884092,1959.31
4404,147133.34,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,03:10,3146,2265,0.636,3.28,41.15,34890,44.43,47.95340093,-103.59885183,1959.33
4405,147140.55,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,03:05,3143,2263,0.636,10.48,33.95,34890,44.43,47.95340043,-103.59888129,1959.28
4406,147174.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:51,,,,44.43,44.58,34900,44.58,47.95339857,-103.59901964,1957.35
4407,147219.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:01,,,,44.58,44.97,34910,44.97,47.95339681,-103.59920154,1957.56
4408,147264.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:33,,,,44.97,44.83,34920,44.83,47.95339551,-103.59938414,1962.36
4409,147306.33,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,07:15,3146,2265,0.636,42.29,2.54,34920,44.83,47.95339453,-103.59955428,1969.88
4410,147308.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:21,,,,44.83,44.37,34930,44.37,47.95339444,-103.59956456,1970.33
4411,147353.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:09,,,,44.37,44.20,34940,44.20,47.95339252,-103.59974400,1976.41
4412,147397.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:08,,,,44.20,44.42,34950,44.42,47.95338853,-103.59992268,1982.41
4413,147441.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:16,,,,44.42,44.67,34960,44.67,47.95338201,-103.60010269,1988.52
4414,147469.90,Bend,16° 69D Right Over Cold Bend,0.219,ERW,X52,"1,440",,,,,03:53,,,,28.05,16.63,34960,44.67,47.95338110,-103.60021661,1990.49
4415,147486.53,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:31,,,,44.67,44.60,34970,44.60,47.95339051,-103.60028290,1989.92
4416,147531.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:54,,,,44.60,44.40,34980,44.40,47.95342142,-103.60045890,1987.50
4417,147575.53,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:35,,,,44.40,44.40,34990,44.40,47.95345833,-103.60063155,1985.21
4418,147594.99,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.4,02:28,3145,2265,0.636,19.46,24.94,34990,44.40,47.95347660,-103.60070597,1984.05
4419,147619.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:09,,,,44.40,44.34,35000,44.34,47.95350250,-103.60079960,1981.37
4420,147664.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:17,,,,44.34,44.35,35010,44.35,47.95354638,-103.60096755,1976.90
4421,147708.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:04,,,,44.35,44.26,35020,44.26,47.95359017,-103.60113561,1972.61
4422,147720.47,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,07:49,3144,2264,0.636,11.84,32.42,35020,44.26,47.95360218,-103.60118027,1971.41
4423,147752.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:14,,,,44.26,44.43,35030,44.43,47.95363517,-103.60130253,1968.22
4424,147797.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:32,,,,44.43,28.92,35040,28.92,47.95368012,-103.60147051,1964.01
4425,147813.72,Bend,22° 52D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:19,,,,16.40,12.51,35040,28.92,47.95369996,-103.60152988,1962.18
4426,147826.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:10,,,,28.92,44.46,35050,44.46,47.95372283,-103.60156688,1960.15
4427,147828.01,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,04:14,3145,2264,0.636,1.77,42.69,35050,44.46,47.95372614,-103.60157191,1959.86
4428,147835.08,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,03:17,3145,2264,0.636,8.85,35.61,35050,44.46,47.95373948,-103.60159228,1958.55
4429,147841.33,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,03:16,3145,2264,0.636,15.10,29.36,35050,44.46,47.95375102,-103.60161022,1957.07
4430,147845.80,Int Metal Loss Group,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.9,0.5,03:56,3106,2236,0.644,19.57,24.89,35050,44.46,47.95375913,-103.60162300,1955.90
4431,147870.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:29,,,,44.46,44.49,35060,44.49,47.95380462,-103.60169475,1949.92
4432,147915.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:57,,,,44.49,44.45,35070,44.45,47.95388818,-103.60182394,1942.77
4433,147959.64,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:20,,,,44.45,44.52,35080,44.52,47.95397266,-103.60195325,1937.99
4434,148004.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:10,,,,44.52,44.57,35090,44.57,47.95405748,-103.60208301,1933.65
4435,148048.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:12,,,,44.57,44.42,35100,44.42,47.95414291,-103.60221307,1931.50
4436,148093.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:48,,,,44.42,44.34,35110,44.34,47.95422854,-103.60234197,1930.07
4437,148137.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:00,,,,44.34,44.56,35120,44.56,47.95431395,-103.60247104,1929.51
4438,148182.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:30,,,,44.56,44.45,35130,44.45,47.95439876,-103.60260192,1928.96
4439,148226.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:28,,,,44.45,44.22,35140,44.22,47.95448333,-103.60273291,1928.45
4440,148270.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:14,,,,44.22,43.97,35150,43.97,47.95456848,-103.60286168,1927.90
4441,148274.33,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,03:47,3145,2264,0.636,3.60,40.37,35150,43.97,47.95457535,-103.60287224,1927.87
4442,148295.64,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.4,03:43,3145,2265,0.636,24.92,19.06,35150,43.97,47.95461608,-103.60293485,1927.71
4443,148303.78,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.4,03:55,3143,2263,0.636,33.06,10.92,35150,43.97,47.95463163,-103.60295872,1927.75
4444,148314.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:19,,,,43.97,44.55,35160,44.55,47.95465250,-103.60299082,1927.82
4445,148316.76,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,06:48,3146,2265,0.636,2.07,42.48,35160,44.55,47.95465640,-103.60299683,1927.85
4446,148319.02,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,06:42,3146,2265,0.636,4.32,40.23,35160,44.55,47.95466074,-103.60300353,1927.87
4447,148338.14,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,06:34,3146,2265,0.636,23.44,21.11,35160,44.55,47.95469711,-103.60305965,1928.05
4448,148347.34,Int Metal Loss Group,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,1.4,0.7,07:21,3073,2213,0.651,32.64,11.91,35160,44.55,47.95471467,-103.60308668,1928.08
4449,148349.67,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,07:14,3145,2264,0.636,34.97,9.58,35160,44.55,47.95471911,-103.60309351,1928.08
4450,148349.98,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,07:05,3146,2265,0.636,35.28,9.27,35160,44.55,47.95471970,-103.60309441,1928.08
4451,148359.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:06,,,,44.55,44.40,35170,44.40,47.95473743,-103.60312153,1928.08
4452,148403.64,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:58,,,,44.40,34.35,35180,34.35,47.95482293,-103.60325072,1928.34
4453,148437.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:57,,,,34.35,44.65,35190,44.65,47.95488893,-103.60335105,1928.28
4454,148482.64,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:48,,,,44.65,44.69,35200,44.69,47.95497428,-103.60348085,1930.95
4455,148527.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:51,,,,44.69,44.69,35210,44.69,47.95505921,-103.60361038,1936.95
4456,148572.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:40,,,,44.69,44.66,35220,44.66,47.95514814,-103.60373538,1938.44
4457,148579.37,Close Metal Object,,0.219,ERW,X52,"1,440",,,2.1,4.4,11:48,,,,7.36,37.29,35220,44.66,47.95516421,-103.60375366,1938.70
4458,148584.77,Close Metal Object,,0.219,ERW,X52,"1,440",,,1.2,3.5,08:28,,,,12.77,31.89,35220,44.66,47.95517599,-103.60376707,1938.89
4459,148616.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:37,,,,44.66,44.54,35230,44.54,47.95524513,-103.60384604,1941.04
4460,148661.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:07,,,,44.54,44.55,35240,44.55,47.95534199,-103.60395603,1945.01
4461,148684.22,Close Metal Object,,0.219,ERW,X52,"1,440",,,1.6,3.1,07:28,,,,23.02,21.53,35240,44.55,47.95539235,-103.60401293,1945.95
4462,148705.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:00,,,,44.55,44.57,35250,44.57,47.95543960,-103.60406562,1946.17
4463,148750.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:34,,,,44.57,44.57,35260,44.57,47.95553780,-103.60417401,1947.02
4464,148794.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:32,,,,44.57,44.54,35270,44.54,47.95563503,-103.60428286,1951.66
4465,148839.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:17,,,,44.54,33.56,35280,33.56,47.95573270,-103.60439142,1954.88
4466,148872.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:44,,,,33.56,5.17,35290,5.17,47.95580696,-103.60447258,1955.70
4467,148878.15,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,5.17,1.40,35300,1.40,47.95581909,-103.60448225,1955.69
4468,148878.86,Bend,45° 3D Right Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,03:10,,,,0.71,0.70,35300,1.40,47.95582103,-103.60448207,1955.65
4469,148879.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:52,,,,1.40,36.53,35310,36.53,47.95582296,-103.60448188,1955.60
4470,148916.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:47,,,,36.53,44.77,35320,44.77,47.95592274,-103.60447219,1953.35
4471,148960.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:35,,,,44.77,44.70,35330,44.70,47.95604499,-103.60446026,1949.99
4472,149005.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:27,,,,44.70,44.75,35340,44.75,47.95616703,-103.60444819,1946.62
4473,149050.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:34,,,,44.75,44.48,35350,44.48,47.95628931,-103.60443618,1943.64
4474,149094.77,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:31,,,,44.48,44.59,35360,44.59,47.95641077,-103.60442379,1940.52
4475,149139.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:20,,,,44.59,44.64,35370,44.64,47.95653219,-103.60441000,1936.39
4476,149184.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:06,,,,44.64,44.42,35380,44.42,47.95665324,-103.60439536,1931.92
4477,149228.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,06:27,,,,44.42,44.70,35390,44.70,47.95677477,-103.60438131,1932.80
4478,149273.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:39,,,,44.70,42.48,35400,42.48,47.95689615,-103.60436838,1937.63
4479,149315.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:21,,,,42.48,7.23,35410,7.23,47.95701227,-103.60435861,1940.83
4480,149322.83,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,7.23,1.21,35420,1.21,47.95703159,-103.60436013,1941.04
4481,149323.44,Bend,30° 3D Left Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,09:08,,,,0.61,0.60,35420,1.21,47.95703301,-103.60436136,1941.04
4482,149324.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:44,,,,1.21,37.03,35430,37.03,47.95703449,-103.60436269,1941.04
4483,149361.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:05,,,,37.03,44.49,35440,44.49,47.95712108,-103.60444179,1941.11
4484,149405.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:42,,,,44.49,44.57,35450,44.57,47.95722538,-103.60453618,1940.80
4485,149450.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:58,,,,44.57,44.57,35460,44.57,47.95732996,-103.60463054,1940.93
4486,149494.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:09,,,,44.57,44.61,35470,44.61,47.95743492,-103.60472407,1941.55
4487,149539.31,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:19,,,,44.61,44.60,35480,44.60,47.95754039,-103.60481657,1942.33
4488,149583.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:24,,,,44.60,43.76,35490,43.76,47.95764610,-103.60490841,1943.73
4489,149627.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:39,,,,43.76,44.41,35500,44.41,47.95775000,-103.60499791,1945.62
4490,149672.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:17,,,,44.41,44.66,35510,44.66,47.95785509,-103.60508954,1947.22
4491,149716.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:38,,,,44.66,44.65,35520,44.65,47.95796080,-103.60518189,1948.37
4492,149761.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:10,,,,44.65,44.55,35530,44.55,47.95806651,-103.60527398,1949.28
4493,149805.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:30,,,,44.55,44.40,35540,44.40,47.95817223,-103.60536557,1949.78
4494,149850.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:07,,,,44.40,44.46,35550,44.46,47.95827778,-103.60545596,1950.99
4495,149894.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:35,,,,44.46,44.72,35560,44.72,47.95838257,-103.60554729,1955.35
4496,149939.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:06,,,,44.72,44.48,35570,44.48,47.95848828,-103.60563938,1958.29
4497,149983.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:54,,,,44.48,44.49,35580,44.49,47.95859338,-103.60573182,1960.06
4498,150028.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:15,,,,44.49,44.68,35590,44.68,47.95869832,-103.60582423,1962.31
4499,150073.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:45,,,,44.68,44.39,35600,44.39,47.95880472,-103.60591467,1964.86
4500,150117.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:54,,,,44.39,44.45,35610,44.45,47.95890863,-103.60600871,1966.36
4501,150162.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:31,,,,44.45,44.49,35620,44.49,47.95900649,-103.60611726,1967.63
4502,150206.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:58,,,,44.49,44.50,35630,44.50,47.95910304,-103.60622839,1969.24
4503,150251.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:28,,,,44.50,44.66,35640,44.66,47.95920013,-103.60633860,1970.90
4504,150279.00,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.3,0.4,02:19,3142,2262,0.637,28.00,16.66,35640,44.66,47.95925859,-103.60641235,1971.95
4505,150295.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:12,,,,44.66,44.56,35650,44.56,47.95929174,-103.60645914,1972.64
4506,150322.07,Bend,10° 132D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:57,,,,26.41,18.15,35650,44.56,47.95934147,-103.60653755,1973.65
4507,150340.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:44,,,,44.56,44.70,35660,44.70,47.95937012,-103.60659815,1974.29
4508,150384.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:13,,,,44.70,44.56,35670,44.56,47.95943469,-103.60675298,1975.67
4509,150429.47,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:57,,,,44.56,44.71,35680,44.71,47.95949010,-103.60691510,1976.68
4510,150474.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:06,,,,44.71,44.58,35690,44.58,47.95954367,-103.60707947,1978.02
4511,150518.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:20,,,,44.58,44.56,35700,44.56,47.95959269,-103.60724630,1979.81
4512,150563.31,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:32,,,,44.56,44.69,35710,44.69,47.95962816,-103.60742011,1982.00
4513,150580.47,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,04:22,3145,2264,0.636,17.16,27.53,35710,44.69,47.95964053,-103.60748766,1983.28
4514,150594.38,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,04:31,3146,2265,0.636,31.07,13.62,35710,44.69,47.95965063,-103.60754219,1984.42
4515,150608.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:36,,,,44.69,44.60,35720,44.60,47.95966052,-103.60759565,1985.54
4516,150612.93,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,07:03,3145,2264,0.636,4.93,39.68,35720,44.60,47.95966409,-103.60761498,1985.94
4517,150626.36,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,07:20,3145,2264,0.636,18.35,26.25,35720,44.60,47.95967383,-103.60766777,1987.04
4518,150652.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:20,,,,44.60,44.43,35730,44.43,47.95969282,-103.60777086,1989.26
4519,150658.82,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,03:54,3146,2265,0.636,6.21,38.22,35730,44.43,47.95969732,-103.60779530,1989.83
4520,150676.01,Int Metal Loss Group,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.9,0.7,04:42,3106,2236,0.644,23.40,21.03,35730,44.43,47.95970980,-103.60786270,1991.48
4521,150688.67,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:09,3146,2265,0.636,36.07,8.36,35730,44.43,47.95971906,-103.60791237,1992.74
4522,150693.45,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,04:05,3146,2265,0.636,40.84,3.58,35730,44.43,47.95972257,-103.60793108,1993.24
4523,150693.57,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,04:20,3145,2264,0.636,40.96,3.47,35730,44.43,47.95972265,-103.60793150,1993.25
4524,150697.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:33,,,,44.43,44.50,35740,44.50,47.95972521,-103.60794516,1993.61
4525,150731.70,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,07:54,3145,2264,0.636,34.67,9.83,35740,44.50,47.95975063,-103.60808092,1997.06
4526,150738.98,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,08:15,3145,2264,0.636,41.94,2.55,35740,44.50,47.95975598,-103.60810952,1997.69
4527,150741.53,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:25,,,,44.50,44.43,35750,44.43,47.95975786,-103.60811952,1997.90
4528,150758.79,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,04:20,3146,2265,0.636,17.26,27.17,35750,44.43,47.95977053,-103.60818732,1999.19
4529,150774.61,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:48,3146,2265,0.636,33.08,11.35,35750,44.43,47.95978202,-103.60824959,2000.16
4530,150785.88,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.4,0.5,04:39,3141,2262,0.637,44.35,0.08,35750,44.43,47.95979007,-103.60829391,2000.76
4531,150785.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:40,,,,44.43,44.00,35760,44.00,47.95979013,-103.60829422,2000.76
4532,150829.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:30,,,,44.00,44.48,35770,44.48,47.95981857,-103.60846855,2002.84
4533,150852.28,AGM 325,PLM in ROW,0.219,ERW,X52,"1,440",,,,,,,,,22.32,22.16,35770,44.48,47.95982726,-103.60855891,2003.91
4534,150874.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:48,,,,44.48,9.23,35780,9.23,47.95983467,-103.60864872,2004.64
4535,150883.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:13,,,,9.23,44.57,35790,44.57,47.95983777,-103.60868609,2004.85
4536,150928.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:35,,,,44.57,44.62,35800,44.62,47.95985247,-103.60886687,2005.65
4537,150972.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:45,,,,44.62,44.51,35810,44.51,47.95986685,-103.60904781,2006.19
4538,151017.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:32,,,,44.51,44.41,35820,44.41,47.95988141,-103.60922847,2007.36
4539,151061.77,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:15,,,,44.41,44.40,35830,44.40,47.95989636,-103.60940846,2007.86
4540,151106.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:26,,,,44.40,44.48,35840,44.48,47.95991113,-103.60958849,2007.75
4541,151150.64,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:21,,,,44.48,44.54,35850,44.54,47.95992604,-103.60976878,2008.30
4542,151195.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:38,,,,44.54,44.13,35860,44.13,47.95994070,-103.60994912,2010.97
4543,151239.31,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:50,,,,44.13,44.28,35870,44.28,47.95995488,-103.61012726,2015.67
4544,151283.59,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:06,,,,44.28,44.61,35880,44.61,47.95996847,-103.61030572,2021.37
4545,151328.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:49,,,,44.61,44.34,35890,44.34,47.95998165,-103.61048482,2028.16
