Item Number,Odometer Distance (ft.),Feature,Comments,Wall Thickness (in.),Pipe Type,Pipe Grade,MOP (psi),Depth (%),Depth (in.),LENGTH (in.),WIDTH (in.),ORIENTATION (o'clock),Burst Pressure (MB31G - psi),Safe Burst (MB31G - psi),ERF_MB31G,Distance to U/S Weld (ft.),Distance to D/S Weld (ft.),Joint Number,Joint Length (ft.),Latitiude (°),Longitude (°),Elevation (ft.)
4546,151372.53,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:00,,,,44.34,44.65,35900,44.65,47.95999223,-103.61066305,2035.05
4547,151417.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:55,,,,44.65,44.45,35910,44.45,47.95998918,-103.61084370,2041.31
4548,151433.24,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,07:26,3146,2265,0.636,16.07,28.39,35910,44.45,47.95998719,-103.61090879,2043.54
4549,151435.48,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.5,08:02,3144,2264,0.636,18.30,26.15,35910,44.45,47.95998691,-103.61091785,2043.85
4550,151435.87,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:00,3146,2265,0.636,18.69,25.77,35910,44.45,47.95998686,-103.61091940,2043.91
4551,151443.65,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,08:13,3145,2264,0.636,26.47,17.99,35910,44.45,47.95998583,-103.61095075,2044.83
4552,151443.78,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:03,3146,2265,0.636,26.61,17.85,35910,44.45,47.95998581,-103.61095137,2044.84
4553,151461.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:42,,,,44.45,44.40,35920,44.40,47.95998347,-103.61102379,2046.71
4554,151506.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:17,,,,44.40,43.77,35930,43.77,47.95997757,-103.61120441,2050.93
4555,151549.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:24,,,,43.77,44.57,35940,44.57,47.95997181,-103.61138264,2053.32
4556,151594.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:56,,,,44.57,44.52,35950,44.52,47.95996826,-103.61156445,2055.34
4557,151604.64,Bend,10° 75D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,02:46,,,,10.27,34.25,35950,44.52,47.95996963,-103.61160637,2055.86
4558,151638.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:17,,,,44.52,44.39,35960,44.39,47.95998811,-103.61174329,2058.21
4559,151683.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:30,,,,44.39,44.57,35970,44.57,47.96001398,-103.61192001,2061.40
4560,151727.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:00,,,,44.57,44.48,35980,44.48,47.96004045,-103.61209749,2064.05
4561,151772.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:25,,,,44.48,44.76,35990,44.76,47.96007337,-103.61227217,2065.90
4562,151778.98,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:05,3146,2265,0.636,6.66,38.11,35990,44.76,47.96007910,-103.61229796,2066.17
4563,151805.17,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,07:18,3146,2265,0.636,32.84,11.92,35990,44.76,47.96010172,-103.61239935,2067.45
4564,151817.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:31,,,,44.76,44.34,36000,44.34,47.96011208,-103.61244546,2068.17
4565,151861.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:14,,,,44.34,44.43,36010,44.43,47.96015076,-103.61261686,2071.21
4566,151905.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:59,,,,44.43,34.61,36020,34.61,47.96018751,-103.61278958,2074.66
4567,151940.47,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:39,,,,34.61,39.34,36030,39.34,47.96021553,-103.61292397,2078.14
4568,151952.36,Bend,17° 53D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:36,,,,11.89,27.45,36030,39.34,47.96022736,-103.61296887,2079.29
4569,151979.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:07,,,,39.34,44.32,36040,44.32,47.96027016,-103.61306108,2080.34
4570,152024.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:13,,,,44.32,44.33,36050,44.33,47.96034169,-103.61320756,2081.50
4571,152068.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:10,,,,44.33,44.50,36060,44.50,47.96041341,-103.61335377,2083.18
4572,152112.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:38,,,,44.50,44.54,36070,44.54,47.96048599,-103.61349940,2086.06
4573,152157.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:28,,,,44.54,44.62,36080,44.62,47.96055868,-103.61364443,2090.99
4574,152202.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:24,,,,44.62,44.46,36090,44.46,47.96063123,-103.61378874,2097.78
4575,152246.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:28,,,,44.46,44.63,36100,44.63,47.96070278,-103.61393201,2106.09
4576,152291.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:52,,,,44.63,44.38,36110,44.38,47.96077457,-103.61407515,2115.21
4577,152335.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:25,,,,44.38,44.55,36120,44.55,47.96084638,-103.61421793,2123.58
4578,152380.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:40,,,,44.55,44.48,36130,44.48,47.96091856,-103.61436070,2132.10
4579,152424.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:47,,,,44.48,44.42,36140,44.42,47.96099111,-103.61450327,2140.21
4580,152469.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:11,,,,44.42,44.60,36150,44.60,47.96106450,-103.61464494,2147.80
4581,152513.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:43,,,,44.60,44.29,36160,44.29,47.96113922,-103.61478814,2152.01
4582,152557.93,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:35,,,,44.29,44.44,36170,44.44,47.96122056,-103.61492235,2153.43
4583,152562.18,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,07:50,3146,2265,0.636,4.25,40.19,36170,44.44,47.96122844,-103.61493498,2153.58
4584,152602.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:53,,,,44.44,44.50,36180,44.50,47.96130341,-103.61505535,2155.07
4585,152646.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:42,,,,44.50,44.42,36190,44.42,47.96138660,-103.61518826,2157.92
4586,152691.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:54,,,,44.42,44.49,36200,44.49,47.96146979,-103.61532004,2161.00
4587,152735.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:37,,,,44.49,44.51,36210,44.51,47.96155320,-103.61545266,2163.44
4588,152753.43,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,04:19,3146,2265,0.636,17.65,26.86,36210,44.51,47.96158622,-103.61550529,2164.41
4589,152753.86,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",15,0.033,0.3,0.5,00:02,3143,2263,0.636,18.08,26.42,36210,44.51,47.96158701,-103.61550656,2164.43
4590,152780.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:43,,,,44.51,44.67,36220,44.67,47.96163622,-103.61558552,2165.84
4591,152797.95,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,11:34,3146,2265,0.636,17.67,27.00,36220,44.67,47.96166916,-103.61563853,2166.55
4592,152824.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:14,,,,44.67,44.38,36230,44.38,47.96171966,-103.61571921,2167.61
4593,152869.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:06,,,,44.38,44.74,36240,44.74,47.96180256,-103.61585174,2169.87
4594,152914.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:01,,,,44.74,44.73,36250,44.73,47.96188562,-103.61598597,2173.03
4595,152958.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:56,,,,44.73,44.55,36260,44.55,47.96196897,-103.61611993,2174.46
4596,152985.02,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,04:03,3146,2265,0.636,26.22,18.34,36260,44.55,47.96201777,-103.61619857,2175.33
4597,153003.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:07,,,,44.55,44.61,36270,44.61,47.96205195,-103.61625361,2176.13
4598,153047.97,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:30,,,,44.61,44.62,36280,44.62,47.96213489,-103.61638759,2177.80
4599,153092.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:24,,,,44.62,44.52,36290,44.52,47.96221808,-103.61652128,2179.27
4600,153103.68,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,07:27,3146,2265,0.636,11.09,33.43,36290,44.52,47.96223881,-103.61655443,2179.63
4601,153137.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:48,,,,44.52,44.62,36300,44.62,47.96230148,-103.61665431,2180.47
4602,153181.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:07,,,,44.62,44.26,36310,44.26,47.96238469,-103.61678773,2181.76
4603,153225.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:24,,,,44.26,44.29,36320,44.29,47.96246720,-103.61692044,2182.79
4604,153270.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:58,,,,44.29,37.17,36330,37.17,47.96254951,-103.61705361,2183.94
4605,153307.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:17,,,,37.17,44.49,36340,44.49,47.96261764,-103.61716657,2184.30
4606,153351.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:04,,,,44.49,44.64,36350,44.64,47.96269870,-103.61730238,2183.93
4607,153396.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:10,,,,44.64,44.50,36360,44.50,47.96278036,-103.61743808,2186.73
4608,153441.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:40,,,,44.50,44.81,36370,44.81,47.96286274,-103.61757204,2187.80
4609,153485.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:01,,,,44.81,44.61,36380,44.61,47.96294692,-103.61770577,2188.01
4610,153530.50,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:40,,,,44.61,44.87,36390,44.87,47.96303184,-103.61783705,2188.14
4611,153575.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:37,,,,44.87,44.57,36400,44.57,47.96312003,-103.61796486,2188.07
4612,153619.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:22,,,,44.57,44.76,36410,44.76,47.96321170,-103.61808551,2188.22
4613,153664.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:03,,,,44.76,44.47,36420,44.47,47.96330384,-103.61820630,2188.41
4614,153709.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:27,,,,44.47,44.01,36430,44.01,47.96339568,-103.61832592,2188.38
4615,153753.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:06,,,,44.01,44.12,36440,44.12,47.96348684,-103.61844391,2187.73
4616,153797.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:38,,,,44.12,44.28,36450,44.28,47.96357844,-103.61856200,2186.97
4617,153841.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:55,,,,44.28,44.51,36460,44.51,47.96366996,-103.61868102,2186.85
4618,153886.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:59,,,,44.51,44.51,36470,44.51,47.96376158,-103.61880107,2186.02
4619,153926.88,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:45,3146,2265,0.636,40.80,3.70,36470,44.51,47.96384546,-103.61891142,2185.75
4620,153930.59,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:12,,,,44.51,43.98,36480,43.98,47.96385315,-103.61892148,2185.72
4621,153948.07,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,05:39,3144,2264,0.636,17.48,26.50,36480,43.98,47.96388920,-103.61896865,2185.61
4622,153974.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:47,,,,43.98,44.44,36490,44.44,47.96394395,-103.61903971,2185.37
4623,154019.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:00,,,,44.44,31.35,36500,31.35,47.96403458,-103.61916115,2185.67
4624,154050.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,06:33,,,,31.35,44.33,36510,44.33,47.96409767,-103.61924834,2186.07
4625,154092.03,AGM 330,Lease Rd crossing,0.219,ERW,X52,"1,440",,,,,,,,,41.67,2.66,36510,44.33,47.96418222,-103.61936299,2185.84
4626,154094.68,Girth Weld,,0.322,ERW,X52,"1,440",,,,,07:34,,,,44.33,44.97,36520,44.97,47.96418771,-103.61937017,2185.69
4627,154139.65,Girth Weld,,0.322,ERW,X52,"1,440",,,,,03:37,,,,44.97,45.00,36530,45.00,47.96428005,-103.61949075,2181.97
4628,154184.45,Ext Metal Loss Group,,0.322,ERW,X52,"1,440",12,0.039,0.6,4.6,10:22,4612,3321,0.434,44.80,0.20,36530,45.00,47.96436974,-103.61961569,2180.37
4629,154184.65,Girth Weld,,0.322,ERW,X52,"1,440",,,,,07:08,,,,45.00,44.91,36540,44.91,47.96437017,-103.61961630,2180.38
4630,154229.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:52,,,,44.91,35.18,36550,35.18,47.96445898,-103.61974159,2185.71
4631,154264.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:26,,,,35.18,44.32,36560,44.32,47.96453968,-103.61981790,2187.03
4632,154309.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:24,,,,44.32,5.79,36570,5.79,47.96465210,-103.61988650,2186.12
4633,154314.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:49,,,,5.79,44.73,36580,44.73,47.96466690,-103.61989518,2185.96
4634,154359.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:00,,,,44.73,44.31,36590,44.31,47.96478038,-103.61996472,2184.41
4635,154403.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:00,,,,44.31,44.45,36600,44.45,47.96489183,-103.62003640,2182.51
4636,154448.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:51,,,,44.45,44.56,36610,44.56,47.96500375,-103.62010791,2180.44
4637,154492.90,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:17,,,,44.56,44.42,36620,44.42,47.96512017,-103.62016167,2178.30
4638,154537.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:57,,,,44.42,44.66,36630,44.66,47.96523726,-103.62021099,2175.74
4639,154581.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:54,,,,44.66,44.57,36640,44.57,47.96535463,-103.62026052,2171.58
4640,154626.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:11,,,,44.57,40.77,36650,40.77,47.96546999,-103.62030887,2163.01
4641,154636.35,Bend,10° 66D Sag Cold Bend,0.219,ERW,X52,"1,440",,,,,11:58,,,,9.80,30.97,36650,40.77,47.96549554,-103.62031966,2161.63
4642,154667.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:03,,,,40.77,44.45,36660,44.45,47.96557729,-103.62035422,2161.36
4643,154711.77,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:11,,,,44.45,44.55,36670,44.55,47.96569400,-103.62040069,2155.81
4644,154756.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:08,,,,44.55,44.15,36680,44.15,47.96581085,-103.62044825,2150.01
4645,154800.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:01,,,,44.15,44.56,36690,44.56,47.96592671,-103.62049601,2144.73
4646,154845.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:18,,,,44.56,44.60,36700,44.60,47.96604398,-103.62054420,2140.64
4647,154889.64,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:03,,,,44.60,44.04,36710,44.04,47.96616200,-103.62059266,2139.44
4648,154933.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:31,,,,44.04,44.78,36720,44.78,47.96627824,-103.62064116,2141.22
4649,154978.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:35,,,,44.78,44.73,36730,44.73,47.96639728,-103.62068581,2141.46
4650,155023.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:14,,,,44.73,44.41,36740,44.41,47.96651673,-103.62072824,2141.22
4651,155067.59,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:19,,,,44.41,44.66,36750,44.66,47.96663535,-103.62076973,2141.22
4652,155093.99,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,07:58,3146,2265,0.636,26.40,18.26,36750,44.66,47.96670591,-103.62079412,2141.36
4653,155112.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:39,,,,44.66,44.51,36760,44.51,47.96675467,-103.62081099,2141.54
4654,155156.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:13,,,,44.51,44.57,36770,44.57,47.96687363,-103.62085247,2142.34
4655,155201.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:32,,,,44.57,44.65,36780,44.65,47.96699265,-103.62089419,2143.21
4656,155245.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:04,,,,44.65,44.78,36790,44.78,47.96711200,-103.62093513,2143.25
4657,155290.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:26,,,,44.78,39.68,36800,39.68,47.96723182,-103.62097637,2143.96
4658,155316.35,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.3,0.6,02:34,3142,2262,0.637,25.60,14.09,36800,39.68,47.96729987,-103.62100181,2144.42
4659,155330.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:32,,,,39.68,5.16,36810,5.16,47.96733729,-103.62101607,2144.59
4660,155335.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:03,,,,5.16,44.57,36820,44.57,47.96735100,-103.62102129,2144.66
4661,155359.57,Bend,24° 47D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:20,,,,23.97,20.60,36820,44.57,47.96741353,-103.62105022,2144.63
4662,155380.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:25,,,,44.57,44.50,36830,44.50,47.96745845,-103.62110017,2142.11
4663,155424.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:04,,,,44.50,44.75,36840,44.75,47.96755228,-103.62121309,2135.34
4664,155469.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:09,,,,44.75,44.03,36850,44.03,47.96764543,-103.62132912,2129.14
4665,155513.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:54,,,,44.03,44.64,36860,44.64,47.96773688,-103.62144349,2122.45
4666,155536.06,Bend,10° 103D Sag Cold Bend,0.219,ERW,X52,"1,440",,,,,11:58,,,,22.60,22.04,36860,44.64,47.96778415,-103.62150243,2120.59
4667,155539.87,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.4,11:24,3143,2263,0.636,26.42,18.22,36860,44.64,47.96779220,-103.62151251,2120.76
4668,155558.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:35,,,,44.64,44.52,36870,44.52,47.96783032,-103.62156030,2122.35
4669,155602.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:23,,,,44.52,44.59,36880,44.59,47.96792125,-103.62167713,2130.47
4670,155635.46,Bend,10° 78D Over Left Cold Bend,0.219,ERW,X52,"1,440",,,,,07:03,,,,32.85,11.74,36880,44.59,47.96798792,-103.62176545,2135.20
4671,155647.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:01,,,,44.59,44.51,36890,44.51,47.96801030,-103.62179999,2135.35
4672,155691.71,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:46,,,,44.51,44.50,36900,44.50,47.96809437,-103.62193150,2133.97
4673,155736.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:56,,,,44.50,44.53,36910,44.53,47.96817749,-103.62206324,2129.36
4674,155780.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:56,,,,44.53,44.40,36920,44.40,47.96826047,-103.62219513,2124.56
4675,155825.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:23,,,,44.40,44.39,36930,44.39,47.96834323,-103.62232746,2120.70
4676,155851.58,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,05:15,3146,2265,0.636,26.45,17.94,36930,44.39,47.96839232,-103.62240591,2117.81
4677,155869.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:07,,,,44.39,44.65,36940,44.65,47.96842575,-103.62245887,2115.56
4678,155914.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:49,,,,44.65,44.67,36950,44.67,47.96850937,-103.62259115,2111.58
4679,155958.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:35,,,,44.67,44.52,36960,44.52,47.96859274,-103.62272398,2108.43
4680,155996.24,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.3,0.4,11:40,3143,2263,0.636,37.40,7.11,36960,44.52,47.96866275,-103.62283567,2109.93
4681,155996.90,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.3,0.6,05:37,3144,2263,0.636,38.06,6.45,36960,44.52,47.96866399,-103.62283763,2109.96
4682,156003.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:18,,,,44.52,44.49,36970,44.49,47.96867608,-103.62285685,2110.26
4683,156047.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:50,,,,44.49,44.54,36980,44.54,47.96875866,-103.62299052,2112.17
4684,156092.38,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:24,,,,44.54,44.56,36990,44.56,47.96884146,-103.62312441,2113.45
4685,156136.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:07,,,,44.56,18.51,37000,18.51,47.96892453,-103.62325753,2115.97
4686,156155.45,Girth Weld,,0.322,ERW,X52,"1,440",,,,,,,,,18.51,3.09,37010,3.09,47.96895922,-103.62331292,2115.95
4687,156158.55,Girth Weld,,0.322,ERW,X52,"1,440",,,,,,,,,3.09,12.01,37020,12.01,47.96896494,-103.62332218,2115.95
4688,156170.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:09,,,,12.01,10.37,37030,10.37,47.96898710,-103.62335818,2116.23
4689,156180.93,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:03,,,,10.37,44.69,37040,44.69,47.96900656,-103.62338930,2116.82
4690,156196.07,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,04:18,3145,2264,0.636,15.14,29.56,37040,44.69,47.96903487,-103.62343408,2117.64
4691,156206.92,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,04:10,3145,2264,0.636,25.99,18.70,37040,44.69,47.96905544,-103.62346634,2118.33
4692,156225.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:24,,,,44.69,44.75,37050,44.75,47.96909056,-103.62352125,2120.48
4693,156227.57,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,07:56,3146,2265,0.636,1.95,42.80,37050,44.75,47.96909420,-103.62352697,2120.74
4694,156249.08,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,07:29,3145,2264,0.636,23.46,21.29,37050,44.75,47.96913389,-103.62359000,2124.80
4695,156262.49,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,07:37,3146,2265,0.636,36.87,7.88,37050,44.75,47.96915838,-103.62362908,2127.81
4696,156270.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:48,,,,44.75,44.33,37060,44.33,47.96917275,-103.62365200,2129.63
4697,156314.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:46,,,,44.33,44.46,37070,44.46,47.96925403,-103.62378069,2139.65
4698,156317.70,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.3,0.4,07:07,3143,2263,0.636,3.00,41.46,37070,44.46,47.96925952,-103.62378942,2140.27
4699,156321.02,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.4,06:14,3144,2264,0.636,6.32,38.15,37070,44.46,47.96926562,-103.62379911,2140.94
4700,156326.34,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,06:42,3146,2265,0.636,11.63,32.83,37070,44.46,47.96927544,-103.62381472,2142.02
4701,156327.20,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,06:47,3144,2264,0.636,12.50,31.96,37070,44.46,47.96927702,-103.62381722,2142.19
4702,156334.31,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.5,06:46,3143,2263,0.636,19.61,24.85,37070,44.46,47.96929011,-103.62383801,2143.54
4703,156336.01,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.4,07:33,3143,2263,0.636,21.31,23.15,37070,44.46,47.96929328,-103.62384304,2143.86
4704,156345.23,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,06:49,3146,2265,0.636,30.53,13.93,37070,44.46,47.96931023,-103.62386997,2145.57
4705,156348.99,Int Metal Loss Group,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,1.3,0.8,07:12,3083,2220,0.649,34.29,10.18,37070,44.46,47.96931718,-103.62388100,2146.27
4706,156350.16,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.5,06:37,3144,2264,0.636,35.46,9.00,37070,44.46,47.96931939,-103.62388451,2146.49
4707,156354.66,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.5,07:19,3144,2264,0.636,39.96,4.51,37070,44.46,47.96932767,-103.62389769,2147.33
4708,156359.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:34,,,,44.46,44.31,37080,44.31,47.96933603,-103.62391102,2148.17
4709,156360.53,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,04:02,3145,2264,0.636,1.37,42.94,37080,44.31,47.96933850,-103.62391497,2148.42
4710,156368.02,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:04,3146,2265,0.636,8.86,35.46,37080,44.31,47.96935233,-103.62393703,2149.81
4711,156375.43,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.5,02:40,3143,2263,0.636,16.26,28.05,37080,44.31,47.96936592,-103.62395872,2151.19
4712,156377.62,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,03:22,3145,2264,0.636,18.45,25.86,37080,44.31,47.96936996,-103.62396517,2151.60
4713,156387.19,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,03:23,3146,2265,0.636,28.03,16.28,37080,44.31,47.96938767,-103.62399335,2153.20
4714,156387.61,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.5,03:21,3143,2263,0.636,28.44,15.87,37080,44.31,47.96938844,-103.62399458,2153.26
4715,156403.47,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:31,,,,44.31,44.47,37090,44.47,47.96941815,-103.62404153,2154.97
4716,156419.20,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.5,08:05,3144,2264,0.636,15.72,28.74,37090,44.47,47.96944752,-103.62408832,2156.32
4717,156419.51,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:07,3146,2265,0.636,16.04,28.43,37090,44.47,47.96944812,-103.62408927,2156.34
4718,156442.03,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,07:03,3146,2265,0.636,38.55,5.91,37090,44.47,47.96949005,-103.62415647,2157.74
4719,156447.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:47,,,,44.47,44.54,37100,44.54,47.96950109,-103.62417420,2158.07
4720,156461.70,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,03:27,3146,2265,0.636,13.76,30.78,37100,44.54,47.96952675,-103.62421533,2158.83
4721,156473.09,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.3,03:27,3143,2263,0.636,25.15,19.40,37100,44.54,47.96954802,-103.62424918,2159.41
4722,156488.91,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,03:49,3146,2265,0.636,40.97,3.58,37100,44.54,47.96957774,-103.62429627,2160.24
4723,156489.12,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,03:44,3145,2264,0.636,41.18,3.36,37100,44.54,47.96957817,-103.62429695,2160.25
4724,156492.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:18,,,,44.54,44.54,37110,44.54,47.96958449,-103.62430692,2160.43
4725,156500.60,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.5,07:36,3144,2264,0.636,8.11,36.43,37110,44.54,47.96959971,-103.62433092,2160.76
4726,156508.09,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,07:43,3145,2264,0.636,15.61,28.93,37110,44.54,47.96961382,-103.62435312,2161.02
4727,156511.98,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,07:37,3145,2264,0.636,19.49,25.04,37110,44.54,47.96962117,-103.62436470,2161.15
4728,156533.92,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.5,07:39,3143,2263,0.636,41.43,3.11,37110,44.54,47.96966253,-103.62442987,2161.95
4729,156537.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:57,,,,44.54,43.81,37120,43.81,47.96966834,-103.62443907,2162.08
4730,156580.83,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:12,,,,43.81,44.46,37130,44.46,47.96975077,-103.62456916,2164.21
4731,156625.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:55,,,,44.46,44.55,37140,44.55,47.96983454,-103.62470074,2166.97
4732,156626.61,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,04:27,3146,2265,0.636,1.32,43.24,37140,44.55,47.96983708,-103.62470475,2167.06
4733,156627.58,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,04:06,3143,2263,0.636,2.29,42.26,37140,44.55,47.96983887,-103.62470757,2167.12
4734,156638.02,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,04:24,3145,2264,0.636,12.73,31.83,37140,44.55,47.96985853,-103.62473847,2167.81
4735,156640.09,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,04:08,3146,2265,0.636,14.80,29.75,37140,44.55,47.96986247,-103.62474468,2167.97
4736,156640.51,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:08,3146,2265,0.636,15.22,29.34,37140,44.55,47.96986324,-103.62474588,2168.00
4737,156643.05,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,03:42,3145,2264,0.636,17.76,26.80,37140,44.55,47.96986805,-103.62475343,2168.20
4738,156649.68,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,02:56,3146,2265,0.636,24.39,20.17,37140,44.55,47.96988049,-103.62477299,2168.72
4739,156655.68,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:32,3146,2265,0.636,30.39,14.16,37140,44.55,47.96989184,-103.62479082,2169.20
4740,156656.03,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,04:20,3145,2264,0.636,30.74,13.82,37140,44.55,47.96989243,-103.62479175,2169.22
4741,156661.90,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:13,3146,2265,0.636,36.60,7.95,37140,44.55,47.96990350,-103.62480916,2169.68
4742,156668.83,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,04:14,3146,2265,0.636,43.54,1.02,37140,44.55,47.96991656,-103.62482970,2170.21
4743,156669.02,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.4,0.4,03:26,3141,2261,0.637,43.73,0.83,37140,44.55,47.96991688,-103.62483021,2170.23
4744,156669.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:41,,,,44.55,43.46,37150,43.46,47.96991849,-103.62483275,2170.29
4745,156713.31,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:25,,,,43.46,44.04,37160,44.04,47.97000031,-103.62496168,2172.10
4746,156735.85,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:21,3146,2265,0.636,22.55,21.49,37160,44.04,47.97004267,-103.62502863,2172.88
4747,156757.34,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:20,,,,44.04,44.33,37170,44.33,47.97008316,-103.62509219,2173.92
4748,156760.88,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.3,07:43,3143,2263,0.636,3.54,40.79,37170,44.33,47.97008987,-103.62510272,2174.15
4749,156767.92,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,08:07,3145,2264,0.636,10.58,33.74,37170,44.33,47.97010314,-103.62512355,2174.62
4750,156768.30,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,07:49,3145,2264,0.636,10.96,33.37,37170,44.33,47.97010386,-103.62512467,2174.64
4751,156775.78,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.4,07:51,3144,2264,0.636,18.44,25.89,37170,44.33,47.97011794,-103.62514678,2175.13
4752,156776.90,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.5,07:25,3143,2263,0.636,19.56,24.77,37170,44.33,47.97012006,-103.62515011,2175.20
4753,156777.60,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.5,07:29,3144,2264,0.636,20.26,24.07,37170,44.33,47.97012139,-103.62515220,2175.24
4754,156784.85,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.2,0.4,07:35,3145,2264,0.636,27.51,16.82,37170,44.33,47.97013503,-103.62517361,2175.71
4755,156785.77,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.2,0.4,08:08,3145,2264,0.636,28.43,15.89,37170,44.33,47.97013682,-103.62517641,2175.75
4756,156786.24,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,07:16,3146,2265,0.636,28.91,15.42,37170,44.33,47.97013769,-103.62517776,2175.77
4757,156795.92,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.4,0.4,07:38,3142,2262,0.637,38.58,5.75,37170,44.33,47.97015601,-103.62520635,2176.20
4758,156796.03,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,07:37,3145,2264,0.636,38.69,5.64,37170,44.33,47.97015620,-103.62520665,2176.20
4759,156801.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:03,,,,44.33,8.89,37180,8.89,47.97016686,-103.62522328,2176.45
4760,156810.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:26,,,,8.89,41.38,37190,41.38,47.97018367,-103.62524965,2176.77
4761,156833.10,Bend,22° 47D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:46,,,,22.54,18.84,37190,41.38,47.97022410,-103.62531899,2177.45
4762,156851.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:26,,,,41.38,44.52,37200,44.52,47.97024403,-103.62538987,2177.45
4763,156856.83,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.3,0.4,08:43,3143,2263,0.636,4.89,39.64,37200,44.52,47.97024897,-103.62540846,2177.45
4764,156864.26,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,07:48,3146,2265,0.636,12.32,32.21,37200,44.52,47.97025636,-103.62543674,2177.49
4765,156864.71,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.4,08:11,3143,2263,0.636,12.77,31.76,37200,44.52,47.97025679,-103.62543838,2177.49
4766,156874.75,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,08:30,3144,2264,0.636,22.82,21.71,37200,44.52,47.97026669,-103.62547676,2177.59
4767,156880.67,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,08:33,3145,2264,0.636,28.73,15.79,37200,44.52,47.97027252,-103.62549938,2177.65
4768,156883.23,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.4,0.4,08:54,3141,2261,0.637,31.29,13.23,37200,44.52,47.97027504,-103.62550914,2177.68
4769,156886.40,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:57,3146,2265,0.636,34.46,10.07,37200,44.52,47.97027818,-103.62552130,2177.71
4770,156892.50,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.5,08:58,3143,2263,0.636,40.56,3.96,37200,44.52,47.97028417,-103.62554458,2177.79
4771,156896.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:19,,,,44.52,44.28,37210,44.28,47.97028807,-103.62555982,2177.89
4772,156940.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:14,,,,44.28,44.38,37220,44.38,47.97033163,-103.62572849,2179.47
4773,156985.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:29,,,,44.38,44.72,37230,44.72,47.97037545,-103.62589771,2181.79
4774,157029.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:48,,,,44.72,44.68,37240,44.68,47.97041992,-103.62606748,2183.60
4775,157074.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:23,,,,44.68,44.84,37250,44.84,47.97046437,-103.62623756,2185.00
4776,157119.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:51,,,,44.84,39.43,37260,39.43,47.97050920,-103.62640838,2185.83
4777,157158.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:10,,,,39.43,44.57,37270,44.57,47.97054912,-103.62655813,2186.46
4778,157203.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:04,,,,44.57,44.53,37280,44.53,47.97059455,-103.62672712,2186.86
4779,157247.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:42,,,,44.53,44.51,37290,44.51,47.97063954,-103.62689629,2187.23
4780,157292.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:18,,,,44.51,44.21,37300,44.21,47.97068464,-103.62706533,2188.81
4781,157336.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:13,,,,44.21,44.22,37310,44.22,47.97072970,-103.62723272,2190.26
4782,157352.90,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,04:24,3145,2264,0.636,16.28,27.94,37310,44.22,47.97074592,-103.62729482,2190.41
4783,157380.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:12,,,,44.22,40.39,37320,40.39,47.97077344,-103.62740146,2190.56
4784,157421.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:33,,,,40.39,44.49,37330,44.49,47.97081214,-103.62755572,2192.94
4785,157447.47,Bend,13° 83D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,09:00,,,,26.24,18.25,37330,44.49,47.97083566,-103.62765676,2195.23
4786,157465.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:31,,,,44.49,44.26,37340,44.26,47.97084224,-103.62773027,2196.79
4787,157509.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:08,,,,44.26,42.10,37350,42.10,47.97085639,-103.62790974,2199.13
4788,157552.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:30,,,,42.10,38.70,37360,38.70,47.97086850,-103.62808064,2201.09
4789,157590.78,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:30,,,,38.70,44.48,37370,44.48,47.97087933,-103.62823784,2202.85
4790,157635.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:31,,,,44.48,44.45,37380,44.45,47.97089043,-103.62841880,2204.17
4791,157679.71,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:43,,,,44.45,44.57,37390,44.57,47.97090095,-103.62859963,2204.85
4792,157724.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:02,,,,44.57,38.56,37400,38.56,47.97090757,-103.62878146,2206.00
4793,157762.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:20,,,,38.56,44.51,37410,44.51,47.97090935,-103.62893886,2206.85
4794,157807.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:57,,,,44.51,44.52,37420,44.52,47.97091056,-103.62912067,2208.53
4795,157851.87,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:51,,,,44.52,44.73,37430,44.73,47.97091110,-103.62930261,2209.09
4796,157896.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:23,,,,44.73,44.43,37440,44.43,47.97091120,-103.62948529,2208.20
4797,157941.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:35,,,,44.43,39.17,37450,39.17,47.97091186,-103.62966671,2208.10
4798,157980.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:09,,,,39.17,44.75,37460,44.75,47.97091242,-103.62982676,2208.84
4799,158024.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:25,,,,44.75,44.47,37470,44.47,47.97091331,-103.63000971,2209.74
4800,158069.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:32,,,,44.47,44.40,37480,44.40,47.97091439,-103.63019138,2210.43
4801,158113.82,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:30,,,,44.40,44.04,37490,44.04,47.97091562,-103.63037271,2211.29
4802,158157.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:10,,,,44.04,44.66,37500,44.66,47.97091685,-103.63055250,2212.84
4803,158202.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:46,,,,44.66,44.59,37510,44.59,47.97091758,-103.63073487,2214.10
4804,158247.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:50,,,,44.59,44.32,37520,44.32,47.97091769,-103.63091722,2213.65
4805,158247.71,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,08:12,3145,2264,0.636,0.61,43.72,37520,44.32,47.97091769,-103.63091964,2213.63
4806,158250.80,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,07:35,3146,2265,0.636,3.69,40.63,37520,44.32,47.97091768,-103.63093235,2213.56
4807,158253.77,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.4,07:58,3144,2264,0.636,6.67,37.66,37520,44.32,47.97091766,-103.63094448,2213.50
4808,158255.22,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.4,08:22,3144,2264,0.636,8.11,36.21,37520,44.32,47.97091765,-103.63095039,2213.47
4809,158259.37,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,07:33,3146,2265,0.636,12.27,32.05,37520,44.32,47.97091763,-103.63096735,2213.39
4810,158267.11,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,08:19,3145,2264,0.636,20.01,24.32,37520,44.32,47.97091757,-103.63099886,2213.23
4811,158270.77,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.5,08:41,3144,2264,0.636,23.67,20.66,37520,44.32,47.97091755,-103.63101383,2213.15
4812,158285.69,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,08:25,3145,2264,0.636,38.58,5.74,37520,44.32,47.97091746,-103.63107473,2212.86
4813,158287.51,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:14,3146,2265,0.636,40.41,3.92,37520,44.32,47.97091745,-103.63108224,2212.84
4814,158289.48,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:02,3146,2265,0.636,42.37,1.95,37520,44.32,47.97091744,-103.63109020,2212.81
4815,158291.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:43,,,,44.32,44.10,37530,44.10,47.97091744,-103.63109827,2212.78
4816,158335.53,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:47,,,,44.10,44.54,37540,44.54,47.97091774,-103.63127842,2212.50
4817,158380.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:43,,,,44.54,44.20,37550,44.20,47.97091842,-103.63146026,2213.15
4818,158424.27,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:57,,,,44.20,44.66,37560,44.66,47.97091935,-103.63164104,2213.94
4819,158468.94,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:24,,,,44.66,44.47,37570,44.47,47.97092063,-103.63182339,2213.97
4820,158513.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:48,,,,44.47,44.35,37580,44.35,47.97092215,-103.63200515,2213.98
4821,158557.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:09,,,,44.35,44.49,37590,44.49,47.97092357,-103.63218637,2214.33
4822,158564.21,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,04:05,3145,2264,0.636,6.44,38.05,37590,44.49,47.97092371,-103.63221267,2214.34
4823,158602.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:16,,,,44.49,44.40,37600,44.40,47.97092510,-103.63236805,2215.12
4824,158604.69,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:07,3146,2265,0.636,2.44,41.96,37600,44.40,47.97092522,-103.63237807,2215.21
4825,158609.62,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:39,3146,2265,0.636,7.36,37.04,37600,44.40,47.97092542,-103.63239823,2215.45
4826,158612.99,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:26,3146,2265,0.636,10.74,33.66,37600,44.40,47.97092556,-103.63241201,2215.62
4827,158630.67,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:42,3146,2265,0.636,28.42,15.98,37600,44.40,47.97092626,-103.63248412,2216.54
4828,158637.56,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:48,3146,2265,0.636,35.31,9.09,37600,44.40,47.97092653,-103.63251228,2216.90
4829,158646.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:43,,,,44.40,44.52,37610,44.52,47.97092682,-103.63254931,2217.39
4830,158691.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:26,,,,44.52,44.40,37620,44.40,47.97092812,-103.63273115,2219.57
4831,158693.78,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.4,08:46,3144,2264,0.636,2.61,41.80,37620,44.40,47.97092819,-103.63274180,2219.70
4832,158698.22,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:45,3146,2265,0.636,7.05,37.36,37620,44.40,47.97092831,-103.63275983,2219.92
4833,158705.99,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:38,3146,2265,0.636,14.82,29.59,37620,44.40,47.97092852,-103.63279158,2220.31
4834,158724.72,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:48,3146,2265,0.636,33.55,10.85,37620,44.40,47.97092885,-103.63286809,2221.15
4835,158735.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:27,,,,44.40,44.66,37630,44.66,47.97092895,-103.63291238,2221.58
4836,158743.64,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,03:05,3145,2264,0.636,8.06,36.59,37630,44.66,47.97092895,-103.63294523,2221.79
4837,158780.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:26,,,,44.66,44.25,37640,44.25,47.97092894,-103.63309478,2222.20
4838,158786.16,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.7,08:56,3140,2261,0.637,5.93,38.32,37640,44.25,47.97092891,-103.63311903,2222.16
4839,158796.98,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.4,0.4,08:32,3136,2258,0.638,16.75,27.50,37640,44.25,47.97092883,-103.63316324,2222.08
4840,158799.30,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.4,08:22,3143,2263,0.636,19.07,25.18,37640,44.25,47.97092879,-103.63317267,2222.04
4841,158810.86,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.3,0.4,08:13,3143,2263,0.636,30.63,13.62,37640,44.25,47.97092862,-103.63321989,2221.87
4842,158817.82,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,09:14,3145,2264,0.636,37.59,6.66,37640,44.25,47.97092851,-103.63324839,2221.77
4843,158824.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:51,,,,44.25,44.43,37650,44.43,47.97092841,-103.63327562,2221.67
4844,158838.93,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.4,05:35,3145,2265,0.636,14.45,29.98,37650,44.43,47.97092817,-103.63333470,2221.47
4845,158840.22,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.7,04:08,3140,2261,0.637,15.74,28.69,37650,44.43,47.97092815,-103.63333995,2221.45
4846,158850.83,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.4,04:10,3145,2265,0.636,26.35,18.08,37650,44.43,47.97092796,-103.63338320,2221.31
4847,158867.86,Int Metal Loss Group,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,1.3,0.6,05:32,3088,2223,0.648,43.38,1.05,37650,44.43,47.97092769,-103.63345283,2221.06
4848,158868.24,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,04:48,3146,2265,0.636,43.77,0.67,37650,44.43,47.97092769,-103.63345440,2221.05
4849,158868.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:41,,,,44.43,44.25,37660,44.25,47.97092768,-103.63345716,2221.04
4850,158869.26,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.5,08:10,3144,2264,0.636,0.35,43.90,37660,44.25,47.97092767,-103.63345862,2221.03
4851,158873.16,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.5,0.7,07:28,3138,2260,0.637,4.25,40.00,37660,44.25,47.97092762,-103.63347449,2220.97
4852,158874.72,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.7,08:00,3140,2261,0.637,5.81,38.44,37660,44.25,47.97092760,-103.63348089,2220.95
4853,158875.62,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:17,3146,2265,0.636,6.71,37.55,37660,44.25,47.97092758,-103.63348447,2220.93
4854,158876.98,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,07:41,3146,2265,0.636,8.07,36.18,37660,44.25,47.97092756,-103.63349013,2220.91
4855,158877.56,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.4,07:44,3143,2263,0.636,8.65,35.60,37660,44.25,47.97092756,-103.63349244,2220.90
4856,158878.98,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,07:59,3145,2264,0.636,10.07,34.19,37660,44.25,47.97092754,-103.63349821,2220.88
4857,158881.08,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,07:53,3145,2264,0.636,12.17,32.08,37660,44.25,47.97092751,-103.63350687,2220.85
4858,158881.59,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,07:41,3145,2264,0.636,12.68,31.58,37660,44.25,47.97092750,-103.63350889,2220.84
4859,158886.25,Int Metal Loss Group,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,1.4,0.4,07:39,3067,2208,0.652,17.34,26.91,37660,44.25,47.97092743,-103.63352792,2220.76
4860,158888.31,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.4,07:40,3144,2264,0.636,19.40,24.85,37660,44.25,47.97092741,-103.63353634,2220.73
4861,158893.48,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.3,08:20,3145,2264,0.636,24.57,19.69,37660,44.25,47.97092733,-103.63355746,2220.65
4862,158899.34,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.4,08:25,3143,2263,0.636,30.43,13.82,37660,44.25,47.97092722,-103.63358143,2220.60
4863,158904.88,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.4,07:41,3144,2264,0.636,35.97,8.28,37660,44.25,47.97092711,-103.63360395,2220.55
4864,158906.31,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.4,08:08,3143,2263,0.636,37.40,6.86,37660,44.25,47.97092708,-103.63360980,2220.53
4865,158910.64,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.4,07:40,3144,2264,0.636,41.73,2.53,37660,44.25,47.97092699,-103.63362752,2220.49
4866,158913.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:08,,,,44.25,44.42,37670,44.42,47.97092694,-103.63363786,2220.47
4867,158922.29,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,04:51,3145,2264,0.636,9.13,35.29,37670,44.42,47.97092675,-103.63367511,2220.41
4868,158922.84,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:44,3146,2265,0.636,9.68,34.74,37670,44.42,47.97092674,-103.63367739,2220.41
4869,158930.88,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,05:03,3145,2264,0.636,17.72,26.70,37670,44.42,47.97092654,-103.63371021,2220.41
4870,158939.09,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.4,05:11,3145,2265,0.636,25.93,18.49,37670,44.42,47.97092635,-103.63374373,2220.42
4871,158957.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:17,,,,44.42,44.48,37680,44.48,47.97092594,-103.63381938,2220.65
4872,158975.45,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:17,3146,2265,0.636,17.88,26.60,37680,44.48,47.97092559,-103.63389240,2221.02
4873,158979.76,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,08:29,3145,2264,0.636,22.18,22.30,37680,44.48,47.97092551,-103.63390993,2221.11
4874,158989.35,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,08:43,3145,2264,0.636,31.78,12.70,37680,44.48,47.97092533,-103.63394927,2221.25
4875,158997.92,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,08:32,3145,2264,0.636,40.34,4.13,37680,44.48,47.97092519,-103.63398429,2221.29
4876,159002.06,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:14,,,,44.48,44.11,37690,44.11,47.97092513,-103.63400116,2221.28
4877,159046.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:50,,,,44.11,44.38,37700,44.38,47.97092503,-103.63418132,2220.29
4878,159060.72,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:52,3146,2265,0.636,14.55,29.82,37700,44.38,47.97092467,-103.63424077,2220.03
4879,159062.15,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.3,08:52,3145,2264,0.636,15.98,28.39,37700,44.38,47.97092463,-103.63424661,2220.00
4880,159066.49,AGM 340,Lease Rd crossing,0.219,ERW,X52,"1,440",,,,,,,,,20.33,24.05,37700,44.38,47.97092450,-103.63426439,2219.93
4881,159071.02,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.5,08:58,3143,2263,0.636,24.85,19.52,37700,44.38,47.97092434,-103.63428281,2219.82
4882,159079.45,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.7,09:17,3140,2261,0.637,33.28,11.09,37700,44.38,47.97092397,-103.63431743,2219.63
