Item Number,Odometer Distance (ft.),Feature,Comments,Wall Thickness (in.),Pipe Type,Pipe Grade,MOP (psi),Depth (%),Depth (in.),LENGTH (in.),WIDTH (in.),ORIENTATION (o'clock),Burst Pressure (MB31G - psi),Safe Burst (MB31G - psi),ERF_MB31G,Distance to U/S Weld (ft.),Distance to D/S Weld (ft.),Joint Number,Joint Length (ft.),Latitiude (°),Longitude (°),Elevation (ft.)
4883,159089.85,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.7,09:11,3140,2261,0.637,43.68,0.70,37700,44.38,47.97092350,-103.63435975,2219.40
4884,159090.54,Girth Weld,,0.322,ERW,X52,"1,440",,,,,10:44,,,,44.38,43.68,37710,43.68,47.97092346,-103.63436257,2219.38
4885,159134.23,Girth Weld,,0.322,ERW,X52,"1,440",,,,,06:08,,,,43.68,45.02,37720,45.02,47.97092208,-103.63454082,2217.33
4886,159179.24,Girth Weld,,0.322,ERW,X52,"1,440",,,,,09:29,,,,45.02,45.00,37730,45.00,47.97092254,-103.63472450,2219.17
4887,159224.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:58,,,,45.00,24.89,37740,24.89,47.97092457,-103.63490830,2220.94
4888,159249.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:32,,,,24.89,44.48,37750,44.48,47.97092515,-103.63500971,2220.24
4889,159263.38,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.4,08:48,3145,2265,0.636,14.24,30.23,37750,44.48,47.97092481,-103.63506798,2219.67
4890,159270.20,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.5,09:27,3143,2263,0.636,21.07,23.41,37750,44.48,47.97092463,-103.63509577,2219.42
4891,159274.51,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.4,0.4,09:18,3142,2262,0.637,25.38,19.10,37750,44.48,47.97092448,-103.63511329,2219.29
4892,159285.02,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.4,0.5,08:50,3139,2260,0.637,35.89,8.59,37750,44.48,47.97092412,-103.63515624,2218.97
4893,159293.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:36,,,,44.48,44.50,37760,44.50,47.97092383,-103.63519137,2218.71
4894,159338.10,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:22,,,,44.50,44.09,37770,44.09,47.97092287,-103.63537322,2217.39
4895,159382.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:27,,,,44.09,44.49,37780,44.49,47.97092303,-103.63555325,2216.06
4896,159426.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:10,,,,44.49,44.46,37790,44.46,47.97092358,-103.63573510,2216.18
4897,159471.14,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:27,,,,44.46,44.41,37800,44.41,47.97092292,-103.63591645,2217.66
4898,159515.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:56,,,,44.41,44.52,37810,44.52,47.97092215,-103.63609781,2219.96
4899,159560.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:07,,,,44.52,44.47,37820,44.47,47.97092195,-103.63627951,2221.73
4900,159604.54,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:41,,,,44.47,44.59,37830,44.59,47.97092178,-103.63646100,2223.65
4901,159649.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:37,,,,44.59,44.62,37840,44.62,47.97092173,-103.63664311,2225.44
4902,159693.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:02,,,,44.62,44.48,37850,44.48,47.97092193,-103.63682529,2226.93
4903,159738.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:43,,,,44.48,44.02,37860,44.02,47.97092173,-103.63700700,2228.58
4904,159782.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:22,,,,44.02,44.44,37870,44.44,47.97092101,-103.63718677,2230.41
4905,159826.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:33,,,,44.44,44.50,37880,44.50,47.97092142,-103.63736797,2232.01
4906,159871.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:57,,,,44.50,44.38,37890,44.38,47.97092096,-103.63754984,2233.42
4907,159915.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:14,,,,44.38,44.50,37900,44.50,47.97092099,-103.63773084,2235.25
4908,159960.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:12,,,,44.50,44.45,37910,44.45,47.97092035,-103.63791265,2236.82
4909,160004.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:44,,,,44.45,44.51,37920,44.51,47.97092037,-103.63809410,2237.92
4910,160049.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:28,,,,44.51,44.41,37930,44.41,47.97092050,-103.63827597,2238.93
4911,160093.43,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:23,,,,44.41,44.50,37940,44.50,47.97092021,-103.63845750,2240.27
4912,160137.93,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:43,,,,44.50,44.44,37950,44.44,47.97091952,-103.63863920,2241.94
4913,160182.37,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:08,,,,44.44,44.19,37960,44.19,47.97091917,-103.63882036,2243.76
4914,160226.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:18,,,,44.19,44.49,37970,44.49,47.97091890,-103.63900086,2245.72
4915,160271.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:21,,,,44.49,44.45,37980,44.45,47.97091846,-103.63918235,2248.14
4916,160315.49,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:06,,,,44.45,44.55,37990,44.55,47.97091781,-103.63936372,2250.74
4917,160360.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:41,,,,44.55,44.03,38000,44.03,47.97091742,-103.63954524,2253.99
4918,160404.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:31,,,,44.03,44.54,38010,44.54,47.97091680,-103.63972433,2257.69
4919,160448.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:39,,,,44.54,44.37,38020,44.37,47.97091634,-103.63990584,2261.22
4920,160492.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:17,,,,44.37,44.43,38030,44.43,47.97091516,-103.64008654,2265.04
4921,160537.42,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:36,,,,44.43,44.34,38040,44.34,47.97091417,-103.64026727,2268.78
4922,160581.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:52,,,,44.34,44.10,38050,44.10,47.97090492,-103.64044769,2271.17
4923,160591.91,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:07,3146,2265,0.636,10.15,33.95,38050,44.10,47.97090257,-103.64048888,2271.54
4924,160625.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:08,,,,44.10,44.18,38060,44.18,47.97089376,-103.64062693,2272.58
4925,160670.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:17,,,,44.18,44.53,38070,44.53,47.97088169,-103.64080656,2273.56
4926,160714.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:50,,,,44.53,44.28,38080,44.28,47.97086984,-103.64098745,2275.16
4927,160758.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:41,,,,44.28,44.44,38090,44.44,47.97085860,-103.64116724,2277.71
4928,160803.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:02,,,,44.44,44.57,38100,44.57,47.97084749,-103.64134776,2280.49
4929,160847.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:32,,,,44.57,44.55,38110,44.55,47.97083652,-103.64152884,2282.74
4930,160892.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:23,,,,44.55,44.45,38120,44.45,47.97082625,-103.64170993,2285.27
4931,160936.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:55,,,,44.45,44.34,38130,44.34,47.97081489,-103.64189059,2287.35
4932,160981.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:28,,,,44.34,44.36,38140,44.36,47.97080847,-103.64207134,2288.67
4933,161025.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:36,,,,44.36,44.63,38150,44.63,47.97080653,-103.64225229,2289.99
4934,161070.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:02,,,,44.63,44.52,38160,44.52,47.97080757,-103.64243462,2291.82
4935,161114.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:24,,,,44.52,44.48,38170,44.48,47.97080839,-103.64261639,2292.69
4936,161124.30,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.4,08:20,3143,2263,0.636,9.60,34.89,38170,44.48,47.97080853,-103.64265566,2292.70
4937,161132.23,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:03,3146,2265,0.636,17.53,26.95,38170,44.48,47.97080864,-103.64268809,2292.71
4938,161132.78,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:03,3146,2265,0.636,18.08,26.40,38170,44.48,47.97080865,-103.64269024,2292.71
4939,161150.25,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,07:47,3146,2265,0.636,35.55,8.93,38170,44.48,47.97080873,-103.64276178,2292.62
4940,161156.13,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,08:27,3145,2264,0.636,41.43,3.05,38170,44.48,47.97080871,-103.64278584,2292.57
4941,161159.19,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:11,,,,44.48,44.74,38180,44.74,47.97080870,-103.64279837,2292.54
4942,161179.24,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,03:42,3146,2265,0.636,20.06,24.68,38180,44.74,47.97080844,-103.64288024,2292.29
4943,161179.53,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:02,3146,2265,0.636,20.34,24.39,38180,44.74,47.97080844,-103.64288146,2292.28
4944,161189.25,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,03:57,3143,2263,0.636,30.07,14.67,38180,44.74,47.97080831,-103.64292119,2292.16
4945,161189.38,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,03:59,3146,2265,0.636,30.19,14.55,38180,44.74,47.97080831,-103.64292167,2292.16
4946,161203.92,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:25,,,,44.74,44.43,38190,44.43,47.97080843,-103.64298104,2292.02
4947,161248.35,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:20,,,,44.43,44.32,38200,44.32,47.97080920,-103.64316269,2291.61
4948,161292.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:21,,,,44.32,44.64,38210,44.64,47.97080987,-103.64334386,2291.59
4949,161337.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:21,,,,44.64,44.49,38220,44.49,47.97081080,-103.64352612,2291.66
4950,161381.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:22,,,,44.49,43.95,38230,43.95,47.97081126,-103.64370800,2291.69
4951,161425.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:29,,,,43.95,44.52,38240,44.52,47.97081137,-103.64388747,2291.91
4952,161470.27,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:05,,,,44.52,44.58,38250,44.58,47.97081148,-103.64406940,2291.71
4953,161478.10,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:34,3146,2265,0.636,7.83,36.75,38250,44.58,47.97081154,-103.64410144,2291.71
4954,161478.23,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,08:00,3145,2264,0.636,7.96,36.62,38250,44.58,47.97081154,-103.64410192,2291.71
4955,161479.81,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,08:29,3145,2264,0.636,9.54,35.05,38250,44.58,47.97081154,-103.64410832,2291.72
4956,161485.61,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:35,3146,2265,0.636,15.34,29.24,38250,44.58,47.97081156,-103.64413202,2291.73
4957,161486.84,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:11,3146,2265,0.636,16.57,28.02,38250,44.58,47.97081156,-103.64413710,2291.74
4958,161493.92,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:08,3146,2265,0.636,23.65,20.93,38250,44.58,47.97081159,-103.64416597,2291.76
4959,161494.21,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,07:51,3146,2265,0.636,23.94,20.65,38250,44.58,47.97081159,-103.64416712,2291.76
4960,161497.22,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,07:23,3145,2264,0.636,26.95,17.64,38250,44.58,47.97081160,-103.64417953,2291.77
4961,161507.32,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:10,3146,2265,0.636,37.05,7.54,38250,44.58,47.97081163,-103.64422076,2291.80
4962,161507.61,Int Metal Loss Group,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.8,0.5,08:47,3114,2242,0.642,37.33,7.25,38250,44.58,47.97081163,-103.64422183,2291.80
4963,161511.95,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:01,3146,2265,0.636,41.67,2.91,38250,44.58,47.97081163,-103.64423956,2291.83
4964,161513.94,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,09:12,3145,2264,0.636,43.67,0.92,38250,44.58,47.97081163,-103.64424775,2291.84
4965,161514.86,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:32,,,,44.58,44.36,38260,44.36,47.97081163,-103.64425156,2291.85
4966,161518.07,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,05:49,3145,2264,0.636,3.22,41.14,38260,44.36,47.97081163,-103.64426460,2291.87
4967,161522.74,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.5,0.5,06:10,3138,2260,0.637,7.88,36.47,38260,44.36,47.97081163,-103.64428368,2291.90
4968,161528.80,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.5,0.4,06:01,3133,2256,0.638,13.94,30.42,38260,44.36,47.97081163,-103.64430845,2291.95
4969,161531.90,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,06:07,3146,2265,0.636,17.04,27.32,38260,44.36,47.97081163,-103.64432118,2291.97
4970,161533.88,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.5,05:40,3144,2264,0.636,19.02,25.34,38260,44.36,47.97081163,-103.64432917,2291.98
4971,161534.52,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.7,05:03,3140,2261,0.637,19.66,24.70,38260,44.36,47.97081163,-103.64433183,2291.99
4972,161535.38,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.5,05:25,3144,2264,0.636,20.52,23.84,38260,44.36,47.97081163,-103.64433528,2291.99
4973,161538.01,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.5,06:06,3144,2264,0.636,23.16,21.20,38260,44.36,47.97081166,-103.64434617,2292.02
4974,161539.79,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:40,3146,2265,0.636,24.93,19.43,38260,44.36,47.97081167,-103.64435341,2292.03
4975,161539.90,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.4,0.5,05:20,3141,2261,0.637,25.04,19.31,38260,44.36,47.97081167,-103.64435385,2292.04
4976,161542.07,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.3,0.4,06:07,3143,2263,0.636,27.22,17.14,38260,44.36,47.97081169,-103.64436274,2292.06
4977,161548.51,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,05:15,3146,2265,0.636,33.65,10.71,38260,44.36,47.97081175,-103.64438912,2292.12
4978,161548.72,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.4,05:14,3144,2264,0.636,33.87,10.49,38260,44.36,47.97081175,-103.64438990,2292.12
4979,161551.08,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,06:07,3146,2265,0.636,36.23,8.13,38260,44.36,47.97081177,-103.64439960,2292.14
4980,161559.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:44,,,,44.36,44.48,38270,44.48,47.97081184,-103.64443291,2292.22
4981,161561.29,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.4,0.4,08:13,3140,2261,0.637,2.08,42.41,38270,44.48,47.97081185,-103.64444132,2292.23
4982,161565.07,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.2,0.4,07:26,3145,2264,0.636,5.86,38.63,38270,44.48,47.97081188,-103.64445685,2292.27
4983,161568.99,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:15,3146,2265,0.636,9.78,34.71,38270,44.48,47.97081188,-103.64447289,2292.31
4984,161569.43,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,08:28,3143,2263,0.636,10.22,34.26,38270,44.48,47.97081188,-103.64447468,2292.31
4985,161577.54,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,07:55,3145,2264,0.636,18.33,26.15,38270,44.48,47.97081189,-103.64450775,2292.39
4986,161578.52,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,08:27,3145,2264,0.636,19.31,25.17,38270,44.48,47.97081189,-103.64451180,2292.40
4987,161579.82,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,07:27,3143,2263,0.636,20.60,23.88,38270,44.48,47.97081189,-103.64451714,2292.42
4988,161587.24,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,07:12,3146,2265,0.636,28.03,16.46,38270,44.48,47.97081195,-103.64454741,2292.53
4989,161588.37,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.3,08:06,3143,2263,0.636,29.15,15.33,38270,44.48,47.97081196,-103.64455199,2292.55
4990,161588.77,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.2,0.4,07:27,3145,2264,0.636,29.56,14.93,38270,44.48,47.97081197,-103.64455376,2292.56
4991,161589.80,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.4,07:56,3144,2264,0.636,30.59,13.90,38270,44.48,47.97081198,-103.64455785,2292.58
4992,161595.97,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.3,07:23,3143,2263,0.636,36.75,7.73,38270,44.48,47.97081204,-103.64458316,2292.68
4993,161597.04,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.4,0.4,08:06,3138,2259,0.637,37.83,6.66,38270,44.48,47.97081206,-103.64458753,2292.70
4994,161597.35,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.4,07:57,3145,2265,0.636,38.13,6.35,38270,44.48,47.97081206,-103.64458868,2292.71
4995,161600.19,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,07:32,3146,2265,0.636,40.97,3.51,38270,44.48,47.97081209,-103.64460027,2292.76
4996,161603.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:46,,,,44.48,44.47,38280,44.47,47.97081213,-103.64461462,2292.82
4997,161606.03,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.4,0.4,04:58,3139,2260,0.637,2.33,42.14,38280,44.47,47.97081215,-103.64462408,2292.86
4998,161618.87,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.4,04:19,3145,2265,0.636,15.18,29.30,38280,44.47,47.97081240,-103.64467659,2293.11
4999,161620.26,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,05:03,3143,2263,0.636,16.56,27.91,38280,44.47,47.97081244,-103.64468228,2293.14
5000,161621.11,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.4,0.4,04:57,3142,2262,0.637,17.41,27.06,38280,44.47,47.97081247,-103.64468569,2293.16
5001,161622.47,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.4,04:13,3145,2265,0.636,18.77,25.70,38280,44.47,47.97081251,-103.64469132,2293.19
5002,161626.88,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,05:23,3145,2264,0.636,23.18,21.29,38280,44.47,47.97081265,-103.64470930,2293.29
5003,161629.12,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,04:02,3145,2264,0.636,25.43,19.04,38280,44.47,47.97081272,-103.64471847,2293.34
5004,161634.19,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,05:13,3145,2264,0.636,30.49,13.98,38280,44.47,47.97081292,-103.64473924,2293.47
5005,161635.55,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.4,0.4,04:53,3140,2261,0.637,31.85,12.62,38280,44.47,47.97081298,-103.64474471,2293.50
5006,161635.78,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,04:59,3146,2265,0.636,32.09,12.39,38280,44.47,47.97081299,-103.64474569,2293.51
5007,161636.62,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.4,04:03,3145,2265,0.636,32.92,11.55,38280,44.47,47.97081303,-103.64474908,2293.53
5008,161645.78,Int Metal Loss Group,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,1.3,0.7,04:51,3070,2210,0.651,42.09,2.38,38280,44.47,47.97081342,-103.64478657,2293.77
5009,161648.17,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:29,,,,44.47,44.57,38290,44.57,47.97081352,-103.64479621,2293.83
5010,161652.47,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.3,08:56,3144,2264,0.636,4.30,40.27,38290,44.57,47.97081364,-103.64481379,2293.86
5011,161654.36,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.4,08:43,3145,2265,0.636,6.20,38.38,38290,44.57,47.97081370,-103.64482151,2293.87
5012,161666.09,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,08:52,3145,2264,0.636,17.93,26.65,38290,44.57,47.97081393,-103.64486950,2293.87
5013,161673.57,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,09:00,3145,2264,0.636,25.40,19.18,38290,44.57,47.97081400,-103.64490007,2293.81
5014,161678.26,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.4,08:38,3143,2263,0.636,30.09,14.49,38290,44.57,47.97081405,-103.64491925,2293.77
5015,161685.11,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,09:19,3146,2265,0.636,36.94,7.64,38290,44.57,47.97081412,-103.64494720,2293.72
5016,161689.63,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.4,08:50,3143,2263,0.636,41.47,3.11,38290,44.57,47.97081414,-103.64496563,2293.68
5017,161692.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:22,,,,44.57,44.29,38300,44.29,47.97081413,-103.64497838,2293.65
5018,161700.50,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,03:42,3145,2264,0.636,7.76,36.52,38300,44.29,47.97081408,-103.64501008,2293.58
5019,161700.77,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,03:53,3145,2264,0.636,8.03,36.26,38300,44.29,47.97081408,-103.64501120,2293.58
5020,161708.68,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,03:34,3145,2264,0.636,15.94,28.35,38300,44.29,47.97081403,-103.64504353,2293.51
5021,161709.33,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.4,0.4,04:14,3138,2259,0.637,16.59,27.69,38300,44.29,47.97081403,-103.64504626,2293.50
5022,161709.54,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.4,0.5,04:17,3142,2262,0.637,16.79,27.49,38300,44.29,47.97081403,-103.64504701,2293.50
5023,161710.03,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,04:49,3146,2265,0.636,17.28,27.00,38300,44.29,47.97081403,-103.64504908,2293.50
5024,161712.12,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.3,03:52,3145,2265,0.636,19.38,24.91,38300,44.29,47.97081401,-103.64505767,2293.48
5025,161712.85,Close Metal Object,,0.219,ERW,X52,"1,440",,,1.9,3.0,00:32,,,,20.11,24.18,38300,44.29,47.97081401,-103.64506063,2293.47
5026,161716.97,Int Metal Loss Group,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,1.1,0.5,04:16,3102,2233,0.645,24.23,20.05,38300,44.29,47.97081399,-103.64507744,2293.44
5027,161719.28,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,03:59,3145,2264,0.636,26.54,17.75,38300,44.29,47.97081397,-103.64508681,2293.42
5028,161725.55,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",15,0.033,0.2,0.4,04:34,3144,2264,0.636,32.81,11.47,38300,44.29,47.97081403,-103.64511249,2293.32
5029,161727.38,Close Metal Object,,0.219,ERW,X52,"1,440",,,2.0,2.7,09:57,,,,34.64,9.65,38300,44.29,47.97081406,-103.64511993,2293.29
5030,161727.92,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,03:34,3146,2265,0.636,35.17,9.11,38300,44.29,47.97081407,-103.64512210,2293.28
5031,161732.57,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.5,04:31,3143,2263,0.636,39.83,4.46,38300,44.29,47.97081415,-103.64514108,2293.20
5032,161736.61,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:04,3146,2265,0.636,43.87,0.41,38300,44.29,47.97081422,-103.64515755,2293.12
5033,161737.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:46,,,,44.29,44.66,38310,44.66,47.97081423,-103.64515937,2293.12
5034,161742.26,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:49,3146,2265,0.636,5.23,39.43,38310,44.66,47.97081432,-103.64518068,2293.02
5035,161749.78,Int Metal Loss Group,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,1.3,0.7,08:41,3083,2220,0.649,12.76,31.91,38310,44.66,47.97081442,-103.64521142,2292.90
5036,161764.84,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,08:43,3145,2264,0.636,27.82,16.84,38310,44.66,47.97081430,-103.64527293,2292.80
5037,161781.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:59,,,,44.66,44.33,38320,44.33,47.97081385,-103.64534173,2292.83
5038,161800.69,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,05:03,3144,2264,0.636,19.00,25.33,38320,44.33,47.97081353,-103.64541936,2292.71
5039,161826.01,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:17,,,,44.33,44.44,38330,44.44,47.97081354,-103.64552282,2292.59
5040,161841.96,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.4,08:42,3144,2264,0.636,15.95,28.49,38330,44.44,47.97081368,-103.64558810,2292.41
5041,161870.45,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:00,,,,44.44,44.38,38340,44.38,47.97081381,-103.64570443,2292.20
5042,161870.97,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,04:21,3146,2265,0.636,0.52,43.86,38340,44.38,47.97081381,-103.64570662,2292.20
5043,161889.94,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.4,03:39,3143,2263,0.636,19.49,24.88,38340,44.38,47.97081385,-103.64578409,2292.02
5044,161891.20,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.5,0.5,04:22,3137,2258,0.638,20.76,23.62,38340,44.38,47.97081386,-103.64578931,2291.99
5045,161907.02,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",17,0.037,0.4,0.4,04:07,3133,2256,0.638,36.58,7.80,38340,44.38,47.97081394,-103.64585385,2291.69
5046,161914.83,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:43,,,,44.38,44.12,38350,44.12,47.97081398,-103.64588577,2291.55
5047,161915.78,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,07:26,3145,2264,0.636,0.96,43.17,38350,44.12,47.97081398,-103.64588960,2291.53
5048,161917.23,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:17,3146,2265,0.636,2.40,41.72,38350,44.12,47.97081397,-103.64589548,2291.49
5049,161918.30,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,07:47,3146,2265,0.636,3.48,40.65,38350,44.12,47.97081397,-103.64589990,2291.46
5050,161922.21,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,07:27,3146,2265,0.636,7.39,36.74,38350,44.12,47.97081396,-103.64591589,2291.36
5051,161922.72,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,07:52,3145,2264,0.636,7.90,36.23,38350,44.12,47.97081396,-103.64591807,2291.35
5052,161926.31,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,07:20,3146,2265,0.636,11.48,32.64,38350,44.12,47.97081394,-103.64593271,2291.26
5053,161929.35,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.4,08:22,3145,2265,0.636,14.52,29.60,38350,44.12,47.97081393,-103.64594511,2291.18
5054,161930.58,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.2,0.4,07:49,3145,2264,0.636,15.75,28.37,38350,44.12,47.97081393,-103.64595006,2291.15
5055,161932.41,Close Metal Object,,0.219,ERW,X52,"1,440",,,2.2,4.7,06:01,,,,17.58,26.54,38350,44.12,47.97081392,-103.64595753,2291.11
5056,161932.78,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.4,0.5,07:24,3142,2262,0.637,17.95,26.17,38350,44.12,47.97081392,-103.64595903,2291.10
5057,161935.60,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:31,3146,2265,0.636,20.78,23.35,38350,44.12,47.97081391,-103.64597056,2291.01
5058,161940.48,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.4,08:15,3145,2265,0.636,25.65,18.47,38350,44.12,47.97081389,-103.64599059,2290.85
5059,161940.74,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,07:19,3146,2265,0.636,25.91,18.22,38350,44.12,47.97081389,-103.64599152,2290.84
5060,161941.94,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.4,07:56,3145,2265,0.636,27.11,17.01,38350,44.12,47.97081388,-103.64599654,2290.80
5061,161942.66,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,07:26,3145,2264,0.636,27.83,16.29,38350,44.12,47.97081388,-103.64599948,2290.77
5062,161945.48,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,07:41,3145,2264,0.636,30.65,13.48,38350,44.12,47.97081387,-103.64601091,2290.68
5063,161947.66,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:38,3146,2265,0.636,32.83,11.29,38350,44.12,47.97081386,-103.64601982,2290.61
5064,161949.33,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,07:18,3145,2264,0.636,34.50,9.62,38350,44.12,47.97081385,-103.64602671,2290.55
5065,161949.83,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:12,3146,2265,0.636,35.00,9.12,38350,44.12,47.97081385,-103.64602869,2290.54
5066,161951.18,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,07:26,3145,2264,0.636,36.36,7.77,38350,44.12,47.97081384,-103.64603427,2290.49
5067,161952.96,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:03,3146,2265,0.636,38.14,5.99,38350,44.12,47.97081383,-103.64604152,2290.44
5068,161953.69,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,07:53,3146,2265,0.636,38.86,5.26,38350,44.12,47.97081383,-103.64604448,2290.41
5069,161957.33,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:16,3146,2265,0.636,42.51,1.62,38350,44.12,47.97081382,-103.64605937,2290.29
5070,161958.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:03,,,,44.12,44.23,38360,44.23,47.97081381,-103.64606604,2290.24
5071,161959.85,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,05:31,3145,2264,0.636,0.90,43.33,38360,44.23,47.97081381,-103.64606964,2290.21
5072,161960.86,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,05:18,3145,2264,0.636,1.91,42.32,38360,44.23,47.97081380,-103.64607380,2290.17
5073,161963.48,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.4,0.4,04:51,3139,2260,0.637,4.54,39.70,38360,44.23,47.97081379,-103.64608450,2290.09
5074,161973.11,Int Metal Loss Group,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,1.4,0.6,05:18,3078,2216,0.650,14.16,30.07,38360,44.23,47.97081376,-103.64612382,2289.68
5075,161973.98,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,04:26,3146,2265,0.636,15.04,29.20,38360,44.23,47.97081376,-103.64612736,2289.64
5076,161976.42,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,05:30,3146,2265,0.636,17.47,26.76,38360,44.23,47.97081375,-103.64613746,2289.53
5077,161977.39,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.4,0.4,05:10,3140,2261,0.637,18.44,25.79,38360,44.23,47.97081375,-103.64614133,2289.49
5078,161977.61,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.4,0.4,05:10,3138,2259,0.637,18.66,25.57,38360,44.23,47.97081375,-103.64614229,2289.48
5079,161978.80,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,05:22,3145,2264,0.636,19.85,24.38,38360,44.23,47.97081375,-103.64614711,2289.43
5080,161979.38,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.4,05:37,3143,2263,0.636,20.43,23.80,38360,44.23,47.97081375,-103.64614953,2289.40
5081,161982.55,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,04:53,3145,2264,0.636,23.60,20.63,38360,44.23,47.97081374,-103.64616250,2289.26
5082,161986.02,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,04:45,3145,2264,0.636,27.07,17.16,38360,44.23,47.97081373,-103.64617662,2289.11
5083,161986.24,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.3,0.4,05:03,3144,2263,0.636,27.29,16.94,38360,44.23,47.97081373,-103.64617756,2289.10
5084,161989.50,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:35,3146,2265,0.636,30.55,13.68,38360,44.23,47.97081372,-103.64619088,2288.95
5085,161994.32,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,05:23,3146,2265,0.636,35.37,8.86,38360,44.23,47.97081371,-103.64621048,2288.74
5086,161994.67,Int Metal Loss Group,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,1.0,0.8,05:12,3107,2237,0.644,35.72,8.51,38360,44.23,47.97081371,-103.64621192,2288.72
5087,161999.75,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,05:10,3144,2264,0.636,40.80,3.43,38360,44.23,47.97081372,-103.64623262,2288.51
5088,162003.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:47,,,,44.23,44.47,38370,44.47,47.97081373,-103.64624655,2288.38
5089,162003.96,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,07:11,3146,2265,0.636,0.78,43.70,38370,44.47,47.97081373,-103.64624970,2288.35
5090,162006.38,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,07:29,3145,2264,0.636,3.20,41.28,38370,44.47,47.97081374,-103.64625963,2288.25
5091,162010.33,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,07:51,3146,2265,0.636,7.15,37.32,38370,44.47,47.97081375,-103.64627579,2288.09
5092,162012.47,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.4,0.5,08:23,3141,2261,0.637,9.29,35.19,38370,44.47,47.97081376,-103.64628451,2288.00
5093,162016.46,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,07:49,3145,2264,0.636,13.28,31.19,38370,44.47,47.97081377,-103.64630083,2287.84
5094,162021.04,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.5,08:07,3143,2263,0.636,17.86,26.61,38370,44.47,47.97081378,-103.64631959,2287.70
5095,162022.69,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,07:29,3145,2264,0.636,19.51,24.96,38370,44.47,47.97081378,-103.64632623,2287.65
5096,162025.56,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,07:56,3145,2264,0.636,22.39,22.09,38370,44.47,47.97081379,-103.64633791,2287.56
5097,162025.99,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,07:49,3146,2265,0.636,22.81,21.66,38370,44.47,47.97081379,-103.64633968,2287.55
5098,162029.18,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.4,07:55,3144,2264,0.636,26.00,18.47,38370,44.47,47.97081380,-103.64635272,2287.46
5099,162032.81,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,08:10,3145,2264,0.636,29.63,14.84,38370,44.47,47.97081381,-103.64636754,2287.35
5100,162034.27,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:07,3146,2265,0.636,31.09,13.38,38370,44.47,47.97081381,-103.64637352,2287.30
5101,162034.75,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:29,3146,2265,0.636,31.57,12.90,38370,44.47,47.97081381,-103.64637542,2287.29
5102,162039.99,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,08:09,3145,2264,0.636,36.81,7.67,38370,44.47,47.97081382,-103.64639691,2287.13
5103,162041.14,Int Metal Loss Group,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,1.2,0.4,08:05,3088,2224,0.648,37.96,6.51,38370,44.47,47.97081382,-103.64640162,2287.10
5104,162044.65,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.4,08:10,3143,2263,0.636,41.47,3.00,38370,44.47,47.97081383,-103.64641603,2287.01
5105,162046.48,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.4,08:38,3145,2265,0.636,43.30,1.18,38370,44.47,47.97081384,-103.64642345,2286.97
5106,162047.43,Int Metal Loss Group,Manufacturing Related,0.219,ERW,X52,"1,440",16,0.035,1.1,0.5,08:09,3078,2216,0.650,44.25,0.22,38370,44.47,47.97081384,-103.64642739,2286.96
5107,162047.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:04,,,,44.47,42.58,38380,42.58,47.97081384,-103.64642822,2286.95
5108,162090.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:22,,,,42.58,44.33,38390,44.33,47.97081429,-103.64660224,2286.37
5109,162093.13,Close Metal Object,,0.219,ERW,X52,"1,440",,,2.4,3.8,05:23,,,,2.90,41.42,38390,44.33,47.97081435,-103.64661410,2286.31
5110,162093.99,Close Metal Object,,0.219,ERW,X52,"1,440",,,1.5,3.3,07:18,,,,3.76,40.56,38390,44.33,47.97081437,-103.64661769,2286.30
5111,162096.34,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.3,08:49,3146,2265,0.636,6.11,38.22,38390,44.33,47.97081442,-103.64662717,2286.25
5112,162125.23,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:31,3146,2265,0.636,35.00,9.33,38390,44.33,47.97081494,-103.64674531,2285.85
5113,162133.63,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:00,3146,2265,0.636,43.40,0.93,38390,44.33,47.97081507,-103.64677957,2285.77
5114,162133.93,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,08:48,3145,2264,0.636,43.70,0.62,38390,44.33,47.97081507,-103.64678084,2285.77
5115,162134.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:10,,,,44.33,44.16,38400,44.16,47.97081508,-103.64678328,2285.76
5116,162142.21,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",13,0.028,0.2,0.4,05:26,3145,2264,0.636,7.66,36.51,38400,44.16,47.97081518,-103.64681457,2285.78
5117,162144.46,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,05:32,3145,2264,0.636,9.90,34.26,38400,44.16,47.97081520,-103.64682370,2285.79
5118,162150.19,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,05:21,3145,2264,0.636,15.64,28.53,38400,44.16,47.97081527,-103.64684715,2285.82
5119,162169.67,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,05:08,3145,2264,0.636,35.11,9.05,38400,44.16,47.97081562,-103.64692666,2285.98
5120,162174.21,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.5,05:34,3143,2263,0.636,39.65,4.51,38400,44.16,47.97081571,-103.64694527,2286.02
5121,162177.73,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.4,05:04,3144,2264,0.636,43.17,0.99,38400,44.16,47.97081580,-103.64695968,2285.98
5122,162178.72,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:43,,,,44.16,44.44,38410,44.44,47.97081583,-103.64696363,2285.97
5123,162184.95,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.4,08:08,3143,2263,0.636,6.23,38.21,38410,44.44,47.97081599,-103.64698922,2285.91
5124,162199.40,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.5,0.7,08:08,3138,2260,0.637,20.68,23.76,38410,44.44,47.97081643,-103.64704819,2285.54
5125,162202.91,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,07:14,3146,2265,0.636,24.19,20.25,38410,44.44,47.97081655,-103.64706256,2285.43
5126,162216.94,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,08:05,3145,2264,0.636,38.22,6.22,38410,44.44,47.97081719,-103.64711982,2284.83
5127,162219.38,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:39,3146,2265,0.636,40.66,3.78,38410,44.44,47.97081730,-103.64712982,2284.73
5128,162223.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:13,,,,44.44,44.73,38420,44.73,47.97081747,-103.64714518,2284.57
5129,162227.09,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.4,05:03,3144,2264,0.636,3.93,40.80,38420,44.73,47.97081770,-103.64716119,2284.37
5130,162234.49,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.4,05:10,3144,2264,0.636,11.33,33.40,38420,44.73,47.97081818,-103.64719142,2283.96
5131,162237.29,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:56,3146,2265,0.636,14.13,30.60,38420,44.73,47.97081836,-103.64720274,2283.81
5132,162247.15,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,05:45,3146,2265,0.636,23.99,20.73,38420,44.73,47.97081916,-103.64724316,2283.22
5133,162250.66,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,05:34,3146,2265,0.636,27.50,17.23,38420,44.73,47.97081949,-103.64725749,2282.99
5134,162265.64,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,05:44,3145,2264,0.636,42.48,2.25,38420,44.73,47.97082093,-103.64731862,2282.07
5135,162265.89,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.4,05:42,3145,2265,0.636,42.73,2.00,38420,44.73,47.97082096,-103.64731952,2282.06
5136,162267.18,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.5,05:10,3141,2262,0.637,44.02,0.71,38420,44.73,47.97082109,-103.64732486,2281.98
5137,162267.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:22,,,,44.73,43.76,38430,43.76,47.97082116,-103.64732774,2281.94
5138,162272.78,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:37,3146,2265,0.636,4.90,38.86,38430,43.76,47.97082166,-103.64734764,2281.67
5139,162279.64,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:34,3146,2265,0.636,11.75,32.00,38430,43.76,47.97082235,-103.64737568,2281.28
5140,162280.42,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",16,0.035,0.2,0.4,08:43,3144,2264,0.636,12.54,31.22,38430,43.76,47.97082243,-103.64737886,2281.23
5141,162289.45,Int Metal Loss Group,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,1.3,0.5,08:24,3085,2222,0.648,21.57,22.19,38430,43.76,47.97082329,-103.64741561,2280.69
5142,162294.57,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.5,08:51,3144,2264,0.636,26.68,17.07,38430,43.76,47.97082378,-103.64743643,2280.38
5143,162301.67,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:51,3146,2265,0.636,33.78,9.98,38430,43.76,47.97082445,-103.64746538,2279.95
5144,162304.54,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,08:06,3145,2264,0.636,36.66,7.10,38430,43.76,47.97082468,-103.64747711,2279.80
5145,162307.43,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,09:06,3146,2265,0.636,39.55,4.21,38430,43.76,47.97082489,-103.64748888,2279.67
5146,162311.64,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:37,,,,43.76,44.35,38440,44.35,47.97082520,-103.64750613,2279.46
5147,162355.99,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:25,,,,44.35,20.45,38450,20.45,47.97082708,-103.64768711,2278.09
5148,162376.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,06:13,,,,20.45,44.64,38460,44.64,47.97082690,-103.64777066,2277.70
5149,162421.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:39,,,,44.64,8.95,38470,8.95,47.97082588,-103.64795301,2276.56
5150,162430.03,Girth Weld,,0.322,ERW,X52,"1,440",,,,,08:48,,,,8.95,35.62,38480,35.62,47.97082584,-103.64798970,2276.15
5151,162465.64,Girth Weld,,0.322,ERW,X52,"1,440",,,,,04:32,,,,35.62,44.99,38490,44.99,47.97082640,-103.64813492,2273.81
5152,162510.63,Girth Weld,,0.322,ERW,X52,"1,440",,,,,08:38,,,,44.99,44.89,38500,44.89,47.97082722,-103.64831840,2271.36
5153,162517.48,AGM 350,Lease Rd crossing,0.322,ERW,X52,"1,440",,,,,,,,,6.84,38.04,38500,44.89,47.97082724,-103.64834629,2271.13
5154,162555.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,05:24,,,,44.89,44.57,38510,44.57,47.97082894,-103.64850142,2270.75
5155,162556.60,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.6,0.5,00:38,3131,2255,0.639,1.08,43.50,38510,44.57,47.97082906,-103.64850591,2270.75
5156,162557.63,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.6,0.5,00:01,3131,2255,0.639,2.10,42.47,38510,44.57,47.97082918,-103.64851016,2270.75
5157,162583.73,Bend,23° 79D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,02:49,,,,28.20,16.37,38510,44.57,47.97083803,-103.64861549,2271.99
5158,162600.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:03,,,,44.57,5.94,38520,5.94,47.97085649,-103.64867618,2273.24
5159,162606.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:46,,,,5.94,44.66,38530,44.66,47.97086407,-103.64869754,2273.61
5160,162633.00,Bend,17° 88D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:14,,,,26.96,17.70,38530,44.66,47.97090194,-103.64879201,2274.90
5161,162650.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:33,,,,44.66,44.53,38540,44.53,47.97093585,-103.64884353,2275.26
5162,162661.77,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.4,09:01,3145,2265,0.636,11.08,33.45,38540,44.53,47.97095802,-103.64887454,2275.59
5163,162666.74,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,08:50,3145,2264,0.636,16.05,28.49,38540,44.53,47.97096805,-103.64888831,2275.74
5164,162695.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:21,,,,44.53,44.48,38550,44.48,47.97102641,-103.64896572,2276.60
5165,162697.19,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,05:19,3145,2264,0.636,1.97,42.51,38550,44.48,47.97103044,-103.64897091,2276.65
5166,162698.33,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,05:26,3146,2265,0.636,3.10,41.38,38550,44.48,47.97103285,-103.64897401,2276.68
5167,162702.60,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,05:03,3145,2264,0.636,7.38,37.10,38550,44.48,47.97104167,-103.64898535,2276.78
5168,162704.68,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.4,05:24,3145,2265,0.636,9.45,35.02,38550,44.48,47.97104598,-103.64899090,2276.84
5169,162708.69,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,05:42,3146,2265,0.636,13.46,31.02,38550,44.48,47.97105428,-103.64900157,2276.94
5170,162712.90,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,05:17,3146,2265,0.636,17.68,26.80,38550,44.48,47.97106309,-103.64901276,2277.00
5171,162714.10,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,05:06,3146,2265,0.636,18.87,25.61,38550,44.48,47.97106556,-103.64901590,2277.02
5172,162716.96,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,05:31,3145,2264,0.636,21.74,22.74,38550,44.48,47.97107155,-103.64902348,2277.05
5173,162723.06,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,05:16,3145,2264,0.636,27.83,16.65,38550,44.48,47.97108428,-103.64903960,2277.13
5174,162734.60,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,05:13,3145,2264,0.636,39.37,5.11,38550,44.48,47.97110839,-103.64907019,2277.24
5175,162739.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:59,,,,44.48,44.09,38560,44.09,47.97111904,-103.64908372,2277.27
5176,162746.38,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",16,0.035,0.2,0.4,08:06,3144,2264,0.636,6.67,37.42,38560,44.09,47.97113299,-103.64910144,2277.31
5177,162747.91,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:43,3146,2265,0.636,8.21,35.89,38560,44.09,47.97113620,-103.64910551,2277.32
5178,162749.55,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,08:28,3145,2264,0.636,9.85,34.25,38560,44.09,47.97113958,-103.64910981,2277.33
5179,162754.01,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.5,08:03,3143,2263,0.636,14.30,29.79,38560,44.09,47.97114892,-103.64912168,2277.36
5180,162757.26,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:03,3146,2265,0.636,17.56,26.54,38560,44.09,47.97115570,-103.64913030,2277.38
5181,162757.84,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:00,3146,2265,0.636,18.13,25.96,38560,44.09,47.97115692,-103.64913185,2277.38
5182,162761.21,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:16,3146,2265,0.636,21.50,22.59,38560,44.09,47.97116393,-103.64914076,2277.41
5183,162765.09,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,07:59,3145,2264,0.636,25.38,18.71,38560,44.09,47.97117203,-103.64915108,2277.46
5184,162766.86,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,07:57,3145,2264,0.636,27.15,16.94,38560,44.09,47.97117572,-103.64915579,2277.48
5185,162771.21,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,09:01,3146,2265,0.636,31.50,12.59,38560,44.09,47.97118478,-103.64916735,2277.54
5186,162772.40,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:09,3146,2265,0.636,32.70,11.40,38560,44.09,47.97118724,-103.64917049,2277.56
5187,162773.95,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:24,3146,2265,0.636,34.25,9.85,38560,44.09,47.97119051,-103.64917467,2277.58
5188,162775.73,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:55,3146,2265,0.636,36.03,8.07,38560,44.09,47.97119422,-103.64917940,2277.60
5189,162776.17,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.5,08:23,3144,2264,0.636,36.47,7.63,38560,44.09,47.97119513,-103.64918056,2277.61
5190,162780.73,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.7,08:29,3140,2261,0.637,41.03,3.07,38560,44.09,47.97120463,-103.64919267,2277.68
