Item Number,Odometer Distance (ft.),Feature,Comments,Wall Thickness (in.),Pipe Type,Pipe Grade,MOP (psi),Depth (%),Depth (in.),LENGTH (in.),WIDTH (in.),ORIENTATION (o'clock),Burst Pressure (MB31G - psi),Safe Burst (MB31G - psi),ERF_MB31G,Distance to U/S Weld (ft.),Distance to D/S Weld (ft.),Joint Number,Joint Length (ft.),Latitiude (°),Longitude (°),Elevation (ft.)
5191,162783.01,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.2,0.4,08:51,3145,2265,0.636,43.31,0.79,38560,44.09,47.97120937,-103.64919871,2277.73
5192,162783.68,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,08:24,3145,2264,0.636,43.98,0.11,38560,44.09,47.97121078,-103.64920051,2277.74
5193,162783.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:05,,,,44.09,44.52,38570,44.52,47.97121100,-103.64920078,2277.74
5194,162784.35,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.5,03:42,3143,2263,0.636,0.55,43.97,38570,44.52,47.97121218,-103.64920228,2277.75
5195,162785.91,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.4,0.4,04:17,3141,2261,0.637,2.11,42.42,38570,44.52,47.97121540,-103.64920639,2277.78
5196,162787.63,Int Metal Loss Group,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,1.1,0.5,03:51,3097,2230,0.646,3.84,40.69,38570,44.52,47.97121901,-103.64921100,2277.81
5197,162788.09,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.4,0.4,04:33,3140,2261,0.637,4.29,40.24,38570,44.52,47.97121996,-103.64921219,2277.82
5198,162792.06,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,04:29,3145,2264,0.636,8.26,36.26,38570,44.52,47.97122820,-103.64922270,2277.90
5199,162794.66,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,03:49,3146,2265,0.636,10.86,33.67,38570,44.52,47.97123367,-103.64922967,2277.95
5200,162797.26,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,04:13,3146,2265,0.636,13.46,31.06,38570,44.52,47.97123909,-103.64923657,2278.00
5201,162800.38,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.5,03:49,3144,2264,0.636,16.59,27.94,38570,44.52,47.97124561,-103.64924488,2278.06
5202,162800.78,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,04:16,3145,2264,0.636,16.98,27.54,38570,44.52,47.97124643,-103.64924592,2278.07
5203,162801.67,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,03:38,3145,2264,0.636,17.87,26.65,38570,44.52,47.97124827,-103.64924826,2278.08
5204,162802.61,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,03:47,3146,2265,0.636,18.81,25.71,38570,44.52,47.97125025,-103.64925078,2278.10
5205,162805.61,Int Metal Loss Group,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.9,0.5,03:58,3114,2242,0.642,21.81,22.71,38570,44.52,47.97125649,-103.64925872,2278.19
5206,162820.58,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,04:14,3145,2264,0.636,36.78,7.75,38570,44.52,47.97128765,-103.64929817,2279.38
5207,162823.88,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,03:55,3145,2264,0.636,40.08,4.45,38570,44.52,47.97129450,-103.64930686,2279.66
5208,162824.57,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,04:26,3145,2264,0.636,40.77,3.75,38570,44.52,47.97129594,-103.64930869,2279.71
5209,162825.87,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.2,0.4,04:19,3145,2264,0.636,42.07,2.46,38570,44.52,47.97129868,-103.64931216,2279.82
5210,162827.69,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:26,3146,2265,0.636,43.90,0.63,38570,44.52,47.97130248,-103.64931698,2279.98
5211,162828.32,Girth Weld,,0.219,ERW,X52,"1,440",,,,,04:12,,,,44.52,44.44,38580,44.44,47.97130380,-103.64931866,2280.03
5212,162833.33,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,10:58,3145,2264,0.636,5.01,39.43,38580,44.44,47.97131428,-103.64933195,2280.45
5213,162835.09,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,10:15,3146,2265,0.636,6.77,37.67,38580,44.44,47.97131795,-103.64933660,2280.60
5214,162840.02,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,10:56,3146,2265,0.636,11.70,32.74,38580,44.44,47.97132812,-103.64934965,2281.03
5215,162844.97,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,10:08,3146,2265,0.636,16.65,27.80,38580,44.44,47.97133833,-103.64936280,2281.47
5216,162845.74,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,10:04,3145,2264,0.636,17.42,27.02,38580,44.44,47.97133992,-103.64936486,2281.54
5217,162846.52,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,10:40,3145,2264,0.636,18.20,26.24,38580,44.44,47.97134153,-103.64936693,2281.61
5218,162847.55,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.4,10:59,3144,2264,0.636,19.22,25.22,38580,44.44,47.97134365,-103.64936966,2281.70
5219,162848.96,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,09:52,3145,2264,0.636,20.64,23.80,38580,44.44,47.97134658,-103.64937344,2281.83
5220,162850.10,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.4,10:15,3143,2263,0.636,21.78,22.66,38580,44.44,47.97134892,-103.64937646,2281.93
5221,162855.87,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,10:11,3145,2264,0.636,27.55,16.89,38580,44.44,47.97136081,-103.64939204,2282.31
5222,162857.06,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.4,10:19,3143,2263,0.636,28.74,15.70,38580,44.44,47.97136323,-103.64939525,2282.38
5223,162857.63,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,10:12,3145,2264,0.636,29.31,15.13,38580,44.44,47.97136435,-103.64939672,2282.41
5224,162858.55,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.7,10:30,3140,2261,0.637,30.23,14.21,38580,44.44,47.97136628,-103.64939927,2282.46
5225,162862.62,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,10:50,3146,2265,0.636,34.29,10.15,38580,44.44,47.97137456,-103.64941022,2282.68
5226,162862.73,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.5,0.4,10:50,3134,2257,0.638,34.41,10.03,38580,44.44,47.97137484,-103.64941060,2282.69
5227,162865.87,Int Metal Loss Group,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,1.5,0.7,10:19,3082,2219,0.649,37.55,6.89,38580,44.44,47.97138125,-103.64941907,2282.86
5228,162866.35,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.3,0.4,10:38,3144,2264,0.636,38.02,6.42,38580,44.44,47.97138225,-103.64942040,2282.89
5229,162867.50,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,10:10,3146,2265,0.636,39.18,5.26,38580,44.44,47.97138460,-103.64942351,2282.96
5230,162870.68,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.5,11:03,3144,2264,0.636,42.36,2.09,38580,44.44,47.97139113,-103.64943214,2283.13
5231,162871.38,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",14,0.031,0.4,0.4,10:37,3138,2259,0.637,43.06,1.38,38580,44.44,47.97139256,-103.64943403,2283.17
5232,162872.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:09,,,,44.44,44.44,38590,44.44,47.97139542,-103.64943781,2283.25
5233,162878.66,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,04:45,3145,2264,0.636,5.89,38.55,38590,44.44,47.97140747,-103.64945372,2283.54
5234,162886.15,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,04:47,3146,2265,0.636,13.39,31.06,38590,44.44,47.97142287,-103.64947399,2283.84
5235,162917.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:57,,,,44.44,44.34,38600,44.34,47.97148704,-103.64955741,2285.42
5236,162961.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:13,,,,44.34,44.46,38610,44.46,47.97157907,-103.64967535,2287.52
5237,163006.00,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:26,,,,44.46,43.96,38620,43.96,47.97167176,-103.64979303,2289.63
5238,163049.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:00,,,,43.96,44.66,38630,44.66,47.97176320,-103.64991007,2291.59
5239,163094.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:43,,,,44.66,44.29,38640,44.29,47.97185594,-103.65002916,2293.02
5240,163138.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:48,,,,44.29,44.67,38650,44.67,47.97194800,-103.65014714,2294.05
5241,163158.59,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,04:34,3145,2264,0.636,19.68,24.99,38650,44.67,47.97198889,-103.65019966,2294.62
5242,163174.88,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.4,05:05,3143,2263,0.636,35.97,8.70,38650,44.67,47.97202274,-103.65024304,2294.84
5243,163183.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:21,,,,44.67,44.40,38660,44.40,47.97204085,-103.65026629,2294.86
5244,163183.98,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,09:13,3146,2265,0.636,0.40,44.00,38660,44.40,47.97204168,-103.65026734,2294.86
5245,163227.06,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,08:27,3145,2264,0.636,43.48,0.92,38660,44.40,47.97213089,-103.65038269,2295.23
5246,163227.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:44,,,,44.40,44.42,38670,44.42,47.97213284,-103.65038521,2295.24
5247,163272.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:53,,,,44.42,44.29,38680,44.29,47.97222489,-103.65050395,2296.21
5248,163277.06,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.4,09:03,3143,2263,0.636,4.66,39.63,38680,44.29,47.97223455,-103.65051640,2296.31
5249,163306.15,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,09:00,3145,2264,0.636,33.74,10.55,38680,44.29,47.97229472,-103.65059467,2296.71
5250,163306.41,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,09:01,3146,2265,0.636,34.00,10.28,38680,44.29,47.97229527,-103.65059540,2296.71
5251,163316.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:33,,,,44.29,44.52,38690,44.52,47.97231643,-103.65062308,2296.72
5252,163361.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:07,,,,44.52,44.58,38700,44.58,47.97240841,-103.65074262,2295.71
5253,163405.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:34,,,,44.58,44.50,38710,44.50,47.97250044,-103.65086229,2293.91
5254,163450.30,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:37,,,,44.50,44.43,38720,44.43,47.97259231,-103.65098157,2291.64
5255,163494.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:13,,,,44.43,44.54,38730,44.54,47.97268402,-103.65110018,2287.93
5256,163539.27,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:41,,,,44.54,44.54,38740,44.54,47.97277640,-103.65121855,2284.98
5257,163583.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:32,,,,44.54,44.76,38750,44.76,47.97286905,-103.65133663,2281.96
5258,163628.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:02,,,,44.76,39.89,38760,39.89,47.97296202,-103.65145533,2278.77
5259,163668.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:42,,,,39.89,42.83,38770,42.83,47.97304487,-103.65156191,2277.01
5260,163711.28,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:03,,,,42.83,38.27,38780,38.27,47.97313361,-103.65167625,2277.83
5261,163734.76,Ext Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.5,0.5,07:21,3137,2259,0.638,23.48,14.80,38780,38.27,47.97318227,-103.65173913,2278.73
5262,163749.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:06,,,,38.27,44.53,38790,44.53,47.97321281,-103.65177877,2279.16
5263,163794.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:55,,,,44.53,44.57,38800,44.57,47.97330504,-103.65189801,2280.33
5264,163838.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:09,,,,44.57,44.51,38810,44.51,47.97339754,-103.65201739,2281.26
5265,163883.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:04,,,,44.51,44.74,38820,44.74,47.97348984,-103.65213620,2282.65
5266,163927.90,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:56,,,,44.74,44.78,38830,44.78,47.97358292,-103.65225512,2284.54
5267,163972.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:33,,,,44.78,44.41,38840,44.41,47.97367607,-103.65237410,2286.47
5268,164017.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:28,,,,44.41,44.06,38850,44.06,47.97376780,-103.65249341,2287.72
5269,164055.98,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,03:35,3146,2265,0.636,38.89,5.17,38850,44.06,47.97384239,-103.65260655,2287.28
5270,164061.15,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:47,,,,44.06,44.58,38860,44.58,47.97385131,-103.65262288,2287.11
5271,164105.73,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:24,,,,44.58,44.38,38870,44.38,47.97392792,-103.65276436,2285.57
5272,164150.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:10,,,,44.38,44.50,38880,44.50,47.97400459,-103.65290543,2283.88
5273,164194.61,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:44,,,,44.50,43.84,38890,43.84,47.97408169,-103.65304624,2281.96
5274,164238.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:41,,,,43.84,44.52,38900,44.52,47.97415753,-103.65318506,2280.31
5275,164282.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:54,,,,44.52,44.40,38910,44.40,47.97423517,-103.65332550,2279.53
5276,164327.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:31,,,,44.40,37.03,38920,37.03,47.97431241,-103.65346584,2278.98
5277,164364.39,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:50,,,,37.03,5.71,38930,5.71,47.97437568,-103.65358408,2278.11
5278,164370.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:01,,,,5.71,41.04,38940,41.04,47.97438511,-103.65360250,2277.98
5279,164396.82,Bend,23° 64D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:34,,,,26.73,14.31,38940,41.04,47.97442580,-103.65369309,2276.91
5280,164411.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:09,,,,41.04,44.52,38950,44.52,47.97443665,-103.65374870,2275.46
5281,164455.65,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:55,,,,44.52,44.61,38960,44.61,47.97446293,-103.65392527,2270.60
5282,164500.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:42,,,,44.61,44.33,38970,44.33,47.97448614,-103.65410374,2267.72
5283,164544.58,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:50,,,,44.33,42.38,38980,42.38,47.97450886,-103.65428148,2269.33
5284,164586.96,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:08,,,,42.38,42.30,38990,42.30,47.97453056,-103.65445131,2271.57
5285,164629.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:53,,,,42.30,44.42,39000,44.42,47.97455258,-103.65462071,2273.62
5286,164673.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:47,,,,44.42,44.50,39010,44.50,47.97457499,-103.65479911,2274.98
5287,164718.18,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:50,,,,44.50,42.43,39020,42.43,47.97459605,-103.65497827,2275.55
5288,164760.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:57,,,,42.43,44.07,39030,44.07,47.97460614,-103.65515056,2274.43
5289,164804.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:58,,,,44.07,44.40,39040,44.40,47.97461072,-103.65533019,2271.66
5290,164849.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:33,,,,44.40,44.46,39050,44.46,47.97461546,-103.65551093,2268.70
5291,164861.88,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,08:02,3146,2265,0.636,12.80,31.66,39050,44.46,47.97461698,-103.65556317,2267.90
5292,164893.55,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:21,,,,44.46,44.71,39060,44.71,47.97462027,-103.65569238,2266.35
5293,164938.26,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:01,,,,44.71,41.44,39070,41.44,47.97462477,-103.65587463,2267.05
5294,164979.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:26,,,,41.44,38.26,39080,38.26,47.97462815,-103.65604375,2268.87
5295,165017.95,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:49,,,,38.26,44.51,39090,44.51,47.97463163,-103.65620000,2270.41
5296,165062.46,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:20,,,,44.51,44.40,39100,44.40,47.97463556,-103.65638177,2271.40
5297,165106.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:47,,,,44.40,44.63,39110,44.63,47.97463936,-103.65656294,2271.03
5298,165151.48,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:50,,,,44.63,44.54,39120,44.54,47.97464329,-103.65674512,2270.34
5299,165196.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:08,,,,44.54,44.39,39130,44.39,47.97464755,-103.65692693,2271.30
5300,165240.41,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:00,,,,44.39,44.57,39140,44.57,47.97465193,-103.65710841,2272.11
5301,165284.98,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:15,,,,44.57,44.65,39150,44.65,47.97465662,-103.65729028,2272.11
5302,165329.63,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:57,,,,44.65,44.40,39160,44.40,47.97466148,-103.65747269,2272.16
5303,165374.03,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:11,,,,44.40,44.53,39170,44.53,47.97466594,-103.65765371,2271.45
5304,165418.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:18,,,,44.53,44.19,39180,44.19,47.97466995,-103.65783562,2270.13
5305,165462.75,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:49,,,,44.19,44.46,39190,44.46,47.97467405,-103.65801607,2270.03
5306,165507.21,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:39,,,,44.46,43.91,39200,43.91,47.97467888,-103.65819756,2269.89
5307,165508.45,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.4,03:12,3143,2263,0.636,1.24,42.67,39200,43.91,47.97467900,-103.65820257,2269.86
5308,165510.81,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,03:07,3145,2264,0.636,3.60,40.31,39200,43.91,47.97467925,-103.65821228,2269.82
5309,165515.29,Int Metal Loss Group,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,1.2,0.5,03:17,3091,2225,0.647,8.08,35.83,39200,43.91,47.97467968,-103.65823053,2269.68
5310,165518.75,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.4,02:46,3145,2264,0.636,11.54,32.37,39200,43.91,47.97468002,-103.65824459,2269.57
5311,165525.80,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.5,03:08,3143,2263,0.636,18.59,25.32,39200,43.91,47.97468070,-103.65827331,2269.34
5312,165527.92,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.3,0.5,02:44,3144,2264,0.636,20.71,23.20,39200,43.91,47.97468091,-103.65828200,2269.28
5313,165535.80,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.4,0.4,03:17,3143,2263,0.636,28.59,15.32,39200,43.91,47.97468154,-103.65831405,2268.58
5314,165551.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:33,,,,43.91,41.56,39210,41.56,47.97468275,-103.65837637,2267.13
5315,165592.68,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:02,,,,41.56,44.88,39220,44.88,47.97468632,-103.65854474,2261.87
5316,165637.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:51,,,,44.88,44.77,39230,44.77,47.97469096,-103.65872623,2255.66
5317,165682.33,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:50,,,,44.77,44.73,39240,44.73,47.97469557,-103.65890791,2250.77
5318,165727.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:13,,,,44.73,44.60,39250,44.60,47.97470054,-103.65908967,2246.87
5319,165771.67,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:42,,,,44.60,26.42,39260,26.42,47.97470726,-103.65927157,2248.71
5320,165798.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,,,,,26.42,5.84,39270,5.84,47.97471142,-103.65937874,2251.54
5321,165803.93,Girth Weld,,0.322,ERW,X52,"1,440",,,,,,,,,5.84,2.98,39280,2.98,47.97471234,-103.65940228,2252.23
5322,165806.91,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,2.98,1.63,39290,1.63,47.97471456,-103.65941348,2252.61
5323,165807.74,Bend,45° 3D Right Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,03:03,,,,0.83,0.80,39290,1.63,47.97471621,-103.65941573,2252.72
5324,165808.54,Girth Weld,,0.322,ERW,X52,"1,440",,,,,02:47,,,,1.63,19.52,39300,19.52,47.97471779,-103.65941788,2252.83
5325,165828.06,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,19.52,1.63,39310,1.63,47.97475550,-103.65947277,2255.48
5326,165828.86,Bend,45° 3D Left Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,08:21,,,,0.80,0.83,39310,1.63,47.97475568,-103.65947621,2255.50
5327,165829.69,Girth Weld,,0.322,ERW,X52,"1,440",,,,,04:20,,,,1.63,9.43,39320,9.43,47.97475586,-103.65947972,2255.53
5328,165839.12,Girth Weld,,0.322,ERW,X52,"1,440",,,,,08:36,,,,9.43,42.06,39330,42.06,47.97475749,-103.65951786,2255.69
5329,165842.79,AGM 360,Hwy #85,0.322,ERW,X52,"1,440",,,,,,,,,3.67,38.39,39330,42.06,47.97475810,-103.65953279,2255.75
5330,165881.18,Girth Weld,,0.322,ERW,X52,"1,440",,,,,03:21,,,,42.06,42.04,39340,42.04,47.97476278,-103.65968930,2255.91
5331,165923.22,Girth Weld,,0.322,ERW,X52,"1,440",,,,,11:19,,,,42.04,41.92,39350,41.92,47.97476542,-103.65986080,2256.27
5332,165965.14,Girth Weld,,0.322,ERW,X52,"1,440",,,,,07:34,,,,41.92,41.95,39360,41.95,47.97476805,-103.66003213,2256.73
5333,166007.09,Girth Weld,,0.322,ERW,X52,"1,440",,,,,04:58,,,,41.95,41.83,39370,41.83,47.97477141,-103.66020334,2257.60
5334,166048.92,Girth Weld,,0.322,ERW,X52,"1,440",,,,,08:31,,,,41.83,42.00,39380,42.00,47.97477606,-103.66037382,2258.99
5335,166090.92,Girth Weld,,0.322,ERW,X52,"1,440",,,,,04:17,,,,42.00,41.98,39390,41.98,47.97478126,-103.66054510,2259.73
5336,166132.90,Girth Weld,,0.322,ERW,X52,"1,440",,,,,08:52,,,,41.98,41.94,39400,41.94,47.97478494,-103.66071649,2259.56
5337,166174.84,Girth Weld,,0.322,ERW,X52,"1,440",,,,,04:12,,,,41.94,42.03,39410,42.03,47.97479044,-103.66088734,2259.98
5338,166216.88,Girth Weld,,0.322,ERW,X52,"1,440",,,,,07:15,,,,42.03,42.07,39420,42.07,47.97478924,-103.66105908,2260.38
5339,166258.95,Girth Weld,,0.322,ERW,X52,"1,440",,,,,04:52,,,,42.07,42.07,39430,42.07,47.97478308,-103.66123042,2260.77
5340,166301.01,Girth Weld,,0.322,ERW,X52,"1,440",,,,,07:15,,,,42.07,41.96,39440,41.96,47.97478730,-103.66140187,2262.04
5341,166342.97,Girth Weld,,0.322,ERW,X52,"1,440",,,,,05:08,,,,41.96,39.53,39450,39.53,47.97479524,-103.66157268,2260.76
5342,166382.50,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,39.53,1.64,39460,1.64,47.97479471,-103.66173319,2259.43
5343,166383.34,Bend,45° 3D Left Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,08:51,,,,0.84,0.80,39460,1.64,47.97479312,-103.66173564,2259.46
5344,166384.14,Girth Weld,,0.322,ERW,X52,"1,440",,,,,,,,,1.64,19.98,39470,19.98,47.97479161,-103.66173799,2259.49
5345,166404.12,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,19.98,1.65,39480,1.65,47.97475545,-103.66179826,2260.27
5346,166404.95,Bend,45° 3D Right Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,03:05,,,,0.83,0.82,39480,1.65,47.97475543,-103.66180164,2260.28
5347,166405.77,Girth Weld,,0.322,ERW,X52,"1,440",,,,,,,,,1.65,6.07,39490,6.07,47.97475541,-103.66180502,2260.29
5348,166411.83,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:33,,,,6.07,5.81,39500,5.81,47.97475555,-103.66182963,2260.37
5349,166417.64,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:02,,,,5.81,40.83,39510,40.83,47.97475568,-103.66185358,2260.45
5350,166423.89,Bend,10° 90D Sag Cold Bend,0.219,ERW,X52,"1,440",,,,,11:50,,,,6.25,34.58,39510,40.83,47.97475575,-103.66187895,2260.71
5351,166458.47,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:17,,,,40.83,44.67,39520,44.67,47.97475471,-103.66201831,2266.25
5352,166503.14,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:24,,,,44.67,44.60,39530,44.60,47.97475423,-103.66219792,2274.13
5353,166547.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:47,,,,44.60,44.30,39540,44.30,47.97475544,-103.66237964,2275.89
5354,166592.04,Girth Weld,,0.219,ERW,X52,"1,440",,,,,03:00,,,,44.30,44.01,39550,44.01,47.97475738,-103.66256027,2274.31
5355,166636.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:49,,,,44.01,44.75,39560,44.75,47.97475948,-103.66273993,2274.20
5356,166680.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:49,,,,44.75,44.76,39570,44.76,47.97476152,-103.66292248,2275.51
5357,166725.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:21,,,,44.76,44.73,39580,44.73,47.97476228,-103.66310499,2277.95
5358,166770.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:48,,,,44.73,44.82,39590,44.82,47.97476221,-103.66328740,2279.12
5359,166815.11,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:59,,,,44.82,42.25,39600,42.25,47.97476170,-103.66347046,2279.83
5360,166857.36,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:29,,,,42.25,42.21,39610,42.21,47.97476164,-103.66364287,2278.48
5361,166899.57,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:46,,,,42.21,44.63,39620,44.63,47.97476221,-103.66381530,2277.33
5362,166944.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:42,,,,44.63,29.88,39630,29.88,47.97476292,-103.66399736,2276.17
5363,166974.09,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:25,,,,29.88,32.47,39640,32.47,47.97476393,-103.66411761,2271.76
5364,166993.55,Bend,12° 95D Sag Cold Bend,0.219,ERW,X52,"1,440",,,,,11:54,,,,19.47,13.01,39640,32.47,47.97476440,-103.66419645,2269.41
5365,167006.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:45,,,,32.47,6.10,39650,6.10,47.97476439,-103.66424960,2270.11
5366,167012.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:18,,,,6.10,9.87,39660,9.87,47.97476438,-103.66427437,2270.49
5367,167022.53,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:05,,,,9.87,44.52,39670,44.52,47.97476449,-103.66431458,2271.23
5368,167067.05,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:49,,,,44.52,12.16,39680,12.16,47.97476538,-103.66449616,2273.77
5369,167079.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:40,,,,12.16,44.63,39690,44.63,47.97476573,-103.66454585,2274.28
5370,167123.84,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:51,,,,44.63,44.29,39700,44.29,47.97476680,-103.66472775,2276.37
5371,167168.12,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:38,,,,44.29,43.95,39710,43.95,47.97476758,-103.66490855,2277.04
5372,167212.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:22,,,,43.95,44.49,39720,44.49,47.97476916,-103.66508788,2277.62
5373,167256.56,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:17,,,,44.49,38.34,39730,38.34,47.97477156,-103.66526957,2278.67
5374,167294.91,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:44,,,,38.34,44.88,39740,44.88,47.97477453,-103.66542602,2279.73
5375,167309.49,Bend,23° 71D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:15,,,,14.58,30.30,39740,44.88,47.97477918,-103.66548508,2280.02
5376,167339.79,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:29,,,,44.88,25.37,39750,25.37,47.97481217,-103.66559822,2279.51
5377,167365.16,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:46,,,,25.37,44.24,39760,44.24,47.97484286,-103.66569108,2278.81
5378,167409.39,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,44.24,1.49,39770,1.49,47.97489951,-103.66584946,2281.22
5379,167410.17,Bend,45° 3D Right Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,03:32,,,,0.78,0.72,39770,1.49,47.97490147,-103.66585059,2281.21
5380,167410.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,07:29,,,,1.49,5.19,39780,5.19,47.97490336,-103.66585163,2281.20
5381,167416.07,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:27,,,,5.19,44.45,39790,44.45,47.97491646,-103.66585884,2281.12
5382,167460.52,Girth Weld,,0.219,ERW,X52,"1,440",,,,,00:07,,,,44.45,44.72,39800,44.72,47.97503145,-103.66591957,2280.82
5383,167474.30,Bend,17° 103D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:04,,,,13.78,30.95,39800,44.72,47.97506796,-103.66593409,2280.59
5384,167505.25,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:30,,,,44.72,44.45,39810,44.45,47.97515247,-103.66593995,2280.08
5385,167521.39,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.2,0.4,07:52,3146,2265,0.636,16.14,28.31,39810,44.45,47.97519681,-103.66594110,2279.92
5386,167549.70,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:02,,,,44.45,44.07,39820,44.07,47.97527453,-103.66594230,2279.63
5387,167593.77,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:01,,,,44.07,42.04,39830,42.04,47.97539528,-103.66594208,2279.50
5388,167635.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:44,,,,42.04,44.79,39840,44.79,47.97551048,-103.66593980,2279.47
5389,167652.43,Bend,14° 66D Right Cold Bend,0.219,ERW,X52,"1,440",,,,,03:00,,,,16.63,28.17,39840,44.79,47.97555587,-103.66593669,2279.21
5390,167680.60,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:58,,,,44.79,44.63,39850,44.63,47.97563066,-103.66590810,2278.62
5391,167725.23,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:29,,,,44.63,44.47,39860,44.47,47.97574920,-103.66586306,2277.91
5392,167769.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:57,,,,44.47,44.75,39870,44.75,47.97586768,-103.66582010,2277.76
5393,167779.09,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,09:32,3146,2265,0.636,9.39,35.35,39870,44.75,47.97589283,-103.66581144,2277.78
5394,167790.53,Bend,11° 78D Left Cold Bend,0.219,ERW,X52,"1,440",,,,,08:55,,,,20.83,23.91,39870,44.75,47.97592355,-103.66580272,2277.76
5395,167814.44,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:47,,,,44.75,22.22,39880,22.22,47.97598907,-103.66580049,2277.54
5396,167836.66,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:07,,,,22.22,15.56,39890,15.56,47.97604992,-103.66579996,2277.46
5397,167844.42,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,08:34,3146,2265,0.636,7.76,7.79,39890,15.56,47.97607130,-103.66579984,2277.46
5398,167844.68,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",11,0.024,0.3,0.3,08:15,3143,2263,0.636,8.02,7.54,39890,15.56,47.97607200,-103.66579983,2277.46
5399,167851.96,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",12,0.026,0.4,0.5,08:08,3140,2261,0.637,15.30,0.26,39890,15.56,47.97609196,-103.66579981,2277.44
5400,167852.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:14,,,,15.56,44.68,39900,44.68,47.97609268,-103.66579981,2277.44
5401,167896.89,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:07,,,,44.68,44.62,39910,44.62,47.97621515,-103.66580029,2277.33
5402,167941.51,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:53,,,,44.62,44.62,39920,44.62,47.97633739,-103.66580051,2277.29
5403,167986.13,Girth Weld,,0.219,ERW,X52,"1,440",,,,,01:07,,,,44.62,10.11,39930,10.11,47.97645977,-103.66580069,2278.17
5404,167996.24,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:10,,,,10.11,14.93,39940,14.93,47.97648745,-103.66580044,2278.46
5405,168011.17,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,14.93,1.04,39950,1.04,47.97652797,-103.66580243,2278.80
5406,168011.69,Bend,30° 3D Left Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,08:38,,,,0.53,0.51,39950,1.04,47.97652928,-103.66580343,2278.79
5407,168012.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,10:04,,,,1.04,24.61,39960,24.61,47.97653054,-103.66580447,2278.79
5408,168036.81,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:32,,,,24.61,44.27,39970,44.27,47.97658935,-103.66585351,2278.37
5409,168081.08,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:48,,,,44.27,44.77,39980,44.77,47.97669476,-103.66594301,2278.05
5410,168125.85,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:37,,,,44.77,44.89,39990,44.89,47.97680138,-103.66603395,2278.89
5411,168170.74,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:51,,,,44.89,44.55,40000,44.55,47.97690867,-103.66612352,2279.30
5412,168215.29,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:49,,,,44.55,44.47,40010,44.47,47.97701556,-103.66621142,2279.61
5413,168240.06,Int Metal Loss,Manufacturing Related,0.219,ERW,X52,"1,440",10,0.022,0.2,0.4,09:10,3146,2265,0.636,24.77,19.70,40010,44.47,47.97707504,-103.66626043,2279.68
5414,168259.76,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:45,,,,44.47,44.26,40020,44.26,47.97712200,-103.66629974,2279.59
5415,168304.02,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:40,,,,44.26,44.67,40030,44.67,47.97722771,-103.66638896,2279.71
5416,168348.69,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:57,,,,44.67,44.53,40040,44.53,47.97733435,-103.66647842,2280.30
5417,168393.22,Girth Weld,,0.219,ERW,X52,"1,440",,,,,02:25,,,,44.53,40.19,40050,40.19,47.97744147,-103.66656578,2280.43
5418,168433.40,Girth Weld,,0.219,ERW,X52,"1,440",,,,,09:20,,,,40.19,21.73,40060,21.73,47.97753768,-103.66664540,2281.17
5419,168455.13,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,21.73,2.07,40070,2.07,47.97758773,-103.66669204,2281.51
5420,168456.20,Bend,60° 3D Left Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,08:44,,,,1.07,1.00,40070,2.07,47.97758798,-103.66669631,2281.47
5421,168457.20,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:10,,,,2.07,22.60,40080,22.60,47.97758808,-103.66670053,2281.43
5422,168479.80,Girth Weld,,0.219,ERW,X52,"1,440",,,,,08:07,,,,22.60,44.47,40090,44.47,47.97758989,-103.66679252,2280.63
5423,168524.27,Girth Weld,,0.219,ERW,X52,"1,440",,,,,11:46,,,,44.47,9.70,40100,9.70,47.97759223,-103.66697413,2280.71
5424,168533.97,Girth Weld,,0.219,ERW,X52,"1,440",,,,,05:44,,,,9.70,5.04,40110,5.04,47.97759268,-103.66701366,2280.73
5425,168539.02,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,5.04,1.61,40120,1.61,47.97759294,-103.66703344,2281.48
5426,168539.83,Bend,45° 3D Sag Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,11:45,,,,0.81,0.80,40120,1.61,47.97759303,-103.66703591,2282.04
5427,168540.62,Girth Weld,,0.219,ERW,X52,"1,440",,,,,04:46,,,,1.61,9.72,40130,9.72,47.97759311,-103.66703833,2282.64
5428,168550.35,Girth Weld,,,Forged Fitting (Elbow),,"1,440",,,,,,,,,9.72,1.60,40140,1.60,47.97759401,-103.66706751,2288.91
5429,168551.13,Bend,45° 3D Over Forged Bend,,Forged Fitting (Elbow),,"1,440",,,,,06:10,,,,0.79,0.81,40140,1.60,47.97759402,-103.66707078,2288.94
5430,168551.95,Girth Weld,,0.322,ERW,X52,"1,440",,,,,,,,,1.60,3.09,40150,3.09,47.97759402,-103.66707415,2288.97
5431,168555.03,Girth Weld,,,Flange,,"1,440",,,,,,,,,3.09,0.94,40160,0.94,47.97759403,-103.66708133,2289.03
5432,168555.51,Flange,,,Flange,,"1,440",,,,,,,,,0.48,0.46,40160,0.94,47.97759403,-103.66708182,2289.03
5433,168555.97,Girth Weld,,0.322,ERW,X52,"1,440",,,,,,,,,0.94,2.45,40170,2.45,47.97759403,-103.66708230,2289.04
5434,168556.64,Tap,,0.322,ERW,X52,"1,440",,,,,00:07,,,,0.67,1.78,40170,2.45,47.97759403,-103.66708297,2289.04
5435,168558.43,Girth Weld,,,Tee,,"1,440",,,,,,,,,2.45,1.23,40180,1.23,47.97759399,-103.66711018,2289.18
5436,168559.03,Tee,,,Tee,,"1,440",,,,,09:31,,,,0.60,0.63,40180,1.23,47.97759399,-103.66711168,2289.19
5437,168559.66,Girth Weld,,0.322,ERW,X52,"1,440",,,,,,,,,1.23,1.49,40190,1.49,47.97759399,-103.66711285,2289.19
5438,168559.83,Pipe Support,,0.322,ERW,X52,"1,440",,,3.5,13.3,07:38,,,,0.17,1.32,40190,1.49,47.97759399,-103.66711317,2289.19
5439,168560.65,Tap,,0.322,ERW,X52,"1,440",,,,,11:49,,,,1.00,0.50,40190,1.49,47.97759398,-103.66711472,2289.20
5440,168561.15,Girth Weld,,,Valve,,"1,440",,,,,,,,,1.49,3.16,40200,3.16,47.97759398,-103.66711552,2289.21
5441,168561.64,Flange,,,Valve,,"1,440",,,,,,,,,0.49,2.67,40200,3.16,47.97759398,-103.66711635,2289.21
5443,168562.74,AGM 370,,,Valve,,"1,440",,,,,,,,,1.60,1.57,40200,3.16,47.97759398,-103.66711819,2289.22
5442,168562.74,Valve,Receive Valve,,Valve,,"1,440",,,,,,,,,1.60,1.57,40200,3.16,47.97759398,-103.66711819,2289.22
5444,168563.84,Flange,,,Valve,,"1,440",,,,,,,,,2.69,0.47,40200,3.16,47.97759397,-103.66712293,2289.24
5445,168564.31,Girth Weld,,,,,"1,440",,,,,,,,,3.16,,40210,,47.97759397,-103.66712466,2289.24
