ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,0,0.000,0+16,-1.54,,1,"Weld; Begin 0.322in Wall, API 5L X52- ERW",D3.07,,3.07,,D1.54,,1.54,0.322,,,,,,3.07,,,,,,,,35.0877746,-119.4065704,777.88,,8.625,X52,Valve,1363
MFL,0,0.000,0+17,-1.12,,2,Flange,U0.42,0.42,2.65,,D1.12,,1.12,0.322,,,,,,3.07,,,,,,,,35.0877745,-119.4065690,777.87,,8.625,X52,Valve,1363
MFL,0,0.000,0+18,0.00,,3,Valve Launcher - G-13 MOCO Lease,D1.53,1.54,1.53,,U0.00,0.00,5193.01,0.322,,,,,,3.07,,,,,,,,35.0877742,-119.4065653,777.86,,8.625,X52,Valve,1363
MFL,0,0.000,0+19,1.08,,4,Flange,D0.45,2.62,0.45,,U1.08,1.08,5191.93,0.322,,,,,,3.07,,,,,,,,35.0877740,-119.4065618,777.84,,8.625,X52,Valve,1363
MFL,1,0.000,0+20,1.53,,5,Weld,D0.96,3.07,0.96,,U1.53,1.53,5191.48,0.322,,,,,,0.96,,,,,,,,35.0877739,-119.4065603,777.83,,8.625,X52,ERW,1363
MFL,1,0.000,0+20,2.02,,6,Tap,D0.47,0.49,0.47,,U2.02,2.02,5190.99,0.322,,,,,353,0.96,,,,,,,,35.0877738,-119.4065586,777.82,,8.625,X52,ERW,1363
MFL,2,0.001,0+21,2.49,,7,Weld,U0.96,0.96,3.01,,U2.49,2.49,5190.52,0.322,,,,,,3.01,,,,,,,,35.0877737,-119.4065571,777.81,,8.625,X52,Elbow,1363
MFL,2,0.001,0+23,4.00,,8,Bend - 90° 3D Left Over Forged Bend,U1.50,1.50,1.51,,U4.00,4.00,5189.02,0.322,,,,,,3.01,,,,,,,,35.0877749,-119.4065527,777.41,,8.625,X52,Elbow,1363
MFL,3,0.001,0+24,5.51,,9,Weld,U3.01,3.01,5.74,,U5.51,5.51,5187.51,0.322,,,,,,5.74,,,,,,,,35.0877779,-119.4065511,776.53,,8.625,X52,ERW,1363
MFL,4,0.002,0+29,11.25,,10,Weld,D0.50,5.74,0.50,,U11.25,11.25,5181.77,0.322,,,,,,0.50,,,,,,,,35.0877904,-119.4065498,773.06,,8.625,X52,Elbow,1363
MFL,4,0.002,0+29,11.49,,11,Bend - 15° 3D Sag Forged Bend,U0.24,0.24,0.26,,U11.49,11.49,5181.52,0.322,,,,,,0.50,,,,,,,,35.0877910,-119.4065498,772.95,,8.625,X52,Elbow,1363
MFL,5,0.002,0+29,11.75,,12,Weld,U0.50,0.50,2.22,,U11.75,11.75,5181.27,0.322,,,,,,2.22,,,,,,,,35.0877916,-119.4065497,772.84,,8.625,X52,ERW,1363
MFL,6,0.002,0+31,13.97,,13,Weld,D1.15,2.22,1.15,,U13.97,13.97,5179.05,0.322,,,,,,1.15,,,,,,,,35.0877972,-119.4065491,771.96,,8.625,X52,Tee,1363
MFL,6,0.003,0+32,14.51,,14,Tee,U0.55,0.55,0.60,,U14.51,14.51,5178.50,0.322,,,,,255,1.15,,,,,,,,35.0877986,-119.4065490,771.76,,8.625,X52,Tee,1363
MFL,7,0.003,0+32,15.11,,15,Weld,D1.14,1.15,1.14,,U15.11,15.11,5177.90,0.322,,,,,,1.14,,,,,,,,35.0878001,-119.4065488,771.53,,8.625,X52,ERW,1363
MFL,8,0.003,0+33,16.25,,16,Weld,U1.14,1.14,18.23,,U16.25,16.25,5176.76,0.322,,,,,,18.23,,,,,,,,35.0878030,-119.4065485,771.09,,8.625,X52,ERW,1363
MFL,9,0.006,0+49,34.48,,17,Weld,D0.29,18.23,0.29,,U34.48,34.48,5158.54,0.322,,,,,,0.29,,,,,,,,35.0878490,-119.4065436,764.17,,8.625,X52,Elbow,1363
MFL,9,0.006,0+49,34.64,,18,Bend - 17.7° 1.5D Sag Forged Bend,D0.13,0.16,0.13,,U34.64,34.64,5158.38,0.322,,,,,,0.29,,,,,,,,35.0878494,-119.4065435,764.14,,8.625,X52,Elbow,1363
MFL,10,0.006,0+49,34.77,,19,Weld,U0.29,0.29,15.60,,U34.77,34.77,5158.25,0.322,,,,,,15.60,,,,,,,,35.0878498,-119.4065434,764.12,,8.625,X52,ERW,1363
MFL,11,0.009,0+65,50.37,,20,"Weld; Begin 0.219in Wall, API 5L X52- ERW",U15.60,15.60,19.41,,U50.37,50.37,5142.65,0.219,,,,,,19.41,,,,,,,,35.0878909,-119.4065306,762.96,,8.625,X52,ERW,1363
MFL,11,0.009,0+66,51.23,,21,Tap,U0.86,0.86,18.55,,U51.23,51.23,5141.79,0.219,,,,,339,19.41,,,,,,,,35.0878932,-119.4065299,762.93,,8.625,X52,ERW,1363
MFL,11,0.009,0+66,51.39,51.38,22,ML Int ,U1.02,1.02,18.39,1.07,U51.39,51.39,5141.63,0.219,11,21,0.23,0.38,170,19.41,,2265,2263,2264,2262,3145,3141,35.0878936,-119.4065298,762.93,,8.625,X52,ERW,1363
MFL,11,0.009,0+66,51.52,51.50,23,ML Int Cluster,U1.15,1.15,18.26,1.05,U51.52,51.52,5141.50,0.219,12,22,0.31,0.54,167,19.41,,2263,2259,2262,2257,3142,3135,35.0878939,-119.4065297,762.92,,8.625,X52,ERW,1363
MFL,11,0.009,0+67,52.09,52.06,24,ML Int Cluster,U1.72,1.72,17.68,1.00,U52.09,52.09,5140.92,0.219,17,27,0.51,0.51,159,19.41,,2252,2240,2254,2244,3131,3117,35.0878954,-119.4065292,762.91,,8.625,X52,ERW,1363
MFL,11,0.009,0+68,53.57,53.56,25,ML Int ,U3.20,3.20,16.20,1.05,U53.57,53.57,5139.44,0.219,10,20,0.23,0.21,168,19.41,,2265,2263,2265,2262,3145,3141,35.0878993,-119.4065279,762.88,,8.625,X52,ERW,1363
MFL,12,0.012,0+84,69.78,,26,Weld,U19.41,19.41,38.34,,U69.78,69.78,5123.24,0.219,,,,,,38.34,,,,,,,,35.0879420,-119.4065137,762.63,,8.625,X52,ERW,1363
MFL,13,0.018,1+23,108.12,,27,Weld,U38.34,38.34,63.34,,U108.12,108.12,5084.89,0.219,,,,,,63.34,66,,,,,,,35.0880428,-119.4064795,762.09,,8.625,X52,ERW,1363
MFL,13,0.028,1+77,162.82,,28,MCP,D8.65,54.70,8.65,0.29,U162.82,162.82,5030.20,0.219,,,1.57,2.36,46,63.34,,,,,,,,35.0881833,-119.4064190,759.94,,8.625,X52,ERW,1363
MFL,14,0.029,1+86,171.46,,29,"Weld; Begin 0.322in Wall, API 5L X52- ERW",D3.08,63.34,3.08,,U171.46,171.46,5021.55,0.322,,,,,,3.08,,,,,,,,35.0882052,-119.4064083,759.73,,8.625,X52,Elbow,1363
MFL,14,0.029,1+87,173.07,,30,Bend - 90° 3D Right Forged Bend,D1.48,1.61,1.48,,U173.07,173.07,5019.95,0.322,,,,,,3.08,,,,,,,,35.0882079,-119.4064043,759.67,,8.625,X52,Elbow,1363
MFL,15,0.030,1+89,174.55,,31,"Weld; Begin 0.219in Wall, API 5L X52- ERW",U3.08,3.08,5.69,,U174.55,174.55,5018.47,0.219,,,,,,5.69,,,,,,,,35.0882075,-119.4063995,759.60,,8.625,X52,ERW,1363
MFL,15,0.030,1+89,174.86,174.85,32,ML Int  Weld Adjacent,U0.31,0.31,5.38,0.95,U174.86,174.86,5018.16,0.219,15,25,0.16,0.32,152,5.69,,2266,2264,2265,2264,3146,3144,35.0882072,-119.4063986,759.59,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,15,0.030,1+89,175.08,174.97,33,ML Int Cluster,U0.53,0.53,5.16,0.84,U175.08,175.08,5017.94,0.219,18,28,1.37,0.80,134,5.69,,2182,2125,2243,2227,3115,3094,35.0882071,-119.4063982,759.59,,8.625,X52,ERW,1363
MFL,15,0.030,1+90,176.05,175.99,34,ML Int Cluster,U1.51,1.51,4.19,0.91,U176.05,176.05,5016.96,0.219,20,30,0.86,0.48,145,5.69,,2220,2189,2232,2210,3100,3070,35.0882060,-119.4063951,759.55,,8.625,X52,ERW,1363
MFL,15,0.030,1+92,177.98,177.97,35,ML Int ,D2.26,3.43,2.26,0.95,U177.98,177.98,5015.04,0.219,11,21,0.23,0.32,152,5.69,,2265,2262,2264,2262,3145,3141,35.0882040,-119.4063890,759.49,,8.625,X52,ERW,1363
MFL,15,0.030,1+92,178.09,178.08,36,ML Int ,D2.15,3.55,2.15,0.89,U178.09,178.09,5014.92,0.219,10,20,0.23,0.38,142,5.69,,2265,2263,2265,2262,3145,3141,35.0882039,-119.4063887,759.48,,8.625,X52,ERW,1363
MFL,16,0.031,1+95,180.24,,37,Weld,U5.69,5.69,58.33,,U180.24,180.24,5012.78,0.219,,,,,,58.33,298,,,,,,,35.0882016,-119.4063821,759.43,,8.625,X52,ERW,1363
MFL,16,0.032,1+99,184.50,184.36,38,ML Int Cluster,U4.26,4.26,54.07,1.27,U184.50,184.50,5008.51,0.219,24,34,1.80,0.59,203,58.33,,2103,2017,2206,2169,3063,3012,35.0881971,-119.4063695,759.33,,8.625,X52,ERW,1363
MFL,16,0.032,1+99,185.02,185.01,39,ML Int Cluster,U4.78,4.78,53.55,0.99,U185.02,185.02,5008.00,0.219,19,29,0.55,0.59,158,58.33,,2247,2233,2249,2232,3123,3101,35.0881964,-119.4063675,759.31,,8.625,X52,ERW,1363
MFL,16,0.033,2+06,192.07,192.06,40,ML Int ,U11.84,11.84,46.50,1.07,U192.07,192.07,5000.94,0.219,10,20,0.23,0.38,170,58.33,,2265,2263,2265,2262,3145,3141,35.0881889,-119.4063460,759.13,,8.625,X52,ERW,1363
MFL,16,0.033,2+06,192.29,192.28,41,ML Int ,U12.06,12.06,46.28,1.14,U192.29,192.29,5000.72,0.219,11,21,0.20,0.21,182,58.33,,2265,2264,2265,2263,3146,3143,35.0881886,-119.4063453,759.13,,8.625,X52,ERW,1363
MFL,16,0.033,2+07,192.39,192.38,42,ML Int ,U12.15,12.15,46.18,0.92,U192.39,192.39,5000.63,0.219,14,24,0.16,0.27,146,58.33,,2266,2265,2265,2264,3146,3145,35.0881885,-119.4063451,759.13,,8.625,X52,ERW,1363
MFL,16,0.033,2+07,192.46,192.45,43,ML Int ,U12.22,12.22,46.11,1.15,U192.46,192.46,5000.55,0.219,11,21,0.23,0.38,184,58.33,,2265,2262,2264,2262,3145,3141,35.0881884,-119.4063448,759.12,,8.625,X52,ERW,1363
MFL,17,0.042,2+52,238.57,,44,Weld,U58.33,58.33,63.25,,U238.57,238.57,4954.45,0.219,,,,,,63.25,35,,,,,,,35.0881397,-119.4062037,757.65,,8.625,X52,ERW,1363
MFL,17,0.042,2+55,241.53,,45,MCP,U2.96,2.96,60.29,1.02,U241.53,241.53,4951.49,0.219,,,0.98,2.32,162,63.25,,,,,,,,35.0881368,-119.4061946,757.51,,8.625,X52,ERW,1363
MFL,18,0.054,3+15,301.82,,46,Weld,U63.25,63.25,63.27,,U301.82,301.82,4891.20,0.219,,,,,,63.27,338,,,,,,,35.0880819,-119.4060061,754.90,,8.625,X52,ERW,1363
MFL,18,0.065,3+78,364.75,364.74,47,ML Int ,D0.35,62.94,0.34,0.88,U364.75,364.75,4828.26,0.219,25,35,0.31,0.37,140,63.27,,2257,2252,2255,2248,3132,3122,35.0880366,-119.4058047,752.76,,8.625,X52,ERW,1363
MFL,19,0.066,3+78,365.09,,48,Weld,U63.27,63.27,63.29,,U365.09,365.09,4827.93,0.219,,,,,,63.29,154,,,,,,,35.0880364,-119.4058036,752.76,,8.625,X52,ERW,1363
MFL,19,0.070,4+04,390.97,390.95,49,ML Ext Cluster,U25.88,25.88,37.41,2.22,U390.97,390.97,4802.04,0.219,11,21,0.66,2.20,354,63.29,,2252,2235,2253,2237,3129,3107,35.0880185,-119.4057206,752.49,,8.625,X52,ERW,1363
MFL,19,0.071,4+05,393.30,392.62,50,ML Ext Cluster,U28.21,28.21,35.08,0.23,U393.30,393.30,4799.71,0.219,54,64,20.65,11.68,36,63.29,,1282,1090,1576,1335,2188,1854,35.0880173,-119.4057152,752.47,,8.625,X52,ERW,1363
MFL,19,0.071,4+10,396.91,396.89,51,ML Ext ,D31.47,31.82,31.47,1.97,U396.91,396.91,4796.10,0.219,10,20,0.27,0.48,314,63.29,,2264,2261,2264,2260,3144,3139,35.0880142,-119.4057016,752.33,,8.625,X52,ERW,1363
MFL,19,0.072,4+11,398.61,398.59,52,ML Ext ,D29.80,33.52,29.78,2.08,U398.61,398.61,4794.41,0.219,11,21,0.31,0.48,332,63.29,,2263,2259,2262,2257,3142,3135,35.0880130,-119.4056962,752.27,,8.625,X52,ERW,1363
MFL,19,0.072,4+11,398.77,398.76,53,ML Ext ,D29.62,33.68,29.61,2.18,U398.77,398.77,4794.25,0.219,10,20,0.31,0.48,347,63.29,,2264,2260,2263,2258,3143,3136,35.0880129,-119.4056956,752.26,,8.625,X52,ERW,1363
MFL,19,0.072,4+13,400.62,400.59,54,ML Ext ,D27.80,35.53,27.76,2.03,U400.62,400.62,4792.40,0.219,11,21,0.47,0.43,323,63.29,,2259,2250,2257,2246,3135,3120,35.0880115,-119.4056898,752.20,,8.625,X52,ERW,1363
MFL,19,0.072,4+14,401.07,401.04,55,ML Ext ,D27.34,35.98,27.32,2.03,U401.07,401.07,4791.95,0.219,12,22,0.47,0.48,323,63.29,,2258,2249,2256,2245,3134,3118,35.0880112,-119.4056883,752.18,,8.625,X52,ERW,1363
MFL,19,0.074,4+23,409.99,409.97,56,ML Ext ,D18.41,44.90,18.40,2.20,U409.99,409.99,4783.03,0.219,11,21,0.31,0.43,350,63.29,,2263,2259,2262,2257,3142,3135,35.0880043,-119.4056599,751.68,,8.625,X52,ERW,1363
MFL,20,0.077,4+41,428.38,,57,Weld,D22.87,63.29,22.87,,U428.38,428.38,4764.63,0.219,,,,,,22.87,84,,,,,,,35.0879890,-119.4056019,750.06,,8.625,X52,ERW,1363
MFL,20,0.081,4+57,445.00,444.98,58,ML Ext ,D6.28,16.61,6.26,1.94,U445.00,445.00,4748.02,0.219,11,21,0.35,0.54,310,22.87,,2262,2257,2261,2255,3141,3132,35.0879743,-119.4055499,748.95,,8.625,X52,ERW,1363
MFL,20,0.081,4+61,448.74,448.72,59,ML Ext ,D2.54,20.35,2.52,2.20,U448.74,448.74,4744.28,0.219,12,22,0.66,0.55,350,22.87,,2250,2233,2247,2225,3120,3091,35.0879709,-119.4055382,748.83,,8.625,X52,ERW,1363
MFL,20,0.081,4+62,450.25,450.01,60,ML Ext Cluster,D1.25,21.86,1.01,0.23,U450.25,450.25,4742.77,0.219,12,22,3.68,1.88,37,22.87,,2130,2006,2198,2132,3053,2961,35.0879697,-119.4055341,748.80,,8.625,X52,ERW,1363
MFL,20,0.082,4+63,450.43,450.42,61,ML Ext ,D0.84,22.05,0.83,1.98,U450.43,450.43,4742.59,0.219,10,20,0.27,0.70,316,22.87,,2264,2261,2264,2260,3144,3139,35.0879694,-119.4055329,748.79,,8.625,X52,ERW,1363
MFL,20,0.082,4+63,450.56,450.45,62,ML Ext Cluster,D0.80,22.18,0.70,0.31,U450.56,450.56,4742.46,0.219,11,21,1.60,1.50,50,22.87,,2207,2144,2232,2197,3100,3051,35.0879693,-119.4055328,748.79,,8.625,X52,ERW,1363
MFL,20,0.082,4+63,450.73,450.72,63,ML Ext ,D0.54,22.35,0.53,0.24,U450.73,450.73,4742.29,0.219,12,22,0.27,0.38,38,22.87,,2264,2261,2263,2259,3143,3138,35.0879691,-119.4055319,748.78,,8.625,X52,ERW,1363
MFL,20,0.082,4+63,450.76,450.74,64,ML Ext ,D0.52,22.38,0.49,2.20,U450.76,450.76,4742.25,0.219,11,21,0.35,0.43,350,22.87,,2262,2257,2261,2255,3141,3132,35.0879691,-119.4055319,748.78,,8.625,X52,ERW,1363
MFL,21,0.082,4+64,451.26,,65,"Weld; Begin 0.322in Wall, API 5L X52- ERW",D0.87,22.87,0.87,,U451.26,451.26,4741.76,0.322,,,,,,0.87,,,,,,,,35.0879686,-119.4055303,748.71,,8.625,X52,Elbow,1363
MFL,21,0.082,4+64,451.70,,66,Bend - 45° 1.5D Over Forged Bend,D0.42,0.45,0.42,,U451.70,451.70,4741.31,0.322,,,,,,0.87,,,,,,,,35.0879682,-119.4055290,748.58,,8.625,X52,Elbow,1363
MFL,22,0.082,4+64,452.13,,67,"Weld; Begin 0.219in Wall, API 5L X52- ERW",U0.87,0.87,8.73,,U452.13,452.13,4740.89,0.219,,,,,,8.73,,,,,,,,35.0879678,-119.4055279,748.33,,8.625,X52,ERW,1363
MFL,22,0.082,4+65,452.91,452.89,68,ML Ext ,U0.78,0.78,7.95,1.34,U452.91,452.91,4740.11,0.219,11,21,0.31,0.38,214,8.73,,2263,2259,2262,2257,3142,3135,35.0879672,-119.4055262,747.82,,8.625,X52,ERW,1363
MFL,22,0.082,4+66,453.72,453.69,69,ML Ext Cluster,U1.59,1.59,7.14,2.08,U453.72,453.72,4739.29,0.219,15,25,0.51,0.86,332,8.73,,2254,2243,2253,2239,3129,3110,35.0879665,-119.4055245,747.25,,8.625,X52,ERW,1363
MFL,22,0.082,4+66,453.96,453.95,70,ML Ext ,U1.84,1.84,6.90,1.22,U453.96,453.96,4739.05,0.219,26,36,0.31,0.33,194,8.73,,2257,2251,2254,2247,3131,3121,35.0879663,-119.4055239,747.06,,8.625,X52,ERW,1363
MFL,22,0.082,4+67,455.13,455.12,71,ML Ext ,U3.01,3.01,5.73,1.14,U455.13,455.13,4737.88,0.219,10,20,0.35,0.38,182,8.73,,2263,2258,2262,2256,3142,3133,35.0879653,-119.4055215,746.22,,8.625,X52,ERW,1363
MFL,22,0.083,4+68,455.97,455.96,72,ML Ext Cluster,U3.85,3.85,4.89,0.69,U455.97,455.97,4737.04,0.219,14,24,0.51,0.54,110,8.73,,2255,2244,2254,2242,3131,3114,35.0879646,-119.4055197,745.62,,8.625,X52,ERW,1363
MFL,22,0.083,4+72,459.42,459.37,73,ML Ext Cluster,D1.49,7.29,1.44,1.69,U459.42,459.42,4733.60,0.219,16,26,0.67,0.43,269,8.73,,2244,2225,2256,2246,3133,3119,35.0879618,-119.4055124,743.19,,8.625,X52,ERW,1363
MFL,22,0.083,4+72,459.72,459.71,74,ML Ext Cluster,D1.15,7.59,1.14,0.64,U459.72,459.72,4733.30,0.219,13,23,0.86,0.32,102,8.73,,2238,2211,2253,2241,3130,3113,35.0879615,-119.4055117,742.95,,8.625,X52,ERW,1363
MFL,22,0.083,4+72,460.31,460.29,75,ML Ext Cluster,D0.57,8.19,0.55,1.89,U460.31,460.31,4732.70,0.219,18,28,0.55,0.80,301,8.73,,2248,2235,2244,2227,3117,3093,35.0879610,-119.4055105,742.53,,8.625,X52,ERW,1363
MFL,22,0.083,4+73,460.61,460.59,76,ML Ext Weld Adjacent,D0.27,8.48,0.25,1.84,U460.61,460.61,4732.41,0.219,10,20,0.31,0.27,294,8.73,,2264,2260,2263,2258,3143,3136,35.0879607,-119.4055098,742.32,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,23,0.084,4+73,460.86,,77,"Weld; Begin 0.322in Wall, API 5L X52- ERW",D0.84,8.73,0.84,,U460.86,460.86,4732.16,0.322,,,,,,0.84,,,,,,,,35.0879605,-119.4055091,742.16,,8.625,X52,Elbow,1363
MFL,23,0.084,4+73,461.31,,78,Bend - 45° 1.5D Sag Forged Bend,D0.39,0.45,0.39,,U461.31,461.31,4731.71,0.322,,,,,,0.84,,,,,,,,35.0879601,-119.4055079,741.97,,8.625,X52,Elbow,1363
MFL,24,0.084,4+74,461.70,,79,"Weld; Begin 0.219in Wall, API 5L X52- ERW",U0.84,0.84,29.97,,U461.70,461.70,4731.31,0.219,,,,,,29.97,352,,,,,,,35.0879597,-119.4055067,741.88,,8.625,X52,ERW,1363
MFL,24,0.084,4+74,462.31,462.24,80,ML Ext Cluster,U0.61,0.61,29.35,0.77,U462.31,462.31,4730.70,0.219,28,38,1.29,2.12,123,29.97,,2136,2072,2163,2101,3005,2918,35.0879593,-119.4055051,741.84,,8.625,X52,ERW,1363
MFL,24,0.085,4+83,470.59,470.58,81,ML Int ,U8.89,8.89,21.07,1.09,U470.59,470.59,4722.42,0.219,17,27,0.47,0.27,174,29.97,,2254,2244,2251,2238,3126,3109,35.0879525,-119.4054786,741.77,,8.625,X52,ERW,1363
MFL,24,0.085,4+83,471.27,471.25,82,ML Int ,U9.57,9.57,20.40,0.94,U471.27,471.27,4721.75,0.219,10,20,0.43,0.43,150,29.97,,2261,2253,2260,2250,3138,3126,35.0879520,-119.4054765,741.77,,8.625,X52,ERW,1363
MFL,24,0.086,4+84,471.64,471.64,83,ML Int ,U9.94,9.94,20.03,0.83,U471.64,471.64,4721.37,0.219,11,21,0.27,0.48,133,29.97,,2264,2261,2264,2260,3144,3138,35.0879517,-119.4054753,741.76,,8.625,X52,ERW,1363
MFL,24,0.086,4+84,471.80,471.79,84,ML Int ,U10.09,10.09,19.87,0.83,U471.80,471.80,4721.22,0.219,10,20,0.16,0.64,133,29.97,,2266,2265,2266,2265,3147,3145,35.0879515,-119.4054748,741.76,,8.625,X52,ERW,1363
MFL,24,0.086,4+84,472.17,472.17,85,ML Int ,U10.47,10.47,19.50,0.83,U472.17,472.17,4720.84,0.219,10,20,0.23,0.54,132,29.97,,2265,2263,2265,2262,3145,3141,35.0879512,-119.4054736,741.76,,8.625,X52,ERW,1363
MFL,24,0.086,4+85,473.47,473.17,86,ML Int Cluster,U11.77,11.77,18.20,1.02,U473.47,473.47,4719.55,0.219,23,33,4.07,2.23,162,29.97,,1979,1837,2142,2051,2975,2849,35.0879504,-119.4054704,741.75,,8.625,X52,ERW,1363
MFL,24,0.086,4+86,473.75,473.74,87,ML Int ,U12.05,12.05,17.92,0.87,U473.75,473.75,4719.27,0.219,10,20,0.23,0.43,138,29.97,,2265,2263,2265,2262,3145,3141,35.0879500,-119.4054686,741.75,,8.625,X52,ERW,1363
MFL,24,0.086,4+87,475.17,475.13,88,ML Int Cluster,U13.47,13.47,16.50,1.03,U475.17,475.17,4717.85,0.219,19,29,1.13,1.26,164,29.97,,2198,2152,2216,2181,3078,3029,35.0879488,-119.4054642,741.74,,8.625,X52,ERW,1363
MFL,24,0.086,4+88,476.57,476.56,89,ML Int ,U14.87,14.87,15.10,1.00,U476.57,476.57,4716.44,0.219,10,20,0.27,0.42,159,29.97,,2264,2261,2264,2260,3144,3139,35.0879477,-119.4054597,741.73,,8.625,X52,ERW,1363
MFL,24,0.086,4+89,476.82,476.81,90,ML Int Cluster,D14.85,15.12,14.85,0.93,U476.82,476.82,4716.20,0.219,15,25,1.02,1.22,148,29.97,,2222,2186,2247,2230,3120,3097,35.0879475,-119.4054589,741.72,,8.625,X52,ERW,1363
MFL,24,0.087,4+89,477.07,477.00,91,ML Int Cluster,D14.60,15.37,14.60,1.03,U477.07,477.07,4715.95,0.219,29,39,4.22,1.52,165,29.97,,1889,1739,2123,2032,2948,2822,35.0879473,-119.4054583,741.72,,8.625,X52,ERW,1363
MFL,24,0.087,4+89,477.62,477.60,92,ML Int ,D14.05,15.92,14.05,1.08,U477.62,477.62,4715.40,0.219,13,23,0.31,0.27,172,29.97,,2262,2258,2262,2256,3141,3134,35.0879468,-119.4054563,741.72,,8.625,X52,ERW,1363
MFL,24,0.087,4+90,477.82,477.73,93,ML Int Cluster,D13.85,16.12,13.85,0.95,U477.82,477.82,4715.20,0.219,13,23,1.53,2.04,152,29.97,,2199,2138,2225,2184,3090,3034,35.0879467,-119.4054559,741.72,,8.625,X52,ERW,1363
MFL,24,0.087,4+90,478.65,478.60,94,ML Int Cluster,D13.07,16.95,13.02,1.03,U478.65,478.65,4714.37,0.219,26,36,0.82,1.39,164,29.97,,2207,2175,2220,2189,3084,3041,35.0879460,-119.4054532,741.71,,8.625,X52,ERW,1363
MFL,24,0.087,4+91,478.84,478.81,95,ML Int Cluster,D12.86,17.14,12.83,0.96,U478.84,478.84,4714.18,0.219,22,32,0.47,1.17,153,29.97,,2249,2238,2247,2234,3121,3102,35.0879458,-119.4054525,741.71,,8.625,X52,ERW,1363
MFL,24,0.087,4+91,479.32,479.31,96,ML Int ,D12.36,17.62,12.35,0.95,U479.32,479.32,4713.70,0.219,13,23,0.20,0.27,152,29.97,,2265,2263,2265,2263,3146,3143,35.0879454,-119.4054510,741.70,,8.625,X52,ERW,1363
MFL,24,0.088,4+95,483.19,483.18,97,ML Int ,D8.49,21.49,8.48,0.75,U483.19,483.19,4709.82,0.219,13,23,0.23,0.27,120,29.97,,2264,2262,2264,2261,3144,3140,35.0879423,-119.4054387,741.67,,8.625,X52,ERW,1363
MFL,24,0.089,5+02,490.66,490.57,98,ML Int Cluster,D1.10,28.96,1.00,0.83,U490.66,490.66,4702.35,0.219,13,23,1.33,0.54,132,29.97,,2210,2159,2235,2207,3105,3065,35.0879363,-119.4054152,741.70,,8.625,X52,ERW,1363
MFL,24,0.089,5+03,491.06,491.03,99,ML Int Cluster,D0.64,29.36,0.61,0.83,U491.06,491.06,4701.96,0.219,15,25,1.41,0.48,132,29.97,,2196,2138,2226,2189,3092,3041,35.0879360,-119.4054138,741.71,,8.625,X52,ERW,1363
MFL,24,0.089,5+03,491.46,491.35,100,ML Int Cluster Weld Adjacent,D0.32,29.76,0.21,1.02,U491.46,491.46,4701.55,0.219,26,36,1.41,1.34,163,29.97,,2132,2064,2211,2181,3070,3030,35.0879357,-119.4054128,741.71,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,25,0.089,5+03,491.67,,101,"Weld; Begin 0.322in Wall, API 5L X52- ERW",D0.37,29.97,0.37,,U491.67,491.67,4701.35,0.322,,,,,,0.37,,,,,,,,35.0879354,-119.4054118,741.77,,8.625,X52,Elbow,1363
MFL,25,0.089,5+04,491.87,,102,Bend - 20° 1.5D Sag Forged Bend,D0.17,0.20,0.17,,U491.87,491.87,4701.15,0.322,,,,,,0.37,,,,,,,,35.0879353,-119.4054112,741.80,,8.625,X52,Elbow,1363
MFL,26,0.089,5+04,492.03,,103,"Weld; Begin 0.219in Wall, API 5L X52- ERW",U0.37,0.37,29.74,,U492.03,492.03,4700.98,0.219,,,,,,29.74,50,,,,,,,35.0879351,-119.4054107,741.83,,8.625,X52,ERW,1363
MFL,26,0.091,5+10,498.70,498.69,104,ML Int Cluster,U6.66,6.66,23.08,1.00,U498.70,498.70,4694.32,0.219,16,26,0.94,1.13,159,29.74,,2225,2192,2244,2227,3117,3094,35.0879302,-119.4053909,744.09,,8.625,X52,ERW,1363
MFL,26,0.091,5+11,499.28,499.27,105,ML Int Cluster,U7.25,7.25,22.50,1.04,U499.28,499.28,4693.73,0.219,10,20,0.39,0.80,166,29.74,,2262,2256,2261,2253,3140,3129,35.0879297,-119.4053892,744.29,,8.625,X52,ERW,1363
MFL,26,0.091,5+12,500.06,500.04,106,ML Int ,U8.02,8.02,21.72,0.98,U500.06,500.06,4692.96,0.219,10,20,0.27,0.32,157,29.74,,2264,2261,2264,2260,3144,3139,35.0879291,-119.4053869,744.56,,8.625,X52,ERW,1363
MFL,26,0.091,5+12,500.66,500.65,107,ML Int ,U8.63,8.63,21.11,0.98,U500.66,500.66,4692.35,0.219,10,20,0.43,0.43,156,29.74,,2261,2253,2260,2250,3138,3126,35.0879287,-119.4053851,744.76,,8.625,X52,ERW,1363
MFL,26,0.091,5+15,503.59,503.58,108,ML Int ,U11.56,11.56,18.19,1.07,U503.59,503.59,4689.43,0.219,13,23,0.27,0.53,170,29.74,,2263,2260,2263,2259,3143,3137,35.0879265,-119.4053764,745.77,,8.625,X52,ERW,1363
MFL,26,0.092,5+18,506.01,505.99,109,ML Int ,U13.98,13.98,15.76,0.95,U506.01,506.01,4687.00,0.219,23,33,0.43,0.39,151,29.74,,2251,2241,2247,2235,3121,3104,35.0879247,-119.4053692,746.60,,8.625,X52,ERW,1363
MFL,26,0.092,5+18,506.15,506.14,110,ML Int ,U14.11,14.11,15.63,1.03,U506.15,506.15,4686.87,0.219,10,20,0.31,0.68,164,29.74,,2264,2260,2263,2258,3143,3136,35.0879246,-119.4053688,746.65,,8.625,X52,ERW,1363
MFL,27,0.095,5+33,521.78,,111,"Weld; Begin 0.322in Wall, API 5L X52- ERW",D1.37,29.74,1.37,,U521.78,521.78,4671.24,0.322,,,,,,1.37,,,,,,,,35.0879131,-119.4053224,752.04,,8.625,X52,Elbow,1363
MFL,27,0.095,5+34,522.54,,112,Bend - 75° 1.5D Right Forged Bend,D0.61,0.76,0.61,,U522.54,522.54,4670.48,0.322,,,,,,1.37,,,,,,,,35.0879117,-119.4053208,752.28,,8.625,X52,Elbow,1363
MFL,28,0.095,5+35,523.14,,113,"Weld; Begin 0.219in Wall, API 5L X52- ERW",U1.37,1.37,31.39,,U523.14,523.14,4669.87,0.219,,,,,,31.39,279,,,,,,,35.0879101,-119.4053205,752.37,,8.625,X52,ERW,1363
MFL,28,0.096,5+37,525.77,525.75,114,ML Int ,U2.63,2.63,28.77,1.03,U525.77,525.77,4667.24,0.219,20,30,0.70,0.91,165,31.39,,2233,2211,2226,2198,3092,3053,35.0879030,-119.4053208,752.61,,8.625,X52,ERW,1363
MFL,28,0.096,5+41,530.02,530.01,115,ML Int ,U6.87,6.87,24.52,1.19,U530.02,530.02,4663.00,0.219,11,21,0.35,0.54,189,31.39,,2262,2257,2261,2255,3141,3132,35.0878915,-119.4053214,752.98,,8.625,X52,ERW,1363
MFL,28,0.096,5+41,530.16,530.13,116,ML Int Cluster,U7.02,7.02,24.38,1.15,U530.16,530.16,4662.85,0.219,18,28,0.90,2.25,184,31.39,,2222,2190,2228,2192,3095,3044,35.0878912,-119.4053214,752.99,,8.625,X52,ERW,1363
MFL,28,0.097,5+42,530.45,530.44,117,ML Int ,U7.31,7.31,24.09,1.12,U530.45,530.45,4662.57,0.219,10,20,0.23,0.59,178,31.39,,2265,2263,2265,2262,3145,3141,35.0878903,-119.4053215,753.01,,8.625,X52,ERW,1363
MFL,28,0.097,5+43,531.58,531.56,118,ML Int ,U8.43,8.43,22.96,1.09,U531.58,531.58,4661.44,0.219,13,23,0.27,0.54,174,31.39,,2263,2260,2263,2259,3143,3137,35.0878873,-119.4053217,753.11,,8.625,X52,ERW,1363
MFL,28,0.097,5+44,532.64,532.63,119,ML Int ,U9.49,9.49,21.90,0.88,U532.64,532.64,4660.38,0.219,10,20,0.23,0.54,140,31.39,,2265,2263,2265,2262,3145,3141,35.0878844,-119.4053218,753.20,,8.625,X52,ERW,1363
MFL,28,0.097,5+44,532.91,532.89,120,ML Int ,U9.76,9.76,21.63,1.14,U532.91,532.91,4660.11,0.219,10,20,0.31,0.48,182,31.39,,2264,2260,2263,2258,3143,3136,35.0878837,-119.4053218,753.23,,8.625,X52,ERW,1363
MFL,28,0.097,5+44,532.92,532.91,121,ML Int ,U9.78,9.78,21.62,0.94,U532.92,532.92,4660.09,0.219,23,33,0.31,0.44,150,31.39,,2258,2253,2256,2249,3134,3124,35.0878836,-119.4053219,753.23,,8.625,X52,ERW,1363
MFL,28,0.097,5+44,533.10,533.03,122,ML Int Cluster,U9.95,9.95,21.44,1.00,U533.10,533.10,4659.92,0.219,30,40,1.10,1.16,160,31.39,,2153,2100,2181,2131,3029,2960,35.0878833,-119.4053219,753.24,,8.625,X52,ERW,1363
MFL,28,0.097,5+45,534.15,534.12,123,ML Int ,U11.00,11.00,20.39,1.08,U534.15,534.15,4658.87,0.219,10,20,0.39,0.38,172,31.39,,2262,2256,2261,2253,3140,3129,35.0878803,-119.4053220,753.33,,8.625,X52,ERW,1363
MFL,28,0.097,5+47,535.47,535.45,124,ML Int ,U12.33,12.33,19.07,1.09,U535.47,535.47,4657.55,0.219,11,21,0.27,0.38,173,31.39,,2264,2261,2264,2260,3144,3138,35.0878767,-119.4053222,753.41,,8.625,X52,ERW,1363
MFL,28,0.097,5+47,535.64,535.51,125,ML Int Cluster,U12.49,12.49,18.90,1.13,U535.64,535.64,4657.38,0.219,15,25,1.84,2.52,180,31.39,,2168,2091,2216,2177,3078,3023,35.0878766,-119.4053222,753.42,,8.625,X52,ERW,1363
MFL,28,0.098,5+47,535.78,535.76,126,ML Int ,U12.63,12.63,18.76,1.15,U535.78,535.78,4657.24,0.219,15,25,0.27,0.39,183,31.39,,2263,2259,2262,2258,3142,3136,35.0878759,-119.4053222,753.43,,8.625,X52,ERW,1363
MFL,28,0.098,5+49,537.49,537.49,127,ML Int ,U14.35,14.35,17.05,0.90,U537.49,537.49,4655.52,0.219,10,20,0.23,0.54,144,31.39,,2265,2263,2265,2262,3145,3141,35.0878712,-119.4053225,753.55,,8.625,X52,ERW,1363
MFL,28,0.098,5+49,537.51,537.49,128,ML Int ,U14.37,14.37,17.03,1.08,U537.51,537.51,4655.50,0.219,10,20,0.27,0.43,172,31.39,,2264,2261,2264,2260,3144,3139,35.0878712,-119.4053225,753.55,,8.625,X52,ERW,1363
MFL,28,0.098,5+49,537.79,537.63,129,ML Int Cluster,U14.65,14.65,16.75,1.08,U537.79,537.79,4655.22,0.219,13,23,2.15,1.60,172,31.39,,2167,2080,2223,2182,3088,3030,35.0878708,-119.4053225,753.56,,8.625,X52,ERW,1363
MFL,28,0.098,5+50,538.81,538.80,130,ML Int ,U15.67,15.67,15.73,0.92,U538.81,538.81,4654.20,0.219,11,21,0.23,0.27,146,31.39,,2265,2262,2264,2262,3145,3141,35.0878676,-119.4053226,753.63,,8.625,X52,ERW,1363
MFL,28,0.098,5+50,539.04,538.98,131,ML Int Cluster,D15.50,15.90,15.50,0.95,U539.04,539.04,4653.97,0.219,21,31,1.06,0.60,152,31.39,,2197,2155,2219,2184,3082,3033,35.0878671,-119.4053227,753.65,,8.625,X52,ERW,1363
MFL,28,0.098,5+50,539.01,539.00,132,ML Int ,D15.53,15.87,15.53,1.12,U539.01,539.01,4654.00,0.219,11,21,0.27,0.43,178,31.39,,2264,2261,2264,2260,3144,3138,35.0878671,-119.4053227,753.65,,8.625,X52,ERW,1363
MFL,28,0.098,5+51,539.38,539.33,133,ML Int Cluster,D15.16,16.23,15.16,0.92,U539.38,539.38,4653.64,0.219,10,20,0.70,0.48,146,31.39,,2252,2233,2259,2251,3138,3126,35.0878662,-119.4053227,753.67,,8.625,X52,ERW,1363
MFL,28,0.098,5+51,539.79,539.79,134,ML Int ,D14.74,16.65,14.74,1.07,U539.79,539.79,4653.22,0.219,27,37,0.27,0.35,170,31.39,,2259,2254,2257,2251,3134,3126,35.0878649,-119.4053228,753.70,,8.625,X52,ERW,1363
MFL,28,0.099,5+53,541.52,541.41,135,ML Int Cluster,D13.13,18.38,13.02,1.03,U541.52,541.52,4651.49,0.219,26,36,1.60,1.04,164,31.39,,2109,2030,2193,2155,3046,2993,35.0878605,-119.4053230,753.81,,8.625,X52,ERW,1363
MFL,28,0.099,5+53,541.66,541.65,136,ML Int ,D12.89,18.52,12.88,1.01,U541.66,541.66,4651.35,0.219,11,21,0.23,0.38,161,31.39,,2265,2262,2264,2262,3145,3141,35.0878599,-119.4053230,753.82,,8.625,X52,ERW,1363
MFL,28,0.099,5+53,541.86,541.85,137,ML Int ,D12.69,18.71,12.68,1.04,U541.86,541.86,4651.16,0.219,27,37,0.31,0.33,166,31.39,,2256,2251,2254,2246,3130,3119,35.0878593,-119.4053230,753.83,,8.625,X52,ERW,1363
MFL,28,0.099,5+53,541.98,541.97,138,ML Int ,D12.57,18.84,12.56,1.02,U541.98,541.98,4651.03,0.219,21,31,0.35,0.43,163,31.39,,2257,2251,2255,2247,3132,3121,35.0878590,-119.4053231,753.84,,8.625,X52,ERW,1363
MFL,28,0.099,5+54,542.90,542.88,139,ML Int ,D11.66,19.75,11.64,0.92,U542.90,542.90,4650.12,0.219,11,21,0.35,0.48,146,31.39,,2262,2257,2261,2255,3141,3132,35.0878565,-119.4053232,753.90,,8.625,X52,ERW,1363
MFL,28,0.099,5+54,543.06,543.05,140,ML Int Cluster,D11.49,19.92,11.48,0.89,U543.06,543.06,4649.95,0.219,15,25,1.60,1.50,142,31.39,,2183,2116,2218,2173,3080,3018,35.0878561,-119.4053232,753.91,,8.625,X52,ERW,1363
MFL,28,0.099,5+55,543.75,543.74,141,ML Int ,D10.80,20.61,10.79,0.90,U543.75,543.75,4649.26,0.219,10,20,0.20,0.27,143,31.39,,2266,2264,2265,2263,3146,3144,35.0878542,-119.4053233,753.96,,8.625,X52,ERW,1363
MFL,28,0.099,5+55,544.25,544.23,142,ML Int ,D10.30,21.11,10.29,0.90,U544.25,544.25,4648.76,0.219,19,29,0.35,0.42,143,31.39,,2258,2252,2256,2249,3134,3123,35.0878528,-119.4053234,753.99,,8.625,X52,ERW,1363
MFL,28,0.099,5+56,544.89,544.85,143,ML Int Cluster,D9.69,21.75,9.65,0.94,U544.89,544.89,4648.12,0.219,18,28,1.76,1.61,150,31.39,,2152,2075,2207,2159,3065,2999,35.0878512,-119.4053235,754.02,,8.625,X52,ERW,1363
MFL,28,0.099,5+57,546.04,545.87,144,ML Int Cluster,D8.66,22.90,8.50,0.97,U546.04,546.04,4646.97,0.219,20,30,2.19,0.73,154,31.39,,2105,2008,2213,2178,3074,3025,35.0878484,-119.4053237,754.08,,8.625,X52,ERW,1363
MFL,28,0.100,5+59,547.80,547.79,145,ML Int ,D6.75,24.65,6.74,0.98,U547.80,547.80,4645.22,0.219,12,22,0.31,0.40,156,31.39,,2263,2259,2262,2257,3142,3134,35.0878432,-119.4053241,754.18,,8.625,X52,ERW,1363
MFL,28,0.100,5+59,547.95,547.93,146,ML Int ,D6.60,24.80,6.59,1.04,U547.95,547.95,4645.07,0.219,28,38,0.31,0.30,166,31.39,,2256,2250,2253,2245,3129,3118,35.0878428,-119.4053241,754.19,,8.625,X52,ERW,1363
MFL,28,0.100,5+62,550.73,550.72,147,ML Int Cluster,D3.82,27.58,3.81,0.84,U550.73,550.73,4642.29,0.219,14,24,1.17,0.43,134,31.39,,2216,2172,2238,2212,3108,3072,35.0878352,-119.4053246,754.34,,8.625,X52,ERW,1363
MFL,29,0.101,5+66,554.54,,148,Weld,D15.37,31.39,15.37,,U554.54,554.54,4638.48,0.219,,,,,,15.37,4,,,,,,,35.0878248,-119.4053254,754.54,,8.625,X52,ERW,1363
MFL,29,0.101,5+66,554.63,554.62,149,ML Int  Weld Adjacent,U0.09,0.09,15.28,1.17,U554.63,554.63,4638.39,0.219,29,39,0.31,0.34,187,15.37,,2255,2249,2252,2244,3128,3117,35.0878246,-119.4053254,754.55,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,29,0.102,5+72,561.54,561.53,150,ML Int ,U7.01,7.01,8.37,0.97,U561.54,561.54,4631.47,0.219,12,22,0.23,0.27,154,15.37,,2265,2262,2264,2261,3145,3141,35.0878059,-119.4053271,754.95,,8.625,X52,ERW,1363
MFL,30,0.104,5+81,569.91,,151,"Weld; Begin 0.322in Wall, API 5L X52- ERW",D0.46,15.37,0.46,,U569.91,569.91,4623.11,0.322,,,,,,0.46,,,,,,,,35.0877831,-119.4053291,755.45,,8.625,X52,Elbow,1363
MFL,30,0.104,5+81,570.15,,152,Bend - 25° 3D Left Forged Bend,D0.22,0.24,0.22,,U570.15,570.15,4622.86,0.322,,,,,,0.46,,,,,,,,35.0877825,-119.4053290,755.47,,8.625,X52,Elbow,1363
MFL,31,0.104,5+61,570.37,,153,"Weld; Begin 0.219in Wall, API 5L X52- ERW",U0.46,0.46,2.91,,U570.37,570.37,4622.65,0.219,,,,,,2.91,,,,,,,,35.0877819,-119.4053289,755.48,,8.625,X52,ERW,1363
MFL,31,0.104,5+61,570.60,570.55,154,ML Int Cluster Weld Adjacent,U0.23,0.23,2.68,0.93,U570.60,570.60,4622.42,0.219,10,20,0.74,0.48,148,2.91,,2250,2230,2252,2236,3128,3105,35.0877814,-119.4053287,755.49,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,31,0.104,5+62,571.04,571.04,155,ML Int ,U0.67,0.67,2.24,0.88,U571.04,571.04,4621.98,0.219,11,21,0.20,0.27,140,2.91,,2265,2264,2265,2263,3146,3143,35.0877802,-119.4053282,755.53,,8.625,X52,ERW,1363
MFL,31,0.104,5+63,572.16,572.15,156,ML Ext ,D1.12,1.79,1.12,1.57,U572.16,572.16,4620.85,0.219,17,27,0.47,0.67,250,2.91,,2254,2244,2251,2238,3126,3109,35.0877773,-119.4053271,755.61,,8.625,X52,ERW,1363
MFL,31,0.104,5+63,572.43,572.29,157,ML Int Cluster,D0.85,2.06,0.85,0.83,U572.43,572.43,4620.59,0.219,11,21,1.72,1.66,132,2.91,,2201,2133,2209,2148,3068,2984,35.0877769,-119.4053270,755.62,,8.625,X52,ERW,1363
MFL,31,0.104,5+64,572.97,572.95,158,ML Ext Weld Adjacent,D0.31,2.61,0.31,1.51,U572.97,572.97,4620.04,0.219,15,25,0.51,0.67,241,2.91,,2254,2243,2251,2237,3126,3107,35.0877752,-119.4053263,755.67,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,32,0.105,5+64,573.28,,159,Weld,U2.91,2.91,40.30,,U573.28,573.28,4619.74,0.219,,,,,,40.30,8,,,,,,,35.0877743,-119.4053260,755.69,,8.625,X52,ERW,1363
MFL,32,0.105,5+65,574.04,573.99,160,ML Int Cluster,U0.76,0.76,39.54,1.07,U574.04,574.04,4618.97,0.219,13,23,0.78,1.77,170,40.30,,2242,2219,2249,2232,3124,3100,35.0877725,-119.4053253,755.75,,8.625,X52,ERW,1363
MFL,32,0.105,5+65,574.21,574.20,161,ML Int ,U0.93,0.93,39.38,1.04,U574.21,574.21,4618.81,0.219,10,20,0.16,0.48,166,40.30,,2266,2265,2266,2265,3147,3145,35.0877719,-119.4053251,755.76,,8.625,X52,ERW,1363
MFL,32,0.105,5+65,574.70,574.57,162,ML Int Cluster,U1.42,1.42,38.88,0.96,U574.70,574.70,4618.31,0.219,33,43,1.68,2.14,153,40.30,,2043,1951,2206,2171,3064,3016,35.0877710,-119.4053247,755.79,,8.625,X52,ERW,1363
MFL,32,0.105,5+66,574.87,574.85,163,ML Int ,U1.59,1.59,38.71,1.04,U574.87,574.87,4618.14,0.219,11,21,0.27,0.43,166,40.30,,2264,2261,2264,2260,3144,3138,35.0877703,-119.4053244,755.81,,8.625,X52,ERW,1363
MFL,32,0.105,5+69,577.89,577.81,164,ML Int Cluster,U4.61,4.61,35.70,1.13,U577.89,577.89,4615.13,0.219,14,24,1.52,1.99,180,40.30,,2194,2132,2216,2169,3078,3013,35.0877626,-119.4053215,756.03,,8.625,X52,ERW,1363
MFL,32,0.105,5+69,578.15,578.13,165,ML Int Cluster,U4.87,4.87,35.43,0.98,U578.15,578.15,4614.87,0.219,10,20,0.98,2.38,156,40.30,,2240,2209,2239,2206,3110,3064,35.0877618,-119.4053212,756.06,,8.625,X52,ERW,1363
MFL,32,0.106,5+69,578.47,578.46,166,ML Int Cluster,U5.19,5.19,35.11,1.04,U578.47,578.47,4614.55,0.219,12,22,0.43,1.00,166,40.30,,2259,2252,2258,2248,3136,3123,35.0877609,-119.4053208,756.08,,8.625,X52,ERW,1363
MFL,32,0.106,5+69,578.60,578.58,167,ML Int ,U5.32,5.32,34.98,1.08,U578.60,578.60,4614.42,0.219,17,27,0.39,0.53,172,40.30,,2258,2251,2256,2247,3133,3120,35.0877606,-119.4053207,756.09,,8.625,X52,ERW,1363
MFL,32,0.106,5+71,580.71,580.70,168,ML Int ,U7.43,7.43,32.88,0.99,U580.71,580.71,4612.31,0.219,10,20,0.20,0.38,158,40.30,,2266,2264,2265,2263,3146,3144,35.0877551,-119.4053186,756.25,,8.625,X52,ERW,1363
MFL,32,0.106,5+72,580.88,580.88,169,ML Int ,U7.61,7.61,32.70,0.99,U580.88,580.88,4612.13,0.219,15,25,0.16,0.27,158,40.30,,2266,2264,2265,2264,3146,3144,35.0877546,-119.4053184,756.26,,8.625,X52,ERW,1363
MFL,32,0.106,5+72,581.36,581.35,170,ML Int ,U8.08,8.08,32.22,0.94,U581.36,581.36,4611.65,0.219,11,21,0.23,0.43,150,40.30,,2265,2262,2264,2262,3145,3141,35.0877534,-119.4053180,756.30,,8.625,X52,ERW,1363
MFL,32,0.106,5+74,582.78,582.76,171,ML Int Cluster,U9.50,9.50,30.81,1.00,U582.78,582.78,4610.24,0.219,25,35,1.64,1.31,160,40.30,,2112,2032,2206,2162,3064,3003,35.0877498,-119.4053166,756.40,,8.625,X52,ERW,1363
MFL,32,0.106,5+74,583.06,582.99,172,ML Int Cluster,U9.78,9.78,30.52,1.04,U583.06,583.06,4609.95,0.219,11,21,3.95,1.99,166,40.30,,2137,2009,2187,2105,3037,2923,35.0877492,-119.4053163,756.42,,8.625,X52,ERW,1363
MFL,32,0.106,5+74,583.44,583.43,173,ML Int ,U10.16,10.16,30.14,1.04,U583.44,583.44,4609.57,0.219,11,21,0.51,0.45,166,40.30,,2258,2247,2256,2243,3133,3115,35.0877480,-119.4053159,756.45,,8.625,X52,ERW,1363
MFL,32,0.106,5+74,583.64,583.63,174,ML Int ,U10.36,10.36,29.94,0.90,U583.64,583.64,4609.38,0.219,15,25,0.35,0.62,143,40.30,,2260,2255,2259,2252,3137,3128,35.0877475,-119.4053157,756.47,,8.625,X52,ERW,1363
MFL,32,0.107,5+75,583.95,583.94,175,ML Int ,U10.67,10.67,29.63,1.07,U583.95,583.95,4609.06,0.219,12,22,0.31,0.47,171,40.30,,2263,2259,2262,2257,3142,3134,35.0877467,-119.4053154,756.49,,8.625,X52,ERW,1363
MFL,32,0.107,5+75,584.37,584.32,176,ML Int Cluster,U11.09,11.09,29.21,0.95,U584.37,584.37,4608.65,0.219,18,28,1.53,3.13,152,40.30,,2170,2104,2212,2162,3072,3003,35.0877457,-119.4053150,756.52,,8.625,X52,ERW,1363
MFL,32,0.107,5+75,584.60,584.58,177,ML Int Cluster,U11.32,11.32,28.99,1.00,U584.60,584.60,4608.42,0.219,10,20,0.78,0.95,160,40.30,,2248,2227,2246,2221,3120,3085,35.0877450,-119.4053147,756.54,,8.625,X52,ERW,1363
MFL,32,0.107,5+76,584.87,584.78,178,ML Int Cluster,U11.60,11.60,28.71,0.94,U584.87,584.87,4608.14,0.219,30,40,1.37,2.43,150,40.30,,2112,2042,2159,2093,2999,2906,35.0877445,-119.4053146,756.55,,8.625,X52,ERW,1363
MFL,32,0.107,5+76,585.22,585.21,179,ML Int ,U11.94,11.94,28.37,0.99,U585.22,585.22,4607.80,0.219,11,21,0.16,0.40,158,40.30,,2266,2265,2266,2265,3147,3145,35.0877434,-119.4053141,756.59,,8.625,X52,ERW,1363
MFL,32,0.107,5+76,585.64,585.63,180,ML Int ,U12.36,12.36,27.94,0.99,U585.64,585.64,4607.37,0.219,10,20,0.20,0.38,158,40.30,,2266,2264,2265,2263,3146,3144,35.0877423,-119.4053137,756.62,,8.625,X52,ERW,1363
MFL,32,0.107,5+78,586.95,586.93,181,ML Int ,U13.67,13.67,26.64,0.97,U586.95,586.95,4606.07,0.219,10,20,0.39,0.48,154,40.30,,2262,2256,2261,2253,3140,3129,35.0877390,-119.4053124,756.72,,8.625,X52,ERW,1363
MFL,32,0.107,5+79,587.85,587.84,182,ML Int Cluster,U14.57,14.57,25.74,0.99,U587.85,587.85,4605.17,0.219,13,23,1.02,0.51,158,40.30,,2229,2194,2240,2212,3111,3072,35.0877366,-119.4053115,756.78,,8.625,X52,ERW,1363
MFL,32,0.109,5+87,596.65,596.51,183,ML Int Cluster,D17.08,23.37,16.93,1.12,U596.65,596.65,4596.37,0.219,20,30,2.39,2.39,178,40.30,,2092,1989,2166,2093,3009,2906,35.0877141,-119.4053029,757.38,,8.625,X52,ERW,1363
MFL,32,0.109,5+88,597.51,597.51,184,ML Int ,D16.07,24.23,16.07,1.00,U597.51,597.51,4595.50,0.219,11,21,0.31,0.43,160,40.30,,2263,2259,2262,2257,3142,3135,35.0877115,-119.4053020,757.44,,8.625,X52,ERW,1363
MFL,33,0.112,6+04,613.58,,185,Weld,D29.85,40.30,29.85,,U613.58,613.58,4579.43,0.219,,,,,,29.85,342,,,,,,,35.0876696,-119.4052867,758.19,,8.625,X52,ERW,1363
MFL,33,0.115,6+20,629.91,629.79,186,ML Int Cluster Manufacturing Related,D13.52,16.33,13.52,1.00,U629.91,629.91,4563.11,0.219,45,55,1.64,1.27,159,29.85,,1939,1829,2071,2005,2877,2785,35.0876270,-119.4052721,758.67,,8.625,X52,ERW,1363
MFL,33,0.115,6+21,630.49,630.48,187,ML Int Manufacturing Related,D12.95,16.90,12.95,0.97,U630.49,630.49,4562.53,0.219,23,33,0.31,0.48,155,29.85,,2258,2253,2256,2249,3134,3124,35.0876252,-119.4052715,758.68,,8.625,X52,ERW,1363
MFL,34,0.118,6+34,643.43,,188,"Weld; Begin 0.322in Wall, API 5L X52- ERW",D19.98,29.85,19.98,,U643.43,643.43,4549.59,0.322,,,,,,19.98,12,,,,,,,35.0875910,-119.4052608,758.98,,8.625,X52,ERW,1363
MFL,35,0.122,6+54,663.41,,189,Weld,U19.98,19.98,22.25,,U663.41,663.41,4529.61,0.322,,,,,,22.25,56,,,,,,,35.0875382,-119.4052447,759.16,,8.625,X52,ERW,1363
MFL,36,0.126,6+76,685.66,,190,"Weld; Begin 0.219in Wall, API 5L X52- ERW",U22.25,22.25,29.15,,U685.66,685.66,4507.36,0.219,,,,,,29.15,28,,,,,,,35.0874793,-119.4052268,759.45,,8.625,X52,ERW,1363
MFL,36,0.128,6+89,699.20,699.19,191,ML Int ,U13.55,13.55,15.60,1.07,U699.20,699.20,4493.81,0.219,24,34,0.27,0.40,170,29.15,,2260,2256,2258,2253,3136,3129,35.0874435,-119.4052160,759.74,,8.625,X52,ERW,1363
MFL,36,0.128,6+89,699.31,699.29,192,ML Ext ,U13.65,13.65,15.50,0.48,U699.31,699.31,4493.71,0.219,10,20,0.39,0.80,76,29.15,,2262,2256,2261,2253,3140,3129,35.0874432,-119.4052159,759.74,,8.625,X52,ERW,1363
MFL,36,0.130,6+99,708.80,708.79,193,ML Int ,D6.01,23.15,6.00,0.87,U708.80,708.80,4484.21,0.219,10,20,0.20,0.38,138,29.15,,2266,2264,2265,2263,3146,3144,35.0874180,-119.4052083,759.94,,8.625,X52,ERW,1363
MFL,36,0.130,6+99,709.23,709.21,194,ML Int ,D5.59,23.57,5.58,0.82,U709.23,709.23,4483.79,0.219,10,20,0.23,0.64,131,29.15,,2265,2263,2265,2262,3145,3141,35.0874169,-119.4052080,759.95,,8.625,X52,ERW,1363
MFL,37,0.131,7+05,714.80,,195,Weld,U29.15,29.15,63.24,,U714.80,714.80,4478.21,0.219,,,,,,63.24,,,,,,,,35.0874021,-119.4052035,760.07,,8.625,X52,ERW,1363
MFL,38,0.143,7+68,778.04,,196,Weld,U63.24,63.24,63.33,,U778.04,778.04,4414.98,0.219,,,,,,63.33,,,,,,,,35.0872371,-119.4051429,760.80,,8.625,X52,ERW,1363
MFL,38,0.149,7+98,808.35,808.29,197,ML Int Cluster,U30.31,30.31,33.02,1.00,U808.35,808.35,4384.67,0.219,21,31,0.78,1.88,160,63.33,,2224,2198,2232,2202,3100,3058,35.0871605,-119.4051055,761.01,,8.625,X52,ERW,1363
MFL,38,0.150,8+03,813.49,813.47,198,ML Int ,D27.89,35.45,27.88,0.87,U813.49,813.49,4379.53,0.219,11,21,0.23,0.38,138,63.33,,2265,2262,2264,2262,3145,3141,35.0871476,-119.4050984,761.07,,8.625,X52,ERW,1363
MFL,39,0.155,8+31,841.37,,199,Weld,D63.06,63.33,63.06,,U841.37,841.37,4351.65,0.219,,,,,,63.06,36,,,,,,,35.0870797,-119.4050569,761.43,,8.625,X52,ERW,1363
MFL,39,0.155,8+31,841.85,841.85,200,ML Int ,U0.49,0.49,62.58,1.00,U841.85,841.85,4351.16,0.219,10,20,0.20,0.43,160,63.06,,2266,2264,2265,2263,3146,3144,35.0870785,-119.4050561,761.44,,8.625,X52,ERW,1363
MFL,39,0.156,8+35,846.20,846.19,201,ML Int ,U4.83,4.83,58.23,1.27,U846.20,846.20,4346.82,0.219,11,21,0.23,0.38,202,63.06,,2265,2262,2264,2262,3145,3141,35.0870682,-119.4050491,761.46,,8.625,X52,ERW,1363
MFL,39,0.156,8+36,846.76,846.76,202,ML Int Cluster,U5.40,5.40,57.67,0.65,U846.76,846.76,4346.25,0.219,10,20,1.09,0.75,104,63.06,,2235,2198,2247,2226,3121,3091,35.0870669,-119.4050482,761.47,,8.625,X52,ERW,1363
MFL,39,0.156,8+36,847.00,846.97,203,ML Int ,U5.63,5.63,57.43,0.66,U847.00,847.00,4346.02,0.219,11,21,0.35,0.48,106,63.06,,2262,2257,2261,2255,3141,3132,35.0870663,-119.4050478,761.47,,8.625,X52,ERW,1363
MFL,39,0.157,8+40,850.72,850.71,204,ML Int ,U9.35,9.35,53.71,1.32,U850.72,850.72,4342.30,0.219,10,20,0.23,0.43,210,63.06,,2265,2263,2265,2262,3145,3141,35.0870575,-119.4050416,761.49,,8.625,X52,ERW,1363
MFL,39,0.159,8+50,860.65,860.64,205,ML Int ,U19.28,19.28,43.78,1.19,U860.65,860.65,4332.37,0.219,11,21,0.31,0.54,190,63.06,,2263,2259,2262,2257,3142,3135,35.0870343,-119.4050247,761.60,,8.625,X52,ERW,1363
MFL,39,0.159,8+50,861.39,861.39,206,ML Int ,U20.03,20.03,43.04,1.18,U861.39,861.39,4331.62,0.219,10,20,0.20,0.40,188,63.06,,2266,2264,2265,2263,3146,3144,35.0870325,-119.4050234,761.62,,8.625,X52,ERW,1363
MFL,39,0.159,8+51,862.42,862.40,207,ML Int ,U21.05,21.05,42.02,0.75,U862.42,862.42,4330.60,0.219,10,20,0.31,0.64,119,63.06,,2264,2260,2263,2258,3143,3136,35.0870302,-119.4050216,761.64,,8.625,X52,ERW,1363
MFL,39,0.160,8+58,869.21,869.18,208,ML Int ,U27.84,27.84,35.23,0.91,U869.21,869.21,4323.81,0.219,14,24,0.63,0.58,145,63.06,,2249,2233,2245,2225,3118,3091,35.0870145,-119.4050097,761.77,,8.625,X52,ERW,1363
MFL,39,0.163,8+73,883.78,883.77,209,ML Ext ,D20.66,42.41,20.65,0.63,U883.78,883.78,4309.23,0.219,11,21,0.23,0.52,101,63.06,,2265,2262,2264,2262,3145,3141,35.0869812,-119.4049832,762.15,,8.625,X52,ERW,1363
MFL,39,0.165,8+85,896.11,896.09,210,ML Int ,D8.34,54.74,8.32,1.02,U896.11,896.11,4296.91,0.219,10,20,0.31,0.32,162,63.06,,2264,2260,2263,2258,3143,3136,35.0869535,-119.4049601,762.56,,8.625,X52,ERW,1363
MFL,40,0.167,8+93,904.43,,211,Weld,D63.06,63.06,63.06,,U904.43,904.43,4288.58,0.219,,,,,,63.06,224,,,,,,,35.0869350,-119.4049441,762.88,,8.625,X52,ERW,1363
MFL,41,0.179,9+56,967.49,,212,Weld,D63.05,63.06,63.05,,U967.49,967.49,4225.52,0.219,,,,,,63.05,,,,,,,,35.0867982,-119.4048174,764.44,,8.625,X52,ERW,1363
MFL,42,0.191,10+19,1030.55,,213,Weld,U63.05,63.05,63.37,,U1030.55,1030.55,4162.47,0.219,,,,,,63.37,,,,,,,,35.0866631,-119.4046879,765.32,,8.625,X52,ERW,1363
MFL,42,0.202,10+77,1088.78,1088.77,214,ML Int ,D5.14,58.24,5.13,1.04,U1088.78,1088.78,4104.23,0.219,22,32,0.23,0.32,166,63.37,,2262,2259,2261,2257,3141,3135,35.0865379,-119.4045691,765.71,,8.625,X52,ERW,1363
MFL,42,0.202,10+77,1089.36,1089.34,215,ML Int ,D4.57,58.81,4.56,1.07,U1089.36,1089.36,4103.66,0.219,24,34,0.43,0.43,170,63.37,,2250,2240,2246,2233,3120,3102,35.0865367,-119.4045679,765.70,,8.625,X52,ERW,1363
MFL,42,0.202,10+77,1089.58,1089.51,216,ML Int Cluster,D4.40,59.04,4.33,1.05,U1089.58,1089.58,4103.43,0.219,15,25,0.98,1.52,168,63.37,,2225,2191,2234,2204,3103,3061,35.0865363,-119.4045676,765.70,,8.625,X52,ERW,1363
MFL,42,0.202,10+78,1089.97,1089.95,217,ML Int ,D3.96,59.43,3.94,1.08,U1089.97,1089.97,4103.04,0.219,17,27,0.35,0.28,172,63.37,,2259,2254,2258,2250,3136,3125,35.0865354,-119.4045667,765.69,,8.625,X52,ERW,1363
MFL,42,0.202,10+78,1090.06,1090.04,218,ML Int ,D3.88,59.52,3.85,0.90,U1090.06,1090.06,4102.95,0.219,11,21,0.51,0.27,144,63.37,,2258,2247,2256,2243,3133,3115,35.0865352,-119.4045665,765.69,,8.625,X52,ERW,1363
MFL,43,0.203,10+82,1093.92,,219,Weld,D46.06,63.37,46.06,,U1093.92,1093.92,4099.10,0.219,,,,,,46.06,214,,,,,,,35.0865267,-119.4045588,765.61,,8.625,X52,ERW,1363
MFL,44,0.211,11+27,1139.98,,220,"Weld; Begin 0.322in Wall, API 5L X52- ERW",D0.76,46.06,0.76,,U1139.98,1139.98,4053.04,0.322,,,,,,0.76,,,,,,,,35.0864267,-119.4044663,765.59,,8.625,X52,Elbow,1363
MFL,44,0.211,11+28,1140.40,,221,Bend - 21.2° 3D Left Forged Bend,D0.34,0.42,0.34,,U1140.40,1140.40,4052.62,0.322,,,,,,0.76,,,,,,,,35.0864258,-119.4044654,765.61,,8.625,X52,Elbow,1363
MFL,45,0.211,7+04,1140.74,,222,"Weld; Begin 0.219in Wall, API 5L X52- ERW",U0.76,0.76,56.55,,U1140.74,1140.74,4052.28,0.219,,,,,,56.55,,,,,,,,35.0864254,-119.4044644,765.63,,8.625,X52,ERW,1363
MFL,45,0.211,7+05,1141.30,1141.29,223,ML Int ,U0.56,0.56,55.99,1.15,U1141.30,1141.30,4051.72,0.219,11,21,0.23,0.54,184,56.55,,2265,2262,2264,2262,3145,3141,35.0864246,-119.4044629,765.66,,8.625,X52,ERW,1363
MFL,45,0.212,7+06,1142.61,1142.57,224,ML Ext ,U1.87,1.87,54.67,2.12,U1142.61,1142.61,4050.41,0.219,11,21,0.63,0.55,338,56.55,,2253,2238,2250,2232,3126,3100,35.0864228,-119.4044592,765.72,,8.625,X52,ERW,1363
MFL,45,0.214,7+17,1153.86,1153.84,225,ML Int ,U13.12,13.12,43.42,1.11,U1153.86,1153.86,4039.16,0.219,10,20,0.59,0.62,177,56.55,,2256,2243,2254,2237,3130,3108,35.0864072,-119.4044271,766.17,,8.625,X52,ERW,1363
MFL,45,0.214,7+21,1157.53,1157.51,226,ML Int ,U16.79,16.79,39.76,0.98,U1157.53,1157.53,4035.49,0.219,15,25,0.31,0.36,157,56.55,,2262,2257,2261,2255,3140,3132,35.0864019,-119.4044167,766.24,,8.625,X52,ERW,1363
MFL,45,0.215,7+22,1158.61,1158.60,227,ML Int ,U17.87,17.87,38.67,0.98,U1158.61,1158.61,4034.40,0.219,13,23,0.31,0.27,156,56.55,,2262,2258,2262,2256,3141,3134,35.0864003,-119.4044136,766.26,,8.625,X52,ERW,1363
MFL,45,0.215,7+24,1160.66,1160.66,228,ML Int ,U19.92,19.92,36.62,1.02,U1160.66,1160.66,4032.35,0.219,10,20,0.23,0.52,162,56.55,,2265,2263,2265,2262,3145,3141,35.0863973,-119.4044079,766.30,,8.625,X52,ERW,1363
MFL,45,0.216,7+29,1166.30,1166.29,229,ML Int ,U25.56,25.56,30.98,0.97,U1166.30,1166.30,4026.71,0.219,17,27,0.31,0.37,154,56.55,,2261,2256,2260,2254,3138,3130,35.0863890,-119.4043922,766.43,,8.625,X52,ERW,1363
MFL,45,0.216,7+29,1166.44,1166.43,230,ML Int ,U25.70,25.70,30.85,1.02,U1166.44,1166.44,4026.58,0.219,11,21,0.20,0.48,162,56.55,,2265,2264,2265,2263,3146,3143,35.0863888,-119.4043918,766.43,,8.625,X52,ERW,1363
MFL,45,0.216,7+31,1168.43,1168.42,231,ML Int ,U27.70,27.70,28.85,0.98,U1168.43,1168.43,4024.58,0.219,13,23,0.27,0.32,156,56.55,,2264,2260,2263,2259,3143,3137,35.0863859,-119.4043862,766.48,,8.625,X52,ERW,1363
MFL,45,0.217,7+35,1172.46,1172.45,232,ML Int ,D24.83,31.73,24.82,1.00,U1172.46,1172.46,4020.55,0.219,11,21,0.31,0.45,160,56.55,,2263,2259,2262,2257,3142,3135,35.0863799,-119.4043750,766.57,,8.625,X52,ERW,1363
MFL,45,0.217,7+36,1172.81,1172.80,233,ML Int ,D24.48,32.07,24.47,1.02,U1172.81,1172.81,4020.20,0.219,10,20,0.20,0.46,162,56.55,,2266,2264,2265,2263,3146,3144,35.0863794,-119.4043740,766.58,,8.625,X52,ERW,1363
MFL,45,0.218,7+41,1178.31,1178.28,234,ML Int Cluster,D19.01,37.58,18.97,1.00,U1178.31,1178.31,4014.70,0.219,26,36,0.63,0.75,160,56.55,,2229,2209,2239,2219,3110,3082,35.0863713,-119.4043588,766.82,,8.625,X52,ERW,1363
MFL,45,0.219,7+46,1183.89,1183.88,235,ML Int ,D13.41,43.15,13.40,1.02,U1183.89,1183.89,4009.13,0.219,12,22,0.20,0.27,162,56.55,,2265,2264,2265,2263,3146,3143,35.0863631,-119.4043432,767.08,,8.625,X52,ERW,1363
MFL,45,0.221,7+56,1193.94,1193.93,236,ML Int ,D3.36,53.20,3.34,1.07,U1193.94,1193.94,3999.07,0.219,10,20,0.27,0.27,170,56.55,,2264,2261,2264,2260,3144,3139,35.0863482,-119.4043153,767.76,,8.625,X52,ERW,1363
MFL,46,0.222,7+60,1197.28,,237,Weld,U56.55,56.55,59.89,,U1197.28,1197.28,3995.73,0.219,,,,,,59.89,4,,,,,,,35.0863432,-119.4043060,767.99,,8.625,X52,ERW,1363
MFL,46,0.222,7+61,1198.76,1198.76,238,ML Int ,U1.48,1.48,58.41,1.00,U1198.76,1198.76,3994.25,0.219,15,25,0.16,0.32,159,59.89,,2266,2264,2265,2264,3146,3144,35.0863410,-119.4043019,768.10,,8.625,X52,ERW,1363
MFL,46,0.224,7+69,1206.71,1206.63,239,ML Int Cluster,U9.43,9.43,50.46,1.03,U1206.71,1206.71,3986.30,0.219,12,22,1.13,1.28,164,59.89,,2226,2185,2248,2229,3122,3096,35.0863292,-119.4042801,768.74,,8.625,X52,ERW,1363
MFL,46,0.224,7+72,1210.45,1210.44,240,ML Int ,U13.16,13.16,46.73,0.99,U1210.45,1210.45,3982.57,0.219,18,28,0.23,0.23,158,59.89,,2263,2261,2262,2259,3142,3138,35.0863236,-119.4042696,769.06,,8.625,X52,ERW,1363
MFL,46,0.225,7+79,1216.97,1216.96,241,ML Int ,U19.69,19.69,40.20,1.03,U1216.97,1216.97,3976.05,0.219,11,21,0.23,0.38,164,59.89,,2265,2262,2264,2262,3145,3141,35.0863138,-119.4042516,769.61,,8.625,X52,ERW,1363
MFL,46,0.228,7+94,1232.05,1232.01,242,ML Int Cluster,D25.17,34.77,25.12,0.97,U1232.05,1232.05,3960.96,0.219,20,30,0.74,1.03,155,59.89,,2230,2206,2247,2233,3121,3102,35.0862913,-119.4042102,770.98,,8.625,X52,ERW,1363
MFL,46,0.231,8+09,1248.21,1248.12,243,ML Int Cluster,D9.05,50.93,8.96,1.03,U1248.21,1248.21,3944.80,0.219,18,28,1.37,1.71,164,59.89,,2183,2125,2213,2173,3073,3018,35.0862670,-119.4041658,772.22,,8.625,X52,ERW,1363
