ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,46,0.231,8+10,1248.35,1248.33,244,ML Ext ,D8.84,51.06,8.82,1.86,U1248.35,1248.35,3944.67,0.219,14,24,0.47,0.58,297,59.89,,2256,2247,2254,2242,3131,3114,35.0862667,-119.4041653,772.24,,8.625,X52,ERW,1363
MFL,46,0.232,8+13,1251.98,1251.97,245,ML Int ,D5.20,54.70,5.19,1.04,U1251.98,1251.98,3941.04,0.219,16,26,0.23,0.33,166,59.89,,2264,2261,2263,2260,3143,3139,35.0862612,-119.4041553,772.49,,8.625,X52,ERW,1363
MFL,47,0.233,8+18,1257.17,,246,Weld,D59.43,59.89,59.43,,U1257.17,1257.17,3935.84,0.219,,,,,,59.43,332,,,,,,,35.0862533,-119.4041410,772.83,,8.625,X52,ERW,1363
MFL,47,0.233,8+20,1259.54,1259.53,247,ML Int ,U2.37,2.37,57.07,0.95,U1259.54,1259.54,3933.48,0.219,11,21,0.20,0.38,152,59.43,,2265,2264,2265,2263,3146,3143,35.0862497,-119.4041345,772.98,,8.625,X52,ERW,1363
MFL,47,0.234,8+25,1264.18,1264.17,248,ML Int ,U7.01,7.01,52.43,1.00,U1264.18,1264.18,3928.84,0.219,11,21,0.23,0.27,160,59.43,,2265,2262,2264,2262,3145,3141,35.0862427,-119.4041218,773.28,,8.625,X52,ERW,1363
MFL,47,0.236,8+32,1271.62,1271.61,249,ML Int ,U14.45,14.45,44.98,1.02,U1271.62,1271.62,3921.39,0.219,11,21,0.27,0.27,162,59.43,,2264,2261,2264,2260,3144,3138,35.0862314,-119.4041013,773.76,,8.625,X52,ERW,1363
MFL,47,0.238,8+45,1284.75,1284.75,250,ML Int ,U27.58,27.58,31.85,1.00,U1284.75,1284.75,3908.26,0.219,14,24,0.16,0.27,160,59.43,,2266,2265,2265,2264,3146,3145,35.0862114,-119.4040653,774.60,,8.625,X52,ERW,1363
MFL,47,0.238,8+47,1286.16,1286.15,251,ML Int ,U28.99,28.99,30.44,0.98,U1286.16,1286.16,3906.85,0.219,12,22,0.20,0.27,156,59.43,,2265,2264,2265,2263,3146,3143,35.0862093,-119.4040614,774.68,,8.625,X52,ERW,1363
MFL,48,0.244,8+76,1316.60,,252,Weld,U59.43,59.43,59.58,,U1316.60,1316.60,3876.41,0.219,,,,,,59.58,105,,,,,,,35.0861626,-119.4039781,776.37,,8.625,X52,ERW,1363
MFL,48,0.249,9+06,1346.41,1346.40,253,ML Int ,D29.78,29.81,29.78,1.76,U1346.41,1346.41,3846.60,0.219,10,20,0.16,0.40,280,59.58,,2266,2265,2266,2265,3147,3145,35.0861166,-119.4038965,776.94,,8.625,X52,ERW,1363
MFL,48,0.251,9+13,1354.04,1354.02,254,ML Int ,D22.16,37.44,22.15,1.82,U1354.04,1354.04,3838.98,0.219,11,21,0.27,0.27,290,59.58,,2264,2261,2264,2260,3144,3138,35.0861049,-119.4038757,777.02,,8.625,X52,ERW,1363
MFL,48,0.252,9+17,1357.66,1357.64,255,ML Int ,D18.54,41.06,18.53,1.60,U1357.66,1357.66,3835.35,0.219,20,30,0.39,0.37,255,59.58,,2256,2248,2253,2243,3129,3116,35.0860993,-119.4038658,776.98,,8.625,X52,ERW,1363
MFL,48,0.252,9+20,1361.48,1361.47,256,ML Int ,D14.72,44.88,14.71,1.59,U1361.48,1361.48,3831.53,0.219,11,21,0.23,0.29,253,59.58,,2265,2263,2264,2262,3145,3141,35.0860935,-119.4038553,776.70,,8.625,X52,ERW,1363
MFL,48,0.252,9+21,1362.24,1362.24,257,ML Int ,D13.95,45.64,13.94,1.79,U1362.24,1362.24,3830.77,0.219,10,20,0.27,0.21,285,59.58,,2264,2261,2264,2260,3144,3139,35.0860923,-119.4038531,776.63,,8.625,X52,ERW,1363
MFL,48,0.253,9+25,1365.83,1365.82,258,ML Int ,D10.37,49.23,10.35,1.71,U1365.83,1365.83,3827.18,0.219,11,21,0.27,0.27,273,59.58,,2264,2261,2264,2260,3144,3138,35.0860869,-119.4038433,776.27,,8.625,X52,ERW,1363
MFL,48,0.254,9+29,1370.61,1370.60,259,ML Int ,D5.58,54.01,5.57,1.61,U1370.61,1370.61,3822.40,0.219,12,22,0.35,0.27,256,59.58,,2262,2257,2261,2254,3140,3131,35.0860799,-119.4038302,775.45,,8.625,X52,ERW,1363
MFL,49,0.255,9+35,1376.19,,260,Weld,U59.58,59.58,59.92,,U1376.19,1376.19,3816.83,0.219,,,,,,59.92,279,,,,,,,35.0860717,-119.4038149,774.45,,8.625,X52,ERW,1363
MFL,49,0.261,9+68,1410.70,,261,MCP,D25.40,34.52,25.40,2.01,U1410.70,1410.70,3782.31,0.219,,,0.98,3.00,320,59.92,,,,,,,,35.0860224,-119.4037210,766.17,,8.625,X52,ERW,1363
MFL,50,0.266,9+93,1436.10,,262,Weld,D59.70,59.92,59.70,,U1436.10,1436.10,3756.91,0.219,,,,,,59.70,280,,,,,,,35.0859873,-119.4036523,758.74,,8.625,X52,ERW,1363
MFL,50,0.267,10+00,1443.43,,263,MCP,U7.33,7.33,52.37,2.04,U1443.43,1443.43,3749.59,0.219,,,1.72,3.36,326,59.70,,,,,,,,35.0859771,-119.4036325,756.64,,8.625,X52,ERW,1363
MFL,51,0.277,10+52,1495.80,,264,Weld,D59.48,59.70,59.48,,U1495.80,1495.80,3697.22,0.219,,,,,,59.48,80,,,,,,,35.0859016,-119.4034895,745.19,,8.625,X52,ERW,1363
MFL,51,0.277,10+53,1497.33,1497.31,265,ML Int ,U1.53,1.53,57.95,1.04,U1497.33,1497.33,3695.69,0.219,13,23,0.31,0.21,166,59.48,,2262,2258,2262,2256,3141,3134,35.0858994,-119.4034854,744.92,,8.625,X52,ERW,1363
MFL,51,0.281,10+71,1515.78,1515.77,266,ML Int ,U19.98,19.98,39.50,0.98,U1515.78,1515.78,3677.23,0.219,13,23,0.20,0.26,156,59.48,,2265,2263,2265,2263,3146,3143,35.0858724,-119.4034346,741.73,,8.625,X52,ERW,1363
MFL,51,0.285,10+95,1540.09,1540.03,267,ML Int Cluster,D15.25,44.29,15.19,0.41,U1540.09,1540.09,3652.93,0.219,12,22,0.78,0.50,65,59.48,,2244,2222,2245,2221,3118,3085,35.0858370,-119.4033677,737.73,,8.625,X52,ERW,1363
MFL,52,0.288,11+10,1555.28,,268,Weld,U59.48,59.48,59.75,,U1555.28,1555.28,3637.74,0.219,,,,,,59.75,338,,,,,,,35.0858146,-119.4033255,735.69,,8.625,X52,ERW,1363
MFL,52,0.299,11+68,1614.48,,269,MCP,D0.54,59.20,0.54,1.52,U1614.48,1614.48,3578.54,0.219,,,2.15,2.04,242,59.75,,,,,,,,35.0857269,-119.4031617,729.10,,8.625,X52,ERW,1363
MFL,53,0.299,11+68,1615.02,,270,Weld,D59.70,59.75,59.70,,U1615.02,1615.02,3577.99,0.219,,,,,,59.70,229,,,,,,,35.0857261,-119.4031602,729.05,,8.625,X52,ERW,1363
MFL,53,0.310,12+24,1671.51,1671.50,271,ML Ext ,D3.23,56.48,3.22,1.76,U1671.51,1671.51,3521.51,0.219,15,25,0.31,0.62,280,59.70,,2262,2257,2261,2255,3140,3132,35.0856417,-119.4030040,724.19,,8.625,X52,ERW,1363
MFL,53,0.310,12+25,1672.42,1672.40,272,ML Ext Cluster,D2.32,57.40,2.30,1.61,U1672.42,1672.42,3520.59,0.219,11,21,0.78,1.13,256,59.70,,2246,2224,2242,2215,3115,3076,35.0856403,-119.4030015,724.09,,8.625,X52,ERW,1363
MFL,53,0.310,12+26,1673.89,1673.86,273,ML Ext ,D0.87,58.86,0.83,1.52,U1673.89,1673.89,3519.13,0.219,12,22,0.51,0.59,243,59.70,,2257,2246,2255,2241,3131,3113,35.0856381,-119.4029975,723.93,,8.625,X52,ERW,1363
MFL,54,0.310,12+27,1674.72,,274,Weld,D9.15,59.70,9.15,,U1674.72,1674.72,3518.29,0.219,,,,,,9.15,352,,,,,,,35.0856368,-119.4029951,723.83,,8.625,X52,ERW,1363
MFL,54,0.310,12+27,1674.97,1674.91,275,ML Ext Cluster Weld Adjacent,U0.24,0.24,8.91,0.16,U1674.97,1674.97,3518.05,0.219,15,25,0.82,2.36,26,9.15,,2236,2210,2236,2207,3105,3065,35.0856366,-119.4029946,723.81,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,54,0.311,12+30,1677.60,1677.58,276,ML Ext ,U2.88,2.88,6.27,1.56,U1677.60,1677.60,3515.41,0.219,10,20,0.31,0.54,249,9.15,,2264,2260,2263,2258,3143,3136,35.0856326,-119.4029872,723.51,,8.625,X52,ERW,1363
MFL,54,0.311,12+31,1679.39,1679.38,277,ML Int ,D4.48,4.67,4.48,1.03,U1679.39,1679.39,3513.62,0.219,10,20,0.31,0.66,164,9.15,,2264,2260,2263,2258,3143,3136,35.0856299,-119.4029823,723.31,,8.625,X52,ERW,1363
MFL,54,0.311,12+32,1679.58,1679.57,278,ML Int ,D4.30,4.85,4.30,1.00,U1679.58,1679.58,3513.44,0.219,10,20,0.23,0.54,160,9.15,,2265,2263,2265,2262,3145,3141,35.0856296,-119.4029818,723.29,,8.625,X52,ERW,1363
MFL,54,0.311,12+32,1680.27,1680.20,279,ML Int Cluster,D3.61,5.55,3.61,0.95,U1680.27,1680.27,3512.75,0.219,17,27,0.98,0.78,151,9.15,,2219,2183,2229,2200,3096,3055,35.0856287,-119.4029800,723.22,,8.625,X52,ERW,1363
MFL,54,0.311,12+33,1680.67,1680.66,280,ML Int Cluster,D3.20,5.95,3.20,1.03,U1680.67,1680.67,3512.34,0.219,15,25,0.90,0.98,164,9.15,,2230,2200,2230,2198,3098,3052,35.0856280,-119.4029787,723.16,,8.625,X52,ERW,1363
MFL,54,0.312,12+35,1682.92,,281,Tap,D0.96,8.20,0.96,,U1682.92,1682.92,3510.10,0.219,,,,,334,9.15,,,,,,,,35.0856246,-119.4029725,722.91,,8.625,X52,ERW,1363
MFL,55,0.312,12+36,1683.87,,282,"Weld; Begin 0.322in Wall, API 5L X52- ERW",U9.15,9.15,13.44,,U1683.87,1683.87,3509.14,0.322,,,,,,13.44,30,,,,,,,35.0856232,-119.4029699,722.80,,8.625,X52,ERW,1363
MFL,56,0.315,12+49,1697.31,,283,Weld,D5.72,13.44,5.72,,U1697.31,1697.31,3495.70,0.322,,,,,,5.72,,,,,,,,35.0856032,-119.4029328,721.22,,8.625,X52,ERW,1363
MFL,56,0.315,12+50,1698.81,,284,Bend - 32° 7D Right Induction Bend,U1.50,1.50,4.23,,U1698.81,1698.81,3494.21,0.322,,,,,,5.72,,,,,,,,35.0856005,-119.4029291,721.04,,8.625,X52,ERW,1363
MFL,57,0.316,12+55,1703.03,,285,Weld,U5.72,5.72,12.98,,U1703.03,1703.03,3489.98,0.322,,,,,,12.98,347,,,,,,,35.0855904,-119.4029227,720.68,,8.625,X52,ERW,1363
MFL,58,0.318,12+68,1716.02,,286,Weld,U12.98,12.98,40.77,,U1716.02,1716.02,3477.00,0.322,,,,,,40.77,341,,,,,,,35.0855582,-119.4029050,719.60,,8.625,X52,ERW,1363
MFL,59,0.326,13+08,1756.78,,287,Weld,D40.17,40.77,40.17,,U1756.78,1756.78,3436.23,0.322,,,,,,40.17,42,,,,,,,35.0854583,-119.4028466,715.76,,8.625,X52,ERW,1363
MFL,60,0.333,13+48,1796.96,,288,Weld,U40.17,40.17,40.81,,U1796.96,1796.96,3396.06,0.322,,,,,,40.81,98,,,,,,,35.0853612,-119.4027850,713.79,,8.625,X52,ERW,1363
MFL,61,0.341,13+89,1837.77,,289,Weld,U40.81,40.81,41.04,,U1837.77,1837.77,3355.25,0.322,,,,,,41.04,204,,,,,,,35.0852635,-119.4027201,712.01,,8.625,X52,ERW,1363
MFL,62,0.349,14+30,1878.81,,290,Weld,D34.47,41.04,34.47,,U1878.81,1878.81,3314.21,0.322,,,,,,34.47,92,,,,,,,35.0851648,-119.4026560,712.50,,8.625,X52,ERW,1363
MFL,63,0.355,14+65,1913.27,,291,"Weld; Begin 0.219in Wall, API 5L X52- ERW",U34.47,34.47,58.61,,U1913.27,1913.27,3279.74,0.219,,,,,,58.61,10,,,,,,,35.0850823,-119.4026018,714.73,,8.625,X52,ERW,1363
MFL,63,0.356,14+65,1914.25,1914.24,292,ML Int ,U0.98,0.98,57.63,1.02,U1914.25,1914.25,3278.76,0.219,11,21,0.23,0.28,162,58.61,,2265,2262,2264,2262,3145,3141,35.0850800,-119.4026003,714.80,,8.625,X52,ERW,1363
MFL,63,0.356,14+66,1914.48,,293,Tap,U1.20,1.20,57.41,,U1914.48,1914.48,3278.54,0.219,,,,,343,58.61,,,,,,,,35.0850794,-119.4025999,714.81,,8.625,X52,ERW,1363
MFL,63,0.356,14+70,1918.27,1918.26,294,ML Int Cluster,U5.00,5.00,53.61,0.95,U1918.27,1918.27,3274.74,0.219,12,22,1.06,0.47,151,58.61,,2230,2194,2241,2214,3112,3075,35.0850703,-119.4025941,715.07,,8.625,X52,ERW,1363
MFL,63,0.357,14+71,1919.38,1919.37,295,ML Int ,U6.11,6.11,52.50,1.05,U1919.38,1919.38,3273.64,0.219,10,20,0.23,0.32,168,58.61,,2265,2263,2265,2262,3145,3141,35.0850677,-119.4025924,715.15,,8.625,X52,ERW,1363
MFL,63,0.357,14+71,1920.11,1920.09,296,ML Int ,U6.83,6.83,51.78,1.04,U1920.11,1920.11,3272.91,0.219,10,20,0.31,0.40,166,58.61,,2264,2260,2263,2258,3143,3136,35.0850659,-119.4025913,715.20,,8.625,X52,ERW,1363
MFL,63,0.357,14+73,1921.52,1921.52,297,ML Int ,U8.25,8.25,50.36,0.99,U1921.52,1921.52,3271.49,0.219,11,21,0.23,0.27,158,58.61,,2265,2262,2264,2262,3145,3141,35.0850625,-119.4025891,715.30,,8.625,X52,ERW,1363
MFL,63,0.357,14+74,1922.31,1922.29,298,ML Int ,U9.04,9.04,49.57,0.97,U1922.31,1922.31,3270.71,0.219,11,21,0.23,0.32,154,58.61,,2265,2263,2264,2262,3145,3141,35.0850606,-119.4025879,715.35,,8.625,X52,ERW,1363
MFL,63,0.357,14+74,1922.46,1922.45,299,ML Int Cluster,U9.19,9.19,49.42,1.02,U1922.46,1922.46,3270.55,0.219,11,21,0.78,1.62,163,58.61,,2246,2224,2247,2225,3121,3091,35.0850603,-119.4025876,715.36,,8.625,X52,ERW,1363
MFL,63,0.357,14+75,1923.63,1923.62,300,ML Int ,U10.36,10.36,48.25,0.93,U1923.63,1923.63,3269.38,0.219,11,21,0.23,0.27,148,58.61,,2265,2262,2264,2262,3145,3141,35.0850574,-119.4025858,715.45,,8.625,X52,ERW,1363
MFL,63,0.358,14+77,1925.67,1925.66,301,ML Int ,U12.40,12.40,46.21,0.71,U1925.67,1925.67,3267.34,0.219,11,21,0.31,0.40,113,58.61,,2263,2259,2262,2257,3142,3135,35.0850525,-119.4025827,715.57,,8.625,X52,ERW,1363
MFL,63,0.358,14+77,1926.00,1925.98,302,ML Int Cluster,U12.72,12.72,45.89,0.69,U1926.00,1926.00,3267.02,0.219,18,28,1.06,0.63,110,58.61,,2209,2168,2240,2220,3112,3083,35.0850517,-119.4025822,715.58,,8.625,X52,ERW,1363
MFL,63,0.358,14+78,1926.68,1926.67,303,ML Int ,U13.41,13.41,45.20,0.69,U1926.68,1926.68,3266.34,0.219,11,21,0.23,0.22,110,58.61,,2265,2262,2264,2262,3145,3141,35.0850501,-119.4025812,715.62,,8.625,X52,ERW,1363
MFL,63,0.358,14+78,1927.23,1927.21,304,ML Int ,U13.95,13.95,44.66,1.00,U1927.23,1927.23,3265.79,0.219,10,20,0.35,0.41,160,58.61,,2263,2258,2262,2256,3142,3133,35.0850488,-119.4025804,715.65,,8.625,X52,ERW,1363
MFL,63,0.358,14+79,1927.75,1927.73,305,ML Int ,U14.47,14.47,44.13,1.04,U1927.75,1927.75,3265.27,0.219,11,21,0.23,0.32,166,58.61,,2265,2262,2264,2262,3145,3141,35.0850475,-119.4025796,715.67,,8.625,X52,ERW,1363
MFL,63,0.358,14+81,1929.30,1929.29,306,ML Int Cluster,U16.03,16.03,42.58,1.29,U1929.30,1929.30,3263.71,0.219,11,21,1.33,0.32,206,58.61,,2220,2170,2248,2230,3123,3098,35.0850437,-119.4025772,715.76,,8.625,X52,ERW,1363
MFL,63,0.358,14+81,1929.52,1929.51,307,ML Int ,U16.25,16.25,42.36,1.29,U1929.52,1929.52,3263.50,0.219,12,22,0.27,0.22,205,58.61,,2264,2261,2263,2259,3143,3138,35.0850432,-119.4025769,715.77,,8.625,X52,ERW,1363
MFL,63,0.359,14+81,1929.88,1929.86,308,ML Int ,U16.61,16.61,42.00,1.30,U1929.88,1929.88,3263.14,0.219,10,20,0.23,0.22,208,58.61,,2265,2263,2265,2262,3145,3141,35.0850423,-119.4025763,715.78,,8.625,X52,ERW,1363
MFL,63,0.359,14+81,1930.12,1930.07,309,ML Int Cluster,U16.85,16.85,41.76,1.02,U1930.12,1930.12,3262.89,0.219,13,23,0.74,0.32,162,58.61,,2244,2223,2252,2238,3128,3108,35.0850418,-119.4025760,715.80,,8.625,X52,ERW,1363
MFL,63,0.359,14+81,1930.21,1930.19,310,ML Int ,U16.94,16.94,41.67,1.22,U1930.21,1930.21,3262.80,0.219,10,20,0.23,0.38,194,58.61,,2265,2263,2265,2262,3145,3141,35.0850415,-119.4025758,715.80,,8.625,X52,ERW,1363
MFL,63,0.359,14+82,1930.69,1930.67,311,ML Int ,U17.41,17.41,41.19,0.97,U1930.69,1930.69,3262.33,0.219,11,21,0.31,0.27,154,58.61,,2263,2259,2262,2257,3142,3135,35.0850404,-119.4025751,715.83,,8.625,X52,ERW,1363
MFL,63,0.359,14+82,1931.28,1931.27,312,ML Int Cluster,U18.01,18.01,40.60,1.28,U1931.28,1931.28,3261.73,0.219,21,31,0.63,0.42,204,58.61,,2238,2220,2245,2227,3118,3094,35.0850389,-119.4025742,715.86,,8.625,X52,ERW,1363
MFL,63,0.359,14+83,1931.63,1931.61,313,ML Int ,U18.35,18.35,40.26,1.02,U1931.63,1931.63,3261.39,0.219,13,23,0.23,0.22,162,58.61,,2264,2262,2264,2261,3144,3140,35.0850381,-119.4025737,715.88,,8.625,X52,ERW,1363
MFL,63,0.360,14+86,1935.26,1935.16,314,ML Int Cluster,U21.98,21.98,36.62,0.97,U1935.26,1935.26,3257.76,0.219,24,34,1.29,0.97,154,58.61,,2158,2099,2229,2206,3095,3064,35.0850295,-119.4025683,716.06,,8.625,X52,ERW,1363
MFL,63,0.360,14+87,1936.30,1936.29,315,ML Int ,U23.02,23.02,35.58,1.03,U1936.30,1936.30,3256.72,0.219,11,21,0.23,0.22,165,58.61,,2265,2262,2264,2262,3145,3141,35.0850268,-119.4025666,716.12,,8.625,X52,ERW,1363
MFL,63,0.360,14+88,1936.69,1936.68,316,ML Int Cluster,U23.42,23.42,35.19,0.97,U1936.69,1936.69,3256.33,0.219,13,23,0.39,0.75,154,58.61,,2260,2254,2259,2250,3137,3126,35.0850258,-119.4025660,716.14,,8.625,X52,ERW,1363
MFL,63,0.360,14+88,1936.82,1936.81,317,ML Int ,U23.54,23.54,35.07,1.02,U1936.82,1936.82,3256.20,0.219,10,20,0.35,0.43,162,58.61,,2263,2258,2262,2256,3142,3133,35.0850255,-119.4025658,716.15,,8.625,X52,ERW,1363
MFL,63,0.360,14+89,1938.00,1937.98,318,ML Int ,U24.72,24.72,33.89,1.00,U1938.00,1938.00,3255.02,0.219,24,34,0.39,0.39,160,58.61,,2253,2245,2250,2239,3124,3109,35.0850227,-119.4025640,716.21,,8.625,X52,ERW,1363
MFL,63,0.360,14+90,1938.76,1938.74,319,ML Int ,U25.49,25.49,33.12,1.03,U1938.76,1938.76,3254.25,0.219,10,20,0.27,0.43,165,58.61,,2264,2261,2264,2260,3144,3139,35.0850208,-119.4025628,716.25,,8.625,X52,ERW,1363
MFL,63,0.360,14+90,1938.95,1938.94,320,ML Int ,U25.68,25.68,32.93,1.02,U1938.95,1938.95,3254.07,0.219,10,20,0.31,0.40,163,58.61,,2264,2260,2263,2258,3143,3136,35.0850204,-119.4025625,716.26,,8.625,X52,ERW,1363
MFL,63,0.360,14+91,1939.85,1939.84,321,ML Int ,U26.57,26.57,32.03,1.32,U1939.85,1939.85,3253.17,0.219,12,22,0.31,0.22,210,58.61,,2263,2259,2262,2257,3142,3134,35.0850182,-119.4025612,716.30,,8.625,X52,ERW,1363
MFL,63,0.360,14+92,1940.39,1940.38,322,ML Int Cluster,U27.12,27.12,31.49,1.01,U1940.39,1940.39,3252.62,0.219,23,33,0.67,0.51,161,58.61,,2231,2210,2235,2211,3104,3070,35.0850169,-119.4025604,716.33,,8.625,X52,ERW,1363
MFL,63,0.361,14+94,1942.86,1942.85,323,ML Int ,D29.02,29.59,29.02,1.02,U1942.86,1942.86,3250.16,0.219,14,24,0.31,0.32,162,58.61,,2262,2258,2261,2256,3140,3133,35.0850109,-119.4025566,716.44,,8.625,X52,ERW,1363
MFL,63,0.362,14+98,1947.30,1947.29,324,ML Int ,D24.60,34.03,24.58,0.98,U1947.30,1947.30,3245.72,0.219,11,21,0.27,0.43,156,58.61,,2264,2261,2264,2260,3144,3138,35.0850001,-119.4025499,716.62,,8.625,X52,ERW,1363
MFL,63,0.362,15+00,1949.08,1949.06,325,ML Int ,D22.82,35.80,22.81,0.99,U1949.08,1949.08,3243.94,0.219,11,21,0.27,0.22,158,58.61,,2264,2261,2264,2260,3144,3138,35.0849958,-119.4025473,716.69,,8.625,X52,ERW,1363
MFL,63,0.363,15+02,1951.22,1951.21,326,ML Int ,D20.67,37.95,20.66,0.99,U1951.22,1951.22,3241.79,0.219,11,21,0.23,0.27,158,58.61,,2265,2263,2264,2262,3145,3141,35.0849906,-119.4025440,716.77,,8.625,X52,ERW,1363
MFL,63,0.363,15+02,1951.27,1951.26,327,ML Int ,D20.62,38.00,20.61,0.72,U1951.27,1951.27,3241.74,0.219,11,21,0.23,0.22,114,58.61,,2265,2263,2264,2262,3145,3141,35.0849905,-119.4025439,716.78,,8.625,X52,ERW,1363
MFL,63,0.363,15+03,1951.35,1951.34,328,ML Int ,D20.54,38.08,20.53,0.99,U1951.35,1951.35,3241.66,0.219,11,21,0.27,0.27,158,58.61,,2264,2261,2264,2260,3144,3138,35.0849903,-119.4025438,716.78,,8.625,X52,ERW,1363
MFL,63,0.363,15+05,1953.45,1953.43,329,ML Int ,D18.45,40.17,18.43,1.03,U1953.45,1953.45,3239.57,0.219,11,21,0.23,0.32,165,58.61,,2265,2263,2264,2262,3145,3141,35.0849852,-119.4025407,716.86,,8.625,X52,ERW,1363
MFL,63,0.363,15+05,1953.87,1953.86,330,ML Int ,D18.02,40.60,18.01,1.00,U1953.87,1953.87,3239.14,0.219,11,21,0.27,0.22,160,58.61,,2264,2261,2264,2260,3144,3138,35.0849842,-119.4025400,716.88,,8.625,X52,ERW,1363
MFL,63,0.363,15+05,1954.21,1954.20,331,ML Int Cluster,D17.69,40.94,17.67,1.01,U1954.21,1954.21,3238.81,0.219,13,23,1.13,0.56,161,58.61,,2222,2181,2246,2227,3120,3094,35.0849834,-119.4025395,716.89,,8.625,X52,ERW,1363
MFL,63,0.363,15+07,1955.60,1955.59,332,ML Int Cluster,D16.29,42.33,16.28,0.68,U1955.60,1955.60,3237.41,0.219,14,24,0.70,0.41,109,58.61,,2245,2225,2250,2234,3125,3103,35.0849800,-119.4025374,716.92,,8.625,X52,ERW,1363
MFL,63,0.364,15+09,1958.05,1958.04,333,ML Int ,D13.85,44.77,13.84,0.99,U1958.05,1958.05,3234.97,0.219,10,20,0.23,0.27,158,58.61,,2265,2263,2265,2262,3145,3141,35.0849740,-119.4025337,716.96,,8.625,X52,ERW,1363
MFL,63,0.364,15+10,1959.10,1959.09,334,ML Int ,D12.80,45.82,12.79,1.02,U1959.10,1959.10,3233.92,0.219,11,21,0.27,0.27,162,58.61,,2264,2261,2264,2260,3144,3138,35.0849715,-119.4025321,716.97,,8.625,X52,ERW,1363
MFL,63,0.364,15+11,1959.47,1959.46,335,ML Int ,D12.42,46.20,12.41,0.99,U1959.47,1959.47,3233.54,0.219,11,21,0.31,0.32,158,58.61,,2263,2259,2262,2257,3142,3135,35.0849706,-119.4025316,716.98,,8.625,X52,ERW,1363
MFL,63,0.366,15+20,1969.32,1969.31,336,ML Int ,D2.57,56.05,2.56,1.00,U1969.32,1969.32,3223.69,0.219,13,23,0.23,0.27,159,58.61,,2264,2262,2264,2261,3144,3140,35.0849467,-119.4025167,717.14,,8.625,X52,ERW,1363
MFL,63,0.366,15+22,1970.43,1970.42,337,ML Int ,D1.46,57.16,1.45,1.02,U1970.43,1970.43,3222.59,0.219,10,20,0.23,0.27,162,58.61,,2265,2263,2265,2262,3145,3141,35.0849440,-119.4025150,717.16,,8.625,X52,ERW,1363
MFL,64,0.366,15+23,1971.88,,338,Weld,U58.61,58.61,59.65,,U1971.88,1971.88,3221.13,0.219,,,,,,59.65,281,,,,,,,35.0849404,-119.4025128,717.18,,8.625,X52,ERW,1363
MFL,64,0.367,15+27,1975.65,1975.64,339,ML Int ,U3.77,3.77,55.88,1.00,U1975.65,1975.65,3217.37,0.219,11,21,0.23,0.27,160,59.65,,2265,2263,2264,2262,3145,3141,35.0849313,-119.4025071,717.25,,8.625,X52,ERW,1363
MFL,64,0.368,15+29,1978.16,1978.14,340,ML Int ,U6.28,6.28,53.38,1.03,U1978.16,1978.16,3214.86,0.219,10,20,0.23,0.22,164,59.65,,2265,2263,2265,2262,3145,3141,35.0849252,-119.4025033,717.31,,8.625,X52,ERW,1363
MFL,64,0.368,15+29,1978.26,1978.25,341,ML Int ,U6.38,6.38,53.27,0.99,U1978.26,1978.26,3214.75,0.219,11,21,0.23,0.22,158,59.65,,2265,2262,2264,2262,3145,3141,35.0849250,-119.4025031,717.31,,8.625,X52,ERW,1363
MFL,64,0.368,15+30,1978.39,1978.38,342,ML Int ,U6.51,6.51,53.14,0.98,U1978.39,1978.39,3214.62,0.219,11,21,0.23,0.27,156,59.65,,2265,2263,2264,2262,3145,3141,35.0849247,-119.4025029,717.31,,8.625,X52,ERW,1363
MFL,64,0.368,15+33,1981.59,1981.58,343,ML Int ,U9.71,9.71,49.94,1.02,U1981.59,1981.59,3211.42,0.219,11,21,0.23,0.27,162,59.65,,2265,2262,2264,2262,3145,3141,35.0849169,-119.4024981,717.38,,8.625,X52,ERW,1363
MFL,64,0.368,15+34,1982.59,1982.58,344,ML Int ,U10.71,10.71,48.94,1.00,U1982.59,1982.59,3210.42,0.219,11,21,0.23,0.27,160,59.65,,2265,2262,2264,2262,3145,3141,35.0849145,-119.4024966,717.40,,8.625,X52,ERW,1363
MFL,64,0.369,15+35,1983.77,1983.76,345,ML Int ,U11.89,11.89,47.76,0.99,U1983.77,1983.77,3209.24,0.219,10,20,0.23,0.27,158,59.65,,2265,2263,2265,2262,3145,3141,35.0849116,-119.4024948,717.42,,8.625,X52,ERW,1363
MFL,64,0.369,15+35,1983.96,1983.95,346,ML Int ,U12.08,12.08,47.57,0.95,U1983.96,1983.96,3209.05,0.219,11,21,0.23,0.32,152,59.65,,2265,2262,2264,2262,3145,3141,35.0849111,-119.4024945,717.43,,8.625,X52,ERW,1363
MFL,64,0.369,15+36,1984.63,1984.62,347,ML Int ,U12.75,12.75,46.90,1.01,U1984.63,1984.63,3208.38,0.219,10,20,0.23,0.22,161,59.65,,2265,2263,2265,2262,3145,3141,35.0849095,-119.4024935,717.44,,8.625,X52,ERW,1363
MFL,64,0.369,15+37,1985.63,1985.62,348,ML Int ,U13.75,13.75,45.90,0.98,U1985.63,1985.63,3207.38,0.219,12,22,0.27,0.32,157,59.65,,2264,2261,2263,2259,3143,3138,35.0849071,-119.4024920,717.46,,8.625,X52,ERW,1363
MFL,64,0.370,15+41,1989.42,1989.41,349,ML Int ,U17.54,17.54,42.11,0.93,U1989.42,1989.42,3203.59,0.219,13,23,0.27,0.27,148,59.65,,2264,2260,2263,2259,3143,3137,35.0848979,-119.4024862,717.54,,8.625,X52,ERW,1363
MFL,64,0.370,15+41,1989.58,1989.57,350,ML Int ,U17.69,17.69,41.96,1.00,U1989.58,1989.58,3203.44,0.219,20,30,0.20,0.24,159,59.65,,2264,2262,2263,2261,3144,3140,35.0848975,-119.4024860,717.54,,8.625,X52,ERW,1363
MFL,64,0.370,15+41,1990.37,1990.36,351,ML Int ,U18.49,18.49,41.16,0.98,U1990.37,1990.37,3202.64,0.219,12,22,0.23,0.27,157,59.65,,2265,2262,2264,2261,3145,3141,35.0848956,-119.4024848,717.56,,8.625,X52,ERW,1363
MFL,64,0.370,15+42,1990.68,1990.63,352,ML Int Cluster,U18.80,18.80,40.85,0.87,U1990.68,1990.68,3202.33,0.219,11,21,0.74,0.52,138,59.65,,2248,2228,2252,2235,3128,3104,35.0848950,-119.4024844,717.56,,8.625,X52,ERW,1363
MFL,64,0.370,15+42,1991.24,1991.23,353,ML Int ,U19.36,19.36,40.29,1.00,U1991.24,1991.24,3201.78,0.219,12,22,0.23,0.27,160,59.65,,2265,2262,2264,2261,3145,3141,35.0848935,-119.4024834,717.58,,8.625,X52,ERW,1363
MFL,64,0.370,15+43,1992.00,1991.99,354,ML Int ,U20.12,20.12,39.53,1.01,U1992.00,1992.00,3201.02,0.219,16,26,0.23,0.27,161,59.65,,2264,2261,2263,2260,3143,3139,35.0848917,-119.4024823,717.59,,8.625,X52,ERW,1363
MFL,64,0.370,15+44,1992.77,1992.76,355,ML Int ,U20.89,20.89,38.76,1.05,U1992.77,1992.77,3200.24,0.219,13,23,0.31,0.32,168,59.65,,2262,2258,2262,2256,3141,3134,35.0848898,-119.4024811,717.61,,8.625,X52,ERW,1363
MFL,64,0.371,15+46,1994.88,1994.88,356,ML Int ,U23.00,23.00,36.65,0.98,U1994.88,1994.88,3198.13,0.219,10,20,0.23,0.27,156,59.65,,2265,2263,2265,2262,3145,3141,35.0848847,-119.4024779,717.65,,8.625,X52,ERW,1363
MFL,64,0.371,15+48,1997.03,1997.02,357,ML Int ,U25.15,25.15,34.50,0.97,U1997.03,1997.03,3195.98,0.219,11,21,0.35,0.32,154,59.65,,2262,2257,2261,2255,3141,3132,35.0848794,-119.4024747,717.70,,8.625,X52,ERW,1363
MFL,64,0.371,15+48,1997.31,1997.29,358,ML Int ,U25.43,25.43,34.22,0.89,U1997.31,1997.31,3195.71,0.219,11,21,0.27,0.38,142,59.65,,2264,2261,2264,2260,3144,3138,35.0848788,-119.4024742,717.70,,8.625,X52,ERW,1363
MFL,64,0.371,15+49,1998.22,1998.21,359,ML Int ,U26.34,26.34,33.31,0.97,U1998.22,1998.22,3194.80,0.219,11,21,0.31,0.38,154,59.65,,2263,2259,2262,2257,3142,3135,35.0848766,-119.4024728,717.73,,8.625,X52,ERW,1363
MFL,64,0.372,15+52,2001.10,2001.09,360,ML Int ,U29.22,29.22,30.43,0.99,U2001.10,2001.10,3191.92,0.219,10,20,0.23,0.22,158,59.65,,2265,2263,2265,2262,3145,3141,35.0848696,-119.4024685,717.83,,8.625,X52,ERW,1363
MFL,64,0.372,15+53,2001.42,2001.42,361,ML Int ,U29.54,29.54,30.11,1.22,U2001.42,2001.42,3191.59,0.219,11,21,0.23,0.27,195,59.65,,2265,2263,2264,2262,3145,3141,35.0848688,-119.4024680,717.84,,8.625,X52,ERW,1363
MFL,64,0.372,15+53,2001.92,2001.91,362,ML Int ,D29.61,30.04,29.61,0.95,U2001.92,2001.92,3191.09,0.219,10,20,0.23,0.22,152,59.65,,2265,2263,2265,2262,3145,3141,35.0848676,-119.4024672,717.86,,8.625,X52,ERW,1363
MFL,64,0.372,15+54,2002.46,2002.45,363,ML Int ,D29.07,30.58,29.07,0.70,U2002.46,2002.46,3190.55,0.219,26,36,0.23,0.33,112,59.65,,2261,2258,2260,2255,3139,3133,35.0848663,-119.4024664,717.88,,8.625,X52,ERW,1363
MFL,64,0.372,15+54,2003.00,2002.98,364,ML Int ,D28.54,31.12,28.54,0.98,U2003.00,2003.00,3190.02,0.219,10,20,0.23,0.22,156,59.65,,2265,2263,2265,2262,3145,3141,35.0848650,-119.4024656,717.89,,8.625,X52,ERW,1363
MFL,64,0.372,15+55,2003.65,2003.64,365,ML Int ,D27.89,31.77,27.88,1.23,U2003.65,2003.65,3189.36,0.219,10,20,0.23,0.22,196,59.65,,2265,2263,2265,2262,3145,3141,35.0848634,-119.4024646,717.92,,8.625,X52,ERW,1363
MFL,64,0.373,15+55,2004.17,2004.15,366,ML Int ,D27.38,32.29,27.36,1.00,U2004.17,2004.17,3188.85,0.219,11,21,0.23,0.22,160,59.65,,2265,2262,2264,2262,3145,3141,35.0848622,-119.4024638,717.94,,8.625,X52,ERW,1363
MFL,64,0.373,15+57,2006.23,2006.22,367,ML Int ,D25.31,34.35,25.30,0.99,U2006.23,2006.23,3186.79,0.219,15,25,0.23,0.22,158,59.65,,2264,2261,2263,2260,3144,3139,35.0848572,-119.4024606,718.01,,8.625,X52,ERW,1363
MFL,64,0.373,15+57,2006.37,2006.36,368,ML Int ,D25.17,34.49,25.16,1.00,U2006.37,2006.37,3186.64,0.219,12,22,0.23,0.22,160,59.65,,2265,2262,2264,2261,3145,3141,35.0848568,-119.4024604,718.01,,8.625,X52,ERW,1363
MFL,64,0.373,15+60,2009.20,2009.19,369,ML Int ,D22.35,37.32,22.33,1.00,U2009.20,2009.20,3183.82,0.219,23,33,0.27,0.28,160,59.65,,2260,2256,2259,2253,3137,3130,35.0848500,-119.4024561,718.11,,8.625,X52,ERW,1363
MFL,64,0.374,15+61,2009.80,2009.79,370,ML Int ,D21.75,37.92,21.73,0.99,U2009.80,2009.80,3183.21,0.219,10,20,0.23,0.22,158,59.65,,2265,2263,2265,2262,3145,3141,35.0848486,-119.4024552,718.13,,8.625,X52,ERW,1363
MFL,64,0.374,15+62,2010.92,2010.91,371,ML Int ,D20.62,39.04,20.61,0.95,U2010.92,2010.92,3182.09,0.219,16,26,0.23,0.32,152,59.65,,2264,2261,2263,2260,3143,3139,35.0848458,-119.4024535,718.17,,8.625,X52,ERW,1363
MFL,64,0.374,15+63,2011.83,2011.81,372,ML Int ,D19.72,39.95,19.71,1.00,U2011.83,2011.83,3181.19,0.219,16,26,0.23,0.22,160,59.65,,2264,2261,2263,2260,3143,3139,35.0848437,-119.4024521,718.20,,8.625,X52,ERW,1363
MFL,64,0.374,15+64,2012.52,2012.51,373,ML Int ,D19.02,40.64,19.01,1.00,U2012.52,2012.52,3180.49,0.219,15,25,0.23,0.22,160,59.65,,2264,2261,2263,2260,3144,3139,35.0848420,-119.4024510,718.22,,8.625,X52,ERW,1363
MFL,64,0.374,15+64,2012.69,2012.67,374,ML Int ,D18.86,40.81,18.84,0.97,U2012.69,2012.69,3180.33,0.219,11,21,0.31,0.54,154,59.65,,2263,2259,2262,2257,3142,3135,35.0848416,-119.4024508,718.23,,8.625,X52,ERW,1363
MFL,64,0.374,15+65,2013.64,2013.63,375,ML Int ,D17.91,41.76,17.89,1.02,U2013.64,2013.64,3179.38,0.219,11,21,0.23,0.22,162,59.65,,2265,2263,2264,2262,3145,3141,35.0848393,-119.4024493,718.26,,8.625,X52,ERW,1363
MFL,64,0.375,15+67,2015.90,,376,MCP,D15.63,44.02,15.63,0.33,U2015.90,2015.90,3177.11,0.219,,,1.96,2.21,52,59.65,,,,,,,,35.0848338,-119.4024458,718.34,,8.625,X52,ERW,1363
MFL,64,0.375,15+67,2015.96,2015.94,377,ML Int ,D15.59,44.08,15.57,0.99,U2015.96,2015.96,3177.06,0.219,18,28,0.35,0.22,158,59.65,,2259,2253,2257,2249,3135,3124,35.0848337,-119.4024458,718.34,,8.625,X52,ERW,1363
MFL,64,0.375,15+69,2017.84,2017.83,378,ML Int ,D13.70,45.96,13.69,0.98,U2017.84,2017.84,3175.18,0.219,11,21,0.23,0.22,157,59.65,,2265,2262,2264,2262,3145,3141,35.0848291,-119.4024429,718.41,,8.625,X52,ERW,1363
MFL,64,0.377,15+80,2028.92,2028.91,379,ML Int ,D2.62,57.04,2.61,0.98,U2028.92,2028.92,3164.10,0.219,14,24,0.23,0.22,156,59.65,,2264,2262,2264,2260,3144,3140,35.0848023,-119.4024259,718.83,,8.625,X52,ERW,1363
MFL,65,0.378,15+83,2031.53,,380,Weld,U59.65,59.65,59.84,,U2031.53,2031.53,3161.48,0.219,,,,,,59.84,6,,,,,,,35.0847960,-119.4024219,718.93,,8.625,X52,ERW,1363
MFL,65,0.378,15+84,2032.93,2032.90,381,ML Int ,U1.40,1.40,58.44,0.95,U2032.93,2032.93,3160.09,0.219,11,21,0.43,0.40,152,59.84,,2260,2253,2259,2249,3137,3124,35.0847927,-119.4024198,718.99,,8.625,X52,ERW,1363
MFL,65,0.378,15+84,2033.27,2033.25,382,ML Int ,U1.74,1.74,58.10,1.02,U2033.27,2033.27,3159.74,0.219,11,21,0.43,0.50,162,59.84,,2260,2253,2259,2249,3137,3124,35.0847919,-119.4024192,719.00,,8.625,X52,ERW,1363
MFL,65,0.378,15+85,2033.87,2033.86,383,ML Int ,U2.34,2.34,57.50,0.98,U2033.87,2033.87,3159.14,0.219,10,20,0.31,0.27,156,59.84,,2264,2260,2263,2258,3143,3136,35.0847904,-119.4024183,719.02,,8.625,X52,ERW,1363
MFL,65,0.378,15+85,2034.00,2033.99,384,ML Int ,U2.47,2.47,57.38,1.00,U2034.00,2034.00,3159.02,0.219,15,25,0.23,0.22,160,59.84,,2264,2261,2263,2260,3144,3139,35.0847901,-119.4024181,719.03,,8.625,X52,ERW,1363
MFL,65,0.378,15+85,2034.13,2034.12,385,ML Int ,U2.60,2.60,57.25,0.98,U2034.13,2034.13,3158.89,0.219,15,25,0.23,0.27,156,59.84,,2264,2261,2263,2260,3144,3139,35.0847898,-119.4024179,719.03,,8.625,X52,ERW,1363
MFL,65,0.379,15+88,2037.21,2037.20,386,ML Int ,U5.68,5.68,54.17,0.98,U2037.21,2037.21,3155.81,0.219,25,35,0.20,0.33,156,59.84,,2263,2261,2262,2259,3142,3138,35.0847823,-119.4024132,719.15,,8.625,X52,ERW,1363
MFL,65,0.379,15+89,2038.22,2038.21,387,ML Int ,U6.69,6.69,53.15,1.00,U2038.22,2038.22,3154.79,0.219,15,25,0.23,0.22,160,59.84,,2264,2261,2263,2260,3144,3139,35.0847799,-119.4024116,719.19,,8.625,X52,ERW,1363
MFL,65,0.379,15+90,2038.55,2038.54,388,ML Int ,U7.02,7.02,52.82,0.97,U2038.55,2038.55,3154.46,0.219,10,20,0.23,0.22,154,59.84,,2265,2263,2265,2262,3145,3141,35.0847791,-119.4024111,719.20,,8.625,X52,ERW,1363
MFL,65,0.380,15+92,2041.36,2041.35,389,ML Int Cluster,U9.83,9.83,50.01,0.99,U2041.36,2041.36,3151.65,0.219,16,26,0.98,0.65,158,59.84,,2222,2187,2248,2231,3122,3099,35.0847723,-119.4024068,719.30,,8.625,X52,ERW,1363
MFL,65,0.380,15+93,2042.48,2042.47,390,ML Int ,U10.95,10.95,48.89,0.98,U2042.48,2042.48,3150.54,0.219,10,20,0.23,0.39,157,59.84,,2265,2263,2265,2262,3145,3141,35.0847696,-119.4024051,719.33,,8.625,X52,ERW,1363
MFL,65,0.381,15+98,2046.85,2046.84,391,ML Int ,U15.32,15.32,44.52,0.98,U2046.85,2046.85,3146.16,0.219,11,21,0.23,0.22,156,59.84,,2265,2263,2264,2262,3145,3141,35.0847590,-119.4023983,719.44,,8.625,X52,ERW,1363
MFL,65,0.381,16+02,2050.83,2050.82,392,ML Int ,U19.30,19.30,40.55,0.98,U2050.83,2050.83,3142.19,0.219,10,20,0.23,0.22,157,59.84,,2265,2263,2265,2262,3145,3141,35.0847494,-119.4023922,719.55,,8.625,X52,ERW,1363
MFL,65,0.381,16+02,2051.49,2051.48,393,ML Int ,U19.96,19.96,39.88,1.03,U2051.49,2051.49,3141.53,0.219,11,21,0.23,0.22,164,59.84,,2265,2263,2264,2262,3145,3141,35.0847478,-119.4023912,719.57,,8.625,X52,ERW,1363
MFL,65,0.382,16+04,2052.65,2052.64,394,ML Int ,U21.12,21.12,38.72,1.02,U2052.65,2052.65,3140.36,0.219,18,28,0.23,0.35,162,59.84,,2263,2261,2262,2259,3142,3138,35.0847450,-119.4023894,719.60,,8.625,X52,ERW,1363
MFL,65,0.382,16+04,2053.13,2053.12,395,ML Int ,U21.60,21.60,38.25,1.03,U2053.13,2053.13,3139.89,0.219,10,20,0.23,0.22,164,59.84,,2265,2263,2265,2262,3145,3141,35.0847439,-119.4023887,719.61,,8.625,X52,ERW,1363
MFL,65,0.382,16+05,2053.51,2053.51,396,ML Int ,U21.98,21.98,37.86,0.95,U2053.51,2053.51,3139.50,0.219,11,21,0.23,0.22,152,59.84,,2265,2263,2264,2262,3145,3141,35.0847429,-119.4023881,719.62,,8.625,X52,ERW,1363
MFL,65,0.382,16+05,2053.64,2053.63,397,ML Int ,U22.11,22.11,37.73,0.99,U2053.64,2053.64,3139.37,0.219,10,20,0.23,0.40,158,59.84,,2265,2263,2265,2262,3145,3141,35.0847426,-119.4023879,719.62,,8.625,X52,ERW,1363
MFL,65,0.382,16+06,2055.02,2055.01,398,ML Int ,U23.49,23.49,36.35,1.00,U2055.02,2055.02,3137.99,0.219,11,21,0.23,0.30,160,59.84,,2265,2262,2264,2262,3145,3141,35.0847393,-119.4023858,719.66,,8.625,X52,ERW,1363
MFL,65,0.383,16+13,2062.10,2062.09,399,ML Int ,D29.27,30.57,29.27,0.99,U2062.10,2062.10,3130.91,0.219,11,21,0.23,0.22,158,59.84,,2265,2262,2264,2262,3145,3141,35.0847222,-119.4023749,719.85,,8.625,X52,ERW,1363
MFL,65,0.384,16+15,2063.69,2063.68,400,ML Int ,D27.70,32.16,27.68,0.98,U2063.69,2063.69,3129.32,0.219,10,20,0.23,0.22,156,59.84,,2265,2263,2265,2262,3145,3141,35.0847184,-119.4023724,719.89,,8.625,X52,ERW,1363
MFL,65,0.384,16+17,2066.25,2066.24,401,ML Int ,D25.13,34.72,25.12,1.00,U2066.25,2066.25,3126.76,0.219,11,21,0.23,0.22,159,59.84,,2265,2263,2264,2262,3145,3141,35.0847122,-119.4023685,719.96,,8.625,X52,ERW,1363
MFL,65,0.385,16+19,2068.47,2068.46,402,ML Int ,D22.91,36.94,22.90,1.03,U2068.47,2068.47,3124.54,0.219,10,20,0.23,0.22,164,59.84,,2265,2263,2265,2262,3145,3141,35.0847068,-119.4023651,720.01,,8.625,X52,ERW,1363
MFL,65,0.385,16+20,2068.73,2068.71,403,ML Int ,D22.66,37.20,22.65,1.03,U2068.73,2068.73,3124.29,0.219,31,41,0.35,0.36,164,59.84,,2251,2243,2247,2236,3121,3105,35.0847062,-119.4023647,720.02,,8.625,X52,ERW,1363
MFL,65,0.385,16+21,2069.91,2069.89,404,ML Int ,D21.48,38.38,21.47,0.95,U2069.91,2069.91,3123.11,0.219,11,21,0.23,0.22,152,59.84,,2265,2262,2264,2262,3145,3141,35.0847034,-119.4023628,720.04,,8.625,X52,ERW,1363
MFL,65,0.385,16+21,2070.53,2070.52,405,ML Int ,D20.85,39.00,20.84,1.02,U2070.53,2070.53,3122.48,0.219,11,21,0.23,0.22,162,59.84,,2265,2263,2264,2262,3145,3141,35.0847018,-119.4023619,720.05,,8.625,X52,ERW,1363
MFL,65,0.385,16+22,2071.09,2071.09,406,ML Int ,D20.29,39.56,20.28,1.03,U2071.09,2071.09,3121.92,0.219,11,21,0.23,0.22,164,59.84,,2265,2262,2264,2262,3145,3141,35.0847005,-119.4023610,720.06,,8.625,X52,ERW,1363
MFL,65,0.385,16+23,2072.41,2072.40,407,ML Int ,D18.98,40.88,18.96,1.03,U2072.41,2072.41,3120.60,0.219,10,20,0.23,0.22,164,59.84,,2265,2263,2265,2262,3145,3141,35.0846973,-119.4023590,720.08,,8.625,X52,ERW,1363
MFL,65,0.386,16+24,2072.70,2072.69,408,ML Int ,D18.69,41.17,18.68,1.04,U2072.70,2072.70,3120.32,0.219,16,26,0.23,0.22,166,59.84,,2264,2261,2263,2260,3143,3139,35.0846966,-119.4023585,720.09,,8.625,X52,ERW,1363
MFL,65,0.386,16+24,2073.44,2073.43,409,ML Int ,D17.95,41.91,17.93,1.04,U2073.44,2073.44,3119.57,0.219,11,21,0.39,0.68,166,59.84,,2261,2255,2260,2252,3139,3128,35.0846948,-119.4023574,720.10,,8.625,X52,ERW,1363
MFL,65,0.386,16+25,2074.15,2074.14,410,ML Int ,D17.24,42.62,17.23,0.99,U2074.15,2074.15,3118.87,0.219,14,24,0.23,0.22,158,59.84,,2264,2262,2264,2260,3144,3140,35.0846931,-119.4023563,720.12,,8.625,X52,ERW,1363
MFL,65,0.386,16+26,2074.62,2074.57,411,ML Int Cluster,D16.80,43.09,16.76,1.04,U2074.62,2074.62,3118.40,0.219,11,21,0.67,0.51,166,59.84,,2252,2235,2255,2242,3132,3114,35.0846921,-119.4023556,720.13,,8.625,X52,ERW,1363
MFL,65,0.386,16+26,2075.42,2075.40,412,ML Int ,D15.97,43.89,15.96,1.01,U2075.42,2075.42,3117.60,0.219,15,25,0.23,0.33,161,59.84,,2264,2261,2263,2260,3144,3139,35.0846901,-119.4023543,720.14,,8.625,X52,ERW,1363
MFL,65,0.386,16+28,2077.43,2077.43,413,ML Int ,D13.95,45.90,13.94,1.02,U2077.43,2077.43,3115.58,0.219,18,28,0.20,0.39,162,59.84,,2264,2262,2264,2261,3144,3141,35.0846852,-119.4023512,720.18,,8.625,X52,ERW,1363
MFL,65,0.387,16+30,2078.68,2078.67,414,ML Int ,D12.71,47.15,12.69,1.02,U2078.68,2078.68,3114.34,0.219,15,25,0.23,0.22,162,59.84,,2264,2261,2263,2260,3144,3139,35.0846822,-119.4023493,720.20,,8.625,X52,ERW,1363
MFL,65,0.387,16+31,2079.67,2079.66,415,ML Int ,D11.72,48.14,11.70,0.97,U2079.67,2079.67,3113.34,0.219,11,21,0.23,0.22,154,59.84,,2265,2263,2264,2262,3145,3141,35.0846798,-119.4023477,720.22,,8.625,X52,ERW,1363
MFL,65,0.387,16+33,2081.71,2081.70,416,ML Int ,D9.68,50.18,9.67,1.02,U2081.71,2081.71,3111.31,0.219,11,21,0.23,0.26,162,59.84,,2265,2263,2264,2262,3145,3141,35.0846749,-119.4023446,720.26,,8.625,X52,ERW,1363
MFL,66,0.389,16+42,2091.37,,417,Weld,U59.84,59.84,59.94,,U2091.37,2091.37,3101.64,0.219,,,,,,59.94,310,,,,,,,35.0846515,-119.4023296,720.44,,8.625,X52,ERW,1363
MFL,66,0.391,16+54,2103.04,2103.03,418,ML Int ,U11.67,11.67,48.27,0.98,U2103.04,2103.04,3089.98,0.219,10,20,0.23,0.27,157,59.94,,2265,2263,2265,2262,3145,3141,35.0846234,-119.4023116,720.68,,8.625,X52,ERW,1363
MFL,66,0.391,16+54,2103.27,2103.26,419,ML Int ,U11.90,11.90,48.04,0.99,U2103.27,2103.27,3089.74,0.219,14,24,0.43,0.22,158,59.94,,2258,2250,2256,2246,3134,3120,35.0846229,-119.4023113,720.69,,8.625,X52,ERW,1363
MFL,66,0.392,16+56,2104.73,2104.72,420,ML Int ,U13.36,13.36,46.58,0.97,U2104.73,2104.73,3088.29,0.219,13,23,0.23,0.22,154,59.94,,2264,2262,2264,2261,3144,3140,35.0846193,-119.4023090,720.73,,8.625,X52,ERW,1363
MFL,66,0.393,16+62,2111.54,2111.53,421,ML Int ,U20.17,20.17,39.77,0.95,U2111.54,2111.54,3081.48,0.219,11,21,0.23,0.27,152,59.94,,2265,2263,2264,2262,3145,3141,35.0846029,-119.4022985,720.92,,8.625,X52,ERW,1363
MFL,66,0.395,16+73,2122.19,2122.18,422,ML Int ,D29.12,30.82,29.12,1.02,U2122.19,2122.19,3070.82,0.219,10,20,0.23,0.22,162,59.94,,2265,2263,2265,2262,3145,3141,35.0845772,-119.4022821,721.21,,8.625,X52,ERW,1363
MFL,66,0.395,16+74,2123.37,2123.36,423,ML Int ,D27.95,32.00,27.94,0.98,U2123.37,2123.37,3069.64,0.219,11,21,0.23,0.22,156,59.94,,2265,2263,2264,2262,3145,3141,35.0845743,-119.4022803,721.25,,8.625,X52,ERW,1363
MFL,66,0.395,16+76,2124.69,2124.68,424,ML Int ,D26.64,33.32,26.62,0.95,U2124.69,2124.69,3068.32,0.219,10,20,0.23,0.39,152,59.94,,2265,2263,2265,2262,3145,3141,35.0845711,-119.4022783,721.29,,8.625,X52,ERW,1363
MFL,66,0.396,16+77,2125.70,2125.69,425,ML Int ,D25.62,34.33,25.61,1.02,U2125.70,2125.70,3067.31,0.219,14,24,0.23,0.22,163,59.94,,2264,2262,2264,2260,3144,3140,35.0845687,-119.4022767,721.33,,8.625,X52,ERW,1363
MFL,66,0.396,16+77,2125.84,2125.83,426,ML Int ,D25.48,34.47,25.47,0.95,U2125.84,2125.84,3067.17,0.219,10,20,0.23,0.22,152,59.94,,2265,2263,2265,2262,3145,3141,35.0845684,-119.4022765,721.33,,8.625,X52,ERW,1363
MFL,66,0.396,16+77,2126.57,2126.51,427,ML Int Cluster,D24.81,35.20,24.74,1.00,U2126.57,2126.57,3066.45,0.219,12,22,0.82,0.35,160,59.94,,2242,2218,2252,2237,3127,3107,35.0845667,-119.4022754,721.35,,8.625,X52,ERW,1363
MFL,66,0.396,16+81,2130.38,2130.37,428,ML Int ,D20.95,39.01,20.93,0.99,U2130.38,2130.38,3062.64,0.219,10,20,0.23,0.22,158,59.94,,2265,2263,2265,2262,3145,3141,35.0845574,-119.4022695,721.48,,8.625,X52,ERW,1363
MFL,66,0.397,16+83,2132.45,2132.44,429,ML Int ,D18.87,41.08,18.86,0.95,U2132.45,2132.45,3060.56,0.219,10,20,0.23,0.40,152,59.94,,2265,2263,2265,2262,3145,3141,35.0845524,-119.4022663,721.55,,8.625,X52,ERW,1363
MFL,66,0.397,16+84,2133.12,2133.11,430,ML Int ,D18.20,41.75,18.19,0.95,U2133.12,2133.12,3059.89,0.219,14,24,0.23,0.22,152,59.94,,2264,2262,2264,2260,3144,3140,35.0845508,-119.4022653,721.57,,8.625,X52,ERW,1363
MFL,66,0.397,16+84,2133.66,2133.64,431,ML Int ,D17.67,42.29,17.65,0.98,U2133.66,2133.66,3059.35,0.219,10,20,0.23,0.22,156,59.94,,2265,2263,2265,2262,3145,3141,35.0845495,-119.4022644,721.59,,8.625,X52,ERW,1363
MFL,66,0.397,16+85,2134.57,2134.56,432,ML Int ,D16.76,43.19,16.75,0.99,U2134.57,2134.57,3058.45,0.219,13,23,0.23,0.22,158,59.94,,2264,2262,2264,2261,3144,3140,35.0845473,-119.4022630,721.62,,8.625,X52,ERW,1363
MFL,66,0.397,16+86,2134.89,2134.87,433,ML Int ,D16.44,43.51,16.43,1.01,U2134.89,2134.89,3058.13,0.219,13,23,0.23,0.22,161,59.94,,2264,2262,2264,2261,3144,3140,35.0845465,-119.4022626,721.63,,8.625,X52,ERW,1363
MFL,66,0.398,16+87,2136.33,2136.31,434,ML Int ,D15.00,44.95,14.99,0.98,U2136.33,2136.33,3056.69,0.219,12,22,0.23,0.27,157,59.94,,2265,2262,2264,2261,3145,3141,35.0845430,-119.4022603,721.67,,8.625,X52,ERW,1363
MFL,66,0.398,16+88,2137.42,2137.33,435,ML Int Cluster,D13.98,46.04,13.90,0.96,U2137.42,2137.42,3055.60,0.219,17,27,2.15,0.51,153,59.94,,2134,2042,2229,2200,3096,3055,35.0845406,-119.4022588,721.71,,8.625,X52,ERW,1363
MFL,66,0.398,16+90,2139.33,2139.31,436,ML Int ,D12.00,47.95,11.99,1.00,U2139.33,2139.33,3053.69,0.219,13,23,0.23,0.22,159,59.94,,2264,2262,2264,2261,3144,3140,35.0845358,-119.4022557,721.77,,8.625,X52,ERW,1363
MFL,66,0.398,16+91,2139.83,2139.74,437,ML Int Cluster,D11.57,48.45,11.49,1.00,U2139.83,2139.83,3053.19,0.219,18,28,1.17,0.38,160,59.94,,2199,2152,2233,2211,3101,3071,35.0845348,-119.4022551,721.78,,8.625,X52,ERW,1363
MFL,66,0.398,16+92,2140.93,2140.92,438,ML Int ,D10.40,49.56,10.38,0.96,U2140.93,2140.93,3052.08,0.219,11,21,0.23,0.40,153,59.94,,2265,2263,2264,2262,3145,3141,35.0845319,-119.4022533,721.82,,8.625,X52,ERW,1363
MFL,67,0.400,17+02,2151.31,,439,Weld,D59.66,59.94,59.66,,U2151.31,2151.31,3041.70,0.219,,,,,,59.66,336,,,,,,,35.0845068,-119.4022372,722.06,,8.625,X52,ERW,1363
MFL,67,0.401,17+05,2153.93,2153.90,440,ML Int ,U2.62,2.62,57.04,1.00,U2153.93,2153.93,3039.08,0.219,12,22,0.43,0.22,160,59.66,,2259,2252,2258,2248,3136,3123,35.0845006,-119.4022333,722.09,,8.625,X52,ERW,1363
MFL,67,0.401,17+05,2154.04,2154.03,441,ML Int ,U2.73,2.73,56.93,0.99,U2154.04,2154.04,3038.98,0.219,11,21,0.23,0.26,158,59.66,,2265,2263,2264,2262,3145,3141,35.0845003,-119.4022331,722.09,,8.625,X52,ERW,1363
MFL,67,0.401,17+07,2155.96,2155.95,442,ML Int Cluster,U4.65,4.65,55.01,1.00,U2155.96,2155.96,3037.05,0.219,12,22,1.02,0.40,159,59.66,,2232,2198,2242,2216,3115,3078,35.0844956,-119.4022301,722.10,,8.625,X52,ERW,1363
MFL,67,0.402,17+09,2158.05,2158.04,443,ML Int ,U6.74,6.74,52.92,0.95,U2158.05,2158.05,3034.96,0.219,23,33,0.31,0.47,152,59.66,,2258,2253,2256,2249,3134,3124,35.0844906,-119.4022269,722.07,,8.625,X52,ERW,1363
MFL,67,0.402,17+10,2159.22,,444,MCP,U7.91,7.91,51.75,0.70,U2159.22,2159.22,3033.79,0.219,,,1.45,3.50,112,59.66,,,,,,,,35.0844877,-119.4022251,722.05,,8.625,X52,ERW,1363
MFL,67,0.403,17+16,2164.80,2164.79,445,ML Int ,U13.49,13.49,46.17,0.94,U2164.80,2164.80,3028.21,0.219,19,29,0.27,0.37,150,59.66,,2262,2258,2260,2256,3140,3133,35.0844743,-119.4022165,721.98,,8.625,X52,ERW,1363
MFL,67,0.405,17+27,2176.74,2176.73,446,ML Int ,U25.43,25.43,34.23,1.01,U2176.74,2176.74,3016.27,0.219,10,20,0.23,0.22,161,59.66,,2265,2263,2265,2262,3145,3141,35.0844454,-119.4021982,721.68,,8.625,X52,ERW,1363
MFL,67,0.406,17+31,2180.04,2180.03,447,ML Int ,U28.73,28.73,30.93,0.99,U2180.04,2180.04,3012.98,0.219,14,24,0.23,0.22,158,59.66,,2264,2262,2264,2260,3144,3140,35.0844374,-119.4021931,721.58,,8.625,X52,ERW,1363
MFL,68,0.412,17+62,2210.97,,448,Weld,D59.38,59.66,59.38,,U2210.97,2210.97,2982.05,0.219,,,,,,59.38,2,,,,,,,35.0843623,-119.4021464,720.50,,8.625,X52,ERW,1363
MFL,68,0.420,18+08,2257.69,,449,MCP,D12.66,46.72,12.66,0.77,U2257.69,2257.69,2935.33,0.219,,,1.33,2.61,122,59.38,,,,,,,,35.0842471,-119.4020801,719.31,,8.625,X52,ERW,1363
MFL,68,0.422,18+17,2266.02,2266.00,450,ML Int ,D4.34,55.05,4.33,0.95,U2266.02,2266.02,2927.00,0.219,10,20,0.23,0.22,152,59.38,,2265,2263,2265,2262,3145,3141,35.0842264,-119.4020688,719.13,,8.625,X52,ERW,1363
MFL,69,0.423,18+21,2270.34,,451,Weld,U59.38,59.38,59.59,,U2270.34,2270.34,2922.67,0.219,,,,,,59.59,334,,,,,,,35.0842155,-119.4020630,719.04,,8.625,X52,ERW,1363
MFL,69,0.424,18+28,2277.15,2277.14,452,ML Int ,U6.81,6.81,52.79,0.98,U2277.15,2277.15,2915.86,0.219,16,26,0.23,0.35,156,59.59,,2264,2261,2263,2260,3143,3139,35.0841985,-119.4020540,718.90,,8.625,X52,ERW,1363
MFL,69,0.424,18+28,2277.43,2277.42,453,ML Int ,U7.09,7.09,52.50,1.00,U2277.43,2277.43,2915.58,0.219,13,23,0.23,0.22,160,59.59,,2264,2262,2264,2261,3144,3140,35.0841978,-119.4020536,718.89,,8.625,X52,ERW,1363
MFL,69,0.425,18+32,2281.34,2281.33,454,ML Int ,U11.00,11.00,48.59,0.99,U2281.34,2281.34,2911.67,0.219,12,22,0.23,0.22,158,59.59,,2265,2262,2264,2261,3145,3141,35.0841880,-119.4020485,718.79,,8.625,X52,ERW,1363
MFL,69,0.426,18+38,2287.66,2287.64,455,ML Int Cluster,U17.31,17.31,42.28,1.00,U2287.66,2287.66,2905.36,0.219,25,35,0.67,0.72,159,59.59,,2227,2205,2235,2217,3104,3079,35.0841722,-119.4020403,718.64,,8.625,X52,ERW,1363
MFL,69,0.429,18+56,2305.36,2305.33,456,ML Ext ,D24.60,35.02,24.57,0.04,U2305.36,2305.36,2887.65,0.219,10,20,0.51,0.32,7,59.59,,2258,2248,2257,2244,3134,3117,35.0841277,-119.4020176,718.46,,8.625,X52,ERW,1363
MFL,69,0.429,18+56,2305.40,2305.38,457,ML Ext Cluster,D24.56,35.05,24.54,0.61,U2305.40,2305.40,2887.62,0.219,10,20,0.82,1.98,97,59.59,,2247,2223,2243,2214,3115,3075,35.0841276,-119.4020175,718.45,,8.625,X52,ERW,1363
MFL,69,0.430,18+56,2305.63,2305.61,458,ML Ext Cluster,D24.32,35.29,24.30,0.33,U2305.63,2305.63,2887.38,0.219,11,21,1.45,1.88,52,59.59,,2214,2158,2215,2160,3076,3000,35.0841270,-119.4020172,718.45,,8.625,X52,ERW,1363
MFL,69,0.430,18+57,2306.13,2306.08,459,ML Ext Cluster,D23.85,35.79,23.81,0.19,U2306.13,2306.13,2886.89,0.219,11,21,0.66,0.75,30,59.59,,2252,2235,2252,2236,3128,3106,35.0841258,-119.4020166,718.45,,8.625,X52,ERW,1363
MFL,69,0.430,18+57,2306.73,2306.40,460,ML Ext Cluster,D23.54,36.38,23.21,0.15,U2306.73,2306.73,2886.29,0.219,24,34,4.50,3.54,24,59.59,,1951,1804,2105,1986,2924,2758,35.0841250,-119.4020162,718.45,,8.625,X52,ERW,1363
MFL,69,0.430,18+57,2306.42,2306.41,461,ML Int ,D23.53,36.08,23.52,0.96,U2306.42,2306.42,2886.60,0.219,11,21,0.23,0.62,153,59.59,,2265,2263,2264,2262,3145,3141,35.0841250,-119.4020162,718.45,,8.625,X52,ERW,1363
MFL,69,0.430,18+57,2306.96,2306.94,462,ML Ext ,D23.00,36.62,22.98,0.06,U2306.96,2306.96,2886.05,0.219,11,21,0.74,0.54,10,59.59,,2248,2228,2245,2219,3117,3082,35.0841236,-119.4020155,718.45,,8.625,X52,ERW,1363
MFL,69,0.430,18+58,2307.35,2307.33,463,ML Int Cluster,D22.61,37.01,22.59,0.98,U2307.35,2307.35,2885.67,0.219,15,25,0.90,0.81,157,59.59,,2230,2200,2241,2218,3112,3081,35.0841226,-119.4020150,718.44,,8.625,X52,ERW,1363
MFL,69,0.430,18+59,2308.07,2308.05,464,ML Ext Cluster,D21.89,37.72,21.87,2.02,U2308.07,2308.07,2884.95,0.219,11,21,0.63,0.70,322,59.59,,2253,2238,2255,2240,3131,3112,35.0841208,-119.4020141,718.44,,8.625,X52,ERW,1363
MFL,69,0.431,18+62,2311.47,2311.46,465,ML Int ,D18.48,41.13,18.47,0.98,U2311.47,2311.47,2881.55,0.219,15,25,0.23,0.26,156,59.59,,2264,2261,2263,2260,3144,3139,35.0841122,-119.4020098,718.42,,8.625,X52,ERW,1363
MFL,69,0.433,18+77,2326.06,2326.04,466,ML Ext Cluster,D3.89,55.71,3.88,1.97,U2326.06,2326.06,2866.96,0.219,13,23,2.03,2.01,314,59.59,,2173,2090,2199,2131,3054,2959,35.0840754,-119.4019914,718.35,,8.625,X52,ERW,1363
MFL,69,0.433,18+77,2326.10,2326.08,467,ML Ext Cluster,D3.85,55.76,3.84,0.13,U2326.10,2326.10,2866.92,0.219,11,21,1.53,1.13,21,59.59,,2210,2151,2239,2210,3109,3069,35.0840753,-119.4019913,718.35,,8.625,X52,ERW,1363
MFL,69,0.433,18+77,2326.59,2326.20,468,ML Ext Cluster,D3.74,56.25,3.34,1.94,U2326.59,2326.59,2866.42,0.219,18,28,5.98,4.45,310,59.59,,2010,1857,2121,2012,2945,2795,35.0840750,-119.4019912,718.35,,8.625,X52,ERW,1363
MFL,69,0.433,18+77,2326.38,2326.36,469,ML Ext ,D3.57,56.03,3.56,2.24,U2326.38,2326.38,2866.64,0.219,11,21,0.31,0.48,357,59.59,,2263,2259,2262,2257,3142,3135,35.0840746,-119.4019910,718.35,,8.625,X52,ERW,1363
MFL,69,0.434,18+77,2326.81,2326.78,470,ML Ext ,D3.15,56.46,3.13,1.47,U2326.81,2326.81,2866.21,0.219,10,20,0.43,0.64,235,59.59,,2261,2253,2260,2250,3138,3126,35.0840736,-119.4019905,718.35,,8.625,X52,ERW,1363
MFL,70,0.434,18+80,2329.94,,471,Weld,D59.13,59.59,59.13,,U2329.94,2329.94,2863.08,0.219,,,,,,59.13,30,,,,,,,35.0840656,-119.4019865,718.33,,8.625,X52,ERW,1363
MFL,70,0.435,18+83,2332.43,2332.41,472,ML Ext Cluster,U2.50,2.50,56.63,0.43,U2332.43,2332.43,2860.58,0.219,14,24,0.39,1.23,68,59.13,,2259,2253,2258,2250,3136,3124,35.0840593,-119.4019834,718.32,,8.625,X52,ERW,1363
MFL,70,0.435,18+83,2332.72,2332.71,473,ML Ext ,U2.79,2.79,56.34,0.29,U2332.72,2332.72,2860.29,0.219,11,21,0.47,0.48,46,59.13,,2259,2250,2257,2246,3135,3120,35.0840586,-119.4019830,718.32,,8.625,X52,ERW,1363
MFL,70,0.435,18+86,2335.90,2335.88,474,ML Ext Cluster,U5.97,5.97,53.16,0.78,U2335.90,2335.90,2857.11,0.219,10,20,1.53,0.70,124,59.13,,2216,2157,2234,2198,3103,3052,35.0840506,-119.4019791,718.32,,8.625,X52,ERW,1363
MFL,70,0.435,18+87,2336.25,2336.12,475,ML Ext Cluster,U6.31,6.31,52.81,0.64,U2336.25,2336.25,2856.77,0.219,12,22,4.15,4.11,102,59.13,,2121,1990,2158,2050,2997,2847,35.0840500,-119.4019788,718.32,,8.625,X52,ERW,1363
MFL,70,0.435,18+87,2336.64,2336.61,476,ML Ext Cluster,U6.70,6.70,52.42,0.72,U2336.64,2336.64,2856.38,0.219,11,21,0.70,1.88,115,59.13,,2250,2231,2247,2224,3120,3088,35.0840487,-119.4019782,718.33,,8.625,X52,ERW,1363
MFL,70,0.435,18+87,2336.88,2336.87,477,ML Ext Cluster,U6.95,6.95,52.18,0.51,U2336.88,2336.88,2856.13,0.219,11,21,1.13,1.13,82,59.13,,2230,2190,2242,2215,3114,3076,35.0840481,-119.4019778,718.33,,8.625,X52,ERW,1363
