ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,70,0.436,18+88,2337.25,2337.22,478,ML Ext Cluster,U7.31,7.31,51.81,0.49,U2337.25,2337.25,2855.77,0.219,13,23,1.80,1.50,78,59.13,,2184,2111,2201,2136,3057,2967,35.0840472,-119.4019774,718.34,,8.625,X52,ERW,1363
MFL,70,0.436,18+89,2338.42,2338.41,479,ML Ext Cluster,U8.49,8.49,50.64,0.55,U2338.42,2338.42,2854.59,0.219,12,22,1.29,0.54,88,59.13,,2217,2169,2238,2209,3108,3068,35.0840442,-119.4019759,718.36,,8.625,X52,ERW,1363
MFL,70,0.437,18+97,2346.80,2346.64,480,ML Ext Cluster,U16.87,16.87,42.26,0.94,U2346.80,2346.80,2846.21,0.219,11,21,2.19,4.40,150,59.13,,2182,2095,2191,2112,3043,2933,35.0840234,-119.4019657,718.48,,8.625,X52,ERW,1363
MFL,70,0.438,19+00,2349.56,2349.55,481,ML Int ,U19.62,19.62,39.51,1.00,U2349.56,2349.56,2843.46,0.219,11,21,0.23,0.40,159,59.13,,2265,2262,2264,2262,3145,3141,35.0840160,-119.4019621,718.53,,8.625,X52,ERW,1363
MFL,70,0.439,19+04,2353.93,2353.90,482,ML Ext Cluster,U23.99,23.99,35.13,0.99,U2353.93,2353.93,2839.09,0.219,11,21,0.70,1.34,158,59.13,,2250,2231,2247,2224,3120,3088,35.0840050,-119.4019567,718.60,,8.625,X52,ERW,1363
MFL,70,0.439,19+05,2354.59,2354.53,483,ML Ext Cluster,U24.65,24.65,34.47,1.39,U2354.59,2354.59,2838.43,0.219,10,20,1.13,2.00,222,59.13,,2233,2194,2228,2182,3095,3031,35.0840034,-119.4019559,718.61,,8.625,X52,ERW,1363
MFL,70,0.439,19+05,2354.92,2354.89,484,ML Ext ,U24.99,24.99,34.14,1.04,U2354.92,2354.92,2838.09,0.219,10,20,0.63,0.64,166,59.13,,2255,2240,2252,2234,3128,3103,35.0840025,-119.4019554,718.61,,8.625,X52,ERW,1363
MFL,70,0.440,19+09,2358.84,2358.83,485,ML Int ,U28.91,28.91,30.22,0.99,U2358.84,2358.84,2834.17,0.219,10,20,0.23,0.22,158,59.13,,2265,2263,2265,2262,3145,3141,35.0839925,-119.4019506,718.72,,8.625,X52,ERW,1363
MFL,70,0.440,19+09,2359.07,2359.06,486,ML Int ,U29.14,29.14,29.99,0.95,U2359.07,2359.07,2833.94,0.219,10,20,0.23,0.22,152,59.13,,2265,2263,2265,2262,3145,3141,35.0839920,-119.4019503,718.73,,8.625,X52,ERW,1363
MFL,70,0.440,19+11,2360.80,2360.79,487,ML Int ,D28.26,30.86,28.26,0.99,U2360.80,2360.80,2832.22,0.219,11,21,0.23,0.22,158,59.13,,2265,2262,2264,2262,3145,3141,35.0839876,-119.4019482,718.78,,8.625,X52,ERW,1363
MFL,70,0.440,19+13,2362.13,2362.12,488,ML Int ,D26.95,32.19,26.94,1.02,U2362.13,2362.13,2830.89,0.219,10,20,0.23,0.22,162,59.13,,2265,2263,2265,2262,3145,3141,35.0839842,-119.4019465,718.81,,8.625,X52,ERW,1363
MFL,70,0.441,19+15,2364.22,2364.21,489,ML Int ,D24.85,34.28,24.84,0.99,U2364.22,2364.22,2828.80,0.219,12,22,0.23,0.22,158,59.13,,2265,2262,2264,2261,3145,3141,35.0839789,-119.4019439,718.87,,8.625,X52,ERW,1363
MFL,70,0.442,19+24,2373.16,2373.14,490,ML Int ,D15.92,43.22,15.90,0.93,U2373.16,2373.16,2819.86,0.219,11,21,0.23,0.40,148,59.13,,2265,2262,2264,2262,3145,3141,35.0839563,-119.4019329,719.14,,8.625,X52,ERW,1363
MFL,70,0.443,19+25,2374.57,2374.56,491,ML Int ,D14.50,44.64,14.49,0.95,U2374.57,2374.57,2818.44,0.219,13,23,0.23,0.38,152,59.13,,2264,2262,2264,2261,3144,3140,35.0839527,-119.4019312,719.19,,8.625,X52,ERW,1363
MFL,70,0.443,19+28,2378.08,2378.07,492,ML Int ,D10.99,48.14,10.98,0.96,U2378.08,2378.08,2814.94,0.219,10,20,0.23,0.22,153,59.13,,2265,2263,2265,2262,3145,3141,35.0839438,-119.4019268,719.31,,8.625,X52,ERW,1363
MFL,70,0.444,19+30,2379.68,2379.66,493,ML Int ,D9.40,49.74,9.39,0.95,U2379.68,2379.68,2813.34,0.219,10,20,0.23,0.40,152,59.13,,2265,2263,2265,2262,3145,3141,35.0839398,-119.4019249,719.37,,8.625,X52,ERW,1363
MFL,70,0.445,19+37,2386.21,2386.21,494,ML Ext ,D2.86,56.28,2.85,0.98,U2386.21,2386.21,2806.80,0.219,11,21,0.23,0.68,157,59.13,,2265,2263,2264,2262,3145,3141,35.0839233,-119.4019168,719.59,,8.625,X52,ERW,1363
MFL,71,0.445,19+39,2389.06,,495,Weld,U59.13,59.13,59.85,,U2389.06,2389.06,2803.95,0.219,,,,,,59.85,285,,,,,,,35.0839160,-119.4019133,719.65,,8.625,X52,ERW,1363
MFL,71,0.446,19+45,2394.20,2394.19,496,ML Ext ,U5.14,5.14,54.71,1.00,U2394.20,2394.20,2798.82,0.219,28,38,0.20,0.33,160,59.85,,2262,2260,2261,2258,3141,3136,35.0839030,-119.4019070,719.69,,8.625,X52,ERW,1363
MFL,71,0.448,19+53,2402.91,2402.90,497,ML Int ,U13.85,13.85,46.00,0.95,U2402.91,2402.91,2790.11,0.219,16,26,0.23,0.22,152,59.85,,2264,2261,2263,2260,3143,3139,35.0838809,-119.4018964,719.75,,8.625,X52,ERW,1363
MFL,71,0.449,19+61,2410.55,,498,Manufacturing Indication,U21.49,21.49,38.36,0.91,U2410.55,2410.55,2782.47,0.219,,,0.98,1.06,145,59.85,,,,,,,,35.0838615,-119.4018870,719.76,,8.625,X52,ERW,1363
MFL,71,0.450,19+62,2411.59,2411.57,499,ML Int ,U22.53,22.53,37.32,0.95,U2411.59,2411.59,2781.43,0.219,10,20,0.23,0.22,152,59.85,,2265,2263,2265,2262,3145,3141,35.0838589,-119.4018858,719.76,,8.625,X52,ERW,1363
MFL,71,0.453,19+78,2427.70,2427.68,500,ML Int ,D21.23,38.64,21.21,1.00,U2427.70,2427.70,2765.32,0.219,10,20,0.23,0.40,160,59.85,,2265,2263,2265,2262,3145,3141,35.0838181,-119.4018661,719.79,,8.625,X52,ERW,1363
MFL,71,0.453,19+78,2427.90,2427.89,501,ML Int Cluster,D21.02,38.84,21.01,0.97,U2427.90,2427.90,2765.11,0.219,14,24,1.41,0.51,154,59.85,,2201,2145,2244,2226,3117,3091,35.0838175,-119.4018658,719.79,,8.625,X52,ERW,1363
MFL,71,0.454,19+84,2433.39,2433.38,502,ML Int ,D15.53,44.33,15.52,0.98,U2433.39,2433.39,2759.62,0.219,11,21,0.23,0.22,156,59.85,,2265,2262,2264,2262,3145,3141,35.0838036,-119.4018591,719.80,,8.625,X52,ERW,1363
MFL,71,0.454,19+85,2434.83,2434.82,503,ML Int ,D14.09,45.77,14.08,0.98,U2434.83,2434.83,2758.18,0.219,10,20,0.23,0.22,156,59.85,,2265,2263,2265,2262,3145,3141,35.0838000,-119.4018573,719.81,,8.625,X52,ERW,1363
MFL,71,0.455,19+89,2438.43,2438.42,504,ML Int ,D10.49,49.37,10.47,0.73,U2438.43,2438.43,2754.58,0.219,14,24,0.23,0.22,117,59.85,,2264,2262,2264,2260,3144,3140,35.0837909,-119.4018529,719.82,,8.625,X52,ERW,1363
MFL,71,0.455,19+89,2438.91,2438.90,505,ML Int ,D10.01,49.85,10.00,0.97,U2438.91,2438.91,2754.11,0.219,13,23,0.23,0.22,154,59.85,,2264,2262,2264,2261,3144,3140,35.0837897,-119.4018523,719.82,,8.625,X52,ERW,1363
MFL,71,0.456,19+93,2443.12,2443.11,506,ML Int ,D5.80,54.05,5.79,0.97,U2443.12,2443.12,2749.90,0.219,25,35,0.35,0.42,154,59.85,,2255,2248,2252,2243,3128,3115,35.0837790,-119.4018471,719.83,,8.625,X52,ERW,1363
MFL,71,0.456,19+96,2445.68,2445.67,507,ML Int ,D3.24,56.62,3.23,0.98,U2445.68,2445.68,2747.34,0.219,10,20,0.23,0.22,156,59.85,,2265,2263,2265,2262,3145,3141,35.0837725,-119.4018439,719.84,,8.625,X52,ERW,1363
MFL,72,0.457,19+99,2448.91,,508,Weld,D59.60,59.85,59.60,,U2448.91,2448.91,2744.11,0.219,,,,,,59.60,342,,,,,,,35.0837643,-119.4018399,719.85,,8.625,X52,ERW,1363
MFL,72,0.458,20+06,2455.81,2455.80,509,ML Int Cluster,U6.90,6.90,52.70,0.97,U2455.81,2455.81,2737.21,0.219,23,33,1.29,0.51,155,59.60,,2163,2105,2234,2214,3103,3075,35.0837469,-119.4018314,719.88,,8.625,X52,ERW,1363
MFL,72,0.458,20+07,2456.91,2456.90,510,ML Int ,U8.00,8.00,51.60,0.97,U2456.91,2456.91,2736.10,0.219,10,20,0.23,0.22,155,59.60,,2265,2263,2265,2262,3145,3141,35.0837441,-119.4018300,719.88,,8.625,X52,ERW,1363
MFL,72,0.459,20+09,2458.95,2458.93,511,ML Int ,U10.04,10.04,49.56,0.95,U2458.95,2458.95,2734.07,0.219,16,26,0.23,0.27,152,59.60,,2264,2261,2263,2260,3143,3139,35.0837389,-119.4018275,719.89,,8.625,X52,ERW,1363
MFL,72,0.459,20+12,2461.52,2461.50,512,ML Int ,U12.61,12.61,46.99,0.99,U2461.52,2461.52,2731.50,0.219,15,25,0.23,0.27,158,59.60,,2264,2261,2263,2260,3144,3139,35.0837324,-119.4018243,719.90,,8.625,X52,ERW,1363
MFL,72,0.460,20+15,2464.81,2464.80,513,ML Int ,U15.90,15.90,43.70,0.99,U2464.81,2464.81,2728.21,0.219,13,23,0.23,0.22,158,59.60,,2264,2262,2264,2261,3144,3140,35.0837241,-119.4018202,719.91,,8.625,X52,ERW,1363
MFL,72,0.460,20+16,2465.71,2465.70,514,ML Int ,U16.81,16.81,42.80,0.98,U2465.71,2465.71,2727.30,0.219,13,23,0.23,0.22,156,59.60,,2264,2262,2264,2261,3144,3140,35.0837218,-119.4018191,719.91,,8.625,X52,ERW,1363
MFL,72,0.460,20+17,2467.18,2467.17,515,ML Int ,U18.28,18.28,41.33,0.97,U2467.18,2467.18,2725.83,0.219,10,20,0.23,0.27,155,59.60,,2265,2263,2265,2262,3145,3141,35.0837181,-119.4018172,719.89,,8.625,X52,ERW,1363
MFL,72,0.461,20+23,2473.02,2473.01,516,ML Int ,U24.11,24.11,35.49,0.96,U2473.02,2473.02,2719.99,0.219,17,27,0.23,0.27,153,59.60,,2263,2261,2263,2259,3143,3138,35.0837034,-119.4018099,719.84,,8.625,X52,ERW,1363
MFL,72,0.461,20+24,2473.60,2473.59,517,ML Int ,U24.70,24.70,34.90,0.98,U2473.60,2473.60,2719.41,0.219,15,25,0.23,0.27,157,59.60,,2264,2261,2263,2260,3144,3139,35.0837019,-119.4018091,719.83,,8.625,X52,ERW,1363
MFL,72,0.461,20+24,2473.84,2473.83,518,ML Int ,U24.93,24.93,34.67,0.97,U2473.84,2473.84,2719.18,0.219,12,22,0.23,0.22,154,59.60,,2265,2262,2264,2261,3145,3141,35.0837013,-119.4018088,719.83,,8.625,X52,ERW,1363
MFL,72,0.462,20+28,2477.33,2477.32,519,ML Int ,U28.43,28.43,31.17,0.98,U2477.33,2477.33,2715.68,0.219,12,22,0.23,0.22,156,59.60,,2265,2262,2264,2261,3145,3141,35.0836925,-119.4018044,719.80,,8.625,X52,ERW,1363
MFL,72,0.462,20+29,2479.28,2479.27,520,ML Int ,D29.23,30.37,29.23,0.99,U2479.28,2479.28,2713.74,0.219,16,26,0.23,0.41,158,59.60,,2264,2261,2263,2260,3143,3139,35.0836876,-119.4018020,719.78,,8.625,X52,ERW,1363
MFL,72,0.463,20+30,2480.21,2480.20,521,ML Int ,D28.30,31.30,28.30,0.99,U2480.21,2480.21,2712.81,0.219,19,29,0.31,0.46,158,59.60,,2260,2255,2259,2252,3137,3128,35.0836852,-119.4018008,719.77,,8.625,X52,ERW,1363
MFL,72,0.463,20+31,2480.64,2480.63,522,ML Int ,D27.88,31.73,27.87,1.00,U2480.64,2480.64,2712.38,0.219,16,26,0.23,0.22,159,59.60,,2264,2261,2263,2260,3143,3139,35.0836842,-119.4018002,719.77,,8.625,X52,ERW,1363
MFL,72,0.463,20+35,2484.43,2484.42,523,ML Int ,D24.09,35.52,24.08,0.98,U2484.43,2484.43,2708.59,0.219,10,20,0.23,0.53,156,59.60,,2265,2263,2265,2262,3145,3141,35.0836746,-119.4017954,719.73,,8.625,X52,ERW,1363
MFL,72,0.464,20+39,2488.57,2488.55,524,ML Int ,D19.95,39.66,19.94,0.97,U2488.57,2488.57,2704.45,0.219,10,20,0.23,0.24,154,59.60,,2265,2263,2265,2262,3145,3141,35.0836642,-119.4017902,719.69,,8.625,X52,ERW,1363
MFL,72,0.465,20+43,2493.15,2493.14,525,ML Int ,D15.37,44.25,15.35,1.00,U2493.15,2493.15,2699.86,0.219,11,21,0.23,0.22,160,59.60,,2265,2262,2264,2262,3145,3141,35.0836526,-119.4017844,719.65,,8.625,X52,ERW,1363
MFL,72,0.466,20+46,2495.91,2495.90,526,ML Int ,D12.61,47.01,12.59,0.98,U2495.91,2495.91,2697.10,0.219,13,23,0.23,0.27,156,59.60,,2264,2262,2264,2261,3144,3140,35.0836456,-119.4017809,719.62,,8.625,X52,ERW,1363
MFL,72,0.466,20+48,2497.73,2497.72,527,ML Int ,D10.78,48.83,10.77,1.02,U2497.73,2497.73,2695.28,0.219,11,21,0.23,0.22,162,59.60,,2265,2263,2264,2262,3145,3141,35.0836410,-119.4017786,719.60,,8.625,X52,ERW,1363
MFL,72,0.466,20+49,2498.71,2498.69,528,ML Int ,D9.82,49.80,9.80,0.99,U2498.71,2498.71,2694.31,0.219,11,21,0.23,0.22,158,59.60,,2265,2263,2264,2262,3145,3141,35.0836386,-119.4017774,719.59,,8.625,X52,ERW,1363
MFL,73,0.468,20+59,2508.51,,529,Weld,D59.54,59.60,59.54,,U2508.51,2508.51,2684.51,0.219,,,,,,59.54,279,,,,,,,35.0836138,-119.4017649,719.45,,8.625,X52,ERW,1363
MFL,73,0.470,20+70,2519.86,2519.85,530,ML Int ,U11.35,11.35,48.19,1.00,U2519.86,2519.86,2673.16,0.219,14,24,0.43,0.42,160,59.54,,2258,2250,2256,2246,3134,3120,35.0835853,-119.4017505,719.29,,8.625,X52,ERW,1363
MFL,73,0.471,20+74,2523.55,2523.54,531,ML Int ,U15.04,15.04,44.50,0.98,U2523.55,2523.55,2669.47,0.219,11,21,0.23,0.22,156,59.54,,2265,2263,2264,2262,3145,3141,35.0835760,-119.4017458,719.24,,8.625,X52,ERW,1363
MFL,73,0.471,20+77,2526.63,2526.62,532,ML Int ,U18.12,18.12,41.42,1.00,U2526.63,2526.63,2666.39,0.219,14,24,0.23,0.22,160,59.54,,2264,2262,2264,2260,3144,3140,35.0835682,-119.4017419,719.20,,8.625,X52,ERW,1363
MFL,73,0.475,20+96,2545.57,2545.56,533,ML Int ,D22.48,37.06,22.47,0.99,U2545.57,2545.57,2647.44,0.219,23,33,0.23,0.36,158,59.54,,2262,2259,2261,2257,3140,3135,35.0835204,-119.4017181,718.93,,8.625,X52,ERW,1363
MFL,73,0.478,21+10,2559.98,2559.96,534,ML Ext Cluster,D8.08,51.47,8.07,2.16,U2559.98,2559.98,2633.03,0.219,10,20,0.78,1.50,345,59.54,,2248,2227,2248,2227,3123,3093,35.0834840,-119.4017004,717.84,,8.625,X52,ERW,1363
MFL,73,0.478,21+10,2559.98,2559.97,535,ML Ext ,D8.07,51.48,8.06,0.24,U2559.98,2559.98,2633.03,0.219,12,22,0.27,0.54,38,59.54,,2264,2261,2263,2259,3143,3138,35.0834839,-119.4017004,717.84,,8.625,X52,ERW,1363
MFL,73,0.478,21+12,2561.52,2561.51,536,ML Ext ,D6.54,53.01,6.53,0.61,U2561.52,2561.52,2631.50,0.219,22,32,0.35,0.51,97,59.54,,2257,2250,2254,2246,3131,3119,35.0834801,-119.4016986,717.70,,8.625,X52,ERW,1363
MFL,73,0.478,21+12,2561.66,2561.64,537,ML Ext ,D6.41,53.15,6.39,0.40,U2561.66,2561.66,2631.36,0.219,10,20,0.43,0.96,64,59.54,,2261,2253,2260,2250,3138,3126,35.0834797,-119.4016984,717.68,,8.625,X52,ERW,1363
MFL,73,0.478,21+14,2564.07,2564.02,538,ML Ext Cluster,D4.03,55.57,3.97,0.08,U2564.07,2564.07,2628.94,0.219,25,35,1.96,1.66,13,59.54,,2079,1986,2121,2030,2946,2820,35.0834737,-119.4016955,717.43,,8.625,X52,ERW,1363
MFL,73,0.478,21+14,2564.31,2564.27,539,ML Ext Cluster,D3.78,55.80,3.74,0.00,U2564.31,2564.31,2628.71,0.219,47,57,0.74,2.01,0,59.54,,2152,2107,2142,2085,2975,2896,35.0834731,-119.4016952,717.40,,8.625,X52,ERW,1363
MFL,73,0.479,21+16,2566.20,2566.17,540,ML Ext Cluster,D1.88,57.70,1.84,0.36,U2566.20,2566.20,2626.81,0.219,11,21,0.74,1.50,58,59.54,,2248,2228,2245,2219,3117,3082,35.0834683,-119.4016929,717.19,,8.625,X52,ERW,1363
MFL,73,0.479,21+17,2566.47,2566.46,541,ML Ext ,D1.59,57.97,1.57,1.92,U2566.47,2566.47,2626.54,0.219,11,21,0.39,0.48,306,59.54,,2261,2255,2260,2252,3139,3128,35.0834676,-119.4016925,717.16,,8.625,X52,ERW,1363
MFL,73,0.479,21+17,2566.49,2566.48,542,ML Ext ,D1.57,57.99,1.55,1.46,U2566.49,2566.49,2626.52,0.219,10,20,0.31,0.48,232,59.54,,2264,2260,2263,2258,3143,3136,35.0834675,-119.4016925,717.16,,8.625,X52,ERW,1363
MFL,73,0.479,21+17,2567.12,2567.07,543,ML Ext Cluster,D0.98,58.61,0.93,0.45,U2567.12,2567.12,2625.90,0.219,11,21,0.78,1.23,71,59.54,,2246,2224,2245,2221,3118,3085,35.0834660,-119.4016918,717.09,,8.625,X52,ERW,1363
MFL,73,0.479,21+17,2567.30,2567.29,544,ML Ext ,D0.76,58.79,0.75,1.80,U2567.30,2567.30,2625.72,0.219,12,22,0.31,0.43,287,59.54,,2263,2259,2262,2257,3142,3134,35.0834655,-119.4016915,717.07,,8.625,X52,ERW,1363
MFL,73,0.479,21+17,2567.37,2567.36,545,ML Ext Cluster,D0.69,58.87,0.67,0.36,U2567.37,2567.37,2625.64,0.219,11,21,0.66,1.02,58,59.54,,2252,2235,2250,2231,3125,3098,35.0834653,-119.4016914,717.06,,8.625,X52,ERW,1363
MFL,73,0.479,21+18,2567.66,2567.64,546,ML Ext ,D0.41,59.16,0.38,1.56,U2567.66,2567.66,2625.35,0.219,10,20,0.43,0.54,248,59.54,,2261,2253,2260,2250,3138,3126,35.0834646,-119.4016911,717.03,,8.625,X52,ERW,1363
MFL,73,0.479,21+18,2567.86,2567.83,547,ML Ext Weld Adjacent,D0.21,59.35,0.19,0.77,U2567.86,2567.86,2625.16,0.219,15,25,0.39,0.70,122,59.54,,2259,2252,2257,2249,3135,3123,35.0834641,-119.4016909,717.01,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,73,0.479,21+18,2567.87,2567.84,548,ML Ext Cluster Weld Adjacent,D0.21,59.36,0.18,1.96,U2567.87,2567.87,2625.15,0.219,20,30,1.21,2.52,312,59.54,,2186,2135,2208,2171,3067,3016,35.0834641,-119.4016908,717.01,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,73,0.479,21+18,2567.92,2567.86,549,ML Ext Cluster Weld Adjacent,D0.19,59.41,0.13,0.28,U2567.92,2567.92,2625.10,0.219,18,28,0.86,0.91,44,59.54,,2225,2196,2226,2196,3091,3050,35.0834640,-119.4016908,717.01,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,74,0.479,21+18,2568.04,,550,"Weld; Begin 0.322in Wall, API 5L X52- ERW",D1.07,59.54,1.07,,U2568.04,2568.04,2624.97,0.322,,,,,,1.07,,,,,,,,35.0834635,-119.4016906,716.99,,8.625,X52,ERW,1363
MFL,74,0.479,21+19,2568.49,2568.47,551,ML Ext ,U0.45,0.45,0.62,0.23,U2568.49,2568.49,2624.52,0.322,11,21,0.39,0.73,36,1.07,,3327,3321,3326,3318,4620,4609,35.0834625,-119.4016901,716.94,,8.625,X52,ERW,1363
MFL,74,0.479,21+19,2568.85,2568.82,552,ML Ext Weld Adjacent,D0.26,0.81,0.26,0.40,U2568.85,2568.85,2624.17,0.322,10,20,0.43,1.25,64,1.07,,3327,3319,3326,3316,4619,4606,35.0834616,-119.4016897,716.90,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,75,0.479,21+19,2569.11,,553,Weld,U1.07,1.07,12.49,,U2569.11,2569.11,2623.90,0.322,,,,,,12.49,,,,,,,,35.0834609,-119.4016893,716.87,,8.625,X52,ERW,1363
MFL,75,0.479,21+19,2569.39,2569.37,554,ML Ext Weld Adjacent,U0.28,0.28,12.21,0.88,U2569.39,2569.39,2623.63,0.322,16,26,0.43,0.80,141,12.49,,3323,3314,3320,3310,4612,4597,35.0834602,-119.4016890,716.84,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,75,0.479,21+20,2569.55,2569.53,555,ML Ext Cluster,U0.44,0.44,12.05,0.17,U2569.55,2569.55,2623.47,0.322,11,21,1.25,1.88,27,12.49,,3286,3235,3302,3270,4586,4541,35.0834598,-119.4016888,716.82,,8.625,X52,ERW,1363
MFL,75,0.479,21+20,2569.74,2569.72,556,ML Ext ,U0.63,0.63,11.86,0.23,U2569.74,2569.74,2623.27,0.322,10,20,0.70,0.99,36,12.49,,3317,3298,3314,3291,4603,4570,35.0834593,-119.4016885,716.80,,8.625,X52,ERW,1363
MFL,75,0.480,21+20,2570.14,2570.12,557,ML Ext ,U1.03,1.03,11.46,0.23,U2570.14,2570.14,2622.87,0.322,13,23,0.43,0.52,37,12.49,,3325,3317,3323,3313,4615,4601,35.0834584,-119.4016879,716.75,,8.625,X52,ERW,1363
MFL,75,0.480,21+20,2570.28,2570.27,558,ML Ext ,U1.17,1.17,11.32,1.13,U2570.28,2570.28,2622.74,0.322,11,21,0.31,0.79,180,12.49,,3329,3325,3329,3324,4623,4616,35.0834581,-119.4016876,716.73,,8.625,X52,ERW,1363
MFL,75,0.480,21+20,2570.46,2570.46,559,ML Ext ,U1.35,1.35,11.14,1.72,U2570.46,2570.46,2622.55,0.322,10,20,0.59,0.89,274,12.49,,3322,3308,3320,3303,4611,4587,35.0834576,-119.4016873,716.71,,8.625,X52,ERW,1363
MFL,75,0.480,21+21,2570.63,2570.60,560,ML Ext ,U1.52,1.52,10.97,0.97,U2570.63,2570.63,2622.38,0.322,10,20,0.55,0.78,155,12.49,,3323,3311,3321,3306,4613,4592,35.0834573,-119.4016871,716.69,,8.625,X52,ERW,1363
MFL,75,0.480,21+21,2570.67,2570.65,561,ML Ext ,U1.56,1.56,10.93,1.75,U2570.67,2570.67,2622.35,0.322,11,21,0.51,0.78,279,12.49,,3324,3313,3322,3308,4613,4595,35.0834572,-119.4016870,716.69,,8.625,X52,ERW,1363
MFL,75,0.480,21+21,2570.91,2570.88,562,ML Ext ,U1.80,1.80,10.69,0.97,U2570.91,2570.91,2622.10,0.322,10,20,0.51,0.84,154,12.49,,3324,3314,3323,3310,4615,4597,35.0834566,-119.4016866,716.66,,8.625,X52,ERW,1363
MFL,75,0.480,21+21,2571.13,2571.11,563,ML Ext ,U2.02,2.02,10.47,2.04,U2571.13,2571.13,2621.89,0.322,10,20,0.35,0.63,325,12.49,,3329,3324,3328,3322,4622,4614,35.0834562,-119.4016861,716.63,,8.625,X52,ERW,1363
MFL,75,0.480,21+21,2571.30,2571.29,564,ML Ext ,U2.19,2.19,10.30,2.06,U2571.30,2571.30,2621.71,0.322,11,21,0.35,0.57,328,12.49,,3328,3323,3327,3321,4621,4613,35.0834558,-119.4016857,716.61,,8.625,X52,ERW,1363
MFL,75,0.480,21+21,2571.43,2571.38,565,ML Ext Cluster,U2.32,2.32,10.17,0.98,U2571.43,2571.43,2621.59,0.322,12,22,0.78,2.30,157,12.49,,3310,3286,3306,3276,4591,4551,35.0834556,-119.4016855,716.60,,8.625,X52,ERW,1363
MFL,75,0.480,21+21,2571.41,2571.39,566,ML Ext ,U2.30,2.30,10.19,1.59,U2571.41,2571.41,2621.61,0.322,10,20,0.35,0.84,254,12.49,,3329,3324,3328,3322,4622,4614,35.0834556,-119.4016855,716.60,,8.625,X52,ERW,1363
MFL,75,0.480,21+22,2571.51,2571.48,567,ML Ext ,U2.40,2.40,10.09,1.87,U2571.51,2571.51,2621.50,0.322,10,20,0.47,0.84,298,12.49,,3326,3317,3324,3313,4617,4602,35.0834554,-119.4016853,716.59,,8.625,X52,ERW,1363
MFL,75,0.480,21+22,2572.42,2572.40,568,ML Ext ,U3.31,3.31,9.18,1.12,U2572.42,2572.42,2620.59,0.322,10,20,0.35,0.63,178,12.49,,3329,3324,3328,3322,4622,4614,35.0834536,-119.4016832,716.48,,8.625,X52,ERW,1363
MFL,75,0.480,21+23,2572.56,2572.52,569,ML Ext ,U3.45,3.45,9.04,0.51,U2572.56,2572.56,2620.45,0.322,11,21,0.59,0.78,81,12.49,,3321,3307,3318,3301,4608,4585,35.0834534,-119.4016829,716.47,,8.625,X52,ERW,1363
MFL,75,0.480,21+23,2572.81,2572.79,570,ML Ext ,U3.70,3.70,8.79,0.98,U2572.81,2572.81,2620.20,0.322,10,20,0.43,0.84,156,12.49,,3327,3319,3326,3316,4619,4606,35.0834529,-119.4016822,716.44,,8.625,X52,ERW,1363
MFL,75,0.480,21+23,2573.26,2573.25,571,ML Ext ,U4.15,4.15,8.34,1.01,U2573.26,2573.26,2619.75,0.322,11,21,0.35,0.63,161,12.49,,3328,3323,3327,3321,4621,4613,35.0834522,-119.4016810,716.39,,8.625,X52,ERW,1363
MFL,75,0.480,21+23,2573.28,2573.26,572,ML Ext ,U4.17,4.17,8.32,1.73,U2573.28,2573.28,2619.74,0.322,10,20,0.35,0.84,276,12.49,,3329,3324,3328,3322,4622,4614,35.0834521,-119.4016810,716.38,,8.625,X52,ERW,1363
MFL,75,0.480,21+24,2574.25,2574.23,573,ML Ext ,U5.14,5.14,7.35,1.58,U2574.25,2574.25,2618.77,0.322,11,21,0.39,0.68,252,12.49,,3327,3321,3326,3318,4620,4609,35.0834508,-119.4016782,716.29,,8.625,X52,ERW,1363
MFL,75,0.480,21+24,2574.25,2574.24,574,ML Ext ,U5.14,5.14,7.35,1.03,U2574.25,2574.25,2618.77,0.322,12,22,0.35,0.66,164,12.49,,3328,3323,3327,3320,4621,4611,35.0834508,-119.4016782,716.29,,8.625,X52,ERW,1363
MFL,75,0.480,21+24,2574.42,,575,Bend - 80° 10D Left Induction Bend,U5.31,5.31,7.18,,U2574.42,2574.42,2618.60,0.322,,,,,,12.49,,,,,,,,35.0834506,-119.4016777,716.27,,8.625,X52,ERW,1363
MFL,75,0.480,21+25,2574.53,2574.50,576,ML Ext ,U5.42,5.42,7.07,1.61,U2574.53,2574.53,2618.49,0.322,10,20,0.43,0.68,257,12.49,,3327,3319,3326,3316,4619,4606,35.0834505,-119.4016775,716.26,,8.625,X52,ERW,1363
MFL,75,0.480,21+25,2574.70,2574.69,577,ML Ext ,U5.59,5.59,6.90,1.66,U2574.70,2574.70,2618.31,0.322,11,21,0.35,0.80,264,12.49,,3328,3323,3327,3321,4621,4613,35.0834502,-119.4016769,716.24,,8.625,X52,ERW,1363
MFL,75,0.480,21+25,2574.99,2574.98,578,ML Ext ,U5.88,5.88,6.61,1.83,U2574.99,2574.99,2618.02,0.322,11,21,0.55,0.84,292,12.49,,3322,3310,3320,3305,4611,4590,35.0834500,-119.4016760,716.22,,8.625,X52,ERW,1363
MFL,75,0.481,21+25,2575.34,2575.32,579,ML Ext ,U6.22,6.22,6.26,1.00,U2575.34,2575.34,2617.68,0.322,13,23,0.39,0.74,160,12.49,,3326,3320,3325,3316,4618,4606,35.0834497,-119.4016749,716.19,,8.625,X52,ERW,1363
MFL,75,0.481,21+26,2575.78,2575.76,580,ML Ext ,D5.82,6.67,5.82,0.54,U2575.78,2575.78,2617.23,0.322,17,27,0.51,0.73,86,12.49,,3317,3306,3314,3299,4603,4582,35.0834493,-119.4016736,716.16,,8.625,X52,ERW,1363
MFL,75,0.481,21+26,2576.18,2576.16,581,ML Ext ,D5.42,7.07,5.42,1.00,U2576.18,2576.18,2616.84,0.322,10,20,0.43,0.68,160,12.49,,3327,3319,3326,3316,4619,4606,35.0834491,-119.4016723,716.13,,8.625,X52,ERW,1363
MFL,75,0.481,21+27,2576.55,2576.53,582,ML Ext ,D5.05,7.44,5.05,1.71,U2576.55,2576.55,2616.47,0.322,12,22,0.39,0.91,272,12.49,,3327,3320,3325,3317,4619,4607,35.0834489,-119.4016710,716.11,,8.625,X52,ERW,1363
MFL,75,0.481,21+27,2576.79,2576.77,583,ML Ext ,D4.81,7.68,4.81,1.02,U2576.79,2576.79,2616.23,0.322,11,21,0.55,0.68,162,12.49,,3322,3310,3320,3305,4611,4590,35.0834488,-119.4016703,716.10,,8.625,X52,ERW,1363
MFL,75,0.481,21+27,2577.00,2576.95,584,ML Ext Cluster,D4.65,7.89,4.60,1.63,U2577.00,2577.00,2616.02,0.322,13,23,0.63,2.51,260,12.49,,3316,3300,3314,3295,4603,4576,35.0834487,-119.4016697,716.08,,8.625,X52,ERW,1363
MFL,75,0.481,21+27,2577.20,2577.18,585,ML Ext ,D4.42,8.09,4.40,1.54,U2577.20,2577.20,2615.82,0.322,10,20,0.39,0.66,246,12.49,,3328,3322,3327,3319,4621,4610,35.0834487,-119.4016689,716.07,,8.625,X52,ERW,1363
MFL,75,0.481,21+28,2577.64,2577.60,586,ML Ext ,D4.00,8.53,3.96,0.70,U2577.64,2577.64,2615.38,0.322,11,21,0.67,0.73,112,12.49,,3317,3300,3314,3292,4603,4573,35.0834487,-119.4016676,716.05,,8.625,X52,ERW,1363
MFL,75,0.481,21+28,2577.79,2577.78,587,ML Ext ,D3.82,8.68,3.81,1.02,U2577.79,2577.79,2615.22,0.322,10,20,0.39,0.78,162,12.49,,3328,3322,3327,3319,4621,4610,35.0834487,-119.4016669,716.05,,8.625,X52,ERW,1363
MFL,75,0.481,21+28,2577.94,2577.92,588,ML Ext ,D3.68,8.83,3.66,1.88,U2577.94,2577.94,2615.07,0.322,13,23,0.39,0.65,300,12.49,,3326,3320,3325,3316,4618,4606,35.0834487,-119.4016665,716.04,,8.625,X52,ERW,1363
MFL,75,0.481,21+28,2578.06,2578.04,589,ML Ext ,D3.56,8.95,3.54,0.60,U2578.06,2578.06,2614.95,0.322,11,21,0.39,0.73,96,12.49,,3327,3321,3326,3318,4620,4609,35.0834487,-119.4016661,716.04,,8.625,X52,ERW,1363
MFL,75,0.482,21+31,2580.97,2580.94,590,ML Ext Cluster,D0.66,11.86,0.63,0.38,U2580.97,2580.97,2612.04,0.322,12,22,0.90,1.78,61,12.49,,3303,3273,3297,3259,4579,4527,35.0834500,-119.4016566,715.97,,8.625,X52,ERW,1363
MFL,76,0.482,21+32,2581.60,,591,Weld,D1.08,12.49,1.08,,U2581.60,2581.60,2611.42,0.322,,,,,,1.08,,,,,,,,35.0834503,-119.4016545,715.95,,8.625,X52,ERW,1363
MFL,77,0.482,21+33,2582.68,,592,"Weld; Begin 0.219in Wall, API 5L X52- ERW",U1.08,1.08,48.66,,U2582.68,2582.68,2610.34,0.219,,,,,,48.66,36,,,,,,,35.0834510,-119.4016510,715.93,,8.625,X52,ERW,1363
MFL,77,0.482,21+33,2583.41,2582.84,593,ML Ext Cluster Weld Adjacent,U0.73,0.73,47.93,0.60,U2583.41,2583.41,2609.61,0.219,29,39,7.00,2.52,96,48.66,,1824,1657,2117,2022,2941,2808,35.0834511,-119.4016504,715.92,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,77,0.482,21+34,2583.68,2583.62,594,ML Ext Cluster,U1.01,1.01,47.65,0.44,U2583.68,2583.68,2609.33,0.219,10,20,0.94,2.52,70,48.66,,2242,2212,2241,2211,3113,3070,35.0834515,-119.4016479,715.90,,8.625,X52,ERW,1363
MFL,77,0.482,21+34,2584.07,2584.05,595,ML Ext ,U1.40,1.40,47.27,0.64,U2584.07,2584.07,2608.94,0.219,10,20,0.39,0.75,102,48.66,,2262,2256,2261,2253,3140,3129,35.0834518,-119.4016465,715.89,,8.625,X52,ERW,1363
MFL,77,0.482,21+35,2584.79,2584.75,596,ML Ext Cluster,U2.11,2.11,46.55,0.66,U2584.79,2584.79,2608.23,0.219,13,23,0.82,1.61,106,48.66,,2240,2215,2236,2205,3106,3063,35.0834522,-119.4016443,715.87,,8.625,X52,ERW,1363
MFL,77,0.482,21+35,2584.84,2584.82,597,ML Ext Cluster,U2.16,2.16,46.50,2.15,U2584.84,2584.84,2608.18,0.219,22,32,0.47,1.29,342,48.66,,2249,2238,2245,2231,3118,3098,35.0834522,-119.4016440,715.87,,8.625,X52,ERW,1363
MFL,77,0.483,21+37,2586.78,2586.77,598,ML Ext ,U4.11,4.11,44.55,2.20,U2586.78,2586.78,2606.23,0.219,10,20,0.31,0.80,350,48.66,,2264,2260,2263,2258,3143,3136,35.0834533,-119.4016377,715.82,,8.625,X52,ERW,1363
MFL,77,0.483,21+37,2587.08,2587.06,599,ML Int ,U4.40,4.40,44.26,1.28,U2587.08,2587.08,2605.94,0.219,11,21,0.35,0.54,204,48.66,,2262,2257,2261,2255,3141,3132,35.0834535,-119.4016367,715.82,,8.625,X52,ERW,1363
MFL,77,0.483,21+37,2587.22,2587.21,600,ML Int ,U4.55,4.55,44.11,1.22,U2587.22,2587.22,2605.79,0.219,10,20,0.23,0.43,194,48.66,,2265,2263,2265,2262,3145,3141,35.0834536,-119.4016363,715.81,,8.625,X52,ERW,1363
MFL,77,0.483,21+38,2588.27,2588.26,601,ML Ext ,U5.59,5.59,43.07,0.99,U2588.27,2588.27,2604.75,0.219,21,31,0.31,0.40,158,48.66,,2259,2254,2257,2251,3135,3126,35.0834542,-119.4016329,715.78,,8.625,X52,ERW,1363
MFL,77,0.483,21+39,2588.60,2588.45,602,ML Ext Cluster,U5.93,5.93,42.74,1.92,U2588.60,2588.60,2604.41,0.219,20,30,2.89,4.74,306,48.66,,2064,1946,2148,2062,2983,2864,35.0834543,-119.4016323,715.78,,8.625,X52,ERW,1363
MFL,77,0.483,21+39,2588.67,2588.64,603,ML Ext Cluster,U5.99,5.99,42.67,0.53,U2588.67,2588.67,2604.35,0.219,31,41,0.66,1.94,84,48.66,,2215,2190,2202,2167,3058,3010,35.0834544,-119.4016316,715.78,,8.625,X52,ERW,1363
MFL,77,0.483,21+39,2588.76,,604,"Sleeve B, Begin",U6.09,6.09,42.57,,U2588.76,2588.76,2604.25,0.219,,,,,,48.66,,,,,,,,35.0834545,-119.4016312,715.77,,8.625,X52,ERW,1363
MFL,77,0.483,21+40,2589.80,,605,"Sleeve B, End",U7.13,7.13,41.53,,U2589.80,2589.80,2603.21,0.219,,,,,,48.66,,,,,,,,35.0834551,-119.4016279,715.75,,8.625,X52,ERW,1363
MFL,77,0.483,21+40,2590.00,,606,Casing Begin - HWY 33,U7.33,7.33,41.34,,U2590.00,2590.00,2603.02,0.219,,,,,,48.66,,,,,,,,35.0834552,-119.4016272,715.74,,8.625,X52,ERW,1363
MFL,77,0.483,21+41,2590.44,2590.43,607,ML Ext Cluster,U7.77,7.77,40.89,0.85,U2590.44,2590.44,2602.57,0.219,15,25,0.35,1.29,135,48.66,,2260,2255,2259,2252,3138,3128,35.0834555,-119.4016258,715.73,,8.625,X52,ERW,1363
MFL,77,0.483,21+41,2590.46,2590.44,608,ML Ext Cluster,U7.78,7.78,40.88,0.53,U2590.46,2590.46,2602.56,0.219,17,27,0.94,0.80,85,48.66,,2222,2189,2236,2214,3105,3075,35.0834555,-119.4016258,715.73,,8.625,X52,ERW,1363
MFL,77,0.483,21+41,2590.61,2590.47,609,ML Ext Cluster,U7.93,7.93,40.73,0.25,U2590.61,2590.61,2602.41,0.219,16,26,1.68,0.86,40,48.66,,2171,2100,2211,2171,3071,3016,35.0834555,-119.4016257,715.73,,8.625,X52,ERW,1363
MFL,77,0.483,21+41,2590.52,2590.48,610,ML Ext ,U7.84,7.84,40.82,0.01,U2590.52,2590.52,2602.50,0.219,14,24,0.70,0.70,2,48.66,,2245,2225,2240,2216,3111,3077,35.0834555,-119.4016257,715.73,,8.625,X52,ERW,1363
MFL,77,0.483,21+41,2590.50,2590.49,611,ML Ext ,U7.83,7.83,40.83,1.06,U2590.50,2590.50,2602.51,0.219,14,24,0.23,0.75,169,48.66,,2264,2262,2264,2260,3144,3140,35.0834555,-119.4016256,715.73,,8.625,X52,ERW,1363
MFL,77,0.483,21+41,2590.82,2590.80,612,ML Ext Cluster,U8.15,8.15,40.51,1.20,U2590.82,2590.82,2602.19,0.219,16,26,0.51,1.50,192,48.66,,2253,2241,2252,2238,3127,3108,35.0834557,-119.4016246,715.72,,8.625,X52,ERW,1363
MFL,77,0.484,21+44,2593.46,2593.45,613,ML Int ,U10.78,10.78,37.88,0.98,U2593.46,2593.46,2599.56,0.219,18,28,0.23,0.22,156,48.66,,2263,2261,2262,2259,3142,3138,35.0834572,-119.4016161,715.64,,8.625,X52,ERW,1363
MFL,77,0.484,21+44,2593.61,2593.60,614,ML Int Cluster,U10.93,10.93,37.73,1.03,U2593.61,2593.61,2599.41,0.219,13,23,0.39,0.62,164,48.66,,2260,2254,2259,2250,3137,3126,35.0834573,-119.4016156,715.63,,8.625,X52,ERW,1363
MFL,77,0.484,21+46,2595.88,2595.87,615,ML Int ,U13.21,13.21,35.45,1.03,U2595.88,2595.88,2597.13,0.219,23,33,0.31,0.33,164,48.66,,2258,2253,2256,2249,3134,3124,35.0834586,-119.4016082,715.52,,8.625,X52,ERW,1363
MFL,77,0.485,21+50,2599.55,2599.54,616,ML Int ,U16.88,16.88,31.79,0.99,D2593.46,2599.55,2593.46,0.219,12,22,0.31,0.44,158,48.66,,2263,2259,2262,2257,3142,3134,35.0834606,-119.4015963,715.35,,8.625,X52,ERW,1363
MFL,77,0.485,21+51,2601.18,2601.17,617,ML Int ,U18.51,18.51,30.15,1.02,D2591.83,2601.18,2591.83,0.219,11,21,0.23,0.22,163,48.66,,2265,2262,2264,2262,3145,3141,35.0834616,-119.4015910,715.27,,8.625,X52,ERW,1363
MFL,77,0.485,21+52,2601.36,2601.35,618,ML Int ,U18.69,18.69,29.97,0.98,D2591.65,2601.36,2591.65,0.219,13,23,0.23,0.22,156,48.66,,2264,2262,2264,2261,3144,3140,35.0834617,-119.4015904,715.26,,8.625,X52,ERW,1363
MFL,77,0.486,21+52,2601.83,2601.81,619,ML Int ,U19.15,19.15,29.51,1.02,D2591.19,2601.83,2591.19,0.219,10,20,0.23,0.22,162,48.66,,2265,2263,2265,2262,3145,3141,35.0834619,-119.4015889,715.24,,8.625,X52,ERW,1363
MFL,77,0.486,21+52,2601.96,2601.95,620,ML Int ,U19.28,19.28,29.38,1.00,D2591.06,2601.96,2591.06,0.219,11,21,0.31,0.44,160,48.66,,2263,2259,2262,2257,3142,3135,35.0834620,-119.4015885,715.23,,8.625,X52,ERW,1363
MFL,77,0.486,21+54,2603.82,2603.81,621,ML Int ,U21.14,21.14,27.52,0.98,D2589.20,2603.82,2589.20,0.219,13,23,0.23,0.22,156,48.66,,2264,2262,2264,2261,3144,3140,35.0834631,-119.4015824,715.14,,8.625,X52,ERW,1363
MFL,77,0.486,21+54,2604.17,2604.16,622,ML Int ,U21.49,21.49,27.17,1.00,D2588.85,2604.17,2588.85,0.219,17,27,0.23,0.37,160,48.66,,2263,2261,2263,2259,3143,3138,35.0834633,-119.4015813,715.12,,8.625,X52,ERW,1363
MFL,77,0.486,21+55,2604.67,2604.66,623,ML Int ,U21.99,21.99,26.67,0.99,D2588.35,2604.67,2588.35,0.219,12,22,0.23,0.22,158,48.66,,2265,2262,2264,2261,3145,3141,35.0834635,-119.4015797,715.10,,8.625,X52,ERW,1363
MFL,77,0.486,21+55,2604.87,2604.86,624,ML Int ,U22.20,22.20,26.46,0.98,D2588.14,2604.87,2588.14,0.219,11,21,0.23,0.22,156,48.66,,2265,2262,2264,2262,3145,3141,35.0834637,-119.4015790,715.09,,8.625,X52,ERW,1363
MFL,77,0.486,21+56,2605.57,2605.55,625,ML Int ,U22.89,22.89,25.77,1.02,D2587.45,2605.57,2587.45,0.219,10,20,0.35,0.45,163,48.66,,2263,2258,2262,2256,3142,3133,35.0834640,-119.4015768,715.06,,8.625,X52,ERW,1363
MFL,77,0.487,21+58,2607.38,2607.37,626,ML Int ,D23.96,24.71,23.96,1.02,D2585.63,2607.38,2585.63,0.219,13,23,0.31,0.39,162,48.66,,2262,2258,2262,2256,3141,3134,35.0834651,-119.4015709,714.97,,8.625,X52,ERW,1363
MFL,77,0.487,21+60,2609.46,2609.45,627,ML Int ,D21.89,26.78,21.88,0.99,D2583.56,2609.46,2583.56,0.219,13,23,0.23,0.27,158,48.66,,2264,2262,2264,2261,3144,3140,35.0834662,-119.4015641,714.86,,8.625,X52,ERW,1363
MFL,77,0.487,21+60,2609.72,2609.71,628,ML Int ,D21.63,27.05,21.62,1.02,D2583.30,2609.72,2583.30,0.219,11,21,0.23,0.22,162,48.66,,2265,2262,2264,2262,3145,3141,35.0834664,-119.4015633,714.84,,8.625,X52,ERW,1363
MFL,77,0.487,21+60,2609.99,2609.98,629,ML Int ,D21.36,27.31,21.35,1.03,D2583.03,2609.99,2583.03,0.219,11,21,0.23,0.40,164,48.66,,2265,2262,2264,2262,3145,3141,35.0834665,-119.4015624,714.83,,8.625,X52,ERW,1363
MFL,77,0.488,21+62,2612.08,2612.07,630,ML Int Cluster,D19.27,29.41,19.26,1.00,D2580.94,2612.08,2580.94,0.219,14,24,1.17,0.27,160,48.66,,2216,2172,2248,2230,3122,3097,35.0834677,-119.4015556,714.71,,8.625,X52,ERW,1363
MFL,77,0.488,21+63,2612.35,2612.35,631,ML Int ,D18.99,29.68,18.98,0.99,D2580.66,2612.35,2580.66,0.219,10,20,0.27,0.65,158,48.66,,2264,2261,2264,2260,3144,3139,35.0834678,-119.4015547,714.69,,8.625,X52,ERW,1363
MFL,77,0.488,21+67,2616.60,2616.59,632,ML Int ,D14.74,33.93,14.73,1.00,D2576.41,2616.60,2576.41,0.219,11,21,0.23,0.22,160,48.66,,2265,2262,2264,2262,3145,3141,35.0834702,-119.4015409,714.45,,8.625,X52,ERW,1363
MFL,77,0.489,21+70,2619.46,2619.44,633,ML Int ,D11.89,36.79,11.88,0.99,D2573.55,2619.46,2573.55,0.219,17,27,0.23,0.22,158,48.66,,2263,2261,2263,2259,3143,3138,35.0834717,-119.4015317,714.29,,8.625,X52,ERW,1363
MFL,77,0.489,21+71,2620.49,2620.48,634,ML Int ,D10.85,37.82,10.84,0.98,D2572.52,2620.49,2572.52,0.219,16,26,0.23,0.27,156,48.66,,2264,2261,2263,2260,3143,3139,35.0834723,-119.4015283,714.24,,8.625,X52,ERW,1363
MFL,77,0.489,21+72,2622.05,2621.96,635,ML Int Cluster,D9.37,39.37,9.29,0.98,D2570.97,2622.05,2570.97,0.219,19,29,1.21,0.57,156,48.66,,2191,2141,2233,2213,3102,3074,35.0834731,-119.4015235,714.15,,8.625,X52,ERW,1363
MFL,77,0.490,21+74,2623.57,2623.56,636,ML Int ,D7.77,40.90,7.76,1.00,D2569.44,2623.57,2569.44,0.219,11,21,0.23,0.22,160,48.66,,2265,2262,2264,2262,3145,3141,35.0834740,-119.4015183,714.06,,8.625,X52,ERW,1363
MFL,77,0.490,21+77,2626.52,2626.50,637,ML Int ,D4.84,43.84,4.82,1.01,D2566.50,2626.52,2566.50,0.219,11,21,0.27,0.54,161,48.66,,2264,2261,2264,2260,3144,3138,35.0834756,-119.4015087,713.90,,8.625,X52,ERW,1363
MFL,77,0.491,21+80,2629.12,2629.11,638,ML Int ,D2.23,46.44,2.22,1.09,D2563.90,2629.12,2563.90,0.219,10,20,0.23,0.40,174,48.66,,2265,2263,2265,2262,3145,3141,35.0834771,-119.4015003,713.75,,8.625,X52,ERW,1363
MFL,78,0.491,21+82,2631.34,,639,Weld,U48.66,48.66,52.94,,D2561.68,2631.34,2561.68,0.219,,,,,,52.94,355,,,,,,,35.0834783,-119.4014930,713.63,,8.625,X52,ERW,1363
MFL,78,0.494,21+95,2644.74,2644.73,640,ML Int ,U13.40,13.40,39.53,1.00,D2548.27,2644.74,2548.27,0.219,11,21,0.20,0.22,160,52.94,,2265,2264,2265,2263,3146,3143,35.0834857,-119.4014496,712.86,,8.625,X52,ERW,1363
MFL,78,0.494,21+97,2646.32,2646.31,641,ML Int Cluster,U14.99,14.99,37.95,1.03,D2546.69,2646.32,2546.69,0.219,14,24,1.60,1.34,164,52.94,,2189,2123,2236,2208,3106,3067,35.0834866,-119.4014444,712.76,,8.625,X52,ERW,1363
MFL,78,0.494,21+97,2646.55,2646.54,642,ML Int Cluster,U15.22,15.22,37.72,1.02,D2546.46,2646.55,2546.46,0.219,11,21,0.59,1.43,162,52.94,,2255,2241,2256,2244,3133,3116,35.0834867,-119.4014437,712.75,,8.625,X52,ERW,1363
MFL,78,0.494,21+97,2646.79,2646.69,643,ML Int Cluster,U15.45,15.45,37.48,1.07,D2546.22,2646.79,2546.22,0.219,11,21,1.64,1.45,171,52.94,,2205,2140,2239,2209,3109,3069,35.0834868,-119.4014432,712.74,,8.625,X52,ERW,1363
MFL,78,0.495,22+00,2649.22,2649.21,644,ML Int ,U17.88,17.88,35.06,0.91,D2543.80,2649.22,2543.80,0.219,11,21,0.23,0.22,145,52.94,,2265,2263,2264,2262,3145,3141,35.0834882,-119.4014350,712.59,,8.625,X52,ERW,1363
MFL,78,0.495,22+01,2649.91,2649.90,645,ML Int ,U18.57,18.57,34.36,0.99,D2543.10,2649.91,2543.10,0.219,15,25,0.27,0.22,158,52.94,,2263,2259,2262,2258,3142,3136,35.0834886,-119.4014328,712.54,,8.625,X52,ERW,1363
MFL,78,0.495,22+03,2652.66,2652.65,646,ML Int ,U21.33,21.33,31.61,0.98,D2540.35,2652.66,2540.35,0.219,11,21,0.23,0.22,157,52.94,,2265,2262,2264,2262,3145,3141,35.0834901,-119.4014239,712.38,,8.625,X52,ERW,1363
MFL,78,0.496,22+05,2653.84,2653.83,647,ML Int ,U22.51,22.51,30.43,1.00,D2539.17,2653.84,2539.17,0.219,11,21,0.43,0.39,159,52.94,,2260,2253,2259,2249,3137,3124,35.0834907,-119.4014200,712.31,,8.625,X52,ERW,1363
MFL,78,0.496,22+06,2655.08,2655.06,648,ML Int ,U23.74,23.74,29.20,1.00,D2537.94,2655.08,2537.94,0.219,17,27,0.43,0.43,160,52.94,,2256,2247,2253,2243,3130,3115,35.0834914,-119.4014160,712.23,,8.625,X52,ERW,1363
MFL,78,0.496,22+07,2655.91,2655.90,649,ML Int ,U24.58,24.58,28.36,1.00,D2537.10,2655.91,2537.10,0.219,10,20,0.23,0.22,160,52.94,,2265,2263,2265,2262,3145,3141,35.0834919,-119.4014133,712.18,,8.625,X52,ERW,1363
MFL,78,0.496,22+07,2656.52,2656.51,650,ML Int ,U25.18,25.18,27.76,0.98,D2536.50,2656.52,2536.50,0.219,14,24,0.35,0.41,157,52.94,,2261,2255,2260,2253,3138,3129,35.0834922,-119.4014113,712.15,,8.625,X52,ERW,1363
MFL,78,0.496,22+09,2657.81,2657.79,651,ML Int ,D26.47,26.47,26.47,1.00,D2535.21,2657.81,2535.21,0.219,11,21,0.20,0.27,160,52.94,,2265,2264,2265,2263,3146,3143,35.0834929,-119.4014072,712.07,,8.625,X52,ERW,1363
MFL,78,0.497,22+10,2659.15,2659.15,652,ML Int ,D25.12,27.82,25.12,0.99,D2533.86,2659.15,2533.86,0.219,12,22,0.27,0.43,158,52.94,,2264,2261,2263,2259,3143,3138,35.0834937,-119.4014028,711.99,,8.625,X52,ERW,1363
MFL,78,0.501,22+35,2683.74,2683.73,653,ML Int ,D0.54,52.40,0.54,0.97,D2509.28,2683.74,2509.28,0.219,13,23,0.23,0.27,155,52.94,,2264,2262,2264,2261,3144,3140,35.0835076,-119.4013231,710.06,,8.625,X52,ERW,1363
MFL,79,0.501,22+35,2684.27,,654,Weld,U52.94,52.94,59.76,,D2508.74,2684.27,2508.74,0.219,,,,,,59.76,92,,,,,,,35.0835079,-119.4013214,710.02,,8.625,X52,ERW,1363
MFL,79,0.502,22+39,2687.78,2687.77,655,ML Int ,U3.50,3.50,56.26,0.98,D2505.24,2687.78,2505.24,0.219,17,27,0.31,0.37,157,59.76,,2261,2256,2260,2254,3138,3130,35.0835099,-119.4013101,709.72,,8.625,X52,ERW,1363
MFL,79,0.502,22+41,2690.28,,656,Casing End,U6.01,6.01,53.75,,D2502.73,2690.28,2502.73,0.219,,,,,,59.76,,,,,,,,35.0835114,-119.4013019,709.53,,8.625,X52,ERW,1363
MFL,79,0.503,22+42,2690.95,2690.94,657,ML Int ,U6.68,6.68,53.09,1.00,D2502.07,2690.95,2502.07,0.219,11,21,0.23,0.22,159,59.76,,2265,2262,2264,2262,3145,3141,35.0835118,-119.4012998,709.49,,8.625,X52,ERW,1363
MFL,79,0.503,22+44,2692.94,2692.92,658,ML Int ,U8.66,8.66,51.10,1.01,D2500.08,2692.94,2500.08,0.219,10,20,0.23,0.22,161,59.76,,2265,2263,2265,2262,3145,3141,35.0835129,-119.4012934,709.37,,8.625,X52,ERW,1363
MFL,79,0.504,22+52,2700.43,2700.42,659,ML Int ,U16.16,16.16,43.60,1.00,D2492.58,2700.43,2492.58,0.219,11,21,0.23,0.22,160,59.76,,2265,2262,2264,2262,3145,3141,35.0835172,-119.4012691,708.91,,8.625,X52,ERW,1363
MFL,79,0.505,22+52,2701.34,2701.33,660,ML Int ,U17.07,17.07,42.69,0.97,D2491.67,2701.34,2491.67,0.219,15,25,0.23,0.22,154,59.76,,2264,2261,2263,2260,3144,3139,35.0835178,-119.4012661,708.85,,8.625,X52,ERW,1363
MFL,79,0.506,22+60,2708.51,2708.50,661,ML Int ,U24.24,24.24,35.52,1.00,D2484.50,2708.51,2484.50,0.219,11,21,0.23,0.22,160,59.76,,2265,2262,2264,2262,3145,3141,35.0835219,-119.4012429,708.45,,8.625,X52,ERW,1363
MFL,79,0.506,22+61,2709.92,2709.91,662,ML Int ,U25.65,25.65,34.12,0.99,D2483.10,2709.92,2483.10,0.219,11,21,0.23,0.22,158,59.76,,2265,2262,2264,2262,3145,3141,35.0835227,-119.4012383,708.39,,8.625,X52,ERW,1363
MFL,79,0.506,22+62,2710.72,2710.71,663,ML Int ,U26.44,26.44,33.32,1.05,D2482.30,2710.72,2482.30,0.219,14,24,0.23,0.22,167,59.76,,2264,2262,2264,2260,3144,3140,35.0835231,-119.4012357,708.36,,8.625,X52,ERW,1363
MFL,79,0.506,22+62,2710.93,2710.92,664,ML Int Cluster,U26.66,26.66,33.10,0.98,D2482.08,2710.93,2482.08,0.219,23,33,1.13,0.60,156,59.76,,2181,2132,2224,2200,3089,3055,35.0835233,-119.4012351,708.35,,8.625,X52,ERW,1363
MFL,79,0.507,22+63,2712.10,2712.09,665,ML Int ,U27.83,27.83,31.93,1.00,D2480.91,2712.10,2480.91,0.219,33,43,0.31,0.35,160,59.76,,2253,2246,2249,2240,3124,3111,35.0835239,-119.4012312,708.30,,8.625,X52,ERW,1363
MFL,79,0.507,22+63,2712.23,2712.22,666,ML Int ,U27.96,27.96,31.81,1.00,D2480.79,2712.23,2480.79,0.219,13,23,0.43,0.41,160,59.76,,2259,2251,2257,2247,3135,3121,35.0835240,-119.4012308,708.29,,8.625,X52,ERW,1363
MFL,79,0.507,22+64,2712.44,2712.43,667,ML Int ,U28.17,28.17,31.60,1.00,D2480.58,2712.44,2480.58,0.219,18,28,0.23,0.22,160,59.76,,2263,2261,2262,2259,3142,3138,35.0835241,-119.4012302,708.28,,8.625,X52,ERW,1363
MFL,79,0.508,22+68,2716.70,2716.69,668,ML Int ,D27.35,32.42,27.34,0.99,D2476.32,2716.70,2476.32,0.219,18,28,0.23,0.37,158,59.76,,2263,2261,2262,2259,3142,3138,35.0835265,-119.4012163,708.10,,8.625,X52,ERW,1363
MFL,79,0.508,22+70,2718.94,2718.93,669,ML Int ,D25.11,34.67,25.09,0.99,D2474.07,2718.94,2474.07,0.219,11,21,0.23,0.22,158,59.76,,2265,2262,2264,2262,3145,3141,35.0835278,-119.4012091,708.00,,8.625,X52,ERW,1363
MFL,79,0.508,22+71,2719.72,2719.71,670,ML Int ,D24.32,35.45,24.31,0.98,D2473.29,2719.72,2473.29,0.219,22,32,0.31,0.42,156,59.76,,2259,2254,2257,2250,3134,3125,35.0835283,-119.4012065,707.97,,8.625,X52,ERW,1363
MFL,79,0.508,22+73,2721.44,2721.43,671,ML Int ,D22.61,37.17,22.59,1.00,D2471.57,2721.44,2471.57,0.219,10,20,0.23,0.22,160,59.76,,2265,2263,2265,2262,3145,3141,35.0835292,-119.4012010,707.91,,8.625,X52,ERW,1363
MFL,79,0.509,22+76,2724.21,2724.20,672,ML Int ,D19.84,39.93,19.83,0.97,D2468.81,2724.21,2468.81,0.219,14,24,0.43,0.51,154,59.76,,2258,2250,2256,2246,3134,3120,35.0835308,-119.4011920,707.84,,8.625,X52,ERW,1363
MFL,79,0.510,22+83,2731.74,2731.73,673,ML Int ,D12.30,47.47,12.30,1.03,D2461.28,2731.74,2461.28,0.219,11,21,0.23,0.22,164,59.76,,2265,2263,2264,2262,3145,3141,35.0835349,-119.4011675,707.63,,8.625,X52,ERW,1363
MFL,79,0.511,22+89,2737.11,2737.10,674,ML Int ,D6.94,52.84,6.93,1.00,D2455.91,2737.11,2455.91,0.219,12,22,0.23,0.22,160,59.76,,2265,2262,2264,2261,3145,3141,35.0835379,-119.4011500,707.48,,8.625,X52,ERW,1363
MFL,79,0.511,22+89,2737.24,2737.22,675,ML Int ,D6.81,52.96,6.80,1.02,D2455.78,2737.24,2455.78,0.219,11,21,0.23,0.22,162,59.76,,2265,2262,2264,2262,3145,3141,35.0835380,-119.4011496,707.47,,8.625,X52,ERW,1363
MFL,79,0.512,22+90,2738.59,2738.58,676,ML Int ,D5.45,54.32,5.44,1.00,D2454.42,2738.59,2454.42,0.219,11,21,0.23,0.22,159,59.76,,2265,2262,2264,2262,3145,3141,35.0835387,-119.4011452,707.44,,8.625,X52,ERW,1363
MFL,79,0.512,22+90,2738.91,2738.90,677,ML Int ,D5.13,54.63,5.13,0.98,D2454.11,2738.91,2454.11,0.219,10,20,0.23,0.22,156,59.76,,2265,2263,2265,2262,3145,3141,35.0835389,-119.4011442,707.43,,8.625,X52,ERW,1363
MFL,79,0.512,22+94,2742.61,2742.60,678,ML Int ,D1.44,58.33,1.43,1.02,D2450.41,2742.61,2450.41,0.219,13,23,0.23,0.27,162,59.76,,2264,2262,2264,2261,3144,3140,35.0835409,-119.4011321,707.35,,8.625,X52,ERW,1363
MFL,79,0.513,22+95,2743.48,2743.47,679,ML Int ,D0.56,59.21,0.55,1.00,D2449.53,2743.48,2449.53,0.219,11,21,0.23,0.22,159,59.76,,2265,2263,2264,2262,3145,3141,35.0835414,-119.4011293,707.33,,8.625,X52,ERW,1363
MFL,80,0.513,22+96,2744.04,,680,Weld,D22.97,59.76,22.97,,D2448.98,2744.04,2448.98,0.219,,,,,,22.97,,,,,,,,35.0835417,-119.4011275,707.32,,8.625,X52,ERW,1363
MFL,80,0.513,22+98,2746.03,2746.02,681,ML Int ,U2.00,2.00,20.97,0.99,D2446.98,2746.03,2446.98,0.219,10,20,0.23,0.22,158,22.97,,2265,2263,2265,2262,3145,3141,35.0835427,-119.4011210,707.28,,8.625,X52,ERW,1363
MFL,80,0.514,23+04,2752.72,2752.71,682,ML Int ,U8.68,8.68,14.28,0.95,D2440.30,2752.72,2440.30,0.219,10,20,0.23,0.22,152,22.97,,2265,2263,2265,2262,3145,3141,35.0835463,-119.4010992,707.15,,8.625,X52,ERW,1363
MFL,80,0.515,23+09,2757.16,,683,Manufacturing Indication,D9.84,13.13,9.84,1.05,D2435.85,2757.16,2435.85,0.219,,,0.43,0.50,168,22.97,,,,,,,,35.0835486,-119.4010847,707.06,,8.625,X52,ERW,1363
MFL,80,0.515,23+09,2757.32,2757.31,684,ML Int ,D9.69,13.28,9.68,1.00,D2435.70,2757.32,2435.70,0.219,10,20,0.23,0.22,160,22.97,,2265,2263,2265,2262,3145,3141,35.0835487,-119.4010843,707.06,,8.625,X52,ERW,1363
MFL,80,0.517,23+15,2763.69,2763.68,685,ML Int ,D3.33,19.65,3.31,1.12,D2429.33,2763.69,2429.33,0.219,10,20,0.23,0.39,178,22.97,,2265,2263,2265,2262,3145,3141,35.0835521,-119.4010635,706.93,,8.625,X52,ERW,1363
MFL,80,0.517,23+18,2765.99,2765.98,686,ML Int ,D1.02,21.95,1.01,1.00,D2427.03,2765.99,2427.03,0.219,10,20,0.23,0.22,159,22.97,,2265,2263,2265,2262,3145,3141,35.0835533,-119.4010560,706.84,,8.625,X52,ERW,1363
MFL,81,0.517,23+19,2767.00,,687,"Weld; Begin 0.322in Wall, API 5L X52- ERW",D1.09,22.97,1.09,,D2426.01,2767.00,2426.01,0.322,,,,,,1.09,,,,,,,,35.0835539,-119.4010527,706.80,,8.625,X52,ERW,1363
MFL,81,0.517,23+19,2767.57,2767.39,688,ML Int Cluster,D0.52,0.57,0.52,0.92,D2425.44,2767.57,2425.44,0.322,12,22,2.35,1.79,146,1.09,,3213,3098,3259,3184,4527,4422,35.0835541,-119.4010515,706.79,,8.625,X52,ERW,1363
MFL,81,0.517,23+20,2767.81,2767.76,689,ML Int Cluster Weld Adjacent,D0.28,0.81,0.28,1.07,D2425.21,2767.81,2425.21,0.322,20,30,2.15,2.85,170,1.09,,3141,3023,3244,3176,4506,4411,35.0835543,-119.4010502,706.77,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,81,0.517,23+20,2768.06,2768.04,690,ML Int  Weld Adjacent,D0.03,1.06,0.03,0.94,D2424.95,2768.06,2424.95,0.322,15,25,0.27,0.23,150,1.09,,3329,3326,3328,3324,4623,4616,35.0835544,-119.4010493,706.76,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,82,0.517,23+20,2768.09,,691,"Weld; Begin 0.322in Wall, API 5L X52- SMLS",U1.09,1.09,7.78,,D2424.92,2768.09,2424.92,0.322,,,,,,7.78,,,,,,,,35.0835545,-119.4010492,706.76,,8.625,X52,SMLS,1363
MFL,82,0.518,23+24,2772.00,,692,Bend - 50° 8D Right Induction Bend,D3.87,3.91,3.87,,D2421.01,2772.00,2421.01,0.322,,,,,,7.78,,,,,,,,35.0835557,-119.4010364,706.59,,8.625,X52,SMLS,1363
MFL,83,0.519,23+28,2775.87,,693,"Weld; Begin 0.322in Wall, API 5L X52- ERW",D1.13,7.78,1.13,,D2417.14,2775.87,2417.14,0.322,,,,,,1.13,,,,,,,,35.0835514,-119.4010249,706.40,,8.625,X52,ERW,1363
MFL,84,0.519,23+29,2777.01,,694,"Weld; Begin 0.219in Wall, API 5L X52- ERW",U1.13,1.13,48.66,,D2416.01,2777.01,2416.01,0.219,,,,,,48.66,40,,,,,,,35.0835494,-119.4010221,706.36,,8.625,X52,ERW,1363
MFL,84,0.520,23+32,2780.91,2780.89,695,ML Int ,U3.90,3.90,44.76,1.00,D2412.11,2780.91,2412.11,0.219,10,20,0.27,0.40,160,48.66,,2264,2261,2264,2260,3144,3139,35.0835425,-119.4010123,706.21,,8.625,X52,ERW,1363
MFL,84,0.521,23+37,2785.58,2785.57,696,ML Int ,U8.57,8.57,40.09,1.00,D2407.44,2785.58,2407.44,0.219,12,22,0.23,0.24,160,48.66,,2265,2262,2264,2261,3145,3141,35.0835341,-119.4010006,706.03,,8.625,X52,ERW,1363
MFL,84,0.521,23+37,2786.00,2785.99,697,ML Int ,U8.99,8.99,39.67,1.03,D2407.02,2786.00,2407.02,0.219,10,20,0.23,0.22,165,48.66,,2265,2263,2265,2262,3145,3141,35.0835334,-119.4009995,706.02,,8.625,X52,ERW,1363
MFL,84,0.521,23+38,2786.89,2786.88,698,ML Int ,U9.88,9.88,38.78,1.00,D2406.12,2786.89,2406.12,0.219,10,20,0.23,0.22,160,48.66,,2265,2263,2265,2262,3145,3141,35.0835318,-119.4009973,706.00,,8.625,X52,ERW,1363
MFL,84,0.521,23+39,2787.41,2787.40,699,ML Int ,U10.41,10.41,38.25,0.97,D2405.60,2787.41,2405.60,0.219,11,21,0.23,0.22,154,48.66,,2265,2262,2264,2262,3145,3141,35.0835308,-119.4009960,705.99,,8.625,X52,ERW,1363
MFL,84,0.521,23+39,2787.88,2787.87,700,ML Int ,U10.87,10.87,37.79,0.97,D2405.14,2787.88,2405.14,0.219,11,21,0.23,0.22,154,48.66,,2265,2263,2264,2262,3145,3141,35.0835300,-119.4009948,705.99,,8.625,X52,ERW,1363
MFL,84,0.521,23+40,2789.08,2789.07,701,ML Int Cluster,U12.07,12.07,36.58,0.97,D2403.93,2789.08,2403.93,0.219,12,22,0.82,0.94,154,48.66,,2242,2218,2243,2218,3115,3081,35.0835279,-119.4009918,705.96,,8.625,X52,ERW,1363
MFL,84,0.521,23+41,2789.50,2789.49,702,ML Int ,U12.49,12.49,36.17,1.04,D2403.51,2789.50,2403.51,0.219,21,31,0.20,0.40,166,48.66,,2264,2262,2263,2261,3143,3140,35.0835271,-119.4009907,705.96,,8.625,X52,ERW,1363
MFL,84,0.521,23+41,2789.82,2789.81,703,ML Int ,U12.81,12.81,35.85,1.01,D2403.20,2789.82,2403.20,0.219,15,25,0.23,0.22,161,48.66,,2264,2261,2263,2260,3144,3139,35.0835265,-119.4009899,705.95,,8.625,X52,ERW,1363
MFL,84,0.521,23+42,2790.15,2790.13,704,ML Int ,U13.14,13.14,35.52,1.02,D2402.87,2790.15,2402.87,0.219,12,22,0.23,0.22,163,48.66,,2265,2262,2264,2261,3145,3141,35.0835260,-119.4009891,705.94,,8.625,X52,ERW,1363
MFL,84,0.522,23+42,2790.97,2790.96,705,ML Int Cluster,U13.96,13.96,34.70,0.98,D2402.04,2790.97,2402.04,0.219,13,23,0.31,0.65,156,48.66,,2262,2258,2262,2256,3141,3134,35.0835245,-119.4009870,705.93,,8.625,X52,ERW,1363
MFL,84,0.522,23+43,2792.01,2792.00,706,ML Int ,U15.00,15.00,33.66,1.01,D2401.00,2792.01,2401.00,0.219,18,28,0.23,0.22,161,48.66,,2263,2261,2262,2259,3142,3138,35.0835226,-119.4009844,705.91,,8.625,X52,ERW,1363
