ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,84,0.522,23+44,2792.22,2792.21,707,ML Int ,U15.21,15.21,33.45,1.33,D2400.80,2792.22,2400.80,0.219,17,27,0.23,0.22,212,48.66,,2263,2261,2263,2259,3143,3138,35.0835223,-119.4009839,705.91,,8.625,X52,ERW,1363
MFL,84,0.522,23+44,2792.46,2792.41,708,ML Int Cluster,U15.46,15.46,33.20,1.33,D2400.55,2792.46,2400.55,0.219,16,26,1.64,0.76,212,48.66,,2174,2104,2216,2172,3077,3017,35.0835219,-119.4009834,705.90,,8.625,X52,ERW,1363
MFL,84,0.522,23+45,2793.39,2793.30,709,ML Int Cluster,U16.38,16.38,32.28,1.29,D2399.63,2793.39,2399.63,0.219,16,26,1.41,0.51,206,48.66,,2190,2132,2234,2205,3103,3063,35.0835203,-119.4009812,705.89,,8.625,X52,ERW,1363
MFL,84,0.522,23+45,2794.11,2794.04,710,ML Int Cluster,U17.10,17.10,31.56,1.29,D2398.91,2794.11,2398.91,0.219,13,23,0.90,1.47,206,48.66,,2236,2207,2243,2219,3115,3083,35.0835190,-119.4009793,705.87,,8.625,X52,ERW,1363
MFL,84,0.523,23+47,2795.96,2795.95,711,ML Int ,U18.95,18.95,29.71,0.97,D2397.06,2795.96,2397.06,0.219,13,23,0.23,0.22,155,48.66,,2264,2262,2264,2261,3144,3140,35.0835156,-119.4009745,705.84,,8.625,X52,ERW,1363
MFL,84,0.523,23+49,2797.41,2797.40,712,ML Int ,U20.40,20.40,28.26,1.28,D2395.61,2797.41,2395.61,0.219,12,22,0.23,0.27,204,48.66,,2265,2262,2264,2261,3145,3141,35.0835130,-119.4009709,705.81,,8.625,X52,ERW,1363
MFL,84,0.523,23+49,2797.46,2797.45,713,ML Int ,U20.46,20.46,28.20,1.01,D2395.55,2797.46,2395.55,0.219,11,21,0.23,0.27,161,48.66,,2265,2262,2264,2262,3145,3141,35.0835129,-119.4009708,705.81,,8.625,X52,ERW,1363
MFL,84,0.523,23+49,2797.77,2797.76,714,ML Int ,U20.76,20.76,27.90,1.02,D2395.25,2797.77,2395.25,0.219,14,24,0.23,0.22,162,48.66,,2264,2262,2264,2260,3144,3140,35.0835123,-119.4009700,705.81,,8.625,X52,ERW,1363
MFL,84,0.523,23+49,2797.91,2797.86,715,ML Int Cluster,U20.90,20.90,27.76,1.28,D2395.11,2797.91,2395.11,0.219,11,21,0.59,0.40,204,48.66,,2255,2241,2256,2244,3133,3116,35.0835121,-119.4009697,705.81,,8.625,X52,ERW,1363
MFL,84,0.523,23+49,2798.08,2798.07,716,ML Int Cluster,U21.07,21.07,27.59,1.29,D2394.93,2798.08,2394.93,0.219,15,25,1.09,0.78,206,48.66,,2217,2177,2233,2206,3101,3064,35.0835118,-119.4009692,705.80,,8.625,X52,ERW,1363
MFL,84,0.523,23+50,2798.38,2798.37,717,ML Int ,U21.37,21.37,27.29,1.02,D2394.64,2798.38,2394.64,0.219,11,21,0.23,0.22,162,48.66,,2265,2263,2264,2262,3145,3141,35.0835112,-119.4009685,705.80,,8.625,X52,ERW,1363
MFL,84,0.523,23+51,2799.74,2799.72,718,ML Int ,U22.73,22.73,25.93,0.98,D2393.28,2799.74,2393.28,0.219,11,21,0.23,0.22,157,48.66,,2265,2262,2264,2262,3145,3141,35.0835088,-119.4009651,705.77,,8.625,X52,ERW,1363
MFL,84,0.524,23+52,2801.28,2801.27,719,ML Int ,U24.27,24.27,24.39,1.17,D2391.73,2801.28,2391.73,0.219,11,21,0.23,0.40,186,48.66,,2265,2262,2264,2262,3145,3141,35.0835061,-119.4009612,705.75,,8.625,X52,ERW,1363
MFL,84,0.524,23+52,2801.30,2801.29,720,ML Int ,U24.29,24.29,24.37,0.99,D2391.72,2801.30,2391.72,0.219,18,28,0.27,0.33,158,48.66,,2262,2258,2261,2256,3140,3134,35.0835060,-119.4009611,705.74,,8.625,X52,ERW,1363
MFL,84,0.524,23+53,2801.96,2801.95,721,ML Int ,D23.71,24.95,23.71,1.33,D2391.05,2801.96,2391.05,0.219,12,22,0.23,0.27,212,48.66,,2265,2262,2264,2261,3145,3141,35.0835048,-119.4009595,705.73,,8.625,X52,ERW,1363
MFL,84,0.524,23+53,2802.02,2802.01,722,ML Int ,D23.64,25.02,23.64,1.01,D2390.99,2802.02,2390.99,0.219,17,27,0.23,0.25,161,48.66,,2263,2261,2263,2259,3143,3138,35.0835047,-119.4009593,705.73,,8.625,X52,ERW,1363
MFL,84,0.524,23+54,2802.44,2802.43,723,ML Int ,D23.22,25.44,23.22,0.99,D2390.57,2802.44,2390.57,0.219,27,37,0.31,0.33,158,48.66,,2256,2251,2254,2246,3130,3119,35.0835040,-119.4009583,705.72,,8.625,X52,ERW,1363
MFL,84,0.524,23+54,2802.55,2802.50,724,ML Int Cluster,D23.12,25.54,23.12,1.30,D2390.46,2802.55,2390.46,0.219,13,23,0.67,0.67,208,48.66,,2248,2231,2253,2240,3129,3111,35.0835039,-119.4009581,705.72,,8.625,X52,ERW,1363
MFL,84,0.524,23+54,2802.97,2802.96,725,ML Int ,D22.70,25.96,22.70,1.25,D2390.04,2802.97,2390.04,0.219,10,20,0.23,0.67,200,48.66,,2265,2263,2265,2262,3145,3141,35.0835030,-119.4009569,705.71,,8.625,X52,ERW,1363
MFL,84,0.524,23+54,2803.03,2803.02,726,ML Int ,D22.65,26.02,22.64,1.03,D2389.99,2803.03,2389.99,0.219,15,25,0.23,0.22,165,48.66,,2264,2261,2263,2260,3144,3139,35.0835029,-119.4009568,705.71,,8.625,X52,ERW,1363
MFL,84,0.524,23+54,2803.15,2803.07,727,ML Int Cluster,D22.59,26.14,22.52,1.29,D2389.87,2803.15,2389.87,0.219,14,24,0.98,0.35,206,48.66,,2228,2195,2247,2230,3121,3098,35.0835028,-119.4009567,705.71,,8.625,X52,ERW,1363
MFL,84,0.524,23+55,2803.67,2803.65,728,ML Int ,D22.01,26.67,21.99,1.22,D2389.34,2803.67,2389.34,0.219,11,21,0.31,0.54,195,48.66,,2263,2259,2262,2257,3142,3135,35.0835018,-119.4009552,705.70,,8.625,X52,ERW,1363
MFL,84,0.524,23+55,2803.80,2803.79,729,ML Int ,D21.88,26.80,21.86,1.21,D2389.21,2803.80,2389.21,0.219,13,23,0.23,0.22,193,48.66,,2264,2262,2264,2261,3144,3140,35.0835015,-119.4009549,705.70,,8.625,X52,ERW,1363
MFL,84,0.524,23+55,2804.18,2804.17,730,ML Int Cluster,D21.50,27.17,21.49,1.23,D2388.83,2804.18,2388.83,0.219,17,27,1.96,0.51,196,48.66,,2146,2062,2221,2180,3084,3028,35.0835009,-119.4009539,705.69,,8.625,X52,ERW,1363
MFL,84,0.524,23+56,2804.50,2804.49,731,ML Int ,D21.18,27.50,21.16,0.99,D2388.51,2804.50,2388.51,0.219,16,26,0.31,0.42,158,48.66,,2261,2257,2260,2254,3139,3131,35.0835003,-119.4009531,705.69,,8.625,X52,ERW,1363
MFL,84,0.524,23+56,2804.92,2804.92,732,ML Int ,D20.75,27.91,20.75,1.34,D2388.09,2804.92,2388.09,0.219,10,20,0.23,0.54,214,48.66,,2265,2263,2265,2262,3145,3141,35.0834995,-119.4009520,705.68,,8.625,X52,ERW,1363
MFL,84,0.524,23+56,2805.10,2805.09,733,ML Int ,D20.58,28.09,20.57,1.28,D2387.91,2805.10,2387.91,0.219,11,21,0.23,0.22,204,48.66,,2265,2262,2264,2262,3145,3141,35.0834992,-119.4009516,705.68,,8.625,X52,ERW,1363
MFL,84,0.524,23+56,2805.24,2805.23,734,ML Int ,D20.44,28.23,20.43,1.29,D2387.77,2805.24,2387.77,0.219,13,23,0.23,0.33,206,48.66,,2264,2262,2264,2261,3144,3140,35.0834990,-119.4009513,705.67,,8.625,X52,ERW,1363
MFL,84,0.524,23+57,2805.66,2805.65,735,ML Int ,D20.02,28.65,20.01,1.19,D2387.36,2805.66,2387.36,0.219,13,23,0.23,0.22,190,48.66,,2264,2262,2264,2261,3144,3140,35.0834982,-119.4009502,705.67,,8.625,X52,ERW,1363
MFL,84,0.524,23+58,2806.50,2806.49,736,ML Int ,D19.18,29.49,19.16,1.34,D2386.51,2806.50,2386.51,0.219,10,20,0.23,0.22,214,48.66,,2265,2263,2265,2262,3145,3141,35.0834967,-119.4009481,705.65,,8.625,X52,ERW,1363
MFL,84,0.525,23+58,2807.06,2807.05,737,ML Int ,D18.62,30.06,18.60,0.98,D2385.95,2807.06,2385.95,0.219,11,21,0.23,0.22,157,48.66,,2265,2263,2264,2262,3145,3141,35.0834957,-119.4009467,705.64,,8.625,X52,ERW,1363
MFL,84,0.525,23+58,2807.24,2807.23,738,ML Int ,D18.44,30.23,18.42,0.99,D2385.77,2807.24,2385.77,0.219,12,22,0.23,0.22,158,48.66,,2265,2262,2264,2261,3145,3141,35.0834954,-119.4009462,705.64,,8.625,X52,ERW,1363
MFL,84,0.525,23+59,2807.60,2807.59,739,ML Int ,D18.08,30.59,18.07,0.97,D2385.42,2807.60,2385.42,0.219,11,21,0.23,0.40,155,48.66,,2265,2263,2264,2262,3145,3141,35.0834948,-119.4009453,705.63,,8.625,X52,ERW,1363
MFL,84,0.525,23+59,2807.83,2807.82,740,ML Int ,D17.85,30.82,17.84,1.35,D2385.19,2807.83,2385.19,0.219,11,21,0.23,0.27,215,48.66,,2265,2263,2264,2262,3145,3141,35.0834943,-119.4009448,705.63,,8.625,X52,ERW,1363
MFL,84,0.525,23+59,2807.94,2807.93,741,ML Int ,D17.74,30.93,17.73,1.34,D2385.07,2807.94,2385.07,0.219,10,20,0.23,0.22,213,48.66,,2265,2263,2265,2262,3145,3141,35.0834941,-119.4009445,705.63,,8.625,X52,ERW,1363
MFL,84,0.525,23+59,2808.24,2808.23,742,ML Int ,D17.43,31.23,17.43,0.97,D2384.78,2808.24,2384.78,0.219,14,24,0.23,0.22,155,48.66,,2264,2262,2264,2260,3144,3140,35.0834936,-119.4009437,705.62,,8.625,X52,ERW,1363
MFL,84,0.525,23+60,2809.09,2809.08,743,ML Int Cluster,D16.59,32.09,16.57,1.02,D2383.92,2809.09,2383.92,0.219,23,33,1.45,0.50,162,48.66,,2146,2080,2219,2194,3082,3047,35.0834921,-119.4009416,705.61,,8.625,X52,ERW,1363
MFL,84,0.525,23+61,2810.14,2810.04,744,ML Int Cluster,D15.63,33.14,15.52,1.09,D2382.87,2810.14,2382.87,0.219,11,21,1.45,0.38,174,48.66,,2214,2158,2249,2230,3123,3098,35.0834904,-119.4009392,705.59,,8.625,X52,ERW,1363
MFL,84,0.525,23+61,2810.26,2810.25,745,ML Int ,D15.42,33.25,15.41,0.83,D2382.75,2810.26,2382.75,0.219,14,24,0.23,0.22,132,48.66,,2264,2262,2264,2260,3144,3140,35.0834900,-119.4009387,705.58,,8.625,X52,ERW,1363
MFL,84,0.525,23+62,2810.63,2810.62,746,ML Int ,D15.05,33.62,15.04,1.04,D2382.38,2810.63,2382.38,0.219,11,21,0.23,0.40,166,48.66,,2265,2263,2264,2262,3145,3141,35.0834893,-119.4009377,705.58,,8.625,X52,ERW,1363
MFL,84,0.525,23+62,2810.95,2810.94,747,ML Int ,D14.73,33.94,14.72,0.95,D2382.06,2810.95,2382.06,0.219,12,22,0.23,0.22,151,48.66,,2265,2262,2264,2261,3145,3141,35.0834888,-119.4009369,705.57,,8.625,X52,ERW,1363
MFL,84,0.525,23+63,2811.70,2811.68,748,ML Int Cluster,D13.98,34.69,13.97,1.04,D2381.32,2811.70,2381.32,0.219,11,21,0.47,0.78,166,48.66,,2259,2250,2257,2246,3135,3120,35.0834874,-119.4009351,705.56,,8.625,X52,ERW,1363
MFL,84,0.526,23+63,2812.37,2812.36,749,ML Int ,D13.31,35.37,13.29,0.97,D2380.64,2812.37,2380.64,0.219,12,22,0.23,0.22,154,48.66,,2265,2262,2264,2261,3145,3141,35.0834862,-119.4009334,705.55,,8.625,X52,ERW,1363
MFL,84,0.526,23+65,2814.60,2814.59,750,ML Int ,D11.07,37.60,11.06,1.05,D2378.41,2814.60,2378.41,0.219,18,28,0.23,0.22,168,48.66,,2263,2261,2262,2259,3142,3138,35.0834822,-119.4009278,705.51,,8.625,X52,ERW,1363
MFL,84,0.526,23+68,2816.76,2816.75,751,ML Int ,D8.92,39.75,8.91,0.99,D2376.26,2816.76,2376.26,0.219,24,34,0.20,0.36,158,48.66,,2263,2261,2262,2260,3142,3138,35.0834784,-119.4009224,705.47,,8.625,X52,ERW,1363
MFL,84,0.526,23+68,2816.97,2816.96,752,ML Int ,D8.71,39.96,8.70,1.05,D2376.04,2816.97,2376.04,0.219,15,25,0.23,0.22,168,48.66,,2264,2261,2263,2260,3144,3139,35.0834780,-119.4009218,705.46,,8.625,X52,ERW,1363
MFL,84,0.527,23+68,2817.54,2817.53,753,ML Int ,D8.14,40.53,8.13,0.93,D2375.48,2817.54,2375.48,0.219,11,21,0.23,0.22,149,48.66,,2265,2262,2264,2262,3145,3141,35.0834770,-119.4009204,705.45,,8.625,X52,ERW,1363
MFL,84,0.527,23+69,2818.20,2818.20,754,ML Int ,D7.47,41.19,7.47,1.05,D2374.81,2818.20,2374.81,0.219,10,20,0.23,0.22,168,48.66,,2265,2263,2265,2262,3145,3141,35.0834758,-119.4009188,705.44,,8.625,X52,ERW,1363
MFL,84,0.527,23+71,2820.02,2820.00,755,ML Int ,D5.67,43.01,5.65,0.94,D2373.00,2820.02,2373.00,0.219,10,20,0.23,0.40,150,48.66,,2265,2263,2265,2262,3145,3141,35.0834726,-119.4009142,705.41,,8.625,X52,ERW,1363
MFL,84,0.527,23+71,2820.57,,756,MCP,D5.10,43.56,5.10,0.28,D2372.45,2820.57,2372.45,0.219,,,1.41,2.39,44,48.66,,,,,,,,35.0834715,-119.4009128,705.40,,8.625,X52,ERW,1363
MFL,84,0.528,23+74,2823.70,2823.70,757,ML Int ,D1.97,46.70,1.96,1.11,D2369.31,2823.70,2369.31,0.219,11,21,0.23,0.22,177,48.66,,2265,2263,2264,2262,3145,3141,35.0834659,-119.4009050,705.36,,8.625,X52,ERW,1363
MFL,84,0.528,23+74,2823.75,2823.73,758,ML Int Cluster,D1.93,46.74,1.92,0.95,D2369.27,2823.75,2369.27,0.219,11,21,1.02,0.35,152,48.66,,2235,2201,2251,2235,3127,3104,35.0834659,-119.4009049,705.36,,8.625,X52,ERW,1363
MFL,84,0.528,23+75,2824.02,2824.01,759,ML Int ,D1.66,47.01,1.65,0.88,D2368.99,2824.02,2368.99,0.219,12,22,0.23,0.22,140,48.66,,2265,2262,2264,2261,3145,3141,35.0834654,-119.4009042,705.35,,8.625,X52,ERW,1363
MFL,84,0.528,23+76,2825.53,2825.52,760,ML Int  Weld Adjacent,D0.15,48.52,0.14,1.02,D2367.48,2825.53,2367.48,0.219,19,29,0.23,0.27,162,48.66,,2263,2260,2262,2259,3142,3137,35.0834627,-119.4009004,705.33,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,85,0.528,23+76,2825.67,,761,Weld,U48.66,48.66,58.18,,D2367.35,2825.67,2367.35,0.219,,,,,,58.18,352,,,,,,,35.0834624,-119.4009001,705.33,,8.625,X52,ERW,1363
MFL,85,0.528,23+78,2827.78,2827.76,762,ML Int ,U2.11,2.11,56.07,0.99,D2365.24,2827.78,2365.24,0.219,11,21,0.31,0.40,158,58.18,,2263,2259,2262,2257,3142,3135,35.0834586,-119.4008948,705.29,,8.625,X52,ERW,1363
MFL,85,0.529,23+80,2829.45,2829.43,763,ML Int ,U3.78,3.78,54.40,1.02,D2363.57,2829.45,2363.57,0.219,13,23,0.31,0.40,163,58.18,,2262,2258,2262,2256,3141,3134,35.0834556,-119.4008907,705.27,,8.625,X52,ERW,1363
MFL,85,0.529,23+82,2831.96,2831.95,764,ML Int ,U6.29,6.29,51.89,0.98,D2361.05,2831.96,2361.05,0.219,11,21,0.31,0.40,156,58.18,,2263,2259,2262,2257,3142,3135,35.0834511,-119.4008844,705.28,,8.625,X52,ERW,1363
MFL,85,0.530,23+85,2834.56,2834.54,765,ML Int ,U8.89,8.89,49.29,1.05,D2358.46,2834.56,2358.46,0.219,11,21,0.23,0.22,168,58.18,,2265,2263,2264,2262,3145,3141,35.0834465,-119.4008779,705.31,,8.625,X52,ERW,1363
MFL,85,0.530,23+87,2836.26,2836.25,766,ML Int ,U10.60,10.60,47.58,0.99,D2356.75,2836.26,2356.75,0.219,28,38,0.51,0.44,158,58.18,,2239,2224,2232,2212,3100,3073,35.0834434,-119.4008736,705.33,,8.625,X52,ERW,1363
MFL,85,0.530,23+87,2836.40,2836.39,767,ML Int ,U10.73,10.73,47.45,1.03,D2356.61,2836.40,2356.61,0.219,11,21,0.23,0.22,165,58.18,,2265,2262,2264,2262,3145,3141,35.0834432,-119.4008733,705.33,,8.625,X52,ERW,1363
MFL,85,0.530,23+88,2837.61,2837.60,768,ML Int ,U11.94,11.94,46.24,1.28,D2355.41,2837.61,2355.41,0.219,11,21,0.23,0.22,204,58.18,,2265,2263,2264,2262,3145,3141,35.0834410,-119.4008702,705.35,,8.625,X52,ERW,1363
MFL,85,0.530,23+89,2838.72,2838.65,769,ML Int Cluster,U13.06,13.06,45.13,1.01,D2354.29,2838.72,2354.29,0.219,11,21,0.98,0.44,161,58.18,,2237,2205,2252,2236,3127,3105,35.0834391,-119.4008676,705.36,,8.625,X52,ERW,1363
MFL,85,0.531,23+90,2839.23,2839.22,770,ML Int ,U13.56,13.56,44.62,1.02,D2353.79,2839.23,2353.79,0.219,11,21,0.23,0.22,163,58.18,,2265,2262,2264,2262,3145,3141,35.0834381,-119.4008662,705.38,,8.625,X52,ERW,1363
MFL,85,0.531,23+90,2839.41,2839.40,771,ML Int ,U13.74,13.74,44.44,1.03,D2353.60,2839.41,2353.60,0.219,11,21,0.23,0.22,165,58.18,,2265,2262,2264,2262,3145,3141,35.0834378,-119.4008657,705.39,,8.625,X52,ERW,1363
MFL,85,0.531,23+90,2839.62,2839.61,772,ML Int ,U13.96,13.96,44.23,1.03,D2353.39,2839.62,2353.39,0.219,11,21,0.23,0.22,165,58.18,,2265,2262,2264,2262,3145,3141,35.0834374,-119.4008652,705.40,,8.625,X52,ERW,1363
MFL,85,0.531,23+91,2840.33,2840.32,773,ML Int ,U14.66,14.66,43.52,1.03,D2352.69,2840.33,2352.69,0.219,15,25,0.23,0.22,164,58.18,,2264,2261,2263,2260,3144,3139,35.0834361,-119.4008635,705.43,,8.625,X52,ERW,1363
MFL,85,0.531,23+91,2840.47,2840.46,774,ML Int ,U14.81,14.81,43.38,1.02,D2352.54,2840.47,2352.54,0.219,10,20,0.23,0.22,163,58.18,,2265,2263,2265,2262,3145,3141,35.0834359,-119.4008631,705.43,,8.625,X52,ERW,1363
MFL,85,0.531,23+91,2840.68,2840.67,775,ML Int Cluster,U15.01,15.01,43.17,0.99,D2352.33,2840.68,2352.33,0.219,12,22,1.21,0.67,158,58.18,,2222,2177,2249,2231,3124,3099,35.0834355,-119.4008626,705.44,,8.625,X52,ERW,1363
MFL,85,0.531,23+91,2841.06,2841.04,776,ML Int ,U15.39,15.39,42.79,0.98,D2351.96,2841.06,2351.96,0.219,19,29,0.31,0.37,156,58.18,,2260,2255,2259,2252,3137,3128,35.0834348,-119.4008616,705.46,,8.625,X52,ERW,1363
MFL,85,0.531,23+94,2843.25,2843.24,777,ML Int ,U17.58,17.58,40.60,0.94,D2349.76,2843.25,2349.76,0.219,24,34,0.35,0.41,150,58.18,,2255,2249,2253,2244,3129,3116,35.0834309,-119.4008562,705.55,,8.625,X52,ERW,1363
MFL,85,0.532,23+95,2845.16,2845.14,778,ML Int ,U19.49,19.49,38.69,1.03,D2347.86,2845.16,2347.86,0.219,15,25,0.23,0.22,164,58.18,,2264,2261,2263,2260,3144,3139,35.0834275,-119.4008514,705.62,,8.625,X52,ERW,1363
MFL,85,0.532,23+98,2847.33,2847.32,779,ML Int ,U21.66,21.66,36.52,0.94,D2345.69,2847.33,2345.69,0.219,23,33,0.27,0.34,150,58.18,,2260,2256,2259,2253,3137,3130,35.0834236,-119.4008460,705.71,,8.625,X52,ERW,1363
MFL,85,0.532,23+98,2848.06,2848.05,780,ML Int ,U22.39,22.39,35.79,1.00,D2344.96,2848.06,2344.96,0.219,26,36,0.47,0.78,160,58.18,,2245,2233,2240,2224,3111,3088,35.0834223,-119.4008442,705.74,,8.625,X52,ERW,1363
MFL,85,0.533,24+00,2849.80,2849.79,781,ML Int ,U24.13,24.13,34.05,1.08,D2343.22,2849.80,2343.22,0.219,14,24,0.23,0.22,172,58.18,,2264,2262,2264,2260,3144,3140,35.0834191,-119.4008398,705.86,,8.625,X52,ERW,1363
MFL,85,0.533,24+00,2850.16,2850.15,782,ML Int ,U24.49,24.49,33.69,1.00,D2342.85,2850.16,2342.85,0.219,13,23,0.27,0.22,160,58.18,,2264,2260,2263,2259,3143,3137,35.0834185,-119.4008389,705.88,,8.625,X52,ERW,1363
MFL,85,0.533,24+01,2850.59,2850.58,783,ML Int ,U24.92,24.92,33.26,1.10,D2342.43,2850.59,2342.43,0.219,16,26,0.23,0.22,176,58.18,,2264,2261,2263,2260,3143,3139,35.0834177,-119.4008379,705.91,,8.625,X52,ERW,1363
MFL,85,0.533,24+03,2852.62,2852.61,784,ML Int Cluster,U26.95,26.95,31.23,0.98,D2340.40,2852.62,2340.40,0.219,29,39,1.25,0.70,157,58.18,,2135,2073,2219,2194,3082,3048,35.0834141,-119.4008328,706.04,,8.625,X52,ERW,1363
MFL,85,0.534,24+06,2855.86,2855.85,785,ML Int ,D27.99,30.20,27.99,0.97,D2337.15,2855.86,2337.15,0.219,10,20,0.23,0.22,154,58.18,,2265,2263,2265,2262,3145,3141,35.0834083,-119.4008247,706.25,,8.625,X52,ERW,1363
MFL,85,0.534,24+07,2856.76,2856.75,786,ML Int ,D27.10,31.09,27.09,0.82,D2336.26,2856.76,2336.26,0.219,13,23,0.23,0.27,131,58.18,,2264,2262,2264,2261,3144,3140,35.0834067,-119.4008225,706.31,,8.625,X52,ERW,1363
MFL,85,0.535,24+12,2862.42,2862.41,787,ML Int ,D21.44,36.75,21.43,1.12,D2330.60,2862.42,2330.60,0.219,15,25,0.27,0.44,178,58.18,,2263,2259,2262,2258,3142,3136,35.0833965,-119.4008085,706.78,,8.625,X52,ERW,1363
MFL,85,0.535,24+12,2862.59,2862.58,788,ML Int ,D21.26,36.93,21.25,1.16,D2330.42,2862.59,2330.42,0.219,14,24,0.23,0.22,185,58.18,,2264,2262,2264,2260,3144,3140,35.0833962,-119.4008080,706.79,,8.625,X52,ERW,1363
MFL,85,0.535,24+14,2864.25,2864.23,789,ML Int ,D19.61,38.58,19.60,0.90,D2328.77,2864.25,2328.77,0.219,13,23,0.23,0.22,144,58.18,,2264,2262,2264,2261,3144,3140,35.0833932,-119.4008039,706.94,,8.625,X52,ERW,1363
MFL,85,0.535,24+14,2864.58,2864.57,790,ML Int ,D19.28,38.92,19.27,1.15,D2328.43,2864.58,2328.43,0.219,12,22,0.23,0.22,183,58.18,,2265,2262,2264,2261,3145,3141,35.0833926,-119.4008031,706.97,,8.625,X52,ERW,1363
MFL,85,0.535,24+15,2864.70,2864.68,791,ML Int ,D19.16,39.03,19.15,0.90,D2328.32,2864.70,2328.32,0.219,15,25,0.23,0.22,144,58.18,,2264,2261,2263,2260,3144,3139,35.0833924,-119.4008028,706.98,,8.625,X52,ERW,1363
MFL,85,0.535,24+15,2865.18,2865.16,792,ML Int ,D18.69,39.51,18.67,1.14,D2327.84,2865.18,2327.84,0.219,11,21,0.23,0.22,182,58.18,,2265,2262,2264,2262,3145,3141,35.0833916,-119.4008016,707.02,,8.625,X52,ERW,1363
MFL,85,0.535,24+15,2865.32,2865.20,793,ML Int Cluster,D18.65,39.65,18.53,0.87,D2327.70,2865.32,2327.70,0.219,13,23,1.49,0.94,138,58.18,,2201,2142,2235,2204,3104,3061,35.0833915,-119.4008015,707.02,,8.625,X52,ERW,1363
MFL,85,0.536,24+16,2866.34,2866.32,794,ML Int ,D17.52,40.67,17.51,0.98,D2326.68,2866.34,2326.68,0.219,12,22,0.31,0.61,156,58.18,,2263,2259,2262,2257,3142,3134,35.0833895,-119.4007987,707.12,,8.625,X52,ERW,1363
MFL,85,0.536,24+16,2866.59,2866.58,795,ML Int ,D17.27,40.92,17.26,1.12,D2326.42,2866.59,2326.42,0.219,11,21,0.23,0.27,178,58.18,,2265,2262,2264,2262,3145,3141,35.0833890,-119.4007981,707.14,,8.625,X52,ERW,1363
MFL,85,0.536,24+17,2866.76,2866.75,796,ML Int Cluster,D17.10,41.09,17.09,1.13,D2326.25,2866.76,2326.25,0.219,12,22,0.59,0.22,180,58.18,,2253,2240,2255,2242,3132,3114,35.0833887,-119.4007977,707.16,,8.625,X52,ERW,1363
MFL,85,0.536,24+17,2867.06,2867.04,797,ML Int ,D16.80,41.39,16.79,0.88,D2325.96,2867.06,2325.96,0.219,11,21,0.23,0.22,140,58.18,,2265,2262,2264,2262,3145,3141,35.0833882,-119.4007970,707.19,,8.625,X52,ERW,1363
MFL,85,0.536,24+17,2867.12,2867.11,798,ML Int ,D16.74,41.46,16.73,1.14,D2325.89,2867.12,2325.89,0.219,12,22,0.23,0.22,182,58.18,,2265,2262,2264,2261,3145,3141,35.0833881,-119.4007968,707.19,,8.625,X52,ERW,1363
MFL,85,0.536,24+19,2869.16,2869.15,799,ML Int Cluster,D14.70,43.49,14.69,0.97,D2323.86,2869.16,2323.86,0.219,13,23,1.29,1.21,155,58.18,,2213,2163,2223,2175,3087,3021,35.0833844,-119.4007917,707.37,,8.625,X52,ERW,1363
MFL,85,0.536,24+19,2869.50,2869.39,800,ML Int Cluster,D14.46,43.83,14.35,1.00,D2323.52,2869.50,2323.52,0.219,38,48,1.99,1.92,160,58.18,,1949,1835,2145,2064,2979,2867,35.0833840,-119.4007911,707.39,,8.625,X52,ERW,1363
MFL,85,0.536,24+19,2869.66,2869.65,801,ML Int ,D14.20,43.99,14.19,0.92,D2323.35,2869.66,2323.35,0.219,17,27,0.43,0.25,146,58.18,,2256,2247,2253,2243,3130,3115,35.0833835,-119.4007905,707.42,,8.625,X52,ERW,1363
MFL,85,0.537,24+26,2876.57,2876.56,802,ML Int ,D7.29,50.90,7.28,1.11,D2316.45,2876.57,2316.45,0.219,12,22,0.43,0.56,177,58.18,,2259,2252,2258,2248,3136,3123,35.0833711,-119.4007734,708.13,,8.625,X52,ERW,1363
MFL,85,0.538,24+29,2879.98,2879.93,803,ML Ext Cluster,D3.92,54.31,3.87,2.22,D2313.03,2879.98,2313.03,0.219,12,22,1.99,0.80,354,58.18,,2182,2102,2203,2141,3060,2973,35.0833651,-119.4007651,708.48,,8.625,X52,ERW,1363
MFL,85,0.538,24+30,2879.97,2879.96,804,ML Int ,D3.89,54.30,3.88,1.09,D2313.04,2879.97,2313.04,0.219,12,22,0.23,0.22,174,58.18,,2265,2262,2264,2261,3145,3141,35.0833650,-119.4007650,708.49,,8.625,X52,ERW,1363
MFL,85,0.538,24+31,2881.43,2881.41,805,ML Int ,D2.44,55.76,2.42,1.33,D2311.59,2881.43,2311.59,0.219,15,25,0.31,0.77,212,58.18,,2262,2257,2261,2255,3140,3132,35.0833624,-119.4007614,708.64,,8.625,X52,ERW,1363
MFL,85,0.538,24+31,2881.90,2881.73,806,ML Int Cluster,D2.12,56.23,1.95,1.27,D2311.12,2881.90,2311.12,0.219,29,39,3.01,1.58,202,58.18,,1950,1819,2169,2104,3013,2922,35.0833619,-119.4007607,708.67,,8.625,X52,ERW,1363
MFL,85,0.539,24+33,2883.05,,807,"Sleeve B, Begin",D0.80,57.38,0.80,,D2309.97,2883.05,2309.97,0.219,,,,,,58.18,,,,,,,,35.0833595,-119.4007574,708.81,,8.625,X52,ERW,1363
MFL,86,0.539,24+33,2883.85,,808,Weld,U58.18,58.18,59.46,,D2309.17,2883.85,2309.17,0.219,,,,,,59.46,334,,,,,,,35.0833580,-119.4007554,708.91,,8.625,X52,ERW,1363
MFL,86,0.540,24+37,2888.09,,809,"Sleeve B, End",U4.24,4.24,55.22,,D2304.93,2888.09,2304.93,0.219,,,,,,59.46,,,,,,,,35.0833504,-119.4007450,709.46,,8.625,X52,ERW,1363
MFL,86,0.540,24+38,2888.50,2888.44,810,ML Int Cluster,U4.65,4.65,54.81,1.10,D2304.52,2888.50,2304.52,0.219,20,30,1.52,0.65,176,59.46,,2157,2090,2218,2186,3081,3036,35.0833498,-119.4007441,709.50,,8.625,X52,ERW,1363
MFL,86,0.540,24+38,2888.94,2888.79,811,ML Int Cluster,U5.09,5.09,54.36,0.95,D2304.08,2888.94,2304.08,0.219,17,27,1.96,1.96,151,59.46,,2146,2062,2214,2169,3075,3013,35.0833492,-119.4007433,709.55,,8.625,X52,ERW,1363
MFL,86,0.540,24+39,2889.99,2889.98,812,ML Int ,U6.14,6.14,53.32,1.13,D2303.03,2889.99,2303.03,0.219,11,21,0.23,0.22,180,59.46,,2265,2262,2264,2262,3145,3141,35.0833470,-119.4007404,709.70,,8.625,X52,ERW,1363
MFL,86,0.540,24+40,2890.80,2890.47,813,ML Int Cluster,U6.95,6.95,52.50,0.85,D2302.21,2890.80,2302.21,0.219,31,41,5.13,1.91,136,59.46,,1830,1670,2160,2092,3000,2906,35.0833462,-119.4007392,709.77,,8.625,X52,ERW,1363
MFL,86,0.540,24+41,2891.66,2891.66,814,ML Int Cluster,U7.81,7.81,51.64,0.87,D2301.35,2891.66,2301.35,0.219,13,23,0.82,0.40,139,59.46,,2240,2215,2252,2237,3127,3107,35.0833440,-119.4007363,709.92,,8.625,X52,ERW,1363
MFL,86,0.541,24+43,2893.46,2893.45,815,ML Int ,U9.61,9.61,49.85,1.10,D2299.56,2893.46,2299.56,0.219,17,27,0.23,0.29,176,59.46,,2263,2261,2263,2259,3143,3138,35.0833408,-119.4007318,710.16,,8.625,X52,ERW,1363
MFL,86,0.541,24+43,2893.96,2893.95,816,ML Int ,U10.11,10.11,49.34,1.12,D2299.06,2893.96,2299.06,0.219,11,21,0.23,0.27,178,59.46,,2265,2262,2264,2262,3145,3141,35.0833399,-119.4007306,710.22,,8.625,X52,ERW,1363
MFL,86,0.541,24+43,2894.22,2894.21,817,ML Int ,U10.37,10.37,49.08,1.12,D2298.79,2894.22,2298.79,0.219,13,23,0.23,0.22,178,59.46,,2264,2262,2264,2261,3144,3140,35.0833395,-119.4007300,710.26,,8.625,X52,ERW,1363
MFL,86,0.541,24+44,2894.37,2894.36,818,ML Int ,U10.52,10.52,48.94,1.33,D2298.65,2894.37,2298.65,0.219,11,21,0.23,0.23,212,59.46,,2265,2262,2264,2262,3145,3141,35.0833392,-119.4007296,710.28,,8.625,X52,ERW,1363
MFL,86,0.541,24+44,2895.07,2895.03,819,ML Ext Cluster,U11.22,11.22,48.24,1.84,D2297.95,2895.07,2297.95,0.219,14,24,2.07,1.61,294,59.46,,2163,2078,2204,2150,3061,2986,35.0833380,-119.4007280,710.36,,8.625,X52,ERW,1363
MFL,86,0.541,24+44,2895.11,2895.10,820,ML Int ,U11.26,11.26,48.19,0.98,D2297.90,2895.11,2297.90,0.219,16,26,0.23,0.22,156,59.46,,2264,2261,2263,2260,3143,3139,35.0833379,-119.4007278,710.37,,8.625,X52,ERW,1363
MFL,86,0.541,24+45,2895.66,2895.65,821,ML Int ,U11.81,11.81,47.65,1.33,D2297.36,2895.66,2297.36,0.219,14,24,0.23,0.38,212,59.46,,2264,2262,2264,2260,3144,3140,35.0833369,-119.4007264,710.44,,8.625,X52,ERW,1363
MFL,86,0.541,24+45,2895.97,2895.85,822,ML Ext Cluster Seam Xing,U12.13,12.13,47.33,1.96,D2297.04,2895.97,2297.04,0.219,11,21,3.13,3.91,312,59.46,,2154,2041,2185,2102,3035,2920,35.0833365,-119.4007259,710.47,,8.625,X52,ERW,1363
MFL,86,0.541,24+45,2896.08,2896.02,823,ML Int Cluster,U12.23,12.23,47.23,0.94,D2296.94,2896.08,2296.94,0.219,13,23,0.70,0.65,150,59.46,,2246,2227,2251,2236,3127,3106,35.0833362,-119.4007255,710.50,,8.625,X52,ERW,1363
MFL,86,0.541,24+47,2897.56,2897.55,824,ML Int ,U13.71,13.71,45.74,0.66,D2295.45,2897.56,2295.45,0.219,10,20,0.31,0.67,106,59.46,,2264,2260,2263,2258,3143,3136,35.0833335,-119.4007218,710.70,,8.625,X52,ERW,1363
MFL,86,0.541,24+47,2897.89,2897.88,825,ML Int Cluster,U14.04,14.04,45.41,1.12,D2295.12,2897.89,2295.12,0.219,17,27,0.63,0.40,178,59.46,,2244,2228,2251,2238,3127,3108,35.0833329,-119.4007210,710.75,,8.625,X52,ERW,1363
MFL,86,0.541,24+47,2897.91,2897.90,826,ML Int ,U14.07,14.07,45.39,0.70,D2295.10,2897.91,2295.10,0.219,15,25,0.23,0.22,112,59.46,,2264,2261,2263,2260,3144,3139,35.0833329,-119.4007209,710.75,,8.625,X52,ERW,1363
MFL,86,0.541,24+47,2898.33,2898.03,827,ML Int Cluster,U14.48,14.48,44.97,1.12,D2294.68,2898.33,2294.68,0.219,15,25,3.76,1.21,178,59.46,,2092,1963,2167,2084,3010,2895,35.0833326,-119.4007206,710.77,,8.625,X52,ERW,1363
MFL,86,0.542,24+48,2898.46,2898.45,828,ML Int ,U14.61,14.61,44.84,1.07,D2294.55,2898.46,2294.55,0.219,10,20,0.23,0.40,170,59.46,,2265,2263,2265,2262,3145,3141,35.0833319,-119.4007196,710.83,,8.625,X52,ERW,1363
MFL,86,0.542,24+48,2898.60,2898.58,829,ML Ext ,U14.75,14.75,44.71,2.06,D2294.42,2898.60,2294.42,0.219,11,21,0.35,0.54,328,59.46,,2262,2257,2261,2255,3141,3132,35.0833317,-119.4007192,710.85,,8.625,X52,ERW,1363
MFL,86,0.542,24+48,2899.24,2899.22,830,ML Ext ,U15.39,15.39,44.07,2.20,D2293.78,2899.24,2293.78,0.219,10,20,0.82,0.86,350,59.46,,2247,2223,2243,2214,3115,3075,35.0833305,-119.4007176,710.93,,8.625,X52,ERW,1363
MFL,86,0.542,24+49,2899.41,2899.39,831,ML Int ,U15.56,15.56,43.90,0.70,D2293.61,2899.41,2293.61,0.219,10,20,0.31,0.54,112,59.46,,2264,2260,2263,2258,3143,3136,35.0833302,-119.4007172,710.96,,8.625,X52,ERW,1363
MFL,86,0.542,24+49,2899.48,2899.46,832,ML Int ,U15.63,15.63,43.83,0.99,D2293.54,2899.48,2293.54,0.219,10,20,0.27,0.80,158,59.46,,2264,2261,2264,2260,3144,3139,35.0833301,-119.4007171,710.97,,8.625,X52,ERW,1363
MFL,86,0.542,24+49,2900.02,2900.01,833,ML Ext ,U16.18,16.18,43.28,1.79,D2292.99,2900.02,2292.99,0.219,10,20,0.35,0.68,286,59.46,,2263,2258,2262,2256,3142,3133,35.0833291,-119.4007157,711.04,,8.625,X52,ERW,1363
MFL,86,0.542,24+50,2900.96,2900.83,834,ML Ext Cluster Seam Xing,U17.11,17.11,42.34,2.11,D2292.05,2900.96,2292.05,0.219,12,22,1.72,2.46,336,59.46,,2195,2126,2200,2128,3055,2956,35.0833276,-119.4007137,711.15,,8.625,X52,ERW,1363
MFL,86,0.542,24+50,2900.97,2900.96,835,ML Ext ,U17.12,17.12,42.34,0.05,D2292.05,2900.97,2292.05,0.219,10,20,0.27,0.38,8,59.46,,2264,2261,2264,2260,3144,3139,35.0833274,-119.4007134,711.17,,8.625,X52,ERW,1363
MFL,86,0.542,24+50,2901.11,2901.10,836,ML Ext ,U17.27,17.27,42.19,0.00,D2291.90,2901.11,2291.90,0.219,13,23,0.39,0.54,0,59.46,,2260,2254,2259,2250,3137,3126,35.0833272,-119.4007130,711.19,,8.625,X52,ERW,1363
MFL,86,0.542,24+50,2901.40,2901.39,837,ML Int ,U17.55,17.55,41.90,0.95,D2291.61,2901.40,2291.61,0.219,13,23,0.23,0.22,152,59.46,,2264,2262,2264,2261,3144,3140,35.0833266,-119.4007123,711.23,,8.625,X52,ERW,1363
MFL,86,0.542,24+51,2902.42,2902.37,838,ML Ext Cluster,U18.57,18.57,40.89,1.00,D2290.60,2902.42,2290.60,0.219,13,23,1.21,1.59,159,59.46,,2217,2172,2223,2175,3087,3021,35.0833249,-119.4007099,711.36,,8.625,X52,ERW,1363
MFL,86,0.542,24+52,2902.58,2902.57,839,ML Int ,U18.74,18.74,40.72,1.02,D2290.43,2902.58,2290.43,0.219,14,24,0.35,0.27,163,59.46,,2261,2255,2260,2253,3138,3129,35.0833245,-119.4007094,711.39,,8.625,X52,ERW,1363
MFL,86,0.542,24+52,2903.34,2903.18,840,ML Ext Cluster,U19.49,19.49,39.96,0.47,D2289.67,2903.34,2289.67,0.219,16,26,4.03,2.25,75,59.46,,2072,1939,2172,2090,3016,2902,35.0833234,-119.4007079,711.47,,8.625,X52,ERW,1363
MFL,86,0.542,24+52,2903.39,2903.37,841,ML Ext ,U19.54,19.54,39.92,0.11,D2289.63,2903.39,2289.63,0.219,10,20,0.31,0.64,17,59.46,,2264,2260,2263,2258,3143,3136,35.0833231,-119.4007074,711.50,,8.625,X52,ERW,1363
MFL,86,0.543,24+55,2905.61,2905.60,842,ML Int ,U21.76,21.76,37.70,1.09,D2287.41,2905.61,2287.41,0.219,16,26,0.23,0.27,174,59.46,,2264,2261,2263,2260,3143,3139,35.0833191,-119.4007020,711.81,,8.625,X52,ERW,1363
MFL,86,0.543,24+55,2905.85,2905.84,843,ML Int ,U22.00,22.00,37.46,0.94,D2287.17,2905.85,2287.17,0.219,13,23,0.23,0.22,150,59.46,,2264,2262,2264,2261,3144,3140,35.0833187,-119.4007014,711.84,,8.625,X52,ERW,1363
MFL,86,0.544,24+59,2909.68,2909.68,844,ML Int Cluster,U25.84,25.84,33.62,1.03,D2283.33,2909.68,2283.33,0.219,17,27,0.94,0.35,164,59.46,,2222,2189,2247,2230,3120,3098,35.0833118,-119.4006919,712.36,,8.625,X52,ERW,1363
MFL,86,0.544,24+59,2909.97,2909.96,845,ML Int ,U26.12,26.12,33.33,1.02,D2283.04,2909.97,2283.04,0.219,16,26,0.23,0.27,163,59.46,,2264,2261,2263,2260,3143,3139,35.0833113,-119.4006912,712.40,,8.625,X52,ERW,1363
MFL,86,0.544,24+61,2911.85,2911.83,846,ML Int Cluster,U28.00,28.00,31.45,0.88,D2281.17,2911.85,2281.17,0.219,11,21,0.59,0.86,141,59.46,,2255,2241,2254,2239,3130,3110,35.0833080,-119.4006866,712.66,,8.625,X52,ERW,1363
MFL,86,0.545,24+64,2915.02,2915.01,847,ML Int ,D28.28,31.18,28.28,0.94,D2277.99,2915.02,2277.99,0.219,14,24,0.23,0.22,150,59.46,,2264,2262,2264,2260,3144,3140,35.0833023,-119.4006788,713.08,,8.625,X52,ERW,1363
MFL,86,0.545,24+67,2918.10,2918.07,848,ML Ext Seam Xing,D25.23,34.25,25.21,2.13,D2274.92,2918.10,2274.92,0.219,10,20,0.74,0.70,339,59.46,,2250,2230,2247,2222,3121,3086,35.0832969,-119.4006712,713.44,,8.625,X52,ERW,1363
MFL,86,0.545,24+68,2919.02,2919.01,849,ML Int ,D24.30,35.17,24.29,0.94,D2274.00,2919.02,2274.00,0.219,16,26,0.23,0.27,150,59.46,,2264,2261,2263,2260,3143,3139,35.0832952,-119.4006688,713.55,,8.625,X52,ERW,1363
MFL,86,0.546,24+69,2919.92,2919.90,850,ML Ext ,D23.41,36.07,23.39,2.13,D2273.10,2919.92,2273.10,0.219,10,20,0.27,0.43,340,59.46,,2264,2261,2264,2260,3144,3139,35.0832937,-119.4006666,713.65,,8.625,X52,ERW,1363
MFL,86,0.546,24+69,2919.99,2919.98,851,ML Ext ,D23.32,36.15,23.31,1.74,D2273.02,2919.99,2273.02,0.219,11,21,0.31,0.59,278,59.46,,2263,2259,2262,2257,3142,3135,35.0832935,-119.4006664,713.66,,8.625,X52,ERW,1363
MFL,86,0.546,24+69,2920.21,2920.20,852,ML Ext ,D23.11,36.36,23.09,0.26,D2272.80,2920.21,2272.80,0.219,10,20,0.23,0.54,41,59.46,,2265,2263,2265,2262,3145,3141,35.0832931,-119.4006659,713.68,,8.625,X52,ERW,1363
MFL,86,0.546,24+69,2920.46,2920.32,853,ML Ext Cluster,D22.99,36.61,22.84,0.18,D2272.55,2920.46,2272.55,0.219,21,31,3.21,3.12,28,59.46,,2037,1912,2169,2083,3013,2892,35.0832929,-119.4006656,713.70,,8.625,X52,ERW,1363
MFL,86,0.546,24+69,2920.73,2920.66,854,ML Int Cluster,D22.64,36.88,22.58,0.98,D2272.29,2920.73,2272.29,0.219,11,21,0.82,0.24,156,59.46,,2245,2221,2253,2238,3129,3109,35.0832923,-119.4006647,713.74,,8.625,X52,ERW,1363
MFL,86,0.546,24+69,2920.70,2920.68,855,ML Ext Cluster,D22.62,36.85,22.60,0.09,D2272.32,2920.70,2272.32,0.219,22,32,3.25,1.58,14,59.46,,2023,1896,2156,2077,2994,2885,35.0832923,-119.4006647,713.74,,8.625,X52,ERW,1363
MFL,86,0.546,24+70,2920.91,2920.89,856,ML Ext ,D22.42,37.06,22.40,0.32,D2272.11,2920.91,2272.11,0.219,10,20,0.43,0.94,51,59.46,,2261,2253,2260,2250,3138,3126,35.0832919,-119.4006642,713.76,,8.625,X52,ERW,1363
MFL,86,0.546,24+70,2921.22,2921.09,857,ML Ext Cluster,D22.22,37.37,22.08,0.21,D2271.79,2921.22,2271.79,0.219,20,30,5.12,3.34,34,59.46,,1994,1845,2138,2035,2970,2826,35.0832915,-119.4006636,713.79,,8.625,X52,ERW,1363
MFL,86,0.546,24+70,2921.62,2921.60,858,ML Ext Cluster,D21.70,37.77,21.69,2.15,D2271.40,2921.62,2271.40,0.219,11,21,0.82,1.55,343,59.46,,2245,2221,2240,2210,3112,3070,35.0832906,-119.4006624,713.85,,8.625,X52,ERW,1363
MFL,86,0.546,24+70,2921.78,2921.77,859,ML Ext Cluster,D21.54,37.93,21.53,2.14,D2271.24,2921.78,2271.24,0.219,11,21,0.90,0.62,341,59.46,,2241,2213,2243,2216,3115,3078,35.0832903,-119.4006620,713.87,,8.625,X52,ERW,1363
MFL,86,0.546,24+71,2921.96,2921.94,860,ML Ext Seam Xing,D21.37,38.11,21.34,2.11,D2271.05,2921.96,2271.05,0.219,27,37,0.47,0.74,336,59.46,,2244,2231,2238,2222,3109,3086,35.0832900,-119.4006615,713.89,,8.625,X52,ERW,1363
MFL,86,0.546,24+71,2922.31,2922.28,861,ML Ext ,D21.02,38.46,21.00,1.58,D2270.71,2922.31,2270.71,0.219,13,23,0.31,0.32,252,59.46,,2262,2258,2262,2256,3141,3134,35.0832894,-119.4006607,713.93,,8.625,X52,ERW,1363
MFL,86,0.546,24+71,2922.58,2922.57,862,ML Ext ,D20.74,38.73,20.72,0.06,D2270.43,2922.58,2270.43,0.219,11,21,0.23,0.27,10,59.46,,2265,2262,2264,2262,3145,3141,35.0832889,-119.4006600,713.96,,8.625,X52,ERW,1363
MFL,86,0.546,24+71,2922.69,2922.69,863,ML Int ,D20.62,38.84,20.61,0.99,D2270.32,2922.69,2270.32,0.219,13,23,0.20,0.55,158,59.46,,2265,2263,2265,2263,3146,3143,35.0832887,-119.4006597,713.97,,8.625,X52,ERW,1363
MFL,86,0.546,24+72,2922.89,2922.88,864,ML Int ,D20.42,39.04,20.41,1.03,D2270.13,2922.89,2270.13,0.219,14,24,0.47,0.22,165,59.46,,2256,2247,2254,2242,3131,3114,35.0832884,-119.4006592,713.99,,8.625,X52,ERW,1363
MFL,86,0.546,24+72,2923.22,2923.21,865,ML Ext ,D20.10,39.37,20.08,0.14,D2269.80,2923.22,2269.80,0.219,10,20,0.27,0.43,23,59.46,,2264,2261,2264,2260,3144,3139,35.0832878,-119.4006584,714.03,,8.625,X52,ERW,1363
MFL,86,0.546,24+72,2923.44,2923.25,866,ML Ext Cluster,D20.06,39.59,19.87,1.59,D2269.58,2923.44,2269.58,0.219,11,21,2.43,0.86,253,59.46,,2174,2079,2217,2167,3079,3009,35.0832877,-119.4006583,714.04,,8.625,X52,ERW,1363
MFL,86,0.546,24+72,2923.41,2923.41,867,ML Int ,D19.90,39.56,19.89,1.07,D2269.60,2923.41,2269.60,0.219,10,20,0.27,0.22,170,59.46,,2264,2261,2264,2260,3144,3139,35.0832874,-119.4006579,714.06,,8.625,X52,ERW,1363
MFL,86,0.546,24+73,2923.99,2923.98,868,ML Int ,D19.32,40.15,19.31,1.06,D2269.02,2923.99,2269.02,0.219,11,21,0.23,0.27,169,59.46,,2265,2262,2264,2262,3145,3141,35.0832864,-119.4006565,714.12,,8.625,X52,ERW,1363
MFL,86,0.547,24+74,2925.14,2925.12,869,ML Ext ,D18.18,41.29,18.17,2.21,D2267.88,2925.14,2267.88,0.219,10,20,0.31,0.48,352,59.46,,2264,2260,2263,2258,3143,3136,35.0832844,-119.4006536,714.25,,8.625,X52,ERW,1363
MFL,86,0.548,24+79,2931.02,2931.00,870,ML Int ,D12.30,47.18,12.28,1.03,D2261.99,2931.02,2261.99,0.219,10,20,0.43,0.65,164,59.46,,2261,2253,2260,2250,3138,3126,35.0832740,-119.4006389,714.83,,8.625,X52,ERW,1363
MFL,86,0.548,24+82,2933.13,2933.11,871,ML Ext ,D10.20,49.28,10.18,0.38,D2259.89,2933.13,2259.89,0.219,11,21,1.17,1.29,61,59.46,,2228,2186,2220,2168,3083,3012,35.0832703,-119.4006336,715.04,,8.625,X52,ERW,1363
MFL,86,0.548,24+82,2933.17,2933.16,872,ML Int ,D10.15,49.32,10.13,0.96,D2259.84,2933.17,2259.84,0.219,13,23,0.27,0.25,153,59.46,,2264,2260,2263,2259,3143,3137,35.0832702,-119.4006335,715.05,,8.625,X52,ERW,1363
MFL,86,0.548,24+83,2934.20,2934.18,873,ML Int ,D9.12,50.35,9.11,0.90,D2258.82,2934.20,2258.82,0.219,17,27,0.23,0.27,143,59.46,,2263,2261,2263,2259,3143,3138,35.0832684,-119.4006309,715.15,,8.625,X52,ERW,1363
MFL,86,0.548,24+83,2934.20,2934.19,874,ML Ext ,D9.12,50.36,9.10,1.78,D2258.81,2934.20,2258.81,0.219,10,20,0.39,0.59,284,59.46,,2262,2256,2261,2253,3140,3129,35.0832684,-119.4006309,715.15,,8.625,X52,ERW,1363
MFL,86,0.548,24+83,2934.43,2934.42,875,ML Ext ,D8.89,50.59,8.87,1.88,D2258.58,2934.43,2258.58,0.219,11,21,0.35,0.59,300,59.46,,2262,2257,2261,2255,3141,3132,35.0832680,-119.4006303,715.17,,8.625,X52,ERW,1363
MFL,86,0.548,24+83,2934.93,2934.91,876,ML Ext ,D8.40,51.09,8.37,0.09,D2258.08,2934.93,2258.08,0.219,10,20,0.39,0.54,14,59.46,,2262,2256,2261,2253,3140,3129,35.0832671,-119.4006291,715.22,,8.625,X52,ERW,1363
MFL,86,0.548,24+83,2934.97,2934.95,877,ML Ext ,D8.35,51.12,8.34,0.28,D2258.05,2934.97,2258.05,0.219,12,22,0.31,0.54,44,59.46,,2263,2259,2262,2257,3142,3134,35.0832670,-119.4006290,715.23,,8.625,X52,ERW,1363
MFL,86,0.549,24+88,2939.57,2939.56,878,ML Int Cluster,D3.75,55.72,3.74,0.87,D2253.45,2939.57,2253.45,0.219,10,20,1.29,0.22,138,59.46,,2226,2179,2250,2232,3125,3101,35.0832589,-119.4006175,715.68,,8.625,X52,ERW,1363
MFL,86,0.549,24+88,2939.77,2939.75,879,ML Int ,D3.55,55.92,3.54,0.98,D2253.25,2939.77,2253.25,0.219,14,24,0.23,0.22,156,59.46,,2264,2262,2264,2260,3144,3140,35.0832586,-119.4006170,715.70,,8.625,X52,ERW,1363
MFL,86,0.549,24+89,2940.93,2940.91,880,ML Int ,D2.39,57.09,2.37,0.90,D2252.08,2940.93,2252.08,0.219,19,29,0.43,0.59,144,59.46,,2254,2245,2251,2240,3127,3111,35.0832565,-119.4006141,715.82,,8.625,X52,ERW,1363
MFL,86,0.549,24+89,2941.08,2941.06,881,ML Int ,D2.24,57.23,2.23,0.93,D2251.94,2941.08,2251.94,0.219,12,22,0.27,0.22,149,59.46,,2264,2261,2263,2259,3143,3138,35.0832563,-119.4006137,715.83,,8.625,X52,ERW,1363
MFL,86,0.549,24+89,2941.20,2941.19,882,ML Int Cluster,D2.12,57.35,2.10,1.10,D2251.81,2941.20,2251.81,0.219,18,28,0.63,0.40,176,59.46,,2243,2226,2251,2237,3126,3107,35.0832560,-119.4006134,715.85,,8.625,X52,ERW,1363
MFL,86,0.550,24+90,2941.33,2941.33,883,ML Int ,D1.98,57.49,1.97,1.10,D2251.68,2941.33,2251.68,0.219,10,20,0.23,0.40,175,59.46,,2265,2263,2265,2262,3145,3141,35.0832558,-119.4006130,715.86,,8.625,X52,ERW,1363
MFL,86,0.550,24+90,2941.59,2941.55,884,ML Int ,D1.75,57.74,1.72,1.00,D2251.43,2941.59,2251.43,0.219,10,20,0.55,0.47,160,59.46,,2257,2246,2255,2241,3132,3112,35.0832554,-119.4006125,715.88,,8.625,X52,ERW,1363
MFL,86,0.550,24+91,2942.76,2942.74,885,ML Int ,D0.56,58.91,0.55,0.89,D2250.26,2942.76,2250.26,0.219,15,25,0.31,0.68,142,59.46,,2262,2257,2261,2255,3140,3132,35.0832533,-119.4006095,716.00,,8.625,X52,ERW,1363
MFL,86,0.550,24+91,2942.90,2942.89,886,ML Int ,D0.42,59.05,0.41,0.89,D2250.12,2942.90,2250.12,0.219,14,24,0.27,0.54,142,59.46,,2263,2260,2262,2258,3142,3136,35.0832530,-119.4006091,716.01,,8.625,X52,ERW,1363
MFL,87,0.550,24+92,2943.30,,887,Weld,D59.27,59.46,59.27,,D2249.71,2943.30,2249.71,0.219,,,,,,59.27,60,,,,,,,35.0832523,-119.4006081,716.06,,8.625,X52,ERW,1363
MFL,87,0.550,24+92,2943.54,2943.53,888,ML Int Cluster Weld Adjacent,U0.24,0.24,59.04,1.10,D2249.48,2943.54,2249.48,0.219,18,28,0.31,1.58,175,59.27,,2260,2256,2259,2253,3138,3129,35.0832519,-119.4006075,716.08,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,87,0.550,24+92,2944.04,2944.00,889,ML Int Cluster,U0.73,0.73,58.54,1.04,D2248.98,2944.04,2248.98,0.219,17,27,1.13,1.29,166,59.27,,2206,2162,2234,2205,3103,3062,35.0832511,-119.4006063,716.12,,8.625,X52,ERW,1363
MFL,87,0.550,24+93,2944.43,2944.42,890,ML Int ,U1.13,1.13,58.14,1.13,D2248.58,2944.43,2248.58,0.219,11,21,0.23,0.40,180,59.27,,2265,2262,2264,2262,3145,3141,35.0832503,-119.4006053,716.17,,8.625,X52,ERW,1363
MFL,87,0.550,24+93,2944.75,2944.75,891,ML Int ,U1.45,1.45,57.82,0.93,D2248.26,2944.75,2248.26,0.219,13,23,0.23,0.22,148,59.27,,2264,2262,2264,2261,3144,3140,35.0832498,-119.4006045,716.20,,8.625,X52,ERW,1363
MFL,87,0.551,24+98,2949.70,2949.70,892,ML Int ,U6.40,6.40,52.87,1.04,D2243.31,2949.70,2243.31,0.219,10,20,0.23,0.22,166,59.27,,2265,2263,2265,2262,3145,3141,35.0832410,-119.4005921,716.69,,8.625,X52,ERW,1363
MFL,87,0.551,24+99,2950.53,2950.52,893,ML Int ,U7.23,7.23,52.04,1.00,D2242.48,2950.53,2242.48,0.219,15,25,0.23,0.22,160,59.27,,2264,2261,2263,2260,3144,3139,35.0832396,-119.4005900,716.77,,8.625,X52,ERW,1363
MFL,87,0.551,24+99,2950.96,2950.95,894,ML Int ,U7.66,7.66,51.61,0.92,D2242.05,2950.96,2242.05,0.219,13,23,0.23,0.22,146,59.27,,2264,2262,2264,2261,3144,3140,35.0832388,-119.4005889,716.81,,8.625,X52,ERW,1363
MFL,87,0.552,25+02,2954.00,2953.98,895,ML Int ,U10.69,10.69,48.58,0.98,D2239.02,2954.00,2239.02,0.219,12,22,0.23,0.27,157,59.27,,2265,2262,2264,2261,3145,3141,35.0832334,-119.4005814,717.12,,8.625,X52,ERW,1363
MFL,87,0.552,25+03,2954.54,2954.52,896,ML Ext ,U11.24,11.24,48.03,1.93,D2238.47,2954.54,2238.47,0.219,10,20,0.43,0.54,307,59.27,,2261,2253,2260,2250,3138,3126,35.0832325,-119.4005800,717.18,,8.625,X52,ERW,1363
MFL,87,0.552,25+03,2954.75,2954.74,897,ML Ext Cluster,U11.45,11.45,47.83,0.85,D2238.27,2954.75,2238.27,0.219,16,26,0.59,0.73,135,59.27,,2248,2234,2251,2235,3127,3105,35.0832321,-119.4005795,717.20,,8.625,X52,ERW,1363
MFL,87,0.552,25+03,2955.02,2954.99,898,ML Ext ,U11.71,11.71,47.56,2.24,D2238.00,2955.02,2238.00,0.219,12,22,0.47,0.59,357,59.27,,2258,2249,2256,2245,3134,3118,35.0832316,-119.4005788,717.23,,8.625,X52,ERW,1363
MFL,87,0.552,25+03,2955.01,2955.00,899,ML Int Cluster,U11.71,11.71,47.57,0.92,D2238.00,2955.01,2238.00,0.219,12,22,0.94,0.38,147,59.27,,2236,2206,2250,2234,3125,3102,35.0832316,-119.4005788,717.23,,8.625,X52,ERW,1363
MFL,87,0.552,25+03,2955.21,2955.19,900,ML Int ,U11.90,11.90,47.37,0.92,D2237.81,2955.21,2237.81,0.219,12,22,0.23,0.22,146,59.27,,2265,2262,2264,2261,3145,3141,35.0832313,-119.4005783,717.25,,8.625,X52,ERW,1363
MFL,87,0.552,25+03,2955.39,2955.37,901,ML Ext ,U12.09,12.09,47.19,0.89,D2237.63,2955.39,2237.63,0.219,13,23,0.43,0.48,142,59.27,,2259,2251,2257,2247,3135,3121,35.0832310,-119.4005779,717.27,,8.625,X52,ERW,1363
MFL,87,0.552,25+03,2955.42,2955.40,902,ML Ext ,U12.12,12.12,47.16,1.71,D2237.59,2955.42,2237.59,0.219,10,20,0.39,0.80,273,59.27,,2262,2256,2261,2253,3140,3129,35.0832309,-119.4005778,717.27,,8.625,X52,ERW,1363
MFL,87,0.552,25+05,2956.63,2956.62,903,ML Int ,U13.33,13.33,45.95,1.24,D2236.38,2956.63,2236.38,0.219,12,22,0.23,0.29,198,59.27,,2265,2262,2264,2261,3145,3141,35.0832288,-119.4005748,717.40,,8.625,X52,ERW,1363
MFL,87,0.552,25+05,2957.44,2957.42,904,ML Int ,U14.13,14.13,45.14,1.07,D2235.58,2957.44,2235.58,0.219,11,21,0.23,0.27,170,59.27,,2265,2262,2264,2262,3145,3141,35.0832273,-119.4005728,717.55,,8.625,X52,ERW,1363
MFL,87,0.553,25+06,2957.64,,905,Bend - 9° 50D Sag Cold Bend,U14.33,14.33,44.94,,D2235.38,2957.64,2235.38,0.219,,,,,,59.27,,,,,,,,35.0832270,-119.4005723,717.59,,8.625,X52,ERW,1363
MFL,87,0.553,25+08,2959.65,2959.64,906,ML Int Cluster,U16.35,16.35,42.92,1.22,D2233.36,2959.65,2233.36,0.219,15,25,1.37,0.22,194,59.27,,2198,2143,2243,2223,3116,3088,35.0832234,-119.4005674,717.97,,8.625,X52,ERW,1363
MFL,87,0.553,25+08,2959.78,2959.77,907,ML Int ,U16.48,16.48,42.80,0.75,D2233.24,2959.78,2233.24,0.219,11,21,0.23,0.40,120,59.27,,2265,2263,2264,2262,3145,3141,35.0832232,-119.4005671,718.00,,8.625,X52,ERW,1363
MFL,87,0.553,25+08,2959.86,2959.84,908,ML Int ,U16.56,16.56,42.72,1.29,D2233.15,2959.86,2233.15,0.219,12,22,0.27,0.22,205,59.27,,2264,2261,2263,2259,3143,3138,35.0832231,-119.4005669,718.02,,8.625,X52,ERW,1363
MFL,87,0.553,25+08,2960.07,2960.05,909,ML Int Cluster,U16.76,16.76,42.51,1.29,D2232.95,2960.07,2232.95,0.219,18,28,1.88,0.40,206,59.27,,2143,2061,2211,2167,3071,3010,35.0832227,-119.4005664,718.06,,8.625,X52,ERW,1363
MFL,87,0.553,25+08,2960.20,2960.20,910,ML Int Cluster,U16.90,16.90,42.37,0.70,D2232.81,2960.20,2232.81,0.219,12,22,0.74,0.51,111,59.27,,2246,2226,2253,2239,3130,3110,35.0832224,-119.4005661,718.10,,8.625,X52,ERW,1363
MFL,87,0.553,25+08,2960.29,2960.27,911,ML Int ,U16.99,16.99,42.29,0.90,D2232.72,2960.29,2232.72,0.219,11,21,0.31,0.22,143,59.27,,2263,2259,2262,2257,3142,3135,35.0832223,-119.4005659,718.12,,8.625,X52,ERW,1363
MFL,87,0.553,25+08,2960.32,2960.32,912,ML Int Cluster,U17.02,17.02,42.25,1.09,D2232.69,2960.32,2232.69,0.219,12,22,2.19,1.88,173,59.27,,2174,2086,2211,2154,3070,2992,35.0832222,-119.4005658,718.13,,8.625,X52,ERW,1363
MFL,87,0.553,25+09,2960.72,2960.67,913,ML Int ,U17.41,17.41,41.86,0.78,D2232.30,2960.72,2232.30,0.219,11,21,0.59,0.70,124,59.27,,2255,2241,2252,2236,3128,3105,35.0832216,-119.4005649,718.21,,8.625,X52,ERW,1363
MFL,87,0.553,25+09,2960.93,2960.91,914,ML Int ,U17.62,17.62,41.65,0.73,D2232.09,2960.93,2232.09,0.219,11,21,0.47,0.59,116,59.27,,2259,2250,2257,2246,3135,3120,35.0832212,-119.4005644,718.26,,8.625,X52,ERW,1363
MFL,87,0.553,25+09,2961.45,2961.42,915,ML Int Cluster,U18.15,18.15,41.13,0.78,D2231.56,2961.45,2231.56,0.219,17,27,1.80,1.27,125,59.27,,2156,2079,2212,2168,3072,3011,35.0832203,-119.4005631,718.38,,8.625,X52,ERW,1363
MFL,87,0.553,25+10,2961.74,2961.68,916,ML Int Cluster,U18.44,18.44,40.83,1.30,D2231.27,2961.74,2231.27,0.219,13,23,0.98,0.69,207,59.27,,2231,2198,2245,2222,3118,3087,35.0832198,-119.4005625,718.44,,8.625,X52,ERW,1363
MFL,87,0.553,25+10,2961.86,2961.80,917,ML Int Cluster,U18.56,18.56,40.71,0.87,D2231.15,2961.86,2231.15,0.219,11,21,1.02,0.73,139,59.27,,2235,2201,2242,2215,3113,3077,35.0832196,-119.4005622,718.47,,8.625,X52,ERW,1363
MFL,87,0.553,25+10,2962.01,2961.98,918,ML Int ,U18.70,18.70,40.57,1.30,D2231.01,2962.01,2231.01,0.219,10,20,0.63,0.54,208,59.27,,2255,2240,2252,2234,3128,3103,35.0832193,-119.4005618,718.51,,8.625,X52,ERW,1363
MFL,87,0.553,25+10,2962.24,2962.23,919,ML Int ,U18.94,18.94,40.34,1.27,D2230.78,2962.24,2230.78,0.219,10,20,0.23,0.50,203,59.27,,2265,2263,2265,2262,3145,3141,35.0832188,-119.4005612,718.57,,8.625,X52,ERW,1363
MFL,87,0.553,25+10,2962.35,2962.29,920,ML Int Cluster,U19.04,19.04,40.23,0.78,D2230.67,2962.35,2230.67,0.219,16,26,0.86,1.23,125,59.27,,2230,2202,2236,2207,3106,3065,35.0832188,-119.4005611,718.58,,8.625,X52,ERW,1363
MFL,87,0.553,25+10,2962.58,2962.49,921,ML Int Cluster,U19.28,19.28,39.99,0.72,D2230.43,2962.58,2230.43,0.219,11,21,1.33,0.55,114,59.27,,2220,2170,2240,2214,3111,3074,35.0832184,-119.4005606,718.63,,8.625,X52,ERW,1363
MFL,87,0.553,25+10,2962.52,2962.51,922,ML Int ,U19.22,19.22,40.05,1.20,D2230.49,2962.52,2230.49,0.219,13,23,0.31,0.54,192,59.27,,2262,2258,2262,2256,3141,3134,35.0832184,-119.4005605,718.63,,8.625,X52,ERW,1363
MFL,87,0.553,25+11,2962.68,2962.66,923,ML Int Cluster,U19.38,19.38,39.89,1.20,D2230.33,2962.68,2230.33,0.219,11,21,1.37,0.84,192,59.27,,2218,2166,2238,2207,3108,3066,35.0832181,-119.4005602,718.66,,8.625,X52,ERW,1363
MFL,87,0.554,25+11,2962.97,2962.95,924,ML Int ,U19.66,19.66,39.61,0.76,D2230.05,2962.97,2230.05,0.219,12,22,0.47,0.61,121,59.27,,2258,2249,2256,2245,3134,3118,35.0832176,-119.4005595,718.73,,8.625,X52,ERW,1363
MFL,87,0.554,25+11,2963.27,2963.27,925,ML Int ,U19.97,19.97,39.30,1.25,D2229.74,2963.27,2229.74,0.219,10,20,0.23,0.50,199,59.27,,2265,2263,2265,2262,3145,3141,35.0832170,-119.4005587,718.80,,8.625,X52,ERW,1363
MFL,87,0.554,25+11,2963.56,2963.54,926,ML Int ,U20.25,20.25,39.02,0.83,D2229.46,2963.56,2229.46,0.219,11,21,0.23,0.54,132,59.27,,2265,2262,2264,2262,3145,3141,35.0832165,-119.4005581,718.87,,8.625,X52,ERW,1363
MFL,87,0.554,25+12,2963.98,2963.97,927,ML Int ,U20.68,20.68,38.59,1.29,D2229.03,2963.98,2229.03,0.219,10,20,0.23,0.27,205,59.27,,2265,2263,2265,2262,3145,3141,35.0832158,-119.4005570,718.97,,8.625,X52,ERW,1363
MFL,87,0.554,25+13,2964.67,2964.65,928,ML Int ,U21.37,21.37,37.90,1.18,D2228.34,2964.67,2228.34,0.219,18,28,0.47,0.27,188,59.27,,2253,2243,2250,2237,3125,3107,35.0832146,-119.4005554,719.12,,8.625,X52,ERW,1363
MFL,87,0.554,25+13,2965.41,2965.40,929,ML Int ,U22.11,22.11,37.16,1.28,D2227.60,2965.41,2227.60,0.219,10,20,0.27,0.78,204,59.27,,2264,2261,2264,2260,3144,3139,35.0832132,-119.4005536,719.30,,8.625,X52,ERW,1363
MFL,87,0.554,25+13,2965.58,2965.57,930,ML Int ,U22.28,22.28,37.00,0.76,D2227.43,2965.58,2227.43,0.219,12,22,0.23,0.22,121,59.27,,2265,2262,2264,2261,3145,3141,35.0832130,-119.4005532,719.33,,8.625,X52,ERW,1363
MFL,87,0.554,25+14,2965.81,2965.80,931,ML Int ,U22.51,22.51,36.76,0.83,D2227.20,2965.81,2227.20,0.219,12,22,0.23,0.22,132,59.27,,2265,2262,2264,2261,3145,3141,35.0832125,-119.4005526,719.39,,8.625,X52,ERW,1363
MFL,87,0.554,25+14,2965.86,2965.84,932,ML Int ,U22.55,22.55,36.72,1.28,D2227.16,2965.86,2227.16,0.219,11,21,0.23,0.27,204,59.27,,2265,2262,2264,2262,3145,3141,35.0832125,-119.4005525,719.40,,8.625,X52,ERW,1363
MFL,87,0.554,25+15,2967.51,2967.50,933,ML Int ,U24.21,24.21,35.07,0.83,D2225.50,2967.51,2225.50,0.219,11,21,0.23,0.22,132,59.27,,2265,2262,2264,2262,3145,3141,35.0832095,-119.4005485,719.78,,8.625,X52,ERW,1363
