ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,87,0.554,25+15,2967.61,2967.59,934,ML Int ,U24.31,24.31,34.96,1.28,D2225.40,2967.61,2225.40,0.219,10,20,0.47,0.46,204,59.27,,2260,2251,2258,2247,3136,3121,35.0832094,-119.4005483,719.80,,8.625,X52,ERW,1363
MFL,87,0.554,25+16,2967.77,2967.74,935,ML Int ,U24.46,24.46,34.81,1.27,D2225.25,2967.77,2225.25,0.219,17,27,0.47,0.22,203,59.27,,2254,2244,2251,2238,3126,3109,35.0832091,-119.4005480,719.83,,8.625,X52,ERW,1363
MFL,87,0.555,25+17,2968.90,2968.88,936,ML Int Cluster,U25.60,25.60,33.67,1.24,D2224.11,2968.90,2224.11,0.219,13,23,0.66,1.04,198,59.27,,2248,2231,2249,2229,3123,3096,35.0832071,-119.4005452,720.09,,8.625,X52,ERW,1363
MFL,87,0.555,25+18,2970.12,2970.11,937,ML Int ,U26.82,26.82,32.45,1.00,D2222.89,2970.12,2222.89,0.219,11,21,0.23,0.54,160,59.27,,2265,2262,2264,2262,3145,3141,35.0832049,-119.4005423,720.38,,8.625,X52,ERW,1363
MFL,87,0.555,25+19,2970.85,2970.83,938,ML Int ,U27.54,27.54,31.73,1.27,D2222.17,2970.85,2222.17,0.219,11,21,0.27,0.22,202,59.27,,2264,2261,2264,2260,3144,3138,35.0832037,-119.4005406,720.54,,8.625,X52,ERW,1363
MFL,87,0.555,25+19,2971.14,2971.14,939,ML Int Cluster,U27.84,27.84,31.43,1.29,D2221.87,2971.14,2221.87,0.219,13,23,1.25,0.70,205,59.27,,2215,2168,2250,2235,3124,3104,35.0832031,-119.4005398,720.61,,8.625,X52,ERW,1363
MFL,87,0.555,25+19,2971.40,2971.39,940,ML Int ,U28.09,28.09,31.18,1.28,D2221.62,2971.40,2221.62,0.219,10,20,0.23,0.22,204,59.27,,2265,2263,2265,2262,3145,3141,35.0832027,-119.4005392,720.67,,8.625,X52,ERW,1363
MFL,87,0.555,25+19,2971.57,2971.55,941,ML Int Cluster,U28.27,28.27,31.01,1.20,D2221.45,2971.57,2221.45,0.219,16,26,3.52,1.69,192,59.27,,2086,1960,2206,2155,3063,2994,35.0832024,-119.4005388,720.71,,8.625,X52,ERW,1363
MFL,87,0.555,25+20,2971.91,2971.89,942,ML Int ,U28.60,28.60,30.67,0.84,D2221.11,2971.91,2221.11,0.219,16,26,0.23,0.24,134,59.27,,2264,2261,2263,2260,3143,3139,35.0832018,-119.4005380,720.79,,8.625,X52,ERW,1363
MFL,87,0.555,25+20,2972.13,2972.04,943,ML Int Cluster,U28.83,28.83,30.44,0.78,D2220.88,2972.13,2220.88,0.219,14,24,1.25,0.78,125,59.27,,2211,2162,2241,2220,3113,3083,35.0832015,-119.4005376,720.82,,8.625,X52,ERW,1363
MFL,87,0.555,25+20,2972.23,2972.22,944,ML Int ,U28.92,28.92,30.35,1.15,D2220.79,2972.23,2220.79,0.219,12,22,0.27,0.55,184,59.27,,2264,2261,2263,2259,3143,3138,35.0832012,-119.4005372,720.86,,8.625,X52,ERW,1363
MFL,87,0.555,25+20,2972.27,2972.24,945,ML Int Cluster,U28.97,28.97,30.31,0.79,D2220.75,2972.27,2220.75,0.219,19,29,0.78,1.18,126,59.27,,2229,2203,2222,2189,3086,3040,35.0832012,-119.4005372,720.87,,8.625,X52,ERW,1363
MFL,87,0.555,25+21,2973.04,2973.02,946,ML Int Cluster,D29.53,29.74,29.53,0.88,D2219.97,2973.04,2219.97,0.219,11,21,0.51,1.05,141,59.27,,2258,2247,2256,2243,3133,3116,35.0831998,-119.4005353,721.04,,8.625,X52,ERW,1363
MFL,87,0.555,25+21,2973.19,2973.17,947,ML Int ,D29.39,29.88,29.39,0.82,D2219.83,2973.19,2219.83,0.219,14,24,0.23,0.22,130,59.27,,2264,2262,2264,2260,3144,3140,35.0831995,-119.4005349,721.08,,8.625,X52,ERW,1363
MFL,87,0.556,25+21,2973.58,2973.56,948,ML Int ,D29.00,30.28,29.00,1.27,D2219.43,2973.58,2219.43,0.219,11,21,0.31,0.27,203,59.27,,2263,2259,2262,2257,3142,3135,35.0831988,-119.4005340,721.17,,8.625,X52,ERW,1363
MFL,87,0.556,25+22,2974.65,2974.62,949,ML Int ,D27.96,31.34,27.93,0.65,D2218.37,2974.65,2218.37,0.219,11,21,0.67,0.54,104,59.27,,2252,2235,2249,2228,3123,3094,35.0831970,-119.4005314,721.41,,8.625,X52,ERW,1363
MFL,87,0.556,25+23,2974.96,2974.94,950,ML Int ,D27.63,31.65,27.62,0.68,D2218.06,2974.96,2218.06,0.219,16,26,0.23,0.26,109,59.27,,2264,2261,2263,2260,3143,3139,35.0831964,-119.4005307,721.49,,8.625,X52,ERW,1363
MFL,87,0.556,25+23,2975.14,2975.13,951,ML Int ,D27.44,31.84,27.43,0.92,D2217.87,2975.14,2217.87,0.219,11,21,0.23,0.40,146,59.27,,2265,2263,2264,2262,3145,3141,35.0831961,-119.4005302,721.53,,8.625,X52,ERW,1363
MFL,87,0.556,25+24,2976.07,2975.98,952,ML Int Cluster,D26.60,32.77,26.51,1.22,D2216.94,2976.07,2216.94,0.219,18,28,3.48,1.71,194,59.27,,2063,1936,2199,2152,3054,2988,35.0831946,-119.4005282,721.72,,8.625,X52,ERW,1363
MFL,87,0.556,25+26,2977.96,2977.95,953,ML Int ,D24.62,34.66,24.61,0.90,D2215.05,2977.96,2215.05,0.219,16,26,0.23,0.22,143,59.27,,2264,2261,2263,2260,3143,3139,35.0831911,-119.4005234,722.15,,8.625,X52,ERW,1363
MFL,87,0.557,25+27,2978.87,2978.85,954,ML Int ,D23.72,35.57,23.71,1.09,D2214.14,2978.87,2214.14,0.219,21,31,0.39,0.53,174,59.27,,2255,2247,2252,2242,3128,3114,35.0831895,-119.4005213,722.35,,8.625,X52,ERW,1363
MFL,87,0.557,25+27,2979.06,2979.04,955,ML Int ,D23.54,35.75,23.52,1.02,D2213.96,2979.06,2213.96,0.219,11,21,0.23,0.22,163,59.27,,2265,2263,2264,2262,3145,3141,35.0831891,-119.4005208,722.39,,8.625,X52,ERW,1363
MFL,87,0.557,25+27,2979.57,2979.56,956,ML Int Cluster,D23.01,36.27,23.01,1.05,D2213.45,2979.57,2213.45,0.219,11,21,0.51,0.40,167,59.27,,2258,2247,2257,2246,3135,3119,35.0831882,-119.4005196,722.51,,8.625,X52,ERW,1363
MFL,87,0.557,25+28,2979.95,2979.94,957,ML Int ,D22.64,36.65,22.63,0.99,D2213.06,2979.95,2213.06,0.219,15,25,0.23,0.22,158,59.27,,2264,2261,2263,2260,3144,3139,35.0831875,-119.4005187,722.59,,8.625,X52,ERW,1363
MFL,87,0.557,25+29,2981.30,2981.27,958,ML Int ,D21.31,37.99,21.28,0.70,D2211.72,2981.30,2211.72,0.219,11,21,0.59,0.40,111,59.27,,2255,2241,2252,2236,3128,3105,35.0831852,-119.4005155,722.88,,8.625,X52,ERW,1363
MFL,87,0.557,25+29,2981.39,2981.33,959,ML Int Cluster,D21.24,38.09,21.18,1.26,D2211.62,2981.39,2211.62,0.219,18,28,0.86,0.62,201,59.27,,2225,2196,2246,2230,3120,3098,35.0831851,-119.4005153,722.89,,8.625,X52,ERW,1363
MFL,87,0.557,25+30,2982.23,2982.19,960,ML Int Cluster,D20.39,38.93,20.34,0.88,D2210.78,2982.23,2210.78,0.219,13,23,0.70,0.27,141,59.27,,2246,2227,2253,2239,3129,3110,35.0831836,-119.4005133,723.08,,8.625,X52,ERW,1363
MFL,87,0.558,25+32,2984.32,2984.31,961,ML Int ,D18.27,41.01,18.26,1.12,D2208.70,2984.32,2208.70,0.219,11,21,0.23,0.54,179,59.27,,2265,2263,2264,2262,3145,3141,35.0831798,-119.4005082,723.55,,8.625,X52,ERW,1363
MFL,87,0.558,25+32,2984.79,2984.78,962,ML Int ,D17.80,41.48,17.79,0.85,D2208.23,2984.79,2208.23,0.219,10,20,0.23,0.40,135,59.27,,2265,2263,2265,2262,3145,3141,35.0831790,-119.4005070,723.65,,8.625,X52,ERW,1363
MFL,87,0.558,25+33,2985.03,2985.02,963,ML Int Cluster,D17.55,41.73,17.54,0.88,D2207.98,2985.03,2207.98,0.219,12,22,1.02,0.51,140,59.27,,2232,2198,2244,2219,3116,3082,35.0831785,-119.4005064,723.70,,8.625,X52,ERW,1363
MFL,87,0.558,25+33,2985.97,2985.87,964,ML Int Cluster,D16.71,42.67,16.61,0.78,D2207.04,2985.97,2207.04,0.219,22,32,1.72,0.68,125,59.27,,2126,2046,2201,2162,3057,3003,35.0831770,-119.4005044,723.89,,8.625,X52,ERW,1363
MFL,87,0.558,25+34,2986.16,2986.15,965,ML Int Cluster,D16.43,42.85,16.42,0.89,D2206.86,2986.16,2206.86,0.219,17,27,3.01,2.53,142,59.27,,2092,1975,2161,2073,3002,2879,35.0831765,-119.4005037,723.95,,8.625,X52,ERW,1363
MFL,87,0.558,25+34,2986.59,2986.58,966,ML Int ,D15.99,43.29,15.98,0.85,D2206.42,2986.59,2206.42,0.219,16,26,0.23,0.22,135,59.27,,2264,2261,2263,2260,3143,3139,35.0831758,-119.4005027,724.04,,8.625,X52,ERW,1363
MFL,87,0.558,25+37,2989.18,2989.17,967,ML Int ,D13.40,45.88,13.39,1.04,D2203.83,2989.18,2203.83,0.219,15,25,0.23,0.22,166,59.27,,2264,2261,2263,2260,3144,3139,35.0831712,-119.4004965,724.61,,8.625,X52,ERW,1363
MFL,87,0.558,25+37,2989.34,2989.33,968,ML Int ,D13.24,46.04,13.23,0.90,D2203.67,2989.34,2203.67,0.219,11,21,0.23,0.30,144,59.27,,2265,2262,2264,2262,3145,3141,35.0831709,-119.4004961,724.64,,8.625,X52,ERW,1363
MFL,87,0.558,25+37,2989.38,2989.37,969,ML Int ,D13.21,46.08,13.19,1.04,D2203.63,2989.38,2203.63,0.219,11,21,0.23,0.22,166,59.27,,2265,2262,2264,2262,3145,3141,35.0831708,-119.4004960,724.65,,8.625,X52,ERW,1363
MFL,87,0.559,25+38,2990.28,2990.27,970,ML Int ,D12.31,46.98,12.30,1.05,D2202.73,2990.28,2202.73,0.219,15,25,0.23,0.22,168,59.27,,2264,2261,2263,2260,3144,3139,35.0831692,-119.4004938,724.85,,8.625,X52,ERW,1363
MFL,87,0.559,25+38,2990.39,2990.38,971,ML Int ,D12.20,47.09,12.19,1.08,D2202.62,2990.39,2202.62,0.219,11,21,0.23,0.22,172,59.27,,2265,2263,2264,2262,3145,3141,35.0831690,-119.4004936,724.87,,8.625,X52,ERW,1363
MFL,87,0.559,25+38,2990.52,2990.51,972,ML Int ,D12.06,47.22,12.05,1.08,D2202.49,2990.52,2202.49,0.219,12,22,0.23,0.22,172,59.27,,2265,2262,2264,2261,3145,3141,35.0831688,-119.4004932,724.90,,8.625,X52,ERW,1363
MFL,87,0.559,25+39,2991.27,2991.24,973,ML Int Cluster,D11.34,47.96,11.31,0.89,D2201.75,2991.27,2201.75,0.219,10,20,0.43,1.32,142,59.27,,2261,2253,2260,2250,3138,3126,35.0831675,-119.4004915,725.06,,8.625,X52,ERW,1363
MFL,87,0.559,25+39,2991.41,2991.40,974,ML Int ,D11.17,48.11,11.17,0.90,D2201.60,2991.41,2201.60,0.219,29,39,0.23,0.27,143,59.27,,2260,2257,2259,2254,3137,3130,35.0831672,-119.4004911,725.10,,8.625,X52,ERW,1363
MFL,87,0.559,25+40,2992.21,2992.10,975,ML Int Cluster,D10.47,48.91,10.36,0.89,D2200.80,2992.21,2200.80,0.219,11,21,1.37,0.22,142,59.27,,2218,2166,2249,2231,3124,3098,35.0831660,-119.4004894,725.25,,8.625,X52,ERW,1363
MFL,87,0.559,25+40,2992.32,2992.30,976,ML Int ,D10.27,49.02,10.25,0.88,D2200.69,2992.32,2200.69,0.219,14,24,0.31,0.22,140,59.27,,2262,2258,2261,2256,3140,3133,35.0831656,-119.4004889,725.30,,8.625,X52,ERW,1363
MFL,87,0.559,25+41,2993.37,2993.35,977,ML Int ,D9.23,50.06,9.21,0.91,D2199.65,2993.37,2199.65,0.219,11,21,0.23,0.22,145,59.27,,2265,2263,2264,2262,3145,3141,35.0831638,-119.4004864,725.52,,8.625,X52,ERW,1363
MFL,87,0.559,25+42,2994.21,2994.17,978,ML Int Cluster,D8.41,50.91,8.37,1.03,D2198.80,2994.21,2198.80,0.219,17,27,0.63,0.67,164,59.27,,2244,2228,2252,2239,3128,3109,35.0831623,-119.4004845,725.70,,8.625,X52,ERW,1363
MFL,87,0.560,25+43,2995.08,2995.07,979,ML Int ,D7.51,51.78,7.49,0.70,D2197.93,2995.08,2197.93,0.219,11,21,0.23,0.22,111,59.27,,2265,2263,2264,2262,3145,3141,35.0831607,-119.4004823,725.90,,8.625,X52,ERW,1363
MFL,87,0.560,25+43,2995.57,2995.56,980,ML Int ,D7.02,52.27,7.01,0.90,D2197.44,2995.57,2197.44,0.219,15,25,0.23,0.27,144,59.27,,2264,2261,2263,2260,3144,3139,35.0831598,-119.4004811,726.01,,8.625,X52,ERW,1363
MFL,87,0.560,25+43,2995.57,2995.56,981,ML Int ,D7.02,52.27,7.00,1.26,D2197.44,2995.57,2197.44,0.219,13,23,0.23,0.27,201,59.27,,2264,2262,2264,2261,3144,3140,35.0831598,-119.4004811,726.01,,8.625,X52,ERW,1363
MFL,87,0.560,25+43,2995.83,2995.82,982,ML Int ,D6.76,52.53,6.74,1.27,D2197.18,2995.83,2197.18,0.219,12,22,0.23,0.22,203,59.27,,2265,2262,2264,2261,3145,3141,35.0831594,-119.4004805,726.06,,8.625,X52,ERW,1363
MFL,87,0.560,25+43,2996.01,2995.99,983,ML Int ,D6.58,52.71,6.56,1.27,D2197.00,2996.01,2197.00,0.219,16,26,0.31,0.32,202,59.27,,2261,2257,2260,2254,3139,3131,35.0831591,-119.4004801,726.10,,8.625,X52,ERW,1363
MFL,87,0.560,25+44,2996.28,2996.28,984,ML Int Cluster,D6.30,52.98,6.30,0.69,D2196.73,2996.28,2196.73,0.219,12,22,0.82,0.88,110,59.27,,2242,2218,2252,2238,3128,3108,35.0831586,-119.4004794,726.16,,8.625,X52,ERW,1363
MFL,87,0.560,25+44,2996.50,2996.49,985,ML Int ,D6.08,53.20,6.08,1.09,D2196.51,2996.50,2196.51,0.219,22,32,0.27,0.22,174,59.27,,2261,2257,2259,2254,3138,3131,35.0831582,-119.4004789,726.21,,8.625,X52,ERW,1363
MFL,87,0.560,25+44,2996.65,2996.63,986,ML Int ,D5.94,53.35,5.93,1.10,D2196.36,2996.65,2196.36,0.219,11,21,0.23,0.27,176,59.27,,2265,2263,2264,2262,3145,3141,35.0831579,-119.4004785,726.24,,8.625,X52,ERW,1363
MFL,87,0.560,25+44,2996.66,2996.65,987,ML Int ,D5.92,53.36,5.91,0.76,D2196.35,2996.66,2196.35,0.219,11,21,0.23,0.22,121,59.27,,2265,2263,2264,2262,3145,3141,35.0831579,-119.4004785,726.25,,8.625,X52,ERW,1363
MFL,87,0.561,25+48,3000.46,3000.42,988,ML Int Cluster,D2.15,57.15,2.12,0.66,D2192.56,3000.46,2192.56,0.219,24,34,0.67,0.83,105,59.27,,2229,2208,2231,2206,3099,3064,35.0831512,-119.4004694,727.07,,8.625,X52,ERW,1363
MFL,87,0.561,25+48,3000.61,3000.60,989,ML Int ,D1.98,57.30,1.97,1.30,D2192.41,3000.61,2192.41,0.219,10,20,0.31,0.66,208,59.27,,2264,2260,2263,2258,3143,3136,35.0831509,-119.4004690,727.11,,8.625,X52,ERW,1363
MFL,87,0.561,25+49,3001.10,3001.09,990,ML Int ,D1.49,57.80,1.48,0.66,D2191.92,3001.10,2191.92,0.219,16,26,0.27,0.27,106,59.27,,2263,2259,2262,2257,3141,3135,35.0831500,-119.4004678,727.22,,8.625,X52,ERW,1363
MFL,87,0.561,25+49,3001.34,3001.33,991,ML Int ,D1.25,58.03,1.24,0.97,D2191.68,3001.34,2191.68,0.219,12,22,0.20,0.55,154,59.27,,2265,2264,2265,2263,3146,3143,35.0831496,-119.4004672,727.27,,8.625,X52,ERW,1363
MFL,88,0.561,25+50,3002.58,,992,Weld,D54.07,59.27,54.07,,D2190.44,3002.58,2190.44,0.219,,,,,,54.07,288,,,,,,,35.0831474,-119.4004642,727.54,,8.625,X52,ERW,1363
MFL,88,0.561,25+51,3003.16,3003.15,993,ML Int ,U0.59,0.59,53.48,0.61,D2189.85,3003.16,2189.85,0.219,15,25,0.23,0.27,98,54.07,,2264,2261,2263,2260,3144,3139,35.0831464,-119.4004628,727.67,,8.625,X52,ERW,1363
MFL,88,0.561,25+51,3003.31,3003.30,994,ML Int ,U0.74,0.74,53.33,0.75,D2189.70,3003.31,2189.70,0.219,15,25,0.27,0.27,120,54.07,,2263,2259,2262,2258,3142,3136,35.0831461,-119.4004625,727.69,,8.625,X52,ERW,1363
MFL,88,0.561,25+52,3004.45,3004.44,995,ML Int ,U1.87,1.87,52.19,1.19,D2188.56,3004.45,2188.56,0.219,14,24,0.23,0.22,190,54.07,,2264,2262,2264,2260,3144,3140,35.0831441,-119.4004597,727.93,,8.625,X52,ERW,1363
MFL,88,0.561,25+52,3004.94,3004.92,996,ML Int ,U2.37,2.37,51.70,0.98,D2188.07,3004.94,2188.07,0.219,16,26,0.47,0.22,156,54.07,,2255,2245,2252,2240,3128,3111,35.0831433,-119.4004586,728.03,,8.625,X52,ERW,1363
MFL,88,0.561,25+53,3005.26,3005.25,997,ML Int ,U2.68,2.68,51.38,0.88,D2187.76,3005.26,2187.76,0.219,12,22,0.23,0.27,140,54.07,,2265,2262,2264,2261,3145,3141,35.0831427,-119.4004578,728.10,,8.625,X52,ERW,1363
MFL,88,0.561,25+53,3005.30,3005.29,998,ML Int ,U2.72,2.72,51.34,0.69,D2187.72,3005.30,2187.72,0.219,15,25,0.23,0.22,110,54.07,,2264,2261,2263,2260,3144,3139,35.0831426,-119.4004577,728.11,,8.625,X52,ERW,1363
MFL,88,0.562,25+53,3005.76,3005.73,999,ML Int ,U3.18,3.18,50.89,0.55,D2187.26,3005.76,2187.26,0.219,17,27,0.43,0.22,88,54.07,,2256,2247,2253,2243,3130,3115,35.0831418,-119.4004566,728.20,,8.625,X52,ERW,1363
MFL,88,0.562,25+54,3006.63,3006.62,1000,ML Int ,U4.06,4.06,50.01,0.88,D2186.38,3006.63,2186.38,0.219,11,21,0.23,0.22,141,54.07,,2265,2263,2264,2262,3145,3141,35.0831403,-119.4004544,728.38,,8.625,X52,ERW,1363
MFL,88,0.562,25+54,3006.80,3006.79,1001,ML Int Cluster,U4.23,4.23,49.84,1.12,D2186.21,3006.80,2186.21,0.219,16,26,0.27,1.21,178,54.07,,2263,2259,2262,2257,3141,3135,35.0831400,-119.4004540,728.42,,8.625,X52,ERW,1363
MFL,88,0.562,25+55,3007.27,3007.20,1002,ML Int Cluster,U4.69,4.69,49.37,1.03,D2185.74,3007.27,2185.74,0.219,16,26,1.02,0.51,164,54.07,,2219,2182,2247,2231,3121,3098,35.0831392,-119.4004530,728.50,,8.625,X52,ERW,1363
MFL,88,0.562,25+57,3010.06,3010.05,1003,ML Int ,U7.49,7.49,46.58,0.95,D2182.95,3010.06,2182.95,0.219,10,20,0.23,0.40,152,54.07,,2265,2263,2265,2262,3145,3141,35.0831342,-119.4004461,729.09,,8.625,X52,ERW,1363
MFL,88,0.563,25+59,3012.01,3012.00,1004,ML Int ,U9.44,9.44,44.63,0.88,D2181.00,3012.01,2181.00,0.219,12,22,0.23,0.22,140,54.07,,2265,2262,2264,2261,3145,3141,35.0831308,-119.4004414,729.49,,8.625,X52,ERW,1363
MFL,88,0.563,25+59,3012.02,3012.01,1005,ML Int ,U9.44,9.44,44.63,1.08,D2181.00,3012.02,2181.00,0.219,40,50,0.31,0.37,172,54.07,,2249,2241,2243,2232,3116,3099,35.0831307,-119.4004414,729.49,,8.625,X52,ERW,1363
MFL,88,0.563,25+59,3012.14,3012.13,1006,ML Int ,U9.57,9.57,44.50,0.98,D2180.87,3012.14,2180.87,0.219,17,27,0.23,0.22,157,54.07,,2263,2261,2263,2259,3143,3138,35.0831305,-119.4004411,729.52,,8.625,X52,ERW,1363
MFL,88,0.563,25+60,3012.69,3012.69,1007,ML Int ,U10.12,10.12,43.95,0.56,D2180.32,3012.69,2180.32,0.219,11,21,0.23,0.27,90,54.07,,2265,2263,2264,2262,3145,3141,35.0831295,-119.4004397,729.63,,8.625,X52,ERW,1363
MFL,88,0.563,25+60,3012.77,3012.75,1008,ML Int ,U10.19,10.19,43.88,0.95,D2180.25,3012.77,2180.25,0.219,11,21,0.23,0.22,152,54.07,,2265,2262,2264,2262,3145,3141,35.0831294,-119.4004396,729.65,,8.625,X52,ERW,1363
MFL,88,0.563,25+60,3013.17,3013.16,1009,ML Int Cluster,U10.60,10.60,43.47,1.06,D2179.84,3013.17,2179.84,0.219,23,33,1.17,0.89,169,54.07,,2176,2125,2212,2176,3072,3022,35.0831287,-119.4004386,729.73,,8.625,X52,ERW,1363
MFL,88,0.563,25+61,3013.41,3013.40,1010,ML Int ,U10.83,10.83,43.23,1.09,D2179.61,3013.41,2179.61,0.219,13,23,0.23,0.22,173,54.07,,2264,2262,2264,2261,3144,3140,35.0831283,-119.4004380,729.78,,8.625,X52,ERW,1363
MFL,88,0.563,25+61,3013.70,3013.68,1011,ML Int ,U11.12,11.12,42.95,0.51,D2179.32,3013.70,2179.32,0.219,10,20,0.23,0.34,82,54.07,,2265,2263,2265,2262,3145,3141,35.0831278,-119.4004373,729.84,,8.625,X52,ERW,1363
MFL,88,0.563,25+61,3013.83,3013.82,1012,ML Int ,U11.25,11.25,42.81,1.13,D2179.19,3013.83,2179.19,0.219,12,22,0.31,0.27,180,54.07,,2263,2259,2262,2257,3142,3134,35.0831276,-119.4004370,729.87,,8.625,X52,ERW,1363
MFL,88,0.564,25+64,3016.37,3016.37,1013,ML Int ,U13.80,13.80,40.27,1.09,D2176.64,3016.37,2176.64,0.219,10,20,0.27,0.27,174,54.07,,2264,2261,2264,2260,3144,3139,35.0831230,-119.4004308,730.39,,8.625,X52,ERW,1363
MFL,88,0.564,25+64,3016.50,3016.49,1014,ML Int ,U13.92,13.92,40.15,0.87,D2176.52,3016.50,2176.52,0.219,11,21,0.23,0.22,138,54.07,,2265,2262,2264,2262,3145,3141,35.0831228,-119.4004305,730.42,,8.625,X52,ERW,1363
MFL,88,0.564,25+64,3016.53,3016.52,1015,ML Int ,U13.96,13.96,40.11,1.09,D2176.48,3016.53,2176.48,0.219,11,21,0.23,0.22,174,54.07,,2265,2263,2264,2262,3145,3141,35.0831228,-119.4004304,730.42,,8.625,X52,ERW,1363
MFL,88,0.564,25+64,3016.75,3016.74,1016,ML Int ,U14.17,14.17,39.89,1.13,D2176.27,3016.75,2176.27,0.219,12,22,0.23,0.25,180,54.07,,2265,2262,2264,2261,3145,3141,35.0831224,-119.4004299,730.47,,8.625,X52,ERW,1363
MFL,88,0.564,25+64,3017.27,3017.26,1017,ML Int ,U14.70,14.70,39.37,1.10,D2175.74,3017.27,2175.74,0.219,11,21,0.23,0.25,176,54.07,,2265,2263,2264,2262,3145,3141,35.0831215,-119.4004286,730.58,,8.625,X52,ERW,1363
MFL,88,0.564,25+66,3019.08,3019.07,1018,ML Int ,U16.51,16.51,37.56,0.97,D2173.93,3019.08,2173.93,0.219,13,23,0.23,0.22,154,54.07,,2264,2262,2264,2261,3144,3140,35.0831183,-119.4004242,730.95,,8.625,X52,ERW,1363
MFL,88,0.565,25+69,3021.88,3021.87,1019,ML Int ,U19.31,19.31,34.76,1.05,D2171.13,3021.88,2171.13,0.219,11,21,0.23,0.22,167,54.07,,2265,2262,2264,2262,3145,3141,35.0831133,-119.4004175,731.53,,8.625,X52,ERW,1363
MFL,88,0.565,25+70,3022.84,3022.84,1020,ML Int ,U20.27,20.27,33.80,0.68,D2170.17,3022.84,2170.17,0.219,10,20,0.23,0.23,109,54.07,,2265,2263,2265,2262,3145,3141,35.0831116,-119.4004151,731.74,,8.625,X52,ERW,1363
MFL,88,0.565,25+70,3023.27,3023.25,1021,ML Int Cluster,U20.70,20.70,33.37,1.30,D2169.74,3023.27,2169.74,0.219,26,36,2.97,0.84,208,54.07,,1990,1863,2199,2156,3054,2995,35.0831109,-119.4004141,731.83,,8.625,X52,ERW,1363
MFL,88,0.565,25+72,3025.02,3025.00,1022,ML Int ,U22.44,22.44,31.62,0.48,D2168.00,3025.02,2168.00,0.219,16,26,0.59,0.22,77,54.07,,2248,2234,2244,2226,3117,3091,35.0831078,-119.4004099,732.21,,8.625,X52,ERW,1363
MFL,88,0.567,25+81,3033.93,3033.91,1023,ML Int ,D22.73,31.35,22.71,1.20,D2159.09,3033.93,2159.09,0.219,10,20,0.31,0.69,192,54.07,,2264,2260,2263,2258,3143,3136,35.0830921,-119.4003884,734.15,,8.625,X52,ERW,1363
MFL,88,0.567,25+82,3034.70,3034.65,1024,ML Int Cluster,D21.99,32.13,21.94,1.07,D2158.31,3034.70,2158.31,0.219,19,29,1.76,0.51,171,54.07,,2145,2067,2226,2194,3091,3047,35.0830908,-119.4003866,734.32,,8.625,X52,ERW,1363
MFL,88,0.567,25+84,3037.13,3037.12,1025,ML Int ,D19.52,34.55,19.51,1.20,D2155.89,3037.13,2155.89,0.219,16,26,0.23,0.27,192,54.07,,2264,2261,2263,2260,3143,3139,35.0830864,-119.4003806,734.86,,8.625,X52,ERW,1363
MFL,88,0.567,25+84,3037.36,3037.29,1026,ML Int Cluster,D19.36,34.79,19.28,0.87,D2155.65,3037.36,2155.65,0.219,13,23,0.98,0.88,138,54.07,,2231,2198,2236,2206,3106,3064,35.0830862,-119.4003802,734.89,,8.625,X52,ERW,1363
MFL,88,0.568,25+86,3038.55,3038.54,1027,ML Int ,D18.10,35.98,18.09,1.18,D2154.47,3038.55,2154.47,0.219,13,23,0.23,0.22,188,54.07,,2264,2262,2264,2261,3144,3140,35.0830840,-119.4003772,735.17,,8.625,X52,ERW,1363
MFL,88,0.568,25+86,3038.71,3038.70,1028,ML Int ,D17.94,36.13,17.94,1.10,D2154.31,3038.71,2154.31,0.219,15,25,0.27,0.27,176,54.07,,2263,2259,2262,2258,3142,3136,35.0830837,-119.4003768,735.20,,8.625,X52,ERW,1363
MFL,88,0.568,25+87,3040.42,3040.40,1029,ML Int ,D16.24,37.85,16.22,0.92,D2152.59,3040.42,2152.59,0.219,11,21,0.31,0.54,146,54.07,,2263,2259,2262,2257,3142,3135,35.0830807,-119.4003727,735.57,,8.625,X52,ERW,1363
MFL,88,0.569,25+90,3043.47,3043.46,1030,ML Int ,D13.18,40.89,13.17,1.09,D2149.54,3043.47,2149.54,0.219,12,22,0.23,0.22,174,54.07,,2265,2262,2264,2261,3145,3141,35.0830753,-119.4003653,736.26,,8.625,X52,ERW,1363
MFL,88,0.569,25+91,3044.50,3044.49,1031,ML Int ,D12.16,41.92,12.14,0.59,D2148.52,3044.50,2148.52,0.219,11,21,0.23,0.40,94,54.07,,2265,2262,2264,2262,3145,3141,35.0830735,-119.4003628,736.49,,8.625,X52,ERW,1363
MFL,88,0.569,25+93,3046.62,3046.61,1032,ML Int ,D10.04,44.04,10.03,0.97,D2146.40,3046.62,2146.40,0.219,12,22,0.23,0.22,154,54.07,,2265,2262,2264,2261,3145,3141,35.0830697,-119.4003577,736.98,,8.625,X52,ERW,1363
MFL,88,0.570,26+00,3052.83,3052.81,1033,ML Int ,D3.83,50.25,3.82,0.70,D2140.19,3052.83,2140.19,0.219,14,24,0.23,0.27,111,54.07,,2264,2262,2264,2260,3144,3140,35.0830588,-119.4003428,738.39,,8.625,X52,ERW,1363
MFL,88,0.571,26+00,3053.78,3053.71,1034,ML Int Cluster,D2.93,51.20,2.86,1.09,D2139.23,3053.78,2139.23,0.219,11,21,0.86,0.40,173,54.07,,2243,2217,2253,2238,3129,3108,35.0830572,-119.4003406,738.60,,8.625,X52,ERW,1363
MFL,88,0.571,26+01,3054.30,3054.29,1035,ML Int ,D2.35,51.73,2.34,1.18,D2138.71,3054.30,2138.71,0.219,13,23,0.23,0.22,188,54.07,,2264,2262,2264,2261,3144,3140,35.0830562,-119.4003392,738.73,,8.625,X52,ERW,1363
MFL,88,0.571,26+02,3054.93,3054.92,1036,ML Int ,D1.72,52.36,1.71,1.04,D2138.08,3054.93,2138.08,0.219,13,23,0.23,0.22,166,54.07,,2264,2262,2264,2261,3144,3140,35.0830551,-119.4003377,738.88,,8.625,X52,ERW,1363
MFL,88,0.571,26+02,3055.13,3055.13,1037,ML Int ,D1.51,52.56,1.51,1.13,D2137.88,3055.13,2137.88,0.219,13,23,0.23,0.27,180,54.07,,2264,2262,2264,2261,3144,3140,35.0830547,-119.4003372,738.92,,8.625,X52,ERW,1363
MFL,88,0.571,26+02,3055.42,3055.41,1038,ML Int ,D1.23,52.85,1.22,1.29,D2137.59,3055.42,2137.59,0.219,16,26,0.23,0.22,206,54.07,,2264,2261,2263,2260,3143,3139,35.0830542,-119.4003365,738.99,,8.625,X52,ERW,1363
MFL,88,0.571,26+03,3055.84,3055.76,1039,ML Int Cluster,D0.89,53.26,0.81,1.19,D2137.18,3055.84,2137.18,0.219,17,27,1.06,1.05,190,54.07,,2213,2173,2242,2222,3114,3086,35.0830536,-119.4003357,739.07,,8.625,X52,ERW,1363
MFL,88,0.571,26+03,3055.96,3055.95,1040,ML Int ,D0.70,53.38,0.69,0.93,D2137.06,3055.96,2137.06,0.219,11,21,0.23,0.48,149,54.07,,2265,2262,2264,2262,3145,3141,35.0830533,-119.4003352,739.11,,8.625,X52,ERW,1363
MFL,88,0.571,26+03,3056.32,3056.25,1041,ML Int Cluster,D0.39,53.74,0.32,1.24,D2136.69,3056.32,2136.69,0.219,10,20,0.90,0.51,198,54.07,,2244,2216,2253,2238,3129,3108,35.0830528,-119.4003345,739.18,,8.625,X52,ERW,1363
MFL,89,0.571,26+03,3056.64,,1042,Weld,U54.07,54.07,59.55,,D2136.37,3056.64,2136.37,0.219,,,,,,59.55,76,,,,,,,35.0830521,-119.4003336,739.27,,8.625,X52,ERW,1363
MFL,89,0.571,26+05,3057.97,3057.95,1043,ML Int ,U1.33,1.33,58.22,0.80,D2135.04,3057.97,2135.04,0.219,10,20,0.43,0.67,128,59.55,,2261,2253,2260,2250,3138,3126,35.0830498,-119.4003304,739.57,,8.625,X52,ERW,1363
MFL,89,0.571,26+05,3058.77,3058.76,1044,ML Int ,U2.13,2.13,57.42,1.23,D2134.24,3058.77,2134.24,0.219,13,23,0.23,0.22,196,59.55,,2264,2262,2264,2261,3144,3140,35.0830483,-119.4003284,739.75,,8.625,X52,ERW,1363
MFL,89,0.572,26+06,3059.23,3059.21,1045,ML Int ,U2.59,2.59,56.96,0.82,D2133.78,3059.23,2133.78,0.219,11,21,0.43,0.46,131,59.55,,2260,2253,2259,2249,3137,3124,35.0830476,-119.4003274,739.86,,8.625,X52,ERW,1363
MFL,89,0.572,26+07,3060.10,3060.08,1046,ML Int Cluster,U3.46,3.46,56.09,1.30,D2132.91,3060.10,2132.91,0.219,18,28,0.43,0.78,208,59.55,,2255,2246,2253,2242,3129,3114,35.0830460,-119.4003253,740.05,,8.625,X52,ERW,1363
MFL,89,0.572,26+08,3060.96,3060.95,1047,ML Int ,U4.32,4.32,55.23,1.24,D2132.05,3060.96,2132.05,0.219,14,24,0.23,0.40,197,59.55,,2264,2262,2264,2260,3144,3140,35.0830445,-119.4003232,740.25,,8.625,X52,ERW,1363
MFL,89,0.572,26+08,3061.01,3061.00,1048,ML Int ,U4.37,4.37,55.18,0.94,D2132.00,3061.01,2132.00,0.219,14,24,0.27,0.22,150,59.55,,2263,2260,2262,2258,3142,3136,35.0830444,-119.4003231,740.26,,8.625,X52,ERW,1363
MFL,89,0.572,26+08,3061.08,3061.06,1049,ML Int ,U4.43,4.43,55.12,1.25,D2131.94,3061.08,2131.94,0.219,20,30,0.23,0.48,200,59.55,,2263,2260,2262,2258,3141,3136,35.0830443,-119.4003229,740.28,,8.625,X52,ERW,1363
MFL,89,0.572,26+08,3061.30,3061.24,1050,ML Int Cluster,U4.66,4.66,54.89,1.12,D2131.71,3061.30,2131.71,0.219,21,31,1.06,1.82,178,59.55,,2197,2155,2226,2199,3092,3054,35.0830440,-119.4003225,740.32,,8.625,X52,ERW,1363
MFL,89,0.572,26+08,3061.43,3061.42,1051,ML Int ,U4.79,4.79,54.76,1.19,D2131.58,3061.43,2131.58,0.219,10,20,0.23,0.22,190,59.55,,2265,2263,2265,2262,3145,3141,35.0830437,-119.4003221,740.36,,8.625,X52,ERW,1363
MFL,89,0.572,26+09,3062.57,3062.56,1052,ML Int Cluster,U5.93,5.93,53.63,0.87,D2130.45,3062.57,2130.45,0.219,12,22,0.82,1.32,138,59.55,,2242,2218,2250,2234,3126,3103,35.0830417,-119.4003193,740.62,,8.625,X52,ERW,1363
MFL,89,0.572,26+11,3064.03,3064.02,1053,ML Int Cluster,U7.39,7.39,52.17,0.77,D2128.99,3064.03,2128.99,0.219,13,23,1.10,0.81,123,59.55,,2224,2185,2245,2223,3118,3088,35.0830391,-119.4003158,740.95,,8.625,X52,ERW,1363
MFL,89,0.572,26+11,3064.28,3064.26,1054,ML Int ,U7.64,7.64,51.92,0.90,D2128.74,3064.28,2128.74,0.219,11,21,0.23,0.40,144,59.55,,2265,2263,2264,2262,3145,3141,35.0830387,-119.4003152,741.01,,8.625,X52,ERW,1363
MFL,89,0.573,26+11,3064.37,3064.37,1055,ML Int ,U7.73,7.73,51.82,0.95,D2128.64,3064.37,2128.64,0.219,14,24,0.23,0.26,151,59.55,,2264,2262,2264,2260,3144,3140,35.0830385,-119.4003149,741.03,,8.625,X52,ERW,1363
MFL,89,0.573,26+11,3064.85,3064.84,1056,ML Int ,U8.21,8.21,51.34,1.17,D2128.16,3064.85,2128.16,0.219,11,21,0.43,0.38,186,59.55,,2260,2253,2259,2249,3137,3124,35.0830377,-119.4003138,741.13,,8.625,X52,ERW,1363
MFL,89,0.573,26+12,3065.27,3065.24,1057,ML Int ,U8.63,8.63,50.93,0.97,D2127.75,3065.27,2127.75,0.219,11,21,0.43,0.40,155,59.55,,2260,2253,2259,2249,3137,3124,35.0830369,-119.4003128,741.22,,8.625,X52,ERW,1363
MFL,89,0.573,26+12,3065.29,3065.28,1058,ML Int ,U8.65,8.65,50.90,1.14,D2127.72,3065.29,2127.72,0.219,12,22,0.27,0.39,182,59.55,,2264,2261,2263,2259,3143,3138,35.0830369,-119.4003127,741.23,,8.625,X52,ERW,1363
MFL,89,0.573,26+14,3067.54,3067.51,1059,ML Int Cluster,U10.89,10.89,48.66,0.88,D2125.48,3067.54,2125.48,0.219,16,26,0.47,1.45,140,59.55,,2255,2245,2252,2240,3128,3111,35.0830329,-119.4003073,741.68,,8.625,X52,ERW,1363
MFL,89,0.573,26+14,3067.84,3067.83,1060,ML Int ,U11.20,11.20,48.36,0.77,D2125.17,3067.84,2125.17,0.219,10,20,0.23,0.70,123,59.55,,2265,2263,2265,2262,3145,3141,35.0830324,-119.4003066,741.75,,8.625,X52,ERW,1363
MFL,89,0.573,26+16,3069.43,3069.42,1061,ML Int ,U12.79,12.79,46.76,0.91,D2123.58,3069.43,2123.58,0.219,17,27,0.23,0.22,145,59.55,,2263,2261,2263,2259,3143,3138,35.0830295,-119.4003027,742.00,,8.625,X52,ERW,1363
MFL,89,0.573,26+16,3069.59,3069.57,1062,ML Int Cluster,U12.95,12.95,46.60,0.79,D2123.42,3069.59,2123.42,0.219,14,24,0.43,1.17,126,59.55,,2258,2250,2256,2246,3134,3120,35.0830292,-119.4003023,742.02,,8.625,X52,ERW,1363
MFL,89,0.574,26+16,3069.83,3069.82,1063,ML Int ,U13.19,13.19,46.36,0.80,D2123.18,3069.83,2123.18,0.219,10,20,0.43,0.50,128,59.55,,2261,2253,2260,2250,3138,3126,35.0830288,-119.4003017,742.06,,8.625,X52,ERW,1363
MFL,89,0.574,26+17,3070.10,3070.10,1064,ML Int ,U13.46,13.46,46.09,0.80,D2122.91,3070.10,2122.91,0.219,10,20,0.31,0.22,127,59.55,,2264,2260,2263,2258,3143,3136,35.0830283,-119.4003010,742.10,,8.625,X52,ERW,1363
MFL,89,0.574,26+17,3070.79,3070.77,1065,ML Int ,U14.14,14.14,45.41,0.90,D2122.23,3070.79,2122.23,0.219,13,23,0.23,0.27,144,59.55,,2264,2262,2264,2261,3144,3140,35.0830271,-119.4002994,742.19,,8.625,X52,ERW,1363
MFL,89,0.574,26+18,3071.13,3071.11,1066,ML Int ,U14.48,14.48,45.07,0.98,D2121.89,3071.13,2121.89,0.219,13,23,0.27,0.27,157,59.55,,2263,2260,2263,2259,3143,3137,35.0830265,-119.4002985,742.24,,8.625,X52,ERW,1363
MFL,89,0.574,26+18,3071.40,3071.38,1067,ML Int ,U14.75,14.75,44.80,1.02,D2121.62,3071.40,2121.62,0.219,15,25,0.23,0.27,163,59.55,,2264,2261,2263,2260,3144,3139,35.0830260,-119.4002979,742.28,,8.625,X52,ERW,1363
MFL,89,0.574,26+20,3073.48,3073.44,1068,ML Int ,U16.83,16.83,42.72,1.00,D2119.54,3073.48,2119.54,0.219,10,20,0.55,0.99,160,59.55,,2257,2246,2255,2241,3132,3112,35.0830223,-119.4002928,742.57,,8.625,X52,ERW,1363
MFL,89,0.574,26+20,3073.72,3073.68,1069,ML Int Cluster,U17.08,17.08,42.47,0.99,D2119.29,3073.72,2119.29,0.219,14,24,0.86,0.76,158,59.55,,2236,2208,2229,2195,3096,3048,35.0830219,-119.4002923,742.60,,8.625,X52,ERW,1363
MFL,89,0.575,26+22,3075.22,3075.13,1070,ML Int Cluster,U18.58,18.58,40.97,0.95,D2117.80,3075.22,2117.80,0.219,11,21,1.25,1.72,151,59.55,,2224,2178,2248,2229,3122,3096,35.0830193,-119.4002887,742.81,,8.625,X52,ERW,1363
MFL,89,0.575,26+22,3075.68,3075.63,1071,ML Int Cluster,U19.03,19.03,40.52,1.08,D2117.34,3075.68,2117.34,0.219,17,27,0.82,1.18,172,59.55,,2231,2204,2223,2189,3088,3040,35.0830184,-119.4002875,742.88,,8.625,X52,ERW,1363
MFL,89,0.575,26+22,3075.85,3075.84,1072,ML Int ,U19.21,19.21,40.35,1.05,D2117.17,3075.85,2117.17,0.219,11,21,0.23,0.27,168,59.55,,2265,2262,2264,2262,3145,3141,35.0830180,-119.4002869,742.90,,8.625,X52,ERW,1363
MFL,89,0.575,26+23,3076.38,3076.37,1073,ML Int ,U19.74,19.74,39.82,1.28,D2116.64,3076.38,2116.64,0.219,13,23,0.43,0.81,204,59.55,,2259,2251,2257,2247,3135,3121,35.0830171,-119.4002856,742.98,,8.625,X52,ERW,1363
MFL,89,0.575,26+23,3077.00,3076.99,1074,ML Int ,U20.36,20.36,39.19,1.14,D2116.01,3077.00,2116.01,0.219,14,24,0.23,0.22,182,59.55,,2264,2262,2264,2260,3144,3140,35.0830160,-119.4002841,743.07,,8.625,X52,ERW,1363
MFL,89,0.575,26+24,3077.32,3077.31,1075,ML Int ,U20.67,20.67,38.88,1.11,D2115.70,3077.32,2115.70,0.219,12,22,0.31,0.22,177,59.55,,2263,2259,2262,2257,3142,3134,35.0830154,-119.4002833,743.11,,8.625,X52,ERW,1363
MFL,89,0.575,26+25,3078.37,3078.36,1076,ML Int ,U21.73,21.73,37.82,1.28,D2114.64,3078.37,2114.64,0.219,12,22,0.23,0.31,204,59.55,,2265,2262,2264,2261,3145,3141,35.0830135,-119.4002808,743.26,,8.625,X52,ERW,1363
MFL,89,0.575,26+25,3078.62,3078.62,1077,ML Int ,U21.98,21.98,37.57,1.05,D2114.39,3078.62,2114.39,0.219,10,20,0.23,0.77,168,59.55,,2265,2263,2265,2262,3145,3141,35.0830130,-119.4002801,743.29,,8.625,X52,ERW,1363
MFL,89,0.575,26+25,3078.83,3078.80,1078,ML Int ,U22.18,22.18,37.37,1.08,D2114.19,3078.83,2114.19,0.219,11,21,0.43,0.38,172,59.55,,2260,2253,2259,2249,3137,3124,35.0830127,-119.4002797,743.31,,8.625,X52,ERW,1363
MFL,89,0.575,26+26,3079.13,3079.05,1079,ML Int Cluster,U22.49,22.49,37.06,0.95,D2113.88,3079.13,2113.88,0.219,12,22,1.06,1.91,152,59.55,,2230,2194,2241,2212,3112,3073,35.0830123,-119.4002791,743.34,,8.625,X52,ERW,1363
MFL,89,0.576,26+27,3080.59,3080.58,1080,ML Int ,U23.94,23.94,35.61,1.27,D2112.43,3080.59,2112.43,0.219,12,22,0.23,0.22,203,59.55,,2265,2262,2264,2261,3145,3141,35.0830095,-119.4002753,743.52,,8.625,X52,ERW,1363
MFL,89,0.576,26+27,3081.06,3081.04,1081,ML Int ,U24.42,24.42,35.13,1.27,D2111.95,3081.06,2111.95,0.219,13,23,0.43,0.22,202,59.55,,2259,2251,2257,2247,3135,3121,35.0830087,-119.4002742,743.58,,8.625,X52,ERW,1363
MFL,89,0.576,26+28,3081.40,3081.39,1082,ML Int ,U24.76,24.76,34.79,0.88,D2111.61,3081.40,2111.61,0.219,11,21,0.23,0.22,141,59.55,,2265,2262,2264,2262,3145,3141,35.0830080,-119.4002733,743.62,,8.625,X52,ERW,1363
MFL,89,0.576,26+28,3081.84,3081.83,1083,ML Int ,U25.20,25.20,34.35,1.30,D2111.17,3081.84,2111.17,0.219,14,24,0.23,0.27,208,59.55,,2264,2262,2264,2260,3144,3140,35.0830072,-119.4002722,743.67,,8.625,X52,ERW,1363
MFL,89,0.578,26+39,3093.18,3093.17,1084,ML Int ,D23.03,36.54,23.01,1.04,D2099.83,3093.18,2099.83,0.219,18,28,0.35,0.79,166,59.55,,2259,2253,2257,2249,3135,3124,35.0829868,-119.4002444,745.03,,8.625,X52,ERW,1363
MFL,89,0.578,26+42,3095.60,3095.59,1085,ML Int Cluster,D20.61,38.96,20.59,0.95,D2097.41,3095.60,2097.41,0.219,16,26,0.55,1.32,152,59.55,,2251,2238,2253,2240,3129,3111,35.0829824,-119.4002385,745.28,,8.625,X52,ERW,1363
MFL,89,0.579,26+43,3097.10,3097.09,1086,ML Int ,D19.10,40.46,19.09,1.05,D2095.91,3097.10,2095.91,0.219,10,20,0.23,0.27,168,59.55,,2265,2263,2265,2262,3145,3141,35.0829797,-119.4002348,745.44,,8.625,X52,ERW,1363
MFL,89,0.579,26+45,3098.70,3098.69,1087,ML Int ,D17.51,42.06,17.50,1.00,D2094.32,3098.70,2094.32,0.219,12,22,0.23,0.27,159,59.55,,2265,2262,2264,2261,3145,3141,35.0829768,-119.4002309,745.61,,8.625,X52,ERW,1363
MFL,89,0.579,26+46,3099.63,3099.62,1088,ML Int ,D16.57,42.99,16.56,1.03,D2093.38,3099.63,2093.38,0.219,13,23,0.35,0.45,165,59.55,,2261,2256,2260,2254,3139,3130,35.0829751,-119.4002286,745.71,,8.625,X52,ERW,1363
MFL,89,0.579,26+47,3101.13,3101.12,1089,ML Int ,D15.07,44.49,15.06,1.05,D2091.88,3101.13,2091.88,0.219,12,22,0.23,0.27,168,59.55,,2265,2262,2264,2261,3145,3141,35.0829724,-119.4002249,745.87,,8.625,X52,ERW,1363
MFL,89,0.580,26+49,3102.96,3102.95,1090,ML Int ,D13.25,46.32,13.24,1.02,D2090.06,3102.96,2090.06,0.219,17,27,0.23,0.27,163,59.55,,2263,2261,2263,2259,3143,3138,35.0829691,-119.4002204,746.06,,8.625,X52,ERW,1363
MFL,89,0.580,26+50,3103.38,3103.37,1091,ML Int ,D12.83,46.73,12.82,0.90,D2089.64,3103.38,2089.64,0.219,24,34,0.23,0.37,144,59.55,,2262,2259,2260,2256,3140,3134,35.0829684,-119.4002194,746.11,,8.625,X52,ERW,1363
MFL,89,0.580,26+51,3104.69,3104.68,1092,ML Int ,D11.52,48.05,11.51,0.98,D2088.33,3104.69,2088.33,0.219,10,20,0.23,0.22,157,59.55,,2265,2263,2265,2262,3145,3141,35.0829660,-119.4002161,746.18,,8.625,X52,ERW,1363
MFL,89,0.580,26+51,3105.36,3105.25,1093,ML Int Cluster,D10.94,48.72,10.83,0.95,D2087.65,3105.36,2087.65,0.219,30,40,1.53,1.68,152,59.55,,2090,2010,2188,2130,3039,2958,35.0829650,-119.4002147,746.20,,8.625,X52,ERW,1363
MFL,89,0.580,26+52,3105.72,3105.71,1094,ML Int ,D10.49,49.08,10.47,1.03,D2087.29,3105.72,2087.29,0.219,10,20,0.23,0.22,164,59.55,,2265,2263,2265,2262,3145,3141,35.0829642,-119.4002136,746.21,,8.625,X52,ERW,1363
MFL,89,0.580,26+52,3105.90,3105.89,1095,ML Int ,D10.31,49.25,10.30,1.00,D2087.12,3105.90,2087.12,0.219,12,22,0.23,0.22,160,59.55,,2265,2262,2264,2261,3145,3141,35.0829638,-119.4002131,746.22,,8.625,X52,ERW,1363
MFL,89,0.580,26+52,3106.10,3106.08,1096,ML Int Cluster,D10.12,49.45,10.10,1.03,D2086.92,3106.10,2086.92,0.219,13,23,0.35,1.51,165,59.55,,2261,2256,2260,2254,3139,3130,35.0829635,-119.4002127,746.22,,8.625,X52,ERW,1363
MFL,89,0.580,26+53,3106.40,3106.40,1097,ML Int ,D9.79,49.76,9.79,1.01,D2086.61,3106.40,2086.61,0.219,10,20,0.27,0.64,161,59.55,,2264,2261,2264,2260,3144,3139,35.0829629,-119.4002119,746.23,,8.625,X52,ERW,1363
MFL,89,0.581,26+54,3107.48,3107.47,1098,ML Int ,D8.73,50.84,8.71,1.02,D2085.53,3107.48,2085.53,0.219,10,20,0.23,0.22,162,59.55,,2265,2263,2265,2262,3145,3141,35.0829610,-119.4002092,746.24,,8.625,X52,ERW,1363
MFL,89,0.581,26+54,3107.86,3107.85,1099,ML Int ,D8.34,51.22,8.33,0.99,D2085.15,3107.86,2085.15,0.219,31,41,0.39,0.37,158,59.55,,2247,2238,2242,2229,3114,3096,35.0829603,-119.4002082,746.24,,8.625,X52,ERW,1363
MFL,89,0.581,26+55,3108.91,3108.91,1100,ML Int ,D7.29,52.27,7.28,0.98,D2084.10,3108.91,2084.10,0.219,14,24,0.27,0.42,156,59.55,,2263,2260,2262,2258,3142,3136,35.0829584,-119.4002056,746.22,,8.625,X52,ERW,1363
MFL,89,0.581,26+57,3110.46,3110.45,1101,ML Int ,D5.74,53.82,5.73,1.00,D2082.55,3110.46,2082.55,0.219,15,25,0.23,0.22,160,59.55,,2264,2261,2263,2260,3144,3139,35.0829557,-119.4002017,746.20,,8.625,X52,ERW,1363
MFL,89,0.581,26+57,3110.90,3110.89,1102,ML Int ,D5.31,54.26,5.30,0.98,D2082.12,3110.90,2082.12,0.219,38,48,0.23,0.37,156,59.55,,2257,2253,2254,2248,3131,3122,35.0829549,-119.4002006,746.19,,8.625,X52,ERW,1363
MFL,89,0.581,26+57,3111.11,3111.10,1103,ML Int ,D5.10,54.46,5.09,1.00,D2081.91,3111.11,2081.91,0.219,10,20,0.23,0.22,160,59.55,,2265,2263,2265,2262,3145,3141,35.0829545,-119.4002001,746.19,,8.625,X52,ERW,1363
MFL,89,0.581,26+57,3111.24,3111.23,1104,ML Int ,D4.97,54.59,4.96,0.97,D2081.78,3111.24,2081.78,0.219,11,21,0.23,0.22,154,59.55,,2265,2262,2264,2262,3145,3141,35.0829543,-119.4001997,746.19,,8.625,X52,ERW,1363
MFL,90,0.582,26+62,3116.19,,1105,Weld,D59.25,59.55,59.25,,D2076.82,3116.19,2076.82,0.219,,,,,,59.25,342,,,,,,,35.0829455,-119.4001872,746.11,,8.625,X52,ERW,1363
MFL,90,0.584,26+71,3125.27,3125.25,1106,ML Int ,U9.07,9.07,50.18,0.98,D2067.75,3125.27,2067.75,0.219,11,21,0.23,0.22,156,59.25,,2265,2262,2264,2262,3145,3141,35.0829293,-119.4001645,745.98,,8.625,X52,ERW,1363
MFL,90,0.584,26+72,3126.11,3126.09,1107,ML Int ,U9.91,9.91,49.34,0.98,D2066.91,3126.11,2066.91,0.219,13,23,0.23,0.22,156,59.25,,2264,2262,2264,2261,3144,3140,35.0829278,-119.4001623,745.97,,8.625,X52,ERW,1363
MFL,90,0.586,26+80,3134.11,3134.10,1108,ML Int ,U17.92,17.92,41.34,0.97,D2058.91,3134.11,2058.91,0.219,10,20,0.23,0.68,154,59.25,,2265,2263,2265,2262,3145,3141,35.0829136,-119.4001421,745.76,,8.625,X52,ERW,1363
MFL,90,0.590,27+05,3159.70,3159.69,1109,ML Int ,D15.75,43.51,15.75,1.00,D2033.31,3159.70,2033.31,0.219,11,21,0.23,0.22,159,59.25,,2265,2263,2264,2262,3145,3141,35.0828685,-119.4000774,745.06,,8.625,X52,ERW,1363
MFL,90,0.593,27+20,3175.18,3175.17,1110,ML Int  Weld Adjacent,D0.27,58.99,0.26,0.99,D2017.83,3175.18,2017.83,0.219,14,24,0.23,0.54,158,59.25,,2264,2262,2264,2260,3144,3140,35.0828412,-119.4000381,744.61,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,91,0.593,27+21,3175.45,,1111,Weld,D51.29,59.25,51.29,,D2017.57,3175.45,2017.57,0.219,,,,,,51.29,22,,,,,,,35.0828407,-119.4000375,744.61,,8.625,X52,ERW,1363
MFL,91,0.594,27+24,3178.99,3178.97,1112,ML Int ,U3.54,3.54,47.75,1.02,D2014.03,3178.99,2014.03,0.219,13,23,0.23,0.22,163,51.29,,2264,2262,2264,2261,3144,3140,35.0828345,-119.4000285,744.50,,8.625,X52,ERW,1363
MFL,91,0.594,27+27,3181.76,3181.75,1113,ML Int ,U6.32,6.32,44.98,0.98,D2011.26,3181.76,2011.26,0.219,12,22,0.23,0.43,156,51.29,,2265,2262,2264,2261,3145,3141,35.0828297,-119.4000214,744.43,,8.625,X52,ERW,1363
MFL,91,0.595,27+28,3183.01,3183.00,1114,ML Int ,U7.57,7.57,43.73,1.00,D2010.00,3183.01,2010.00,0.219,10,20,0.23,0.22,160,51.29,,2265,2263,2265,2262,3145,3141,35.0828275,-119.4000183,744.40,,8.625,X52,ERW,1363
MFL,91,0.596,27+35,3189.61,3189.60,1115,ML Int ,U14.17,14.17,37.13,0.95,D2003.40,3189.61,2003.40,0.219,11,21,0.23,0.22,152,51.29,,2265,2263,2264,2262,3145,3141,35.0828159,-119.4000015,744.24,,8.625,X52,ERW,1363
MFL,91,0.596,27+37,3192.16,3192.15,1116,ML Int ,U16.72,16.72,34.57,1.00,D2000.85,3192.16,2000.85,0.219,10,20,0.23,0.22,160,51.29,,2265,2263,2265,2262,3145,3141,35.0828114,-119.3999950,744.17,,8.625,X52,ERW,1363
MFL,91,0.597,27+39,3193.53,3193.51,1117,ML Int ,U18.08,18.08,33.21,0.95,D1999.49,3193.53,1999.49,0.219,10,20,0.23,0.40,152,51.29,,2265,2263,2265,2262,3145,3141,35.0828090,-119.3999915,744.14,,8.625,X52,ERW,1363
MFL,91,0.597,27+39,3193.98,3193.97,1118,ML Int ,U18.54,18.54,32.75,0.98,D1999.03,3193.98,1999.03,0.219,11,21,0.23,0.22,156,51.29,,2265,2263,2264,2262,3145,3141,35.0828082,-119.3999904,744.13,,8.625,X52,ERW,1363
MFL,91,0.597,27+40,3194.86,3194.85,1119,ML Int ,U19.42,19.42,31.87,0.97,D1998.15,3194.86,1998.15,0.219,12,22,0.23,0.22,154,51.29,,2265,2262,2264,2261,3145,3141,35.0828067,-119.3999881,744.11,,8.625,X52,ERW,1363
MFL,91,0.598,27+47,3201.74,3201.73,1120,ML Int ,D25.00,26.29,25.00,0.98,D1991.28,3201.74,1991.28,0.219,12,22,0.23,0.22,156,51.29,,2265,2262,2264,2261,3145,3141,35.0827946,-119.3999706,744.03,,8.625,X52,ERW,1363
MFL,91,0.600,27+57,3212.32,3212.22,1121,ML Int Cluster,D14.52,36.88,14.42,0.96,D1980.69,3212.32,1980.69,0.219,11,21,1.37,0.35,153,51.29,,2218,2166,2249,2231,3124,3098,35.0827763,-119.3999439,744.00,,8.625,X52,ERW,1363
MFL,91,0.600,27+57,3212.49,3212.48,1122,ML Int ,D14.26,37.05,14.25,1.00,D1980.52,3212.49,1980.52,0.219,11,21,0.23,0.22,160,51.29,,2265,2263,2264,2262,3145,3141,35.0827758,-119.3999433,744.01,,8.625,X52,ERW,1363
MFL,91,0.600,27+58,3213.06,3213.05,1123,ML Int ,D13.69,37.62,13.68,0.99,D1979.95,3213.06,1979.95,0.219,11,21,0.23,0.24,158,51.29,,2265,2263,2264,2262,3145,3141,35.0827748,-119.3999418,744.01,,8.625,X52,ERW,1363
MFL,91,0.600,27+58,3213.42,3213.41,1124,ML Int ,D13.33,37.98,13.32,0.99,D1979.59,3213.42,1979.59,0.219,11,21,0.23,0.26,158,51.29,,2265,2262,2264,2262,3145,3141,35.0827742,-119.3999409,744.02,,8.625,X52,ERW,1363
MFL,91,0.600,27+59,3213.68,3213.67,1125,ML Int ,D13.07,38.24,13.06,0.95,D1979.33,3213.68,1979.33,0.219,11,21,0.23,0.24,152,51.29,,2265,2262,2264,2262,3145,3141,35.0827737,-119.3999402,744.02,,8.625,X52,ERW,1363
MFL,91,0.601,27+63,3218.64,3218.62,1126,ML Int ,D8.11,43.19,8.10,0.97,D1974.38,3218.64,1974.38,0.219,13,23,0.23,0.22,155,51.29,,2264,2262,2264,2261,3144,3140,35.0827651,-119.3999276,744.08,,8.625,X52,ERW,1363
MFL,91,0.602,27+65,3219.92,3219.91,1127,ML Int ,D6.83,44.48,6.82,0.98,D1973.09,3219.92,1973.09,0.219,12,22,0.23,0.22,157,51.29,,2265,2262,2264,2261,3145,3141,35.0827628,-119.3999243,744.10,,8.625,X52,ERW,1363
MFL,91,0.602,27+66,3221.09,3221.08,1128,ML Int ,D5.66,45.64,5.65,1.02,D1971.93,3221.09,1971.93,0.219,27,37,0.27,0.37,162,51.29,,2259,2254,2257,2251,3134,3126,35.0827608,-119.3999214,744.11,,8.625,X52,ERW,1363
MFL,91,0.602,27+66,3221.59,3221.58,1129,ML Int ,D5.16,46.15,5.15,0.95,D1971.42,3221.59,1971.42,0.219,13,23,0.23,0.27,151,51.29,,2264,2262,2264,2261,3144,3140,35.0827599,-119.3999201,744.12,,8.625,X52,ERW,1363
MFL,92,0.603,27+71,3226.74,,1130,Weld,U51.29,51.29,59.55,,D1966.28,3226.74,1966.28,0.219,,,,,,59.55,306,,,,,,,35.0827509,-119.3999070,744.18,,8.625,X52,ERW,1363
MFL,92,0.603,27+73,3228.37,3228.35,1131,ML Int ,U1.63,1.63,57.93,0.95,D1964.65,3228.37,1964.65,0.219,11,21,0.23,0.22,152,59.55,,2265,2262,2264,2262,3145,3141,35.0827481,-119.3999029,744.22,,8.625,X52,ERW,1363
MFL,92,0.604,27+75,3230.58,3230.57,1132,ML Int ,U3.84,3.84,55.71,0.94,D1962.44,3230.58,1962.44,0.219,10,20,0.23,0.22,150,59.55,,2265,2263,2265,2262,3145,3141,35.0827442,-119.3998972,744.30,,8.625,X52,ERW,1363
MFL,92,0.604,27+76,3231.09,3231.08,1133,ML Int ,U4.36,4.36,55.20,0.94,D1961.92,3231.09,1961.92,0.219,11,21,0.23,0.22,150,59.55,,2265,2262,2264,2262,3145,3141,35.0827433,-119.3998959,744.32,,8.625,X52,ERW,1363
MFL,92,0.604,27+76,3231.61,3231.60,1134,ML Int ,U4.87,4.87,54.69,0.94,D1961.41,3231.61,1961.41,0.219,20,30,0.23,0.22,150,59.55,,2263,2260,2262,2258,3141,3136,35.0827424,-119.3998946,744.34,,8.625,X52,ERW,1363
MFL,92,0.604,27+77,3232.79,3232.70,1135,ML Int Cluster,U6.05,6.05,53.50,0.97,D1960.22,3232.79,1960.22,0.219,30,40,1.25,0.78,154,59.55,,2130,2066,2223,2200,3087,3055,35.0827405,-119.3998918,744.38,,8.625,X52,ERW,1363
MFL,92,0.604,27+78,3233.71,3233.70,1136,ML Int ,U6.98,6.98,52.58,1.03,D1959.30,3233.71,1959.30,0.219,11,21,0.23,0.22,165,59.55,,2265,2262,2264,2262,3145,3141,35.0827387,-119.3998893,744.41,,8.625,X52,ERW,1363
MFL,92,0.604,27+79,3233.97,3233.95,1137,ML Int ,U7.23,7.23,52.33,1.00,D1959.05,3233.97,1959.05,0.219,15,25,0.23,0.22,159,59.55,,2264,2261,2263,2260,3144,3139,35.0827383,-119.3998886,744.42,,8.625,X52,ERW,1363
MFL,92,0.604,27+79,3234.59,3234.58,1138,ML Int ,U7.85,7.85,51.70,1.02,D1958.43,3234.59,1958.43,0.219,14,24,0.23,0.22,162,59.55,,2264,2262,2264,2260,3144,3140,35.0827372,-119.3998870,744.44,,8.625,X52,ERW,1363
MFL,92,0.604,27+80,3235.37,3235.35,1139,ML Int ,U8.63,8.63,50.92,1.02,D1957.65,3235.37,1957.65,0.219,13,23,0.23,0.32,162,59.55,,2264,2262,2264,2261,3144,3140,35.0827358,-119.3998850,744.47,,8.625,X52,ERW,1363
MFL,92,0.605,27+81,3236.31,3236.30,1140,ML Int ,U9.57,9.57,49.98,0.94,D1956.71,3236.31,1956.71,0.219,10,20,0.23,0.22,150,59.55,,2265,2263,2265,2262,3145,3141,35.0827342,-119.3998827,744.50,,8.625,X52,ERW,1363
MFL,92,0.605,27+82,3237.37,3237.35,1141,ML Int ,U10.63,10.63,48.93,1.05,D1955.65,3237.37,1955.65,0.219,10,20,0.23,0.39,167,59.55,,2265,2263,2265,2262,3145,3141,35.0827323,-119.3998800,744.54,,8.625,X52,ERW,1363
MFL,92,0.605,27+82,3237.57,3237.56,1142,ML Int ,U10.84,10.84,48.72,0.94,D1955.44,3237.57,1955.44,0.219,10,20,0.23,0.22,150,59.55,,2265,2263,2265,2262,3145,3141,35.0827320,-119.3998794,744.55,,8.625,X52,ERW,1363
MFL,92,0.605,27+83,3238.10,3238.09,1143,ML Int ,U11.36,11.36,48.19,0.92,D1954.92,3238.10,1954.92,0.219,10,20,0.23,0.22,146,59.55,,2265,2263,2265,2262,3145,3141,35.0827310,-119.3998781,744.57,,8.625,X52,ERW,1363
MFL,92,0.605,27+84,3239.10,3239.04,1144,ML Int Cluster,U12.36,12.36,47.20,0.95,D1953.92,3239.10,1953.92,0.219,11,21,0.78,0.35,152,59.55,,2246,2224,2254,2239,3130,3110,35.0827294,-119.3998757,744.60,,8.625,X52,ERW,1363
MFL,92,0.605,27+84,3239.22,3239.21,1145,ML Int ,U12.48,12.48,47.07,1.00,D1953.80,3239.22,1953.80,0.219,10,20,0.23,0.27,160,59.55,,2265,2263,2265,2262,3145,3141,35.0827291,-119.3998753,744.61,,8.625,X52,ERW,1363
MFL,92,0.605,27+84,3239.86,3239.84,1146,ML Int ,U13.12,13.12,46.44,0.93,D1953.16,3239.86,1953.16,0.219,11,21,0.23,0.22,149,59.55,,2265,2262,2264,2262,3145,3141,35.0827280,-119.3998736,744.64,,8.625,X52,ERW,1363
MFL,92,0.605,27+85,3239.99,3239.98,1147,ML Int ,U13.25,13.25,46.31,0.93,D1953.03,3239.99,1953.03,0.219,10,20,0.23,0.27,148,59.55,,2265,2263,2265,2262,3145,3141,35.0827277,-119.3998733,744.65,,8.625,X52,ERW,1363
MFL,92,0.605,27+85,3240.13,3240.12,1148,ML Int ,U13.39,13.39,46.17,0.94,D1952.89,3240.13,1952.89,0.219,10,20,0.23,0.22,150,59.55,,2265,2263,2265,2262,3145,3141,35.0827275,-119.3998729,744.65,,8.625,X52,ERW,1363
MFL,92,0.606,27+86,3241.41,3241.39,1149,ML Int ,U14.67,14.67,44.88,0.92,D1951.61,3241.41,1951.61,0.219,11,21,0.23,0.22,146,59.55,,2265,2263,2264,2262,3145,3141,35.0827252,-119.3998697,744.73,,8.625,X52,ERW,1363
MFL,92,0.606,27+86,3241.78,3241.77,1150,ML Int ,U15.04,15.04,44.51,0.94,D1951.23,3241.78,1951.23,0.219,11,21,0.23,0.22,150,59.55,,2265,2262,2264,2262,3145,3141,35.0827246,-119.3998688,744.75,,8.625,X52,ERW,1363
MFL,92,0.606,27+88,3243.10,3243.09,1151,ML Int ,U16.36,16.36,43.19,0.94,D1949.92,3243.10,1949.92,0.219,11,21,0.23,0.22,150,59.55,,2265,2263,2264,2262,3145,3141,35.0827223,-119.3998654,744.83,,8.625,X52,ERW,1363
MFL,92,0.606,27+90,3245.66,3245.64,1152,ML Int ,U18.92,18.92,40.64,0.94,D1947.36,3245.66,1947.36,0.219,11,21,0.23,0.22,150,59.55,,2265,2262,2264,2262,3145,3141,35.0827178,-119.3998589,744.98,,8.625,X52,ERW,1363
MFL,92,0.608,27+97,3252.75,3252.70,1153,ML Int Cluster,U26.02,26.02,33.54,0.94,D1940.26,3252.75,1940.26,0.219,17,27,0.82,0.76,150,59.55,,2231,2204,2249,2234,3123,3102,35.0827054,-119.3998411,745.45,,8.625,X52,ERW,1363
MFL,92,0.608,27+99,3255.10,3255.06,1154,ML Int Cluster,U28.36,28.36,31.19,0.98,D1937.91,3255.10,1937.91,0.219,12,22,0.59,0.40,156,59.55,,2253,2240,2255,2243,3133,3115,35.0827013,-119.3998352,745.64,,8.625,X52,ERW,1363
MFL,92,0.608,28+00,3255.81,3255.80,1155,ML Int ,U29.07,29.07,30.48,0.99,D1937.20,3255.81,1937.20,0.219,12,22,0.23,0.22,158,59.55,,2265,2262,2264,2261,3145,3141,35.0827000,-119.3998333,745.70,,8.625,X52,ERW,1363
MFL,92,0.610,28+10,3265.95,3265.94,1156,ML Int ,D20.35,39.22,20.34,0.99,D1927.06,3265.95,1927.06,0.219,16,26,0.23,0.22,158,59.55,,2264,2261,2263,2260,3143,3139,35.0826821,-119.3998078,746.55,,8.625,X52,ERW,1363
MFL,92,0.610,28+10,3266.30,3266.29,1157,ML Int ,D20.01,39.56,20.00,0.99,D1926.72,3266.30,1926.72,0.219,10,20,0.23,0.22,158,59.55,,2265,2263,2265,2262,3145,3141,35.0826815,-119.3998069,746.58,,8.625,X52,ERW,1363
MFL,92,0.611,28+13,3268.64,3268.63,1158,ML Int ,D17.66,41.90,17.66,0.99,D1924.38,3268.64,1924.38,0.219,10,20,0.23,0.22,158,59.55,,2265,2263,2265,2262,3145,3141,35.0826773,-119.3998011,746.80,,8.625,X52,ERW,1363
MFL,92,0.611,28+13,3269.07,3269.05,1159,ML Int ,D17.24,42.33,17.23,0.97,D1923.95,3269.07,1923.95,0.219,11,21,0.23,0.22,154,59.55,,2265,2262,2264,2262,3145,3141,35.0826766,-119.3998000,746.84,,8.625,X52,ERW,1363
MFL,92,0.611,28+14,3269.74,3269.73,1160,ML Int ,D16.56,43.00,16.55,0.99,D1923.27,3269.74,1923.27,0.219,11,21,0.23,0.22,158,59.55,,2265,2262,2264,2262,3145,3141,35.0826754,-119.3997983,746.90,,8.625,X52,ERW,1363
