ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,92,0.611,28+14,3269.93,3269.91,1161,ML Int ,D16.38,43.19,16.36,0.99,D1923.09,3269.93,1923.09,0.219,11,21,0.23,0.22,158,59.55,,2265,2263,2264,2262,3145,3141,35.0826751,-119.3997979,746.92,,8.625,X52,ERW,1363
MFL,92,0.611,28+14,3270.28,3270.27,1162,ML Int ,D16.03,43.54,16.01,0.99,D1922.74,3270.28,1922.74,0.219,11,21,0.23,0.22,158,59.55,,2265,2263,2264,2262,3145,3141,35.0826744,-119.3997970,746.95,,8.625,X52,ERW,1363
MFL,93,0.614,28+30,3286.29,,1163,Weld,D59.21,59.55,59.21,,D1906.72,3286.29,1906.72,0.219,,,,,,59.21,40,,,,,,,35.0826459,-119.3997570,748.46,,8.625,X52,ERW,1363
MFL,93,0.614,28+32,3287.77,3287.76,1164,ML Int ,U1.48,1.48,57.74,1.00,D1905.25,3287.77,1905.25,0.219,19,29,0.35,0.44,160,59.21,,2258,2252,2256,2249,3134,3123,35.0826433,-119.3997534,748.61,,8.625,X52,ERW,1363
MFL,93,0.615,28+33,3289.09,3289.08,1165,ML Int ,U2.80,2.80,56.41,0.98,D1903.92,3289.09,1903.92,0.219,11,21,0.23,0.27,157,59.21,,2265,2262,2264,2262,3145,3141,35.0826409,-119.3997501,748.73,,8.625,X52,ERW,1363
MFL,93,0.615,28+34,3290.21,3290.20,1166,ML Int ,U3.92,3.92,55.29,0.95,D1902.80,3290.21,1902.80,0.219,17,27,0.23,0.40,152,59.21,,2263,2261,2263,2259,3143,3138,35.0826389,-119.3997474,748.84,,8.625,X52,ERW,1363
MFL,93,0.615,28+35,3291.42,3291.41,1167,ML Int ,U5.13,5.13,54.08,0.96,D1901.59,3291.42,1901.59,0.219,10,20,0.23,0.22,153,59.21,,2265,2263,2265,2262,3145,3141,35.0826367,-119.3997444,748.96,,8.625,X52,ERW,1363
MFL,93,0.615,28+36,3292.04,3292.03,1168,ML Int Cluster,U5.74,5.74,53.47,0.99,D1900.98,3292.04,1900.98,0.219,30,40,0.70,0.88,158,59.21,,2211,2184,2241,2225,3112,3091,35.0826356,-119.3997428,749.02,,8.625,X52,ERW,1363
MFL,93,0.615,28+36,3292.27,3292.25,1169,ML Int ,U5.98,5.98,53.24,0.95,D1900.75,3292.27,1900.75,0.219,13,23,0.47,0.74,152,59.21,,2257,2248,2255,2244,3132,3116,35.0826352,-119.3997423,749.04,,8.625,X52,ERW,1363
MFL,93,0.616,28+39,3295.41,3295.40,1170,ML Int ,U9.12,9.12,50.09,0.99,D1897.60,3295.41,1897.60,0.219,25,35,0.23,0.22,158,59.21,,2261,2258,2260,2256,3139,3133,35.0826296,-119.3997345,749.34,,8.625,X52,ERW,1363
MFL,93,0.616,28+40,3295.99,3295.98,1171,ML Int ,U9.70,9.70,49.52,0.95,D1897.03,3295.99,1897.03,0.219,14,24,0.23,0.54,151,59.21,,2264,2262,2264,2260,3144,3140,35.0826286,-119.3997330,749.40,,8.625,X52,ERW,1363
MFL,93,0.616,28+41,3297.11,3297.10,1172,ML Int ,U10.82,10.82,48.40,1.02,D1895.90,3297.11,1895.90,0.219,20,30,0.23,0.27,162,59.21,,2263,2260,2262,2258,3141,3136,35.0826265,-119.3997303,749.50,,8.625,X52,ERW,1363
MFL,93,0.616,28+42,3298.06,3298.05,1173,ML Int ,U11.77,11.77,47.45,0.97,D1894.96,3298.06,1894.96,0.219,14,24,0.23,0.27,154,59.21,,2264,2262,2264,2260,3144,3140,35.0826248,-119.3997280,749.58,,8.625,X52,ERW,1363
MFL,93,0.616,28+42,3298.43,,1174,Manufacturing Indication,U12.14,12.14,47.08,0.00,D1894.59,3298.43,1894.59,0.219,,,0.94,1.18,0,59.21,,,,,,,,35.0826241,-119.3997270,749.61,,8.625,X52,ERW,1363
MFL,93,0.616,28+43,3298.92,3298.90,1175,ML Int ,U12.63,12.63,46.59,0.97,D1894.10,3298.92,1894.10,0.219,13,23,0.23,0.22,154,59.21,,2264,2262,2264,2261,3144,3140,35.0826233,-119.3997258,749.65,,8.625,X52,ERW,1363
MFL,93,0.617,28+44,3300.56,3300.54,1176,ML Int ,U14.27,14.27,44.95,0.94,D1892.46,3300.56,1892.46,0.219,13,23,0.23,0.22,150,59.21,,2264,2262,2264,2261,3144,3140,35.0826203,-119.3997218,749.80,,8.625,X52,ERW,1363
MFL,93,0.617,28+44,3300.67,3300.65,1177,ML Int ,U14.38,14.38,44.84,0.96,D1892.35,3300.67,1892.35,0.219,12,22,0.23,0.22,153,59.21,,2265,2262,2264,2261,3145,3141,35.0826201,-119.3997215,749.81,,8.625,X52,ERW,1363
MFL,93,0.617,28+48,3304.48,3304.47,1178,ML Int ,U18.19,18.19,41.02,0.93,D1888.53,3304.48,1888.53,0.219,11,21,0.23,0.27,149,59.21,,2265,2262,2264,2262,3145,3141,35.0826132,-119.3997121,750.14,,8.625,X52,ERW,1363
MFL,93,0.618,28+50,3306.06,3306.05,1179,ML Int ,U19.76,19.76,39.45,1.03,D1886.96,3306.06,1886.96,0.219,13,23,0.23,0.27,164,59.21,,2264,2262,2264,2261,3144,3140,35.0826104,-119.3997083,750.27,,8.625,X52,ERW,1363
MFL,93,0.619,28+58,3314.88,3314.87,1180,ML Int ,U28.59,28.59,30.63,1.00,D1878.14,3314.88,1878.14,0.219,10,20,0.23,0.22,159,59.21,,2265,2263,2265,2262,3145,3141,35.0825944,-119.3996865,751.04,,8.625,X52,ERW,1363
MFL,93,0.623,28+77,3334.10,3334.09,1181,ML Int ,D11.42,47.81,11.41,1.00,D1858.92,3334.10,1858.92,0.219,25,35,0.27,0.33,160,59.21,,2259,2255,2258,2252,3136,3128,35.0825589,-119.3996399,752.28,,8.625,X52,ERW,1363
MFL,94,0.625,28+89,3345.51,,1182,Weld,U59.21,59.21,59.59,,D1847.51,3345.51,1847.51,0.219,,,,,,59.59,18,,,,,,,35.0825376,-119.3996123,752.89,,8.625,X52,ERW,1363
MFL,94,0.626,28+91,3348.13,,1183,Manufacturing Indication,U2.62,2.62,56.97,1.30,D1844.89,3348.13,1844.89,0.219,,,0.16,0.61,208,59.59,,,,,,,,35.0825326,-119.3996060,753.01,,8.625,X52,ERW,1363
MFL,94,0.633,29+32,3389.09,3389.07,1184,ML Int ,D16.03,43.58,16.01,0.99,D1803.93,3389.09,1803.93,0.219,10,20,0.23,0.22,158,59.59,,2265,2263,2265,2262,3145,3141,35.0824557,-119.3995077,754.66,,8.625,X52,ERW,1363
MFL,94,0.634,29+33,3390.73,3390.72,1185,ML Int ,D14.38,45.23,14.37,0.98,D1802.28,3390.73,1802.28,0.219,12,22,0.23,0.43,157,59.59,,2265,2262,2264,2261,3145,3141,35.0824526,-119.3995037,754.72,,8.625,X52,ERW,1363
MFL,94,0.634,29+37,3394.60,3394.59,1186,ML Int ,D10.51,49.09,10.50,0.97,D1798.42,3394.60,1798.42,0.219,16,26,0.23,0.53,155,59.59,,2264,2261,2263,2260,3143,3139,35.0824454,-119.3994944,754.86,,8.625,X52,ERW,1363
MFL,94,0.635,29+39,3395.89,3395.88,1187,ML Int ,D9.22,50.39,9.21,1.00,D1797.12,3395.89,1797.12,0.219,11,21,0.23,0.22,160,59.59,,2265,2262,2264,2262,3145,3141,35.0824430,-119.3994913,754.91,,8.625,X52,ERW,1363
MFL,95,0.636,29+48,3405.10,,1188,Weld,D59.52,59.59,59.52,,D1787.92,3405.10,1787.92,0.219,,,,,,59.52,334,,,,,,,35.0824258,-119.3994691,755.25,,8.625,X52,ERW,1363
MFL,95,0.637,29+51,3408.68,3408.67,1189,ML Int ,U3.58,3.58,55.93,0.98,D1784.33,3408.68,1784.33,0.219,15,25,0.23,0.56,156,59.52,,2264,2261,2263,2260,3144,3139,35.0824191,-119.3994604,755.38,,8.625,X52,ERW,1363
MFL,95,0.638,29+56,3413.19,3413.18,1190,ML Int ,U8.09,8.09,51.43,0.99,D1779.83,3413.19,1779.83,0.219,16,26,0.23,0.22,158,59.52,,2264,2261,2263,2260,3143,3139,35.0824107,-119.3994495,755.54,,8.625,X52,ERW,1363
MFL,95,0.639,29+65,3422.39,3422.38,1191,ML Int ,U17.29,17.29,42.23,1.01,D1770.63,3422.39,1770.63,0.219,11,21,0.23,0.22,161,59.52,,2265,2262,2264,2262,3145,3141,35.0823937,-119.3994271,755.85,,8.625,X52,ERW,1363
MFL,95,0.642,29+76,3434.15,3434.13,1192,ML Int ,U29.05,29.05,30.47,0.99,D1758.87,3434.15,1758.87,0.219,10,20,0.23,0.22,158,59.52,,2265,2263,2265,2262,3145,3141,35.0823721,-119.3993983,756.23,,8.625,X52,ERW,1363
MFL,95,0.642,29+77,3435.15,3435.14,1193,ML Int ,D29.46,30.05,29.46,0.98,D1757.86,3435.15,1757.86,0.219,10,20,0.23,0.22,156,59.52,,2265,2263,2265,2262,3145,3141,35.0823703,-119.3993958,756.26,,8.625,X52,ERW,1363
MFL,95,0.642,29+78,3435.84,3435.83,1194,ML Int ,D28.77,30.74,28.77,0.99,D1757.17,3435.84,1757.17,0.219,11,21,0.23,0.27,158,59.52,,2265,2262,2264,2262,3145,3141,35.0823690,-119.3993941,756.28,,8.625,X52,ERW,1363
MFL,95,0.645,29+95,3453.55,,1195,Bend - 10° 45D Left Cold Bend,D11.07,48.45,11.07,,D1739.47,3453.55,1739.47,0.219,,,,,,59.52,,,,,,,,35.0823370,-119.3993501,756.58,,8.625,X52,ERW,1363
MFL,95,0.645,29+96,3453.86,3453.85,1196,ML Int ,D10.76,48.76,10.75,0.88,D1739.15,3453.86,1739.15,0.219,12,22,0.23,0.22,141,59.52,,2265,2262,2264,2261,3145,3141,35.0823365,-119.3993493,756.57,,8.625,X52,ERW,1363
MFL,96,0.647,30+06,3464.61,,1197,Weld,D45.55,59.52,45.55,,D1728.40,3464.61,1728.40,0.219,,,,,,45.55,62,,,,,,,35.0823209,-119.3993191,755.83,,8.625,X52,ERW,1363
MFL,96,0.650,30+22,3480.98,,1198,Bend - 10.7° 25.9D Over Cold Bend,U16.37,16.37,29.19,,D1712.03,3480.98,1712.03,0.219,,,,,,45.55,,,,,,,,35.0822977,-119.3992728,754.69,,8.625,X52,ERW,1363
MFL,97,0.656,30+51,3510.17,,1199,Weld,U45.55,45.55,59.15,,D1682.85,3510.17,1682.85,0.219,,,,,,59.15,320,,,,,,,35.0822554,-119.3991940,747.49,,8.625,X52,ERW,1363
MFL,97,0.662,30+86,3546.03,,1200,MCP,D23.28,35.86,23.28,0.28,D1646.98,3546.03,1646.98,0.219,,,2.58,3.04,44,59.15,,,,,,,,35.0822030,-119.3990981,738.02,,8.625,X52,ERW,1363
MFL,98,0.666,31+10,3569.32,,1201,Weld,D53.85,59.15,53.85,,D1623.70,3569.32,1623.70,0.219,,,,,,53.85,61,,,,,,,35.0821682,-119.3990366,731.75,,8.625,X52,ERW,1363
MFL,99,0.676,31+63,3623.17,,1202,Weld,D49.61,53.85,49.61,,D1569.85,3623.17,1569.85,0.219,,,,,,49.61,247,,,,,,,35.0820868,-119.3988929,719.68,,8.625,X52,ERW,1363
MFL,100,0.685,32+13,3672.77,,1203,Weld,U49.61,49.61,59.49,,D1520.24,3672.77,1520.24,0.219,,,,,,59.49,30,,,,,,,35.0820111,-119.3987586,711.82,,8.625,X52,ERW,1363
MFL,100,0.694,32+62,3722.12,3722.11,1204,ML Int ,D10.15,49.35,10.15,0.98,D1470.89,3722.12,1470.89,0.219,11,21,0.23,0.27,156,59.49,,2265,2263,2264,2262,3145,3141,35.0819359,-119.3986239,706.13,,8.625,X52,ERW,1363
MFL,100,0.696,32+70,3730.39,,1205,MCP,D1.87,57.62,1.87,1.00,D1462.62,3730.39,1462.62,0.219,,,0.78,2.15,159,59.49,,,,,,,,35.0819234,-119.3986011,705.34,,8.625,X52,ERW,1363
MFL,101,0.696,32+72,3732.27,,1206,Weld,D43.86,59.49,43.86,,D1460.75,3732.27,1460.75,0.219,,,,,,43.86,68,,,,,,,35.0819206,-119.3985960,705.17,,8.625,X52,ERW,1363
MFL,101,0.697,32+74,3734.10,3734.09,1207,ML Int ,U1.84,1.84,42.02,0.98,D1458.91,3734.10,1458.91,0.219,11,21,0.23,0.22,156,43.86,,2265,2262,2264,2262,3145,3141,35.0819178,-119.3985910,704.99,,8.625,X52,ERW,1363
MFL,101,0.700,32+93,3753.34,,1208,Bend - 17° 33D Over Cold Bend,U21.07,21.07,22.78,,D1439.68,3753.34,1439.68,0.219,,,,,,43.86,,,,,,,,35.0818886,-119.3985381,703.16,,8.625,X52,ERW,1363
MFL,101,0.703,33+07,3768.20,,1209,Bend - 23° 32D Sag Cold Bend,D7.92,35.94,7.92,,D1424.81,3768.20,1424.81,0.219,,,,,,43.86,,,,,,,,35.0818700,-119.3984972,698.44,,8.625,X52,ERW,1363
MFL,101,0.704,33+14,3774.93,,1210,Marker Band Start,D1.19,42.66,1.19,,D1418.09,3774.93,1418.09,0.219,,,,,,43.86,,,,,,,,35.0818596,-119.3984788,698.05,,8.625,X52,ERW,1363
MFL,102,0.704,33+15,3776.12,,1211,Weld; Between Marker Bands,U43.86,43.86,59.32,,D1416.90,3776.12,1416.90,0.219,,,,,,59.32,300,,,,,,,35.0818578,-119.3984756,698.05,,8.625,X52,ERW,1363
MFL,102,0.705,33+17,3778.45,3778.35,1212,ML Ext Cluster Between Marker Bands,U2.33,2.33,56.98,2.12,D1414.56,3778.45,1414.56,0.219,24,34,1.49,2.13,338,59.32,,2136,2066,2190,2131,3041,2960,35.0818542,-119.3984695,698.06,,8.625,X52,ERW,1363
MFL,102,0.707,33+29,3790.05,3790.05,1213,ML Int Between Marker Bands,U13.94,13.94,45.38,1.03,D1402.96,3790.05,1402.96,0.219,11,21,0.23,0.22,164,59.32,,2265,2263,2264,2262,3145,3141,35.0818356,-119.3984381,698.33,,8.625,X52,ERW,1363
MFL,102,0.707,33+30,3790.90,3790.89,1214,ML Int Between Marker Bands,U14.78,14.78,44.53,1.00,D1402.11,3790.90,1402.11,0.219,11,21,0.23,0.22,160,59.32,,2265,2262,2264,2262,3145,3141,35.0818342,-119.3984358,698.35,,8.625,X52,ERW,1363
MFL,102,0.707,33+30,3791.15,3791.14,1215,ML Int Between Marker Bands,U15.03,15.03,44.29,1.00,D1401.86,3791.15,1401.86,0.219,11,21,0.23,0.22,160,59.32,,2265,2262,2264,2262,3145,3141,35.0818338,-119.3984351,698.35,,8.625,X52,ERW,1363
MFL,102,0.707,33+31,3792.09,3792.08,1216,ML Int Between Marker Bands,U15.97,15.97,43.35,1.00,D1400.93,3792.09,1400.93,0.219,13,23,0.23,0.40,160,59.32,,2264,2262,2264,2261,3144,3140,35.0818323,-119.3984326,698.37,,8.625,X52,ERW,1363
MFL,102,0.707,33+31,3792.28,3792.27,1217,ML Int Between Marker Bands,U16.17,16.17,43.15,1.03,D1400.73,3792.28,1400.73,0.219,11,21,0.27,0.55,164,59.32,,2264,2261,2264,2260,3144,3138,35.0818320,-119.3984321,698.38,,8.625,X52,ERW,1363
MFL,102,0.707,33+32,3792.83,3792.82,1218,ML Int Between Marker Bands,U16.71,16.71,42.61,0.98,D1400.19,3792.83,1400.19,0.219,12,22,0.23,0.27,157,59.32,,2265,2262,2264,2261,3145,3141,35.0818312,-119.3984306,698.39,,8.625,X52,ERW,1363
MFL,102,0.707,33+32,3793.17,3793.16,1219,ML Int Between Marker Bands,U17.05,17.05,42.27,0.97,D1399.85,3793.17,1399.85,0.219,23,33,0.35,0.54,155,59.32,,2256,2249,2253,2245,3130,3118,35.0818306,-119.3984297,698.40,,8.625,X52,ERW,1363
MFL,102,0.708,33+33,3793.63,3793.61,1220,ML Int Between Marker Bands,U17.51,17.51,41.81,1.00,D1399.39,3793.63,1399.39,0.219,24,34,0.39,0.41,160,59.32,,2253,2245,2250,2239,3124,3109,35.0818299,-119.3984285,698.41,,8.625,X52,ERW,1363
MFL,102,0.708,33+33,3794.27,3794.26,1221,ML Int Between Marker Bands,U18.15,18.15,41.16,0.97,D1398.74,3794.27,1398.74,0.219,12,22,0.23,0.53,154,59.32,,2265,2262,2264,2261,3145,3141,35.0818288,-119.3984267,698.42,,8.625,X52,ERW,1363
MFL,102,0.708,33+34,3794.77,3794.76,1222,ML Int Between Marker Bands,U18.65,18.65,40.67,1.02,D1398.25,3794.77,1398.25,0.219,18,28,0.35,0.80,162,59.32,,2259,2253,2257,2249,3135,3124,35.0818281,-119.3984254,698.43,,8.625,X52,ERW,1363
MFL,102,0.708,33+37,3797.70,3797.69,1223,ML Int Between Marker Bands,U21.58,21.58,37.74,1.02,D1395.32,3797.70,1395.32,0.219,15,25,0.20,0.67,162,59.32,,2265,2263,2264,2262,3145,3142,35.0818234,-119.3984175,698.49,,8.625,X52,ERW,1363
MFL,102,0.709,33+38,3799.25,3799.24,1224,ML Int Between Marker Bands,U23.13,23.13,36.18,0.98,D1393.76,3799.25,1393.76,0.219,16,26,0.27,0.54,157,59.32,,2263,2259,2262,2257,3141,3135,35.0818209,-119.3984134,698.51,,8.625,X52,ERW,1363
MFL,102,0.709,33+38,3799.52,3799.51,1225,ML Int Between Marker Bands,U23.41,23.41,35.91,1.02,D1393.49,3799.52,1393.49,0.219,11,21,0.23,0.27,162,59.32,,2265,2263,2264,2262,3145,3141,35.0818204,-119.3984126,698.51,,8.625,X52,ERW,1363
MFL,102,0.709,33+40,3800.73,3800.71,1226,ML Int Between Marker Bands,U24.61,24.61,34.71,1.02,D1392.29,3800.73,1392.29,0.219,10,20,0.23,0.22,162,59.32,,2265,2263,2265,2262,3145,3141,35.0818185,-119.3984094,698.52,,8.625,X52,ERW,1363
MFL,102,0.709,33+42,3803.08,3803.07,1227,ML Int Between Marker Bands,U26.96,26.96,32.35,0.98,D1389.93,3803.08,1389.93,0.219,11,21,0.23,0.22,157,59.32,,2265,2263,2264,2262,3145,3141,35.0818147,-119.3984031,698.55,,8.625,X52,ERW,1363
MFL,102,0.709,33+42,3803.24,3803.23,1228,ML Int Between Marker Bands,U27.12,27.12,32.19,1.00,D1389.77,3803.24,1389.77,0.219,11,21,0.23,0.22,159,59.32,,2265,2262,2264,2262,3145,3141,35.0818145,-119.3984027,698.55,,8.625,X52,ERW,1363
MFL,102,0.709,33+43,3803.98,3803.97,1229,ML Int Between Marker Bands,U27.86,27.86,31.45,1.02,D1389.03,3803.98,1389.03,0.219,14,24,0.27,0.69,163,59.32,,2263,2260,2262,2258,3142,3136,35.0818133,-119.3984007,698.56,,8.625,X52,ERW,1363
MFL,102,0.710,33+43,3804.37,3804.28,1230,ML Int Cluster Between Marker Bands,U28.25,28.25,31.07,0.99,D1388.65,3804.37,1388.65,0.219,15,25,1.21,0.51,158,59.32,,2209,2162,2229,2200,3095,3055,35.0818128,-119.3983998,698.57,,8.625,X52,ERW,1363
MFL,102,0.710,33+43,3804.52,3804.47,1231,ML Int Cluster Between Marker Bands,U28.41,28.41,30.91,0.98,D1388.49,3804.52,1388.49,0.219,15,25,0.74,0.38,156,59.32,,2241,2219,2251,2236,3126,3106,35.0818125,-119.3983993,698.57,,8.625,X52,ERW,1363
MFL,102,0.710,33+44,3804.76,3804.75,1232,ML Int Between Marker Bands,U28.64,28.64,30.67,0.93,D1388.25,3804.76,1388.25,0.219,14,24,0.23,0.22,148,59.32,,2264,2262,2264,2260,3144,3140,35.0818120,-119.3983986,698.57,,8.625,X52,ERW,1363
MFL,102,0.710,33+44,3804.90,3804.84,1233,ML Int Cluster Between Marker Bands,U28.78,28.78,30.53,1.08,D1388.11,3804.90,1388.11,0.219,13,23,0.94,0.22,172,59.32,,2234,2203,2250,2234,3125,3102,35.0818119,-119.3983983,698.57,,8.625,X52,ERW,1363
MFL,102,0.710,33+45,3805.84,3805.83,1234,ML Int Cluster Between Marker Bands,D29.60,29.72,29.60,1.00,D1387.18,3805.84,1387.18,0.219,21,31,0.82,1.05,160,59.32,,2221,2192,2229,2203,3096,3060,35.0818103,-119.3983957,698.59,,8.625,X52,ERW,1363
MFL,102,0.710,33+45,3806.70,3806.69,1235,ML Int Cluster Between Marker Bands,D28.74,30.58,28.74,0.95,D1386.32,3806.70,1386.32,0.219,27,37,0.63,1.02,152,59.32,,2228,2207,2230,2206,3097,3063,35.0818089,-119.3983934,698.60,,8.625,X52,ERW,1363
MFL,102,0.710,33+46,3807.47,3807.47,1236,ML Int Between Marker Bands,D27.97,31.36,27.96,1.02,D1385.54,3807.47,1385.54,0.219,12,22,0.20,0.54,163,59.32,,2265,2264,2265,2263,3146,3143,35.0818077,-119.3983913,698.61,,8.625,X52,ERW,1363
MFL,102,0.710,33+47,3808.22,3808.21,1237,ML Int Between Marker Bands,D27.23,32.10,27.22,1.02,D1384.80,3808.22,1384.80,0.219,11,21,0.23,0.22,163,59.32,,2265,2262,2264,2262,3145,3141,35.0818065,-119.3983893,698.62,,8.625,X52,ERW,1363
MFL,102,0.711,33+48,3809.42,3809.41,1238,ML Int Between Marker Bands,D26.02,33.31,26.01,1.02,D1383.59,3809.42,1383.59,0.219,11,21,0.23,0.25,162,59.32,,2265,2263,2264,2262,3145,3141,35.0818046,-119.3983861,698.63,,8.625,X52,ERW,1363
MFL,102,0.711,33+49,3810.01,3809.93,1239,ML Int Cluster Between Marker Bands,D25.51,33.90,25.42,0.99,D1383.00,3810.01,1383.00,0.219,29,39,1.17,0.42,158,59.32,,2147,2089,2231,2212,3099,3073,35.0818037,-119.3983847,698.64,,8.625,X52,ERW,1363
MFL,102,0.711,33+49,3810.55,3810.54,1240,ML Int Between Marker Bands,D24.90,34.43,24.89,0.99,D1382.47,3810.55,1382.47,0.219,12,22,0.23,0.22,158,59.32,,2265,2262,2264,2261,3145,3141,35.0818028,-119.3983830,698.64,,8.625,X52,ERW,1363
MFL,102,0.711,33+49,3810.72,3810.71,1241,ML Int Between Marker Bands,D24.73,34.60,24.71,0.99,D1382.29,3810.72,1382.29,0.219,10,20,0.23,0.22,158,59.32,,2265,2263,2265,2262,3145,3141,35.0818025,-119.3983826,698.64,,8.625,X52,ERW,1363
MFL,102,0.711,33+50,3811.00,3810.99,1242,ML Int Between Marker Bands,D24.45,34.88,24.44,1.03,D1382.02,3811.00,1382.02,0.219,12,22,0.20,0.41,164,59.32,,2265,2264,2265,2263,3146,3143,35.0818021,-119.3983818,698.64,,8.625,X52,ERW,1363
MFL,102,0.711,33+52,3813.04,3813.03,1243,ML Int Between Marker Bands,D22.41,36.92,22.40,0.98,D1379.98,3813.04,1379.98,0.219,12,22,0.23,0.35,156,59.32,,2265,2262,2264,2261,3145,3141,35.0817988,-119.3983763,698.62,,8.625,X52,ERW,1363
MFL,102,0.711,33+52,3813.34,3813.33,1244,ML Int Between Marker Bands,D22.11,37.22,22.09,0.97,D1379.67,3813.34,1379.67,0.219,10,20,0.23,0.54,154,59.32,,2265,2263,2265,2262,3145,3141,35.0817984,-119.3983755,698.62,,8.625,X52,ERW,1363
MFL,102,0.711,33+52,3813.52,3813.45,1245,ML Int Cluster Between Marker Bands,D21.99,37.40,21.92,0.97,D1379.50,3813.52,1379.50,0.219,11,21,0.82,0.55,154,59.32,,2245,2221,2252,2236,3128,3105,35.0817982,-119.3983752,698.61,,8.625,X52,ERW,1363
MFL,102,0.711,33+53,3813.84,3813.82,1246,ML Int Between Marker Bands,D21.61,37.72,21.60,0.99,D1379.18,3813.84,1379.18,0.219,13,23,0.23,0.27,158,59.32,,2264,2262,2264,2261,3144,3140,35.0817976,-119.3983742,698.61,,8.625,X52,ERW,1363
MFL,102,0.711,33+53,3814.27,3814.25,1247,ML Int Cluster Between Marker Bands,D21.18,38.15,21.17,0.98,D1378.75,3814.27,1378.75,0.219,12,22,0.98,0.38,157,59.32,,2234,2202,2249,2233,3124,3101,35.0817969,-119.3983730,698.61,,8.625,X52,ERW,1363
MFL,102,0.712,33+53,3814.77,3814.76,1248,ML Int Cluster Between Marker Bands,D20.67,38.65,20.67,0.98,D1378.25,3814.77,1378.25,0.219,11,21,1.96,1.18,156,59.32,,2191,2113,2233,2198,3102,3053,35.0817961,-119.3983716,698.60,,8.625,X52,ERW,1363
MFL,102,0.712,33+54,3815.18,3815.16,1249,ML Int Between Marker Bands,D20.27,39.06,20.26,0.95,D1377.84,3815.18,1377.84,0.219,10,20,0.23,0.30,152,59.32,,2265,2263,2265,2262,3145,3141,35.0817954,-119.3983705,698.60,,8.625,X52,ERW,1363
MFL,102,0.712,33+54,3815.53,3815.49,1250,ML Int Cluster Between Marker Bands,D19.95,39.41,19.90,0.99,D1377.48,3815.53,1377.48,0.219,11,21,0.67,0.42,158,59.32,,2252,2235,2257,2246,3135,3120,35.0817949,-119.3983697,698.60,,8.625,X52,ERW,1363
MFL,102,0.712,33+58,3818.97,3818.95,1251,ML Ext Cluster Between Marker Bands,D16.49,42.85,16.46,0.29,D1374.04,3818.97,1374.04,0.219,14,24,0.63,1.39,46,59.32,,2249,2233,2245,2225,3118,3091,35.0817895,-119.3983603,698.56,,8.625,X52,ERW,1363
MFL,102,0.712,33+59,3820.00,3819.97,1252,ML Int Cluster Between Marker Bands,D15.47,43.88,15.44,0.98,D1373.02,3820.00,1373.02,0.219,25,35,0.51,0.98,156,59.32,,2243,2229,2243,2227,3116,3093,35.0817878,-119.3983576,698.55,,8.625,X52,ERW,1363
MFL,102,0.713,33+59,3820.36,3820.35,1253,ML Int Between Marker Bands,D15.08,44.24,15.08,1.00,D1372.66,3820.36,1372.66,0.219,15,25,0.35,0.22,159,59.32,,2260,2255,2259,2252,3137,3128,35.0817872,-119.3983565,698.55,,8.625,X52,ERW,1363
MFL,102,0.713,33+59,3820.49,3820.48,1254,ML Int Between Marker Bands,D14.96,44.37,14.95,1.02,D1372.53,3820.49,1372.53,0.219,10,20,0.23,0.68,162,59.32,,2265,2263,2265,2262,3145,3141,35.0817870,-119.3983562,698.55,,8.625,X52,ERW,1363
MFL,102,0.713,33+62,3823.38,3823.25,1255,ML Int Cluster Between Marker Bands,D12.19,47.26,12.06,1.01,D1369.64,3823.38,1369.64,0.219,11,21,2.15,0.80,161,59.32,,2184,2098,2229,2191,3096,3043,35.0817826,-119.3983487,698.52,,8.625,X52,ERW,1363
MFL,102,0.713,33+62,3823.67,3823.66,1256,ML Int Between Marker Bands,D11.78,47.55,11.77,0.99,D1369.34,3823.67,1369.34,0.219,10,20,0.27,0.54,158,59.32,,2264,2261,2264,2260,3144,3139,35.0817820,-119.3983476,698.51,,8.625,X52,ERW,1363
MFL,102,0.713,33+63,3824.04,3824.03,1257,ML Int Between Marker Bands,D11.40,47.92,11.40,0.98,D1368.98,3824.04,1368.98,0.219,10,20,0.23,0.40,156,59.32,,2265,2263,2265,2262,3145,3141,35.0817814,-119.3983465,698.51,,8.625,X52,ERW,1363
MFL,102,0.714,33+64,3825.90,3825.89,1258,ML Int Between Marker Bands,D9.55,49.78,9.54,0.97,D1367.11,3825.90,1367.11,0.219,11,21,0.23,0.22,154,59.32,,2265,2262,2264,2262,3145,3141,35.0817786,-119.3983414,698.47,,8.625,X52,ERW,1363
MFL,102,0.714,33+65,3826.19,3826.18,1259,ML Int Between Marker Bands,D9.25,50.07,9.25,1.00,D1366.82,3826.19,1366.82,0.219,17,27,0.23,0.27,160,59.32,,2263,2261,2263,2259,3143,3138,35.0817781,-119.3983407,698.47,,8.625,X52,ERW,1363
MFL,102,0.714,33+65,3826.92,3826.91,1260,ML Int Between Marker Bands,D8.53,50.80,8.51,0.99,D1366.09,3826.92,1366.09,0.219,11,21,0.23,0.22,158,59.32,,2265,2262,2264,2262,3145,3141,35.0817770,-119.3983387,698.45,,8.625,X52,ERW,1363
MFL,102,0.714,33+66,3827.43,3827.42,1261,ML Int Between Marker Bands,D8.02,51.31,8.01,1.00,D1365.59,3827.43,1365.59,0.219,11,21,0.23,0.22,160,59.32,,2265,2262,2264,2262,3145,3141,35.0817762,-119.3983373,698.44,,8.625,X52,ERW,1363
MFL,102,0.714,33+66,3827.63,3827.62,1262,ML Int Between Marker Bands,D7.81,51.52,7.80,0.95,D1365.38,3827.63,1365.38,0.219,11,21,0.23,0.40,152,59.32,,2265,2263,2264,2262,3145,3141,35.0817759,-119.3983367,698.44,,8.625,X52,ERW,1363
MFL,102,0.714,33+68,3829.12,3829.11,1263,ML Int Between Marker Bands,D6.33,53.00,6.32,1.02,D1363.90,3829.12,1363.90,0.219,12,22,0.23,0.54,163,59.32,,2265,2262,2264,2261,3145,3141,35.0817736,-119.3983326,698.41,,8.625,X52,ERW,1363
MFL,102,0.714,33+69,3830.07,3830.01,1264,ML Int Cluster Between Marker Bands,D5.42,53.95,5.36,1.02,D1362.94,3830.07,1362.94,0.219,18,28,0.90,0.27,162,59.32,,2222,2190,2246,2230,3120,3098,35.0817722,-119.3983302,698.40,,8.625,X52,ERW,1363
MFL,102,0.714,33+69,3830.37,3830.36,1265,ML Int Between Marker Bands,D5.08,54.25,5.07,0.98,D1362.65,3830.37,1362.65,0.219,24,34,0.27,0.36,156,59.32,,2260,2256,2258,2253,3136,3129,35.0817717,-119.3983292,698.39,,8.625,X52,ERW,1363
MFL,102,0.714,33+69,3830.52,3830.51,1266,ML Int Between Marker Bands,D4.93,54.40,4.92,1.03,D1362.50,3830.52,1362.50,0.219,17,27,0.23,0.22,164,59.32,,2263,2261,2263,2259,3143,3138,35.0817715,-119.3983288,698.39,,8.625,X52,ERW,1363
MFL,102,0.715,33+70,3831.27,3831.26,1267,ML Int Between Marker Bands,D4.18,55.15,4.17,0.99,D1361.75,3831.27,1361.75,0.219,20,30,0.23,0.33,158,59.32,,2263,2260,2262,2258,3141,3136,35.0817703,-119.3983267,698.37,,8.625,X52,ERW,1363
MFL,102,0.715,33+70,3831.56,3831.55,1268,ML Int Between Marker Bands,D3.89,55.44,3.88,0.98,D1361.46,3831.56,1361.46,0.219,11,21,0.23,0.27,156,59.32,,2265,2262,2264,2262,3145,3141,35.0817699,-119.3983259,698.37,,8.625,X52,ERW,1363
MFL,102,0.715,33+71,3832.28,3832.26,1269,ML Int Between Marker Bands,D3.17,56.16,3.16,0.99,D1360.74,3832.28,1360.74,0.219,15,25,0.23,0.29,158,59.32,,2264,2261,2263,2260,3144,3139,35.0817688,-119.3983240,698.35,,8.625,X52,ERW,1363
MFL,102,0.715,33+72,3833.70,3833.69,1270,ML Int Cluster Between Marker Bands,D1.74,57.58,1.73,0.98,D1359.31,3833.70,1359.31,0.219,27,37,0.98,0.36,156,59.32,,2183,2141,2239,2222,3110,3086,35.0817666,-119.3983201,698.33,,8.625,X52,ERW,1363
MFL,102,0.715,33+73,3834.16,3834.15,1271,ML Int Between Marker Bands,D1.28,58.04,1.27,1.02,D1358.85,3834.16,1358.85,0.219,12,22,0.23,0.27,163,59.32,,2265,2262,2264,2261,3145,3141,35.0817659,-119.3983188,698.32,,8.625,X52,ERW,1363
MFL,102,0.715,33+73,3834.32,3834.30,1272,ML Int Between Marker Bands,D1.13,58.20,1.12,1.02,D1358.70,3834.32,1358.70,0.219,10,20,0.23,0.22,162,59.32,,2265,2263,2265,2262,3145,3141,35.0817656,-119.3983184,698.32,,8.625,X52,ERW,1363
MFL,102,0.715,33+73,3834.49,3834.48,1273,ML Int Between Marker Bands,D0.96,58.37,0.95,0.99,D1358.53,3834.49,1358.53,0.219,14,24,0.23,0.22,158,59.32,,2264,2262,2264,2260,3144,3140,35.0817653,-119.3983179,698.31,,8.625,X52,ERW,1363
MFL,102,0.715,33+73,3834.62,3834.61,1274,ML Int Between Marker Bands,D0.82,58.50,0.81,0.97,D1358.39,3834.62,1358.39,0.219,12,22,0.23,0.22,154,59.32,,2265,2262,2264,2261,3145,3141,35.0817651,-119.3983176,698.31,,8.625,X52,ERW,1363
MFL,103,0.715,33+74,3835.43,,1275,Weld; Between Marker Bands,D23.17,59.32,23.17,,D1357.58,3835.43,1357.58,0.219,,,,,,23.17,36,,,,,,,35.0817639,-119.3983153,698.29,,8.625,X52,ERW,1363
MFL,103,0.717,33+83,3844.34,3844.33,1276,ML Int Between Marker Bands,U8.91,8.91,14.26,0.97,D1348.67,3844.34,1348.67,0.219,12,22,0.23,0.22,155,23.17,,2265,2262,2264,2261,3145,3141,35.0817502,-119.3982909,698.15,,8.625,X52,ERW,1363
MFL,103,0.718,33+87,3848.72,3848.71,1277,ML Int Between Marker Bands,D9.90,13.28,9.88,0.95,D1344.30,3848.72,1344.30,0.219,11,21,0.23,0.22,152,23.17,,2265,2262,2264,2262,3145,3141,35.0817435,-119.3982789,698.08,,8.625,X52,ERW,1363
MFL,103,0.718,33+88,3849.76,,1278,Marker Band End,D8.84,14.33,8.84,,D1343.25,3849.76,1343.25,0.219,,,,,,23.17,,,,,,,,35.0817418,-119.3982760,698.06,,8.625,X52,ERW,1363
MFL,103,0.718,33+89,3850.18,3850.17,1279,ML Int ,D8.43,14.74,8.42,1.02,D1342.84,3850.18,1342.84,0.219,11,21,0.23,0.22,162,23.17,,2265,2263,2264,2262,3145,3141,35.0817412,-119.3982749,698.06,,8.625,X52,ERW,1363
MFL,103,0.720,33+97,3858.26,3858.25,1280,ML Int ,D0.35,22.82,0.35,0.98,D1334.76,3858.26,1334.76,0.219,12,22,0.23,0.22,156,23.17,,2265,2262,2264,2261,3145,3141,35.0817288,-119.3982528,697.93,,8.625,X52,ERW,1363
MFL,104,0.720,33+97,3858.60,,1281,Weld,D5.05,23.17,5.05,,D1334.41,3858.60,1334.41,0.219,,,,,,5.05,242,,,,,,,35.0817282,-119.3982518,697.93,,8.625,X52,ERW,1363
MFL,105,0.721,34+02,3863.65,,1282,Weld,U5.05,5.05,49.51,,D1329.37,3863.65,1329.37,0.219,,,,,,49.51,358,,,,,,,35.0817204,-119.3982380,697.87,,8.625,X52,ERW,1363
MFL,105,0.721,34+04,3865.82,3865.81,1283,ML Int ,U2.17,2.17,47.34,0.98,D1327.20,3865.82,1327.20,0.219,15,25,0.23,0.22,156,49.51,,2264,2261,2263,2260,3144,3139,35.0817171,-119.3982321,697.86,,8.625,X52,ERW,1363
MFL,105,0.721,34+05,3867.24,3867.23,1284,ML Int ,U3.59,3.59,45.92,0.99,D1325.78,3867.24,1325.78,0.219,13,23,0.23,0.33,158,49.51,,2264,2262,2264,2261,3144,3140,35.0817149,-119.3982282,697.85,,8.625,X52,ERW,1363
MFL,105,0.723,34+12,3873.46,3873.44,1285,ML Int ,U9.81,9.81,39.70,1.02,D1319.56,3873.46,1319.56,0.219,10,20,0.23,0.27,162,49.51,,2265,2263,2265,2262,3145,3141,35.0817053,-119.3982112,697.80,,8.625,X52,ERW,1363
MFL,105,0.725,34+23,3885.19,,1286,Bend - 15° 40D Right Cold Bend,U21.54,21.54,27.97,,D1307.83,3885.19,1307.83,0.219,,,,,,49.51,,,,,,,,35.0816865,-119.3981797,697.78,,8.625,X52,ERW,1363
MFL,105,0.725,34+23,3885.43,3885.42,1287,ML Int ,U21.79,21.79,27.72,1.00,D1307.58,3885.43,1307.58,0.219,11,21,0.23,0.26,160,49.51,,2265,2263,2264,2262,3145,3141,35.0816860,-119.3981791,697.78,,8.625,X52,ERW,1363
MFL,105,0.725,34+26,3888.31,3888.30,1288,ML Int ,U24.67,24.67,24.84,0.97,D1304.70,3888.31,1304.70,0.219,15,25,0.23,0.22,154,49.51,,2264,2261,2263,2260,3144,3139,35.0816804,-119.3981725,697.83,,8.625,X52,ERW,1363
MFL,105,0.725,34+27,3888.97,3888.96,1289,ML Int ,D24.18,25.32,24.18,1.01,D1304.04,3888.97,1304.04,0.219,13,23,0.23,0.27,161,49.51,,2264,2262,2264,2261,3144,3140,35.0816790,-119.3981711,697.84,,8.625,X52,ERW,1363
MFL,105,0.727,34+33,3895.00,3894.99,1290,ML Int ,D18.16,31.35,18.15,0.99,D1298.01,3895.00,1298.01,0.219,13,23,0.23,0.22,158,49.51,,2264,2262,2264,2261,3144,3140,35.0816666,-119.3981579,697.97,,8.625,X52,ERW,1363
MFL,105,0.727,34+33,3895.20,3895.18,1291,ML Int ,D17.97,31.55,17.96,0.95,D1297.82,3895.20,1297.82,0.219,12,22,0.23,0.27,152,49.51,,2265,2262,2264,2261,3145,3141,35.0816662,-119.3981575,697.98,,8.625,X52,ERW,1363
MFL,105,0.727,34+34,3896.03,3895.94,1292,ML Int Cluster,D17.22,32.39,17.12,1.04,D1296.98,3896.03,1296.98,0.219,15,25,1.25,1.18,166,49.51,,2206,2157,2233,2204,3101,3061,35.0816647,-119.3981559,697.99,,8.625,X52,ERW,1363
MFL,105,0.727,34+35,3896.77,3896.76,1293,ML Int ,D16.39,33.12,16.39,1.04,D1296.25,3896.77,1296.25,0.219,10,20,0.23,0.67,166,49.51,,2265,2263,2265,2262,3145,3141,35.0816630,-119.3981541,698.01,,8.625,X52,ERW,1363
MFL,105,0.727,34+35,3897.12,3897.06,1294,ML Int Cluster,D16.09,33.47,16.03,1.04,D1295.89,3897.12,1295.89,0.219,11,21,0.86,0.35,166,49.51,,2243,2217,2252,2237,3128,3107,35.0816624,-119.3981534,698.01,,8.625,X52,ERW,1363
MFL,105,0.727,34+36,3897.95,3897.93,1295,ML Int Cluster,D15.22,34.30,15.21,1.00,D1295.07,3897.95,1295.07,0.219,26,36,1.64,1.32,160,49.51,,2104,2024,2222,2194,3087,3047,35.0816606,-119.3981515,698.03,,8.625,X52,ERW,1363
MFL,105,0.727,34+36,3898.35,3898.18,1296,ML Int Cluster,D14.97,34.71,14.80,1.02,D1294.66,3898.35,1294.66,0.219,11,21,3.28,1.04,162,49.51,,2150,2034,2213,2162,3074,3003,35.0816601,-119.3981510,698.04,,8.625,X52,ERW,1363
MFL,105,0.728,34+39,3901.24,3901.10,1297,ML Int Cluster,D12.06,37.59,11.91,1.01,D1291.77,3901.24,1291.77,0.219,14,24,2.11,0.93,161,49.51,,2161,2074,2222,2181,3085,3029,35.0816541,-119.3981446,698.10,,8.625,X52,ERW,1363
MFL,105,0.728,34+39,3901.44,3901.43,1298,ML Int ,D11.72,37.79,11.71,1.02,D1291.57,3901.44,1291.57,0.219,11,21,0.23,0.22,162,49.51,,2265,2263,2264,2262,3145,3141,35.0816534,-119.3981439,698.11,,8.625,X52,ERW,1363
MFL,105,0.728,34+40,3902.41,3902.41,1299,ML Int ,D10.75,38.77,10.74,1.00,D1290.60,3902.41,1290.60,0.219,11,21,0.23,0.22,160,49.51,,2265,2262,2264,2262,3145,3141,35.0816514,-119.3981418,698.13,,8.625,X52,ERW,1363
MFL,105,0.728,34+41,3903.23,3903.22,1300,ML Int ,D9.93,39.59,9.92,0.95,D1289.78,3903.23,1289.78,0.219,10,20,0.23,0.22,152,49.51,,2265,2263,2265,2262,3145,3141,35.0816497,-119.3981400,698.14,,8.625,X52,ERW,1363
MFL,105,0.728,34+41,3903.53,3903.51,1301,ML Int ,D9.64,39.88,9.63,1.03,D1289.49,3903.53,1289.49,0.219,10,20,0.23,0.22,164,49.51,,2265,2263,2265,2262,3145,3141,35.0816491,-119.3981394,698.15,,8.625,X52,ERW,1363
MFL,105,0.728,34+42,3903.84,3903.82,1302,ML Int ,D9.33,40.19,9.32,0.93,D1289.18,3903.84,1289.18,0.219,10,20,0.23,0.22,148,49.51,,2265,2263,2265,2262,3145,3141,35.0816485,-119.3981387,698.16,,8.625,X52,ERW,1363
MFL,105,0.728,34+42,3904.00,3903.99,1303,ML Int ,D9.17,40.35,9.16,1.05,D1289.02,3904.00,1289.02,0.219,12,22,0.27,0.56,168,49.51,,2264,2261,2263,2259,3143,3138,35.0816481,-119.3981384,698.16,,8.625,X52,ERW,1363
MFL,105,0.728,34+42,3904.20,3904.19,1304,ML Int ,D8.97,40.55,8.96,1.04,D1288.82,3904.20,1288.82,0.219,11,21,0.23,0.40,166,49.51,,2265,2263,2264,2262,3145,3141,35.0816477,-119.3981379,698.16,,8.625,X52,ERW,1363
MFL,105,0.728,34+42,3904.33,3904.32,1305,ML Int ,D8.83,40.68,8.83,1.04,D1288.69,3904.33,1288.69,0.219,13,23,0.23,0.22,166,49.51,,2264,2262,2264,2261,3144,3140,35.0816474,-119.3981376,698.17,,8.625,X52,ERW,1363
MFL,105,0.728,34+43,3904.97,3904.96,1306,ML Int ,D8.20,41.32,8.19,0.99,D1288.05,3904.97,1288.05,0.219,13,23,0.23,0.22,158,49.51,,2264,2262,2264,2261,3144,3140,35.0816461,-119.3981362,698.18,,8.625,X52,ERW,1363
MFL,105,0.729,34+43,3905.56,3905.55,1307,ML Int ,D7.61,41.91,7.60,0.98,D1287.46,3905.56,1287.46,0.219,10,20,0.23,0.40,156,49.51,,2265,2263,2265,2262,3145,3141,35.0816449,-119.3981350,698.19,,8.625,X52,ERW,1363
MFL,105,0.729,34+44,3906.46,3906.45,1308,ML Int ,D6.71,42.82,6.69,1.02,D1286.55,3906.46,1286.55,0.219,11,21,0.23,0.26,162,49.51,,2265,2263,2264,2262,3145,3141,35.0816431,-119.3981330,698.21,,8.625,X52,ERW,1363
MFL,105,0.729,34+45,3907.24,3907.23,1309,ML Int ,D5.92,43.60,5.91,0.98,D1285.77,3907.24,1285.77,0.219,10,20,0.23,0.23,156,49.51,,2265,2263,2265,2262,3145,3141,35.0816414,-119.3981313,698.23,,8.625,X52,ERW,1363
MFL,105,0.730,34+49,3911.25,3911.24,1310,ML Int ,D1.92,47.60,1.90,0.99,D1281.76,3911.25,1281.76,0.219,11,21,0.23,0.22,158,49.51,,2265,2262,2264,2262,3145,3141,35.0816332,-119.3981226,698.27,,8.625,X52,ERW,1363
MFL,105,0.730,34+50,3912.10,3912.09,1311,ML Int ,D1.06,48.45,1.06,0.97,D1280.92,3912.10,1280.92,0.219,10,20,0.16,0.42,155,49.51,,2266,2265,2266,2265,3147,3145,35.0816314,-119.3981207,698.27,,8.625,X52,ERW,1363
MFL,105,0.730,34+51,3912.63,3912.62,1312,ML Int ,D0.54,48.98,0.53,1.01,D1280.39,3912.63,1280.39,0.219,16,26,0.27,0.40,161,49.51,,2263,2259,2262,2257,3141,3135,35.0816303,-119.3981196,698.27,,8.625,X52,ERW,1363
MFL,106,0.730,34+51,3913.15,,1313,Weld,D25.08,49.51,25.08,,D1279.86,3913.15,1279.86,0.219,,,,,,25.08,17,,,,,,,35.0816292,-119.3981184,698.28,,8.625,X52,ERW,1363
MFL,107,0.735,34+76,3938.24,,1314,Weld,U25.08,25.08,45.96,,D1254.78,3938.24,1254.78,0.219,,,,,,45.96,328,,,,,,,35.0815776,-119.3980638,698.24,,8.625,X52,ERW,1363
MFL,107,0.736,34+83,3945.35,3945.34,1315,ML Int ,U7.12,7.12,38.84,0.85,D1247.66,3945.35,1247.66,0.219,12,22,0.23,0.27,136,45.96,,2265,2262,2264,2261,3145,3141,35.0815629,-119.3980484,698.25,,8.625,X52,ERW,1363
MFL,107,0.736,34+83,3945.61,3945.58,1316,ML Int Cluster,U7.37,7.37,38.58,0.75,D1247.40,3945.61,1247.40,0.219,18,28,0.55,0.78,120,45.96,,2248,2235,2250,2234,3125,3103,35.0815625,-119.3980478,698.26,,8.625,X52,ERW,1363
MFL,107,0.736,34+84,3945.81,3945.80,1317,ML Int Cluster,U7.58,7.58,38.38,0.88,D1247.20,3945.81,1247.20,0.219,12,22,0.39,1.05,141,45.96,,2261,2254,2260,2252,3138,3127,35.0815620,-119.3980474,698.26,,8.625,X52,ERW,1363
MFL,107,0.737,34+89,3951.10,3951.09,1318,ML Int ,U12.86,12.86,33.10,0.90,D1241.92,3951.10,1241.92,0.219,11,21,0.23,0.22,144,45.96,,2265,2263,2264,2262,3145,3141,35.0815511,-119.3980359,698.31,,8.625,X52,ERW,1363
MFL,107,0.738,34+95,3957.27,3957.26,1319,ML Int ,U19.03,19.03,26.92,0.74,D1235.74,3957.27,1235.74,0.219,11,21,0.23,0.35,118,45.96,,2265,2262,2264,2262,3145,3141,35.0815384,-119.3980224,698.37,,8.625,X52,ERW,1363
MFL,107,0.739,34+97,3959.13,3959.12,1320,ML Int ,U20.90,20.90,25.06,0.75,D1233.88,3959.13,1233.88,0.219,10,20,0.23,0.60,120,45.96,,2265,2263,2265,2262,3145,3141,35.0815346,-119.3980184,698.39,,8.625,X52,ERW,1363
MFL,107,0.739,34+97,3959.39,3959.38,1321,ML Int ,U21.15,21.15,24.81,1.09,D1233.63,3959.39,1233.63,0.219,11,21,0.23,0.40,174,45.96,,2265,2262,2264,2262,3145,3141,35.0815340,-119.3980178,698.39,,8.625,X52,ERW,1363
MFL,107,0.739,34+97,3959.60,3959.59,1322,ML Int ,U21.37,21.37,24.59,1.07,D1233.41,3959.60,1233.41,0.219,11,21,0.23,0.27,171,45.96,,2265,2262,2264,2262,3145,3141,35.0815336,-119.3980174,698.40,,8.625,X52,ERW,1363
MFL,107,0.739,34+98,3960.03,3960.02,1323,ML Int ,U21.79,21.79,24.17,0.82,D1232.98,3960.03,1232.98,0.219,14,24,0.23,0.25,130,45.96,,2264,2262,2264,2260,3144,3140,35.0815327,-119.3980164,698.40,,8.625,X52,ERW,1363
MFL,107,0.739,34+98,3960.15,3960.14,1324,ML Int ,U21.91,21.91,24.05,1.03,D1232.87,3960.15,1232.87,0.219,11,21,0.23,0.22,164,45.96,,2265,2263,2264,2262,3145,3141,35.0815325,-119.3980162,698.40,,8.625,X52,ERW,1363
MFL,107,0.740,35+02,3964.40,3964.38,1325,ML Int ,D19.81,26.16,19.80,0.98,D1228.62,3964.40,1228.62,0.219,11,21,0.23,0.22,156,45.96,,2265,2263,2264,2262,3145,3141,35.0815237,-119.3980069,698.46,,8.625,X52,ERW,1363
MFL,107,0.741,35+09,3971.14,3971.06,1326,ML Int Cluster,D13.14,32.90,13.06,0.70,D1221.87,3971.14,1221.87,0.219,11,21,1.10,0.76,112,45.96,,2231,2194,2249,2231,3124,3098,35.0815099,-119.3979925,698.61,,8.625,X52,ERW,1363
MFL,107,0.741,35+09,3971.36,3971.30,1327,ML Int Cluster,D12.90,33.12,12.84,1.06,D1221.66,3971.36,1221.66,0.219,13,23,0.94,1.34,169,45.96,,2234,2203,2241,2219,3113,3081,35.0815095,-119.3979919,698.61,,8.625,X52,ERW,1363
MFL,107,0.741,35+09,3971.64,3971.63,1328,ML Int ,D12.57,33.40,12.55,0.99,D1221.37,3971.64,1221.37,0.219,11,21,0.23,0.27,158,45.96,,2265,2262,2264,2262,3145,3141,35.0815088,-119.3979912,698.62,,8.625,X52,ERW,1363
MFL,107,0.741,35+10,3971.84,3971.84,1329,ML Int ,D12.36,33.61,12.35,1.02,D1221.17,3971.84,1221.17,0.219,11,21,0.23,0.22,163,45.96,,2265,2262,2264,2262,3145,3141,35.0815083,-119.3979908,698.62,,8.625,X52,ERW,1363
MFL,107,0.741,35+10,3971.97,3971.96,1330,ML Int ,D12.23,33.73,12.22,1.07,D1221.04,3971.97,1221.04,0.219,12,22,0.23,0.22,171,45.96,,2265,2262,2264,2261,3145,3141,35.0815081,-119.3979905,698.62,,8.625,X52,ERW,1363
MFL,107,0.741,35+10,3972.04,3972.02,1331,ML Int ,D12.18,33.80,12.16,0.85,D1220.98,3972.04,1220.98,0.219,11,21,0.23,0.49,136,45.96,,2265,2263,2264,2262,3145,3141,35.0815080,-119.3979904,698.63,,8.625,X52,ERW,1363
MFL,107,0.741,35+10,3972.16,3972.14,1332,ML Int ,D12.05,33.92,12.04,0.82,D1220.86,3972.16,1220.86,0.219,11,21,0.23,0.27,130,45.96,,2265,2262,2264,2262,3145,3141,35.0815077,-119.3979901,698.63,,8.625,X52,ERW,1363
MFL,107,0.741,35+10,3972.29,3972.28,1333,ML Int ,D11.91,34.06,11.90,1.02,D1220.72,3972.29,1220.72,0.219,11,21,0.23,0.22,163,45.96,,2265,2263,2264,2262,3145,3141,35.0815074,-119.3979898,698.63,,8.625,X52,ERW,1363
MFL,107,0.741,35+10,3972.34,3972.33,1334,ML Int ,D11.87,34.11,11.85,0.87,D1220.67,3972.34,1220.67,0.219,11,21,0.23,0.32,139,45.96,,2265,2263,2264,2262,3145,3141,35.0815073,-119.3979897,698.63,,8.625,X52,ERW,1363
MFL,107,0.741,35+10,3972.41,3972.40,1335,ML Int ,D11.79,34.18,11.78,1.02,D1220.60,3972.41,1220.60,0.219,18,28,0.27,0.27,163,45.96,,2262,2258,2261,2256,3140,3134,35.0815072,-119.3979895,698.63,,8.625,X52,ERW,1363
MFL,107,0.741,35+11,3973.10,3973.08,1336,ML Int ,D11.11,34.86,11.10,0.80,D1219.92,3973.10,1219.92,0.219,11,21,0.23,0.40,128,45.96,,2265,2262,2264,2262,3145,3141,35.0815058,-119.3979881,698.65,,8.625,X52,ERW,1363
MFL,107,0.742,35+12,3974.32,3974.30,1337,ML Int ,D9.89,36.08,9.87,0.83,D1218.69,3974.32,1218.69,0.219,10,20,0.43,0.40,133,45.96,,2261,2253,2260,2250,3138,3126,35.0815033,-119.3979854,698.68,,8.625,X52,ERW,1363
MFL,107,0.742,35+13,3975.42,3975.40,1338,ML Int ,D8.79,37.18,8.78,1.09,D1217.59,3975.42,1217.59,0.219,11,21,0.23,0.32,174,45.96,,2265,2262,2264,2262,3145,3141,35.0815010,-119.3979830,698.70,,8.625,X52,ERW,1363
MFL,107,0.742,35+15,3977.57,3977.56,1339,ML Int ,D6.63,39.33,6.63,1.02,D1215.45,3977.57,1215.45,0.219,11,21,0.47,0.40,163,45.96,,2259,2250,2257,2246,3135,3120,35.0814965,-119.3979783,698.75,,8.625,X52,ERW,1363
MFL,107,0.742,35+16,3977.87,3977.86,1340,ML Int ,D6.33,39.64,6.32,1.00,D1215.14,3977.87,1215.14,0.219,16,26,0.23,0.22,159,45.96,,2264,2261,2263,2260,3143,3139,35.0814959,-119.3979777,698.75,,8.625,X52,ERW,1363
MFL,108,0.743,35+22,3984.20,,1341,Weld,U45.96,45.96,59.24,,D1208.82,3984.20,1208.82,0.219,,,,,,59.24,8,,,,,,,35.0814829,-119.3979640,698.89,,8.625,X52,ERW,1363
MFL,108,0.743,35+22,3984.45,3984.44,1342,ML Int  Weld Adjacent,U0.25,0.25,58.99,1.02,D1208.57,3984.45,1208.57,0.219,13,23,0.20,0.51,162,59.24,,2265,2263,2265,2263,3146,3143,35.0814824,-119.3979634,698.89,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,108,0.744,35+25,3987.74,3987.73,1343,ML Int ,U3.54,3.54,55.70,1.02,D1205.28,3987.74,1205.28,0.219,22,32,0.27,0.43,162,59.24,,2261,2257,2259,2254,3138,3131,35.0814756,-119.3979563,698.96,,8.625,X52,ERW,1363
MFL,108,0.744,35+26,3988.67,3988.66,1344,ML Int ,U4.48,4.48,54.76,0.99,D1204.34,3988.67,1204.34,0.219,10,20,0.23,0.54,158,59.24,,2265,2263,2265,2262,3145,3141,35.0814736,-119.3979543,698.98,,8.625,X52,ERW,1363
MFL,108,0.744,35+27,3989.70,3989.69,1345,ML Int ,U5.50,5.50,53.74,0.98,D1203.32,3989.70,1203.32,0.219,11,21,0.23,0.22,156,59.24,,2265,2263,2264,2262,3145,3141,35.0814715,-119.3979521,699.00,,8.625,X52,ERW,1363
MFL,108,0.744,35+28,3989.92,3989.91,1346,ML Int ,U5.73,5.73,53.51,0.98,D1203.09,3989.92,1203.09,0.219,12,22,0.23,0.22,156,59.24,,2265,2262,2264,2261,3145,3141,35.0814710,-119.3979516,699.00,,8.625,X52,ERW,1363
MFL,108,0.745,35+30,3991.95,3991.94,1347,ML Int ,U7.76,7.76,51.48,0.99,D1201.06,3991.95,1201.06,0.219,15,25,0.23,0.22,158,59.24,,2264,2261,2263,2260,3144,3139,35.0814668,-119.3979472,699.05,,8.625,X52,ERW,1363
MFL,108,0.745,35+31,3993.02,3993.01,1348,ML Int ,U8.82,8.82,50.42,1.03,D1200.00,3993.02,1200.00,0.219,23,33,0.31,0.44,164,59.24,,2258,2253,2256,2249,3134,3124,35.0814646,-119.3979449,699.07,,8.625,X52,ERW,1363
MFL,108,0.746,35+35,3997.07,3997.06,1349,ML Int ,U12.87,12.87,46.37,1.03,D1195.95,3997.07,1195.95,0.219,13,23,0.27,0.53,164,59.24,,2263,2260,2263,2259,3143,3137,35.0814563,-119.3979361,699.15,,8.625,X52,ERW,1363
MFL,108,0.747,35+41,4003.47,4003.46,1350,ML Int ,U19.28,19.28,39.96,1.00,D1189.54,4003.47,1189.54,0.219,13,23,0.23,0.22,160,59.24,,2264,2262,2264,2261,3144,3140,35.0814430,-119.3979223,699.28,,8.625,X52,ERW,1363
MFL,108,0.749,35+53,4015.63,4015.55,1351,ML Int Cluster,D27.88,31.44,27.80,0.99,D1177.38,4015.63,1177.38,0.219,26,36,1.17,0.63,158,59.24,,2162,2108,2227,2208,3094,3067,35.0814180,-119.3978962,699.69,,8.625,X52,ERW,1363
MFL,108,0.749,35+54,4016.02,4016.01,1352,ML Int ,D27.42,31.82,27.41,0.99,D1177.00,4016.02,1177.00,0.219,19,29,0.23,0.37,158,59.24,,2263,2260,2262,2259,3142,3137,35.0814171,-119.3978952,699.71,,8.625,X52,ERW,1363
MFL,108,0.750,35+58,4020.34,4020.32,1353,ML Int ,D23.11,36.14,23.10,0.95,D1172.68,4020.34,1172.68,0.219,35,45,0.35,0.52,152,59.24,,2248,2239,2243,2230,3115,3098,35.0814081,-119.3978859,699.89,,8.625,X52,ERW,1363
MFL,108,0.751,35+62,4024.86,4024.85,1354,ML Int ,D18.59,40.66,18.58,0.99,D1168.16,4024.86,1168.16,0.219,12,22,0.23,0.22,158,59.24,,2265,2262,2264,2261,3145,3141,35.0813987,-119.3978762,700.11,,8.625,X52,ERW,1363
MFL,108,0.752,35+66,4028.53,4028.52,1355,ML Int ,D14.91,44.34,14.90,0.99,D1164.48,4028.53,1164.48,0.219,10,20,0.23,0.22,158,59.24,,2265,2263,2265,2262,3145,3141,35.0813911,-119.3978684,700.30,,8.625,X52,ERW,1363
MFL,108,0.752,35+66,4028.80,4028.79,1356,ML Int ,D14.65,44.60,14.64,0.91,D1164.22,4028.80,1164.22,0.219,11,21,0.23,0.22,145,59.24,,2265,2262,2264,2262,3145,3141,35.0813905,-119.3978678,700.32,,8.625,X52,ERW,1363
MFL,108,0.753,35+74,4036.63,4036.62,1357,ML Int ,D6.81,52.44,6.80,1.01,D1156.38,4036.63,1156.38,0.219,14,24,0.23,0.27,161,59.24,,2264,2262,2264,2260,3144,3140,35.0813742,-119.3978511,700.72,,8.625,X52,ERW,1363
MFL,108,0.753,35+74,4036.82,4036.80,1358,ML Int ,D6.63,52.62,6.62,1.02,D1156.20,4036.82,1156.20,0.219,10,20,0.23,0.22,162,59.24,,2265,2263,2265,2262,3145,3141,35.0813738,-119.3978507,700.73,,8.625,X52,ERW,1363
MFL,108,0.753,35+75,4037.11,4037.11,1359,ML Int ,D6.33,52.92,6.32,1.02,D1155.90,4037.11,1155.90,0.219,10,20,0.16,0.79,163,59.24,,2266,2265,2266,2265,3147,3145,35.0813732,-119.3978500,700.74,,8.625,X52,ERW,1363
MFL,109,0.755,35+81,4043.43,,1360,Weld,D48.10,59.24,48.10,,D1149.58,4043.43,1149.58,0.219,,,,,,48.10,322,,,,,,,35.0813600,-119.3978365,701.00,,8.625,X52,ERW,1363
MFL,109,0.757,35+93,4055.37,4055.36,1361,ML Int ,U11.94,11.94,36.16,0.98,D1137.64,4055.37,1137.64,0.219,14,24,0.23,0.22,156,48.10,,2264,2262,2264,2260,3144,3140,35.0813351,-119.3978111,701.36,,8.625,X52,ERW,1363
MFL,109,0.757,35+93,4055.74,4055.73,1362,ML Int ,U12.31,12.31,35.79,1.00,D1137.27,4055.74,1137.27,0.219,13,23,0.23,0.22,160,48.10,,2264,2262,2264,2261,3144,3140,35.0813343,-119.3978103,701.37,,8.625,X52,ERW,1363
MFL,109,0.761,36+14,4076.36,4076.34,1363,ML Int ,D15.19,32.92,15.18,1.01,D1116.66,4076.36,1116.66,0.219,12,22,0.23,0.22,161,48.10,,2265,2262,2264,2261,3145,3141,35.0812911,-119.3977666,701.83,,8.625,X52,ERW,1363
MFL,109,0.761,36+15,4077.61,4077.60,1364,ML Int ,D13.94,34.17,13.93,1.00,D1115.41,4077.61,1115.41,0.219,11,21,0.23,0.22,159,48.10,,2265,2262,2264,2262,3145,3141,35.0812885,-119.3977639,701.86,,8.625,X52,ERW,1363
MFL,109,0.762,36+19,4081.79,4081.78,1365,ML Int ,D9.76,38.35,9.75,0.98,D1111.23,4081.79,1111.23,0.219,11,21,0.23,0.22,157,48.10,,2265,2262,2264,2262,3145,3141,35.0812797,-119.3977551,701.96,,8.625,X52,ERW,1363
MFL,109,0.762,36+20,4082.55,4082.54,1366,ML Int ,D8.99,39.12,8.98,1.01,D1110.46,4082.55,1110.46,0.219,11,21,0.23,0.27,161,48.10,,2265,2263,2264,2262,3145,3141,35.0812781,-119.3977534,701.97,,8.625,X52,ERW,1363
MFL,110,0.764,36+29,4091.53,,1367,Weld,U48.10,48.10,56.82,,D1101.48,4091.53,1101.48,0.219,,,,,,56.82,26,,,,,,,35.0812592,-119.3977345,702.06,,8.625,X52,ERW,1363
MFL,110,0.770,36+62,4125.24,4125.24,1368,ML Int ,D23.12,33.71,23.12,0.98,D1067.77,4125.24,1067.77,0.219,20,30,0.27,0.36,156,56.82,,2261,2257,2260,2255,3139,3132,35.0811882,-119.3976634,702.23,,8.625,X52,ERW,1363
MFL,110,0.770,36+64,4126.74,4126.73,1369,ML Int ,D21.63,35.21,21.62,1.02,D1066.27,4126.74,1066.27,0.219,13,23,0.23,0.22,163,56.82,,2264,2262,2264,2261,3144,3140,35.0811851,-119.3976603,702.25,,8.625,X52,ERW,1363
MFL,110,0.771,36+67,4129.62,4129.61,1370,ML Int ,D18.75,38.09,18.74,1.00,D1063.39,4129.62,1063.39,0.219,15,25,0.23,0.27,160,56.82,,2264,2261,2263,2260,3144,3139,35.0811790,-119.3976542,702.29,,8.625,X52,ERW,1363
MFL,110,0.771,36+69,4132.03,4132.02,1371,ML Int ,D16.34,40.50,16.33,1.00,D1060.98,4132.03,1060.98,0.219,10,20,0.23,0.65,159,56.82,,2265,2263,2265,2262,3145,3141,35.0811739,-119.3976491,702.32,,8.625,X52,ERW,1363
MFL,110,0.772,36+71,4133.85,4133.84,1372,ML Int ,D14.52,42.31,14.51,1.02,D1059.17,4133.85,1059.17,0.219,25,35,0.31,0.48,162,56.82,,2257,2252,2255,2248,3132,3122,35.0811701,-119.3976453,702.35,,8.625,X52,ERW,1363
MFL,110,0.772,36+75,4137.77,4137.76,1373,ML Int ,D10.60,46.24,10.59,1.02,D1055.24,4137.77,1055.24,0.219,16,26,0.23,0.22,162,56.82,,2264,2261,2263,2260,3143,3139,35.0811618,-119.3976370,702.44,,8.625,X52,ERW,1363
MFL,110,0.772,36+75,4137.80,4137.78,1374,ML Ext ,D10.58,46.26,10.56,2.11,D1055.22,4137.80,1055.22,0.219,34,44,0.35,0.55,336,56.82,,2249,2240,2244,2232,3116,3100,35.0811618,-119.3976370,702.45,,8.625,X52,ERW,1363
MFL,110,0.773,36+79,4142.35,4142.34,1375,ML Int ,D6.02,50.82,6.01,1.04,D1050.66,4142.35,1050.66,0.219,15,25,0.23,0.22,166,56.82,,2264,2261,2263,2260,3144,3139,35.0811522,-119.3976273,702.56,,8.625,X52,ERW,1363
MFL,111,0.774,36+85,4148.36,,1376,Weld,U56.82,56.82,59.56,,D1044.66,4148.36,1044.66,0.219,,,,,,59.56,308,,,,,,,35.0811396,-119.3976146,702.71,,8.625,X52,ERW,1363
MFL,111,0.775,36+86,4149.37,4149.36,1377,ML Int ,U1.01,1.01,58.54,0.99,D1043.64,4149.37,1043.64,0.219,17,27,0.23,0.22,158,59.56,,2263,2261,2263,2259,3143,3138,35.0811375,-119.3976125,702.74,,8.625,X52,ERW,1363
MFL,111,0.775,36+87,4149.93,4149.92,1378,ML Int ,U1.57,1.57,57.99,0.99,D1043.09,4149.93,1043.09,0.219,10,20,0.20,0.53,158,59.56,,2266,2264,2265,2263,3146,3144,35.0811363,-119.3976113,702.77,,8.625,X52,ERW,1363
MFL,111,0.775,36+87,4150.06,4150.04,1379,ML Int ,U1.70,1.70,57.85,1.02,D1042.95,4150.06,1042.95,0.219,12,22,0.23,0.37,162,59.56,,2265,2262,2264,2261,3145,3141,35.0811360,-119.3976110,702.77,,8.625,X52,ERW,1363
MFL,111,0.775,36+89,4151.70,4151.69,1380,ML Int ,U3.34,3.34,56.22,1.02,D1041.32,4151.70,1041.32,0.219,10,20,0.23,0.66,162,59.56,,2265,2263,2265,2262,3145,3141,35.0811326,-119.3976075,702.86,,8.625,X52,ERW,1363
MFL,111,0.775,36+89,4151.93,4151.92,1381,ML Int ,U3.57,3.57,55.99,1.02,D1041.09,4151.93,1041.09,0.219,19,29,0.43,0.22,162,59.56,,2254,2245,2251,2240,3127,3111,35.0811321,-119.3976071,702.87,,8.625,X52,ERW,1363
MFL,111,0.776,36+92,4154.82,4154.81,1382,ML Int ,U6.46,6.46,53.10,0.98,D1038.20,4154.82,1038.20,0.219,11,21,0.23,0.22,156,59.56,,2265,2262,2264,2262,3145,3141,35.0811261,-119.3976009,703.02,,8.625,X52,ERW,1363
MFL,111,0.776,36+92,4155.08,4155.07,1383,ML Int ,U6.72,6.72,52.84,0.98,D1037.94,4155.08,1037.94,0.219,17,27,0.23,0.22,156,59.56,,2263,2261,2263,2259,3143,3138,35.0811255,-119.3976004,703.03,,8.625,X52,ERW,1363
MFL,111,0.776,36+96,4158.87,4158.87,1384,ML Ext ,U10.52,10.52,49.04,2.16,D1034.14,4158.87,1034.14,0.219,10,20,0.23,0.66,344,59.56,,2265,2263,2265,2262,3145,3141,35.0811176,-119.3975923,703.23,,8.625,X52,ERW,1363
MFL,111,0.777,36+97,4159.64,4159.64,1385,ML Int ,U11.29,11.29,48.27,0.98,D1033.37,4159.64,1033.37,0.219,10,20,0.16,0.43,156,59.56,,2266,2265,2266,2265,3147,3145,35.0811160,-119.3975907,703.27,,8.625,X52,ERW,1363
