ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,111,0.777,36+98,4161.49,4161.47,1386,ML Int ,U13.13,13.13,46.43,0.98,D1031.53,4161.49,1031.53,0.219,11,21,0.23,0.40,156,59.56,,2265,2262,2264,2262,3145,3141,35.0811122,-119.3975867,703.39,,8.625,X52,ERW,1363
MFL,111,0.779,37+08,4170.76,4170.74,1387,ML Ext Cluster,U22.40,22.40,37.15,1.82,D1022.26,4170.76,1022.26,0.219,19,29,0.63,0.91,290,59.56,,2241,2224,2242,2221,3113,3084,35.0810929,-119.3975669,704.00,,8.625,X52,ERW,1363
MFL,111,0.779,37+08,4171.04,4170.99,1388,ML Ext ,U22.68,22.68,36.88,2.06,D1021.98,4171.04,1021.98,0.219,10,20,0.59,0.64,328,59.56,,2256,2243,2254,2237,3130,3108,35.0810924,-119.3975664,704.01,,8.625,X52,ERW,1363
MFL,111,0.783,37+31,4194.62,4194.61,1389,ML Int ,D13.31,46.26,13.30,1.00,D998.40,4194.62,998.40,0.219,14,24,0.23,0.22,160,59.56,,2264,2262,2264,2260,3144,3140,35.0810436,-119.3975156,705.82,,8.625,X52,ERW,1363
MFL,111,0.785,37+40,4202.89,4202.88,1390,ML Int Cluster,D5.03,54.54,5.02,1.00,D990.12,4202.89,990.12,0.219,10,20,1.13,0.27,160,59.56,,2233,2194,2251,2234,3127,3103,35.0810266,-119.3974978,706.48,,8.625,X52,ERW,1363
MFL,112,0.786,37+45,4207.91,,1391,Weld,D59.49,59.56,59.49,,D985.10,4207.91,985.10,0.219,,,,,,59.49,48,,,,,,,35.0810162,-119.3974870,706.87,,8.625,X52,ERW,1363
MFL,112,0.786,37+48,4211.07,4211.06,1392,ML Int ,U3.16,3.16,56.33,0.97,D981.94,4211.07,981.94,0.219,11,21,0.23,0.22,154,59.49,,2265,2262,2264,2262,3145,3141,35.0810097,-119.3974802,707.03,,8.625,X52,ERW,1363
MFL,112,0.786,37+49,4212.36,4212.35,1393,ML Int ,U4.45,4.45,55.05,0.98,D980.65,4212.36,980.65,0.219,11,21,0.23,0.22,156,59.49,,2265,2262,2264,2262,3145,3141,35.0810070,-119.3974774,707.09,,8.625,X52,ERW,1363
MFL,112,0.787,37+51,4214.35,4214.34,1394,ML Int ,U6.44,6.44,53.06,1.02,D978.67,4214.35,978.67,0.219,25,35,0.23,0.27,163,59.49,,2261,2258,2260,2256,3139,3133,35.0810029,-119.3974731,707.18,,8.625,X52,ERW,1363
MFL,112,0.787,37+52,4215.17,4215.15,1395,ML Int ,U7.25,7.25,52.24,1.01,D977.85,4215.17,977.85,0.219,16,26,0.23,0.22,161,59.49,,2264,2261,2263,2260,3143,3139,35.0810012,-119.3974714,707.22,,8.625,X52,ERW,1363
MFL,112,0.787,37+54,4216.90,4216.89,1396,ML Int ,U8.98,8.98,50.51,1.03,D976.12,4216.90,976.12,0.219,10,20,0.23,0.27,164,59.49,,2265,2263,2265,2262,3145,3141,35.0809976,-119.3974677,707.31,,8.625,X52,ERW,1363
MFL,112,0.787,37+54,4217.46,4217.45,1397,ML Int ,U9.54,9.54,49.95,1.03,D975.56,4217.46,975.56,0.219,11,21,0.20,0.55,164,59.49,,2265,2264,2265,2263,3146,3143,35.0809965,-119.3974664,707.33,,8.625,X52,ERW,1363
MFL,112,0.788,37+55,4218.09,4218.03,1398,ML Int Cluster,U10.18,10.18,49.31,0.98,D974.92,4218.09,974.92,0.219,20,30,0.82,0.31,156,59.49,,2223,2195,2244,2230,3117,3097,35.0809953,-119.3974652,707.36,,8.625,X52,ERW,1363
MFL,112,0.788,37+56,4218.97,4218.96,1399,ML Int ,U11.06,11.06,48.43,0.99,D974.04,4218.97,974.04,0.219,11,21,0.23,0.22,158,59.49,,2265,2263,2264,2262,3145,3141,35.0809934,-119.3974632,707.41,,8.625,X52,ERW,1363
MFL,112,0.790,37+69,4232.16,4232.15,1400,ML Int Cluster,U24.25,24.25,35.24,1.02,D960.85,4232.16,960.85,0.219,12,22,0.51,0.78,162,59.49,,2257,2246,2257,2245,3134,3118,35.0809660,-119.3974347,707.88,,8.625,X52,ERW,1363
MFL,112,0.791,37+73,4236.40,4236.40,1401,ML Int ,U28.49,28.49,31.00,0.97,D956.61,4236.40,956.61,0.219,20,30,0.23,0.33,154,59.49,,2263,2260,2262,2258,3141,3136,35.0809573,-119.3974256,708.03,,8.625,X52,ERW,1363
MFL,112,0.791,37+73,4236.73,4236.72,1402,ML Int ,U28.82,28.82,30.67,1.04,D956.28,4236.73,956.28,0.219,15,25,0.23,0.27,166,59.49,,2264,2261,2263,2260,3144,3139,35.0809566,-119.3974249,708.04,,8.625,X52,ERW,1363
MFL,112,0.792,37+77,4239.96,4239.95,1403,ML Int ,D27.46,32.04,27.45,0.97,D953.06,4239.96,953.06,0.219,10,20,0.23,0.23,155,59.49,,2265,2263,2265,2262,3145,3141,35.0809499,-119.3974179,708.10,,8.625,X52,ERW,1363
MFL,112,0.792,37+80,4242.84,4242.84,1404,ML Int ,D24.57,34.93,24.56,1.02,D950.17,4242.84,950.17,0.219,11,21,0.23,0.22,162,59.49,,2265,2262,2264,2262,3145,3141,35.0809439,-119.3974117,708.14,,8.625,X52,ERW,1363
MFL,113,0.797,38+04,4267.41,,1405,Weld,D59.35,59.49,59.35,,D925.61,4267.41,925.61,0.219,,,,,,59.35,336,,,,,,,35.0808928,-119.3973589,708.23,,8.625,X52,ERW,1363
MFL,113,0.799,38+13,4276.87,4276.86,1406,ML Int ,U9.46,9.46,49.89,0.99,D916.15,4276.87,916.15,0.219,12,22,0.23,0.22,158,59.35,,2265,2262,2264,2261,3145,3141,35.0808731,-119.3973387,708.27,,8.625,X52,ERW,1363
MFL,113,0.801,38+25,4288.79,4288.78,1407,ML Int ,U21.39,21.39,37.97,0.97,D904.22,4288.79,904.22,0.219,22,32,0.35,0.60,154,59.35,,2257,2250,2254,2246,3131,3119,35.0808482,-119.3973133,708.41,,8.625,X52,ERW,1363
MFL,113,0.802,38+34,4297.10,4297.09,1408,ML Int ,D29.66,29.70,29.66,1.02,D895.91,4297.10,895.91,0.219,17,27,0.23,0.27,162,59.35,,2263,2261,2263,2259,3143,3138,35.0808308,-119.3972956,708.51,,8.625,X52,ERW,1363
MFL,113,0.803,38+36,4299.30,4299.29,1409,ML Int ,D27.47,31.89,27.46,1.02,D893.72,4299.30,893.72,0.219,14,24,0.23,0.23,162,59.35,,2264,2262,2264,2260,3144,3140,35.0808262,-119.3972909,708.54,,8.625,X52,ERW,1363
MFL,113,0.804,38+39,4302.98,4302.97,1410,ML Int ,D23.79,35.57,23.78,1.00,D890.04,4302.98,890.04,0.219,12,22,0.23,0.22,160,59.35,,2265,2262,2264,2261,3145,3141,35.0808185,-119.3972831,708.58,,8.625,X52,ERW,1363
MFL,113,0.804,38+41,4304.31,4304.30,1411,ML Int ,D22.46,36.90,22.45,1.00,D888.71,4304.31,888.71,0.219,11,21,0.23,0.22,159,59.35,,2265,2262,2264,2262,3145,3141,35.0808157,-119.3972802,708.60,,8.625,X52,ERW,1363
MFL,113,0.804,38+41,4304.51,4304.50,1412,ML Int ,D22.26,37.10,22.25,0.98,D888.51,4304.51,888.51,0.219,12,22,0.23,0.22,156,59.35,,2265,2262,2264,2261,3145,3141,35.0808153,-119.3972798,708.60,,8.625,X52,ERW,1363
MFL,113,0.804,38+41,4305.03,4305.02,1413,ML Int ,D21.74,37.62,21.73,1.01,D887.98,4305.03,887.98,0.219,12,22,0.23,0.27,161,59.35,,2265,2262,2264,2261,3145,3141,35.0808142,-119.3972787,708.60,,8.625,X52,ERW,1363
MFL,113,0.804,38+42,4305.75,4305.74,1414,ML Int ,D21.02,38.34,21.01,1.01,D887.26,4305.75,887.26,0.219,15,25,0.23,0.22,161,59.35,,2264,2261,2263,2260,3144,3139,35.0808127,-119.3972772,708.61,,8.625,X52,ERW,1363
MFL,113,0.804,38+43,4306.39,4306.38,1415,ML Int ,D20.38,38.99,20.37,0.98,D886.62,4306.39,886.62,0.219,13,23,0.23,0.23,157,59.35,,2264,2262,2264,2261,3144,3140,35.0808114,-119.3972758,708.61,,8.625,X52,ERW,1363
MFL,113,0.805,38+45,4308.12,4308.11,1416,ML Int ,D18.65,40.71,18.64,1.02,D884.89,4308.12,884.89,0.219,12,22,0.23,0.22,162,59.35,,2265,2262,2264,2261,3145,3141,35.0808078,-119.3972721,708.62,,8.625,X52,ERW,1363
MFL,113,0.805,38+48,4311.63,4311.62,1417,ML Int ,D15.14,44.23,15.13,0.96,D881.38,4311.63,881.38,0.219,13,23,0.23,0.27,153,59.35,,2264,2262,2264,2261,3144,3140,35.0808004,-119.3972646,708.62,,8.625,X52,ERW,1363
MFL,114,0.808,38+63,4326.76,,1418,Weld,D59.23,59.35,59.23,,D866.26,4326.76,866.26,0.219,,,,,,59.23,340,,,,,,,35.0807687,-119.3972324,708.70,,8.625,X52,ERW,1363
MFL,114,0.808,38+65,4328.79,4328.78,1419,ML Int ,U2.03,2.03,57.19,1.02,D864.22,4328.79,864.22,0.219,10,20,0.23,0.22,162,59.23,,2265,2263,2265,2262,3145,3141,35.0807645,-119.3972281,708.73,,8.625,X52,ERW,1363
MFL,114,0.808,38+65,4328.94,4328.93,1420,ML Int ,U2.18,2.18,57.05,1.02,D864.07,4328.94,864.07,0.219,12,22,0.20,0.55,162,59.23,,2265,2264,2265,2263,3146,3143,35.0807642,-119.3972278,708.73,,8.625,X52,ERW,1363
MFL,114,0.809,38+68,4331.89,4331.88,1421,ML Int ,U5.13,5.13,54.10,1.02,D861.13,4331.89,861.13,0.219,10,20,0.23,0.27,162,59.23,,2265,2263,2265,2262,3145,3141,35.0807580,-119.3972215,708.78,,8.625,X52,ERW,1363
MFL,114,0.810,38+73,4336.63,4336.62,1422,ML Int ,U9.87,9.87,49.36,1.02,D856.39,4336.63,856.39,0.219,12,22,0.23,0.27,163,59.23,,2265,2262,2264,2261,3145,3141,35.0807481,-119.3972115,708.86,,8.625,X52,ERW,1363
MFL,114,0.810,38+73,4337.02,4337.01,1423,ML Int ,U10.27,10.27,48.96,1.00,D855.99,4337.02,855.99,0.219,10,20,0.23,0.27,159,59.23,,2265,2263,2265,2262,3145,3141,35.0807473,-119.3972106,708.87,,8.625,X52,ERW,1363
MFL,114,0.811,38+77,4340.96,4340.94,1424,ML Int ,U14.20,14.20,45.03,1.00,D852.06,4340.96,852.06,0.219,14,24,0.23,0.22,159,59.23,,2264,2262,2264,2260,3144,3140,35.0807390,-119.3972023,708.98,,8.625,X52,ERW,1363
MFL,114,0.811,38+78,4341.99,4341.99,1425,ML Int ,U15.23,15.23,44.00,1.01,D851.02,4341.99,851.02,0.219,14,24,0.23,0.22,161,59.23,,2264,2262,2264,2260,3144,3140,35.0807368,-119.3972001,709.02,,8.625,X52,ERW,1363
MFL,114,0.811,38+79,4342.84,4342.83,1426,ML Int ,U16.08,16.08,43.15,1.00,D850.18,4342.84,850.18,0.219,10,20,0.20,0.57,160,59.23,,2266,2264,2265,2263,3146,3144,35.0807350,-119.3971983,709.04,,8.625,X52,ERW,1363
MFL,114,0.811,38+81,4344.48,4344.46,1427,ML Int ,U17.72,17.72,41.51,1.02,D848.54,4344.48,848.54,0.219,13,23,0.23,0.27,163,59.23,,2264,2262,2264,2261,3144,3140,35.0807316,-119.3971949,709.10,,8.625,X52,ERW,1363
MFL,114,0.812,38+81,4345.17,4345.13,1428,ML Int Cluster,U18.41,18.41,40.82,0.99,D847.85,4345.17,847.85,0.219,18,28,0.47,0.27,158,59.23,,2253,2243,2255,2245,3132,3118,35.0807302,-119.3971935,709.12,,8.625,X52,ERW,1363
MFL,114,0.812,38+82,4345.41,4345.41,1429,ML Int ,U18.66,18.66,40.57,1.01,D847.60,4345.41,847.60,0.219,13,23,0.23,0.27,161,59.23,,2264,2262,2264,2261,3144,3140,35.0807296,-119.3971929,709.13,,8.625,X52,ERW,1363
MFL,114,0.812,38+82,4346.15,4346.14,1430,ML Int ,U19.39,19.39,39.84,1.00,D846.86,4346.15,846.86,0.219,16,26,0.23,0.27,160,59.23,,2264,2261,2263,2260,3143,3139,35.0807280,-119.3971914,709.15,,8.625,X52,ERW,1363
MFL,114,0.812,38+84,4347.88,4347.87,1431,ML Int ,U21.12,21.12,38.11,1.02,D845.13,4347.88,845.13,0.219,31,41,0.27,0.35,162,59.23,,2257,2252,2255,2248,3131,3122,35.0807244,-119.3971877,709.20,,8.625,X52,ERW,1363
MFL,114,0.812,38+85,4348.59,4348.58,1432,ML Int ,U21.83,21.83,37.40,1.02,D844.43,4348.59,844.43,0.219,13,23,0.23,0.22,162,59.23,,2264,2262,2264,2261,3144,3140,35.0807229,-119.3971863,709.23,,8.625,X52,ERW,1363
MFL,114,0.812,38+85,4348.83,4348.82,1433,ML Int ,U22.07,22.07,37.16,0.98,D844.18,4348.83,844.18,0.219,10,20,0.23,0.22,156,59.23,,2265,2263,2265,2262,3145,3141,35.0807224,-119.3971857,709.24,,8.625,X52,ERW,1363
MFL,114,0.813,38+87,4350.87,4350.87,1434,ML Int ,U24.12,24.12,35.11,0.99,D842.14,4350.87,842.14,0.219,10,20,0.23,0.40,158,59.23,,2265,2263,2265,2262,3145,3141,35.0807181,-119.3971814,709.30,,8.625,X52,ERW,1363
MFL,114,0.813,38+87,4351.19,4351.18,1435,ML Int ,U24.43,24.43,34.80,0.97,D841.82,4351.19,841.82,0.219,11,21,0.23,0.40,154,59.23,,2265,2262,2264,2262,3145,3141,35.0807174,-119.3971808,709.31,,8.625,X52,ERW,1363
MFL,114,0.813,38+88,4351.54,4351.54,1436,ML Int ,U24.78,24.78,34.44,1.00,D841.47,4351.54,841.47,0.219,13,23,0.23,0.27,160,59.23,,2264,2262,2264,2261,3144,3140,35.0807167,-119.3971800,709.32,,8.625,X52,ERW,1363
MFL,114,0.813,38+90,4353.77,4353.76,1437,ML Int ,U27.01,27.01,32.21,1.00,D839.24,4353.77,839.24,0.219,15,25,0.23,0.27,160,59.23,,2264,2261,2263,2260,3144,3139,35.0807120,-119.3971753,709.39,,8.625,X52,ERW,1363
MFL,114,0.813,38+91,4354.64,4354.63,1438,ML Int ,U27.88,27.88,31.34,1.00,D838.37,4354.64,838.37,0.219,11,21,0.23,0.22,160,59.23,,2265,2263,2264,2262,3145,3141,35.0807102,-119.3971735,709.42,,8.625,X52,ERW,1363
MFL,114,0.813,38+91,4355.02,4355.02,1439,ML Int ,U28.27,28.27,30.96,1.00,D837.99,4355.02,837.99,0.219,10,20,0.23,0.40,160,59.23,,2265,2263,2265,2262,3145,3141,35.0807094,-119.3971727,709.43,,8.625,X52,ERW,1363
MFL,114,0.813,38+92,4355.63,4355.62,1440,ML Int ,U28.87,28.87,30.36,1.02,D837.38,4355.63,837.38,0.219,10,20,0.23,0.22,162,59.23,,2265,2263,2265,2262,3145,3141,35.0807081,-119.3971714,709.45,,8.625,X52,ERW,1363
MFL,114,0.814,38+93,4356.43,4356.43,1441,ML Int ,D29.55,29.67,29.55,1.00,D836.58,4356.43,836.58,0.219,23,33,0.23,0.31,160,59.23,,2262,2259,2261,2257,3140,3135,35.0807064,-119.3971697,709.48,,8.625,X52,ERW,1363
MFL,114,0.814,38+93,4356.68,4356.66,1442,ML Int ,D29.31,29.92,29.31,1.02,D836.34,4356.68,836.34,0.219,16,26,0.43,0.22,162,59.23,,2257,2248,2254,2244,3131,3116,35.0807059,-119.3971692,709.49,,8.625,X52,ERW,1363
MFL,114,0.814,38+95,4358.56,4358.55,1443,ML Int ,D27.44,31.80,27.43,1.02,D834.45,4358.56,834.45,0.219,22,32,0.23,0.29,162,59.23,,2262,2259,2261,2257,3141,3135,35.0807019,-119.3971652,709.56,,8.625,X52,ERW,1363
MFL,114,0.814,38+96,4359.30,4359.29,1444,ML Int ,D26.70,32.54,26.69,1.00,D833.72,4359.30,833.72,0.219,16,26,0.23,0.27,160,59.23,,2264,2261,2263,2260,3143,3139,35.0807004,-119.3971637,709.59,,8.625,X52,ERW,1363
MFL,114,0.814,38+96,4359.83,4359.81,1445,ML Int ,D26.17,33.07,26.16,1.00,D833.19,4359.83,833.19,0.219,12,22,0.23,0.22,160,59.23,,2265,2262,2264,2261,3145,3141,35.0806993,-119.3971626,709.60,,8.625,X52,ERW,1363
MFL,114,0.814,38+97,4360.76,4360.75,1446,ML Int ,D25.24,34.00,25.23,1.00,D832.25,4360.76,832.25,0.219,14,24,0.23,0.22,160,59.23,,2264,2262,2264,2260,3144,3140,35.0806973,-119.3971606,709.64,,8.625,X52,ERW,1363
MFL,114,0.815,38+98,4361.27,4361.26,1447,ML Int ,D24.73,34.51,24.71,0.99,D831.74,4361.27,831.74,0.219,13,23,0.23,0.27,158,59.23,,2264,2262,2264,2261,3144,3140,35.0806962,-119.3971595,709.66,,8.625,X52,ERW,1363
MFL,114,0.815,38+98,4361.74,4361.73,1448,ML Int Cluster,D24.26,34.98,24.24,0.98,D831.27,4361.74,831.27,0.219,11,21,0.82,0.67,156,59.23,,2245,2221,2253,2238,3129,3109,35.0806952,-119.3971585,709.67,,8.625,X52,ERW,1363
MFL,114,0.815,39+00,4363.29,4363.28,1449,ML Int ,D22.71,36.53,22.70,1.02,D829.73,4363.29,829.73,0.219,11,21,0.23,0.22,163,59.23,,2265,2262,2264,2262,3145,3141,35.0806921,-119.3971552,709.73,,8.625,X52,ERW,1363
MFL,114,0.815,39+00,4363.85,4363.83,1450,ML Int ,D22.15,37.09,22.14,1.02,D829.17,4363.85,829.17,0.219,13,23,0.23,0.22,162,59.23,,2264,2262,2264,2261,3144,3140,35.0806910,-119.3971539,709.74,,8.625,X52,ERW,1363
MFL,114,0.815,39+02,4365.42,,1451,Bend - 15° 40D Right Cold Bend,D20.57,38.66,20.57,,D827.60,4365.42,827.60,0.219,,,,,,59.23,,,,,,,,35.0806879,-119.3971501,709.79,,8.625,X52,ERW,1363
MFL,114,0.816,39+05,4369.23,4369.22,1452,ML Int ,D16.76,42.48,16.75,0.97,D823.78,4369.23,823.78,0.219,10,20,0.23,0.40,154,59.23,,2265,2263,2265,2262,3145,3141,35.0806813,-119.3971404,709.88,,8.625,X52,ERW,1363
MFL,114,0.816,39+06,4370.29,4370.28,1453,ML Int ,D15.71,43.53,15.70,0.99,D822.73,4370.29,822.73,0.219,11,21,0.23,0.22,158,59.23,,2265,2262,2264,2262,3145,3141,35.0806796,-119.3971376,709.90,,8.625,X52,ERW,1363
MFL,115,0.819,39+22,4385.99,,1454,Weld,D13.31,59.23,13.31,,D807.03,4385.99,807.03,0.219,,,,,,13.31,5,,,,,,,35.0806534,-119.3970964,710.18,,8.625,X52,ERW,1363
MFL,115,0.819,39+23,4386.66,4386.66,1455,ML Int Cluster,U0.68,0.68,12.63,1.00,D806.35,4386.66,806.35,0.219,29,39,0.43,0.40,159,13.31,,2245,2234,2246,2233,3119,3101,35.0806522,-119.3970947,710.18,,8.625,X52,ERW,1363
MFL,115,0.819,39+23,4387.44,4387.44,1456,ML Int ,U1.45,1.45,11.85,1.00,D805.57,4387.44,805.57,0.219,10,20,0.23,0.69,159,13.31,,2265,2263,2265,2262,3145,3141,35.0806509,-119.3970927,710.18,,8.625,X52,ERW,1363
MFL,115,0.819,39+24,4387.68,4387.67,1457,ML Int ,U1.69,1.69,11.62,0.99,D805.34,4387.68,805.34,0.219,35,45,0.35,0.33,158,13.31,,2248,2239,2243,2230,3115,3098,35.0806505,-119.3970921,710.18,,8.625,X52,ERW,1363
MFL,115,0.820,39+27,4390.87,4390.74,1458,ML Int Cluster,U4.89,4.89,8.42,0.98,D802.14,4390.87,802.14,0.219,11,21,1.80,1.07,156,13.31,,2198,2126,2231,2194,3099,3048,35.0806453,-119.3970841,710.20,,8.625,X52,ERW,1363
MFL,115,0.820,39+27,4391.10,4391.00,1459,ML Int Cluster,U5.11,5.11,8.20,1.00,D801.92,4391.10,801.92,0.219,23,33,1.33,0.54,160,13.31,,2159,2099,2213,2169,3073,3012,35.0806449,-119.3970834,710.20,,8.625,X52,ERW,1363
MFL,115,0.820,39+27,4391.43,4391.42,1460,ML Int ,U5.44,5.44,7.87,0.99,D801.59,4391.43,801.59,0.219,11,21,0.35,0.96,158,13.31,,2262,2257,2261,2255,3141,3132,35.0806442,-119.3970823,710.20,,8.625,X52,ERW,1363
MFL,116,0.822,39+35,4399.29,,1461,Weld,U13.31,13.31,59.77,,D793.72,4399.29,793.72,0.219,,,,,,59.77,278,,,,,,,35.0806308,-119.3970618,710.25,,8.625,X52,ERW,1363
MFL,116,0.822,39+37,4401.54,4401.44,1462,ML Ext Cluster,U2.25,2.25,57.52,1.21,D791.47,4401.54,791.47,0.219,12,22,2.19,2.63,193,59.77,,2174,2086,2192,2117,3044,2940,35.0806272,-119.3970563,710.26,,8.625,X52,ERW,1363
MFL,116,0.822,39+37,4401.74,4401.73,1463,ML Int ,U2.44,2.44,57.33,0.99,D791.28,4401.74,791.28,0.219,11,21,0.23,0.22,158,59.77,,2265,2263,2264,2262,3145,3141,35.0806267,-119.3970555,710.27,,8.625,X52,ERW,1363
MFL,116,0.822,39+39,4402.84,4402.83,1464,ML Ext ,U3.54,3.54,56.23,2.25,D790.18,4402.84,790.18,0.219,14,24,0.31,0.48,359,59.77,,2262,2258,2261,2256,3140,3133,35.0806248,-119.3970527,710.27,,8.625,X52,ERW,1363
MFL,116,0.822,39+39,4402.84,4402.83,1465,ML Int Cluster,U3.55,3.55,56.22,1.02,D790.17,4402.84,790.17,0.219,12,22,1.10,0.22,162,59.77,,2228,2189,2249,2232,3124,3100,35.0806248,-119.3970526,710.27,,8.625,X52,ERW,1363
MFL,116,0.822,39+39,4402.86,4402.83,1466,ML Ext ,U3.56,3.56,56.21,2.04,D790.16,4402.86,790.16,0.219,11,21,0.39,0.64,325,59.77,,2261,2255,2260,2252,3139,3128,35.0806248,-119.3970526,710.27,,8.625,X52,ERW,1363
MFL,116,0.822,39+39,4403.00,4402.97,1467,ML Ext ,U3.71,3.71,56.06,2.01,D790.01,4403.00,790.01,0.219,11,21,0.51,0.64,320,59.77,,2258,2247,2256,2243,3133,3115,35.0806246,-119.3970523,710.27,,8.625,X52,ERW,1363
MFL,116,0.822,39+39,4403.20,4403.15,1468,ML Ext Cluster,U3.91,3.91,55.86,1.91,D789.81,4403.20,789.81,0.219,11,21,1.29,3.80,304,59.77,,2222,2174,2225,2180,3091,3028,35.0806243,-119.3970518,710.28,,8.625,X52,ERW,1363
MFL,116,0.822,39+39,4403.63,4403.61,1469,ML Ext Cluster,U4.34,4.34,55.43,0.20,D789.39,4403.63,789.39,0.219,13,23,0.43,1.39,32,59.77,,2259,2251,2257,2247,3135,3121,35.0806235,-119.3970506,710.28,,8.625,X52,ERW,1363
MFL,116,0.823,39+41,4404.85,4404.83,1470,ML Ext ,U5.56,5.56,54.21,0.06,D788.16,4404.85,788.16,0.219,17,27,0.43,0.59,10,59.77,,2256,2247,2253,2243,3130,3115,35.0806214,-119.3970474,710.29,,8.625,X52,ERW,1363
MFL,116,0.823,39+41,4405.16,4405.13,1471,ML Ext Cluster Seam Xing,U5.87,5.87,53.90,1.78,D787.85,4405.16,787.85,0.219,12,22,0.51,1.61,283,59.77,,2257,2246,2255,2242,3132,3113,35.0806209,-119.3970467,710.29,,8.625,X52,ERW,1363
MFL,116,0.823,39+41,4405.47,4405.43,1472,ML Ext Cluster,U6.17,6.17,53.60,0.53,D787.55,4405.47,787.55,0.219,27,37,1.21,5.44,84,59.77,,2152,2094,2176,2084,3022,2895,35.0806204,-119.3970459,710.29,,8.625,X52,ERW,1363
MFL,116,0.823,39+41,4406.12,4405.56,1473,ML Ext Cluster,U6.83,6.83,52.94,0.11,D786.89,4406.12,786.89,0.219,26,36,10.56,7.07,18,59.77,,1844,1672,2104,1975,2922,2743,35.0806202,-119.3970456,710.29,,8.625,X52,ERW,1363
MFL,116,0.823,39+41,4405.61,4405.59,1474,ML Ext Cluster,U6.32,6.32,53.45,1.64,D787.40,4405.61,787.40,0.219,12,22,0.63,1.23,262,59.77,,2252,2236,2249,2230,3124,3097,35.0806201,-119.3970455,710.29,,8.625,X52,ERW,1363
MFL,116,0.823,39+41,4405.74,4405.62,1475,ML Ext Cluster,U6.44,6.44,53.33,0.61,D787.28,4405.74,787.28,0.219,26,36,5.05,6.86,97,59.77,,1908,1754,2095,1961,2910,2723,35.0806201,-119.3970454,710.29,,8.625,X52,ERW,1363
MFL,116,0.826,39+55,4419.81,4419.80,1476,ML Int ,U20.52,20.52,39.25,0.98,D773.20,4419.81,773.20,0.219,17,27,0.23,0.22,156,59.77,,2263,2261,2263,2259,3143,3138,35.0805960,-119.3970086,710.49,,8.625,X52,ERW,1363
MFL,116,0.826,39+58,4422.33,4422.31,1477,ML Int ,U23.03,23.03,36.74,0.98,D770.69,4422.33,770.69,0.219,12,22,0.23,0.22,156,59.77,,2265,2262,2264,2261,3145,3141,35.0805917,-119.3970021,710.53,,8.625,X52,ERW,1363
MFL,116,0.828,39+66,4430.87,4430.86,1478,ML Int ,D28.20,31.58,28.19,1.00,D762.14,4430.87,762.14,0.219,18,28,0.23,0.22,160,59.77,,2263,2261,2262,2259,3142,3138,35.0805772,-119.3969799,710.66,,8.625,X52,ERW,1363
MFL,116,0.828,39+69,4433.52,4433.52,1479,ML Int ,D25.55,34.23,25.54,1.00,D759.49,4433.52,759.49,0.219,11,21,0.23,0.22,160,59.77,,2265,2263,2264,2262,3145,3141,35.0805727,-119.3969730,710.70,,8.625,X52,ERW,1363
MFL,116,0.828,39+69,4433.69,4433.68,1480,ML Int ,D25.39,34.39,25.38,1.00,D759.33,4433.69,759.33,0.219,11,21,0.23,0.22,160,59.77,,2265,2262,2264,2262,3145,3141,35.0805724,-119.3969726,710.70,,8.625,X52,ERW,1363
MFL,116,0.828,39+70,4435.05,4435.04,1481,ML Int ,D24.03,35.75,24.02,1.00,D757.97,4435.05,757.97,0.219,11,21,0.23,0.27,160,59.77,,2265,2262,2264,2262,3145,3141,35.0805701,-119.3969690,710.72,,8.625,X52,ERW,1363
MFL,116,0.828,39+71,4435.36,4435.35,1482,ML Int ,D23.72,36.06,23.71,0.99,D757.66,4435.36,757.66,0.219,11,21,0.23,0.24,158,59.77,,2265,2263,2264,2262,3145,3141,35.0805696,-119.3969682,710.73,,8.625,X52,ERW,1363
MFL,116,0.829,39+71,4436.06,4436.04,1483,ML Int ,D23.02,36.76,23.01,1.02,D756.96,4436.06,756.96,0.219,17,27,0.23,0.27,162,59.77,,2263,2261,2263,2259,3143,3138,35.0805684,-119.3969664,710.74,,8.625,X52,ERW,1363
MFL,116,0.829,39+74,4438.92,4438.91,1484,ML Int ,D20.15,39.63,20.14,0.98,D754.09,4438.92,754.09,0.219,15,25,0.23,0.27,156,59.77,,2264,2261,2263,2260,3144,3139,35.0805635,-119.3969590,710.78,,8.625,X52,ERW,1363
MFL,116,0.829,39+74,4439.13,4439.12,1485,ML Int ,D19.95,39.84,19.93,0.99,D753.89,4439.13,753.89,0.219,16,26,0.23,0.40,158,59.77,,2264,2261,2263,2260,3143,3139,35.0805632,-119.3969584,710.78,,8.625,X52,ERW,1363
MFL,116,0.829,39+75,4440.22,4440.21,1486,ML Int ,D18.85,40.93,18.84,1.02,D752.79,4440.22,752.79,0.219,11,21,0.23,0.27,162,59.77,,2265,2262,2264,2262,3145,3141,35.0805613,-119.3969556,710.79,,8.625,X52,ERW,1363
MFL,116,0.829,39+76,4440.81,4440.80,1487,ML Int ,D18.27,41.52,18.25,1.03,D752.20,4440.81,752.20,0.219,11,21,0.23,0.22,165,59.77,,2265,2262,2264,2262,3145,3141,35.0805603,-119.3969541,710.79,,8.625,X52,ERW,1363
MFL,116,0.829,39+76,4441.14,4441.13,1488,ML Int ,D17.94,41.85,17.92,0.99,D751.87,4441.14,751.87,0.219,11,21,0.23,0.22,158,59.77,,2265,2262,2264,2262,3145,3141,35.0805598,-119.3969532,710.80,,8.625,X52,ERW,1363
MFL,116,0.830,39+77,4441.38,4441.37,1489,ML Int ,D17.70,42.08,17.69,1.02,D751.64,4441.38,751.64,0.219,11,21,0.23,0.27,162,59.77,,2265,2262,2264,2262,3145,3141,35.0805594,-119.3969526,710.80,,8.625,X52,ERW,1363
MFL,116,0.830,39+79,4443.73,4443.72,1490,ML Int ,D15.34,44.44,15.33,1.00,D749.28,4443.73,749.28,0.219,13,23,0.23,0.22,160,59.77,,2264,2262,2264,2261,3144,3140,35.0805553,-119.3969465,710.81,,8.625,X52,ERW,1363
MFL,116,0.830,39+80,4445.09,4445.08,1491,ML Int ,D13.99,45.79,13.98,1.00,D747.93,4445.09,747.93,0.219,11,21,0.23,0.22,160,59.77,,2265,2262,2264,2262,3145,3141,35.0805530,-119.3969430,710.82,,8.625,X52,ERW,1363
MFL,116,0.831,39+82,4446.66,4446.64,1492,ML Int ,D12.42,47.36,12.41,1.00,D746.36,4446.66,746.36,0.219,18,28,0.23,0.22,159,59.77,,2263,2261,2262,2259,3142,3138,35.0805504,-119.3969389,710.84,,8.625,X52,ERW,1363
MFL,116,0.831,39+83,4447.79,4447.79,1493,ML Int ,D11.28,48.50,11.27,1.02,D745.22,4447.79,745.22,0.219,10,20,0.23,0.40,162,59.77,,2265,2263,2265,2262,3145,3141,35.0805484,-119.3969360,710.85,,8.625,X52,ERW,1363
MFL,116,0.832,39+90,4455.27,4455.26,1494,ML Int ,D3.80,55.97,3.80,0.99,D737.75,4455.27,737.75,0.219,10,20,0.23,0.22,158,59.77,,2265,2263,2265,2262,3145,3141,35.0805357,-119.3969166,710.90,,8.625,X52,ERW,1363
MFL,117,0.833,39+94,4459.06,,1495,Weld,D59.47,59.77,59.47,,D733.95,4459.06,733.95,0.219,,,,,,59.47,20,,,,,,,35.0805292,-119.3969068,710.93,,8.625,X52,ERW,1363
MFL,117,0.838,40+23,4488.25,4488.24,1496,ML Int ,U29.19,29.19,30.28,1.03,D704.77,4488.25,704.77,0.219,12,22,0.23,0.54,164,59.47,,2265,2262,2264,2261,3145,3141,35.0804794,-119.3968312,711.14,,8.625,X52,ERW,1363
MFL,117,0.838,40+23,4488.87,4488.85,1497,ML Int Cluster,D29.66,29.80,29.66,1.02,D704.15,4488.87,704.15,0.219,12,22,1.13,0.35,162,59.47,,2226,2185,2248,2231,3122,3098,35.0804784,-119.3968296,711.14,,8.625,X52,ERW,1363
MFL,117,0.839,40+27,4492.13,4492.12,1498,ML Int ,D26.41,33.06,26.40,1.00,D700.89,4492.13,700.89,0.219,10,20,0.23,0.27,160,59.47,,2265,2263,2265,2262,3145,3141,35.0804728,-119.3968212,711.13,,8.625,X52,ERW,1363
MFL,118,0.844,40+53,4518.53,,1499,Weld,U59.47,59.47,59.90,,D674.49,4518.53,674.49,0.219,,,,,,59.90,286,,,,,,,35.0804277,-119.3967528,711.04,,8.625,X52,ERW,1363
MFL,118,0.845,40+56,4521.70,4521.69,1500,ML Int ,U3.18,3.18,56.73,1.00,D671.31,4521.70,671.31,0.219,22,32,0.23,0.22,160,59.90,,2262,2259,2261,2257,3141,3135,35.0804223,-119.3967446,711.03,,8.625,X52,ERW,1363
MFL,118,0.850,40+87,4553.56,4553.55,1501,ML Int ,D24.88,35.03,24.87,1.00,D639.45,4553.56,639.45,0.219,11,21,0.23,0.22,159,59.90,,2265,2262,2264,2262,3145,3141,35.0803681,-119.3966619,710.94,,8.625,X52,ERW,1363
MFL,118,0.852,40+96,4562.44,4562.43,1502,ML Int ,D16.01,43.91,16.00,1.02,D630.58,4562.44,630.58,0.219,17,27,0.27,0.43,162,59.90,,2262,2259,2261,2257,3141,3134,35.0803531,-119.3966389,711.00,,8.625,X52,ERW,1363
MFL,118,0.853,40+98,4564.59,4564.58,1503,ML Int ,D13.85,46.06,13.84,1.03,D628.42,4564.59,628.42,0.219,13,23,0.23,0.22,164,59.90,,2264,2262,2264,2261,3144,3140,35.0803494,-119.3966333,711.02,,8.625,X52,ERW,1363
MFL,118,0.855,41+09,4575.88,4575.87,1504,ML Int ,D2.56,57.35,2.55,0.99,D617.13,4575.88,617.13,0.219,10,20,0.23,0.22,158,59.90,,2265,2263,2265,2262,3145,3141,35.0803302,-119.3966040,711.13,,8.625,X52,ERW,1363
MFL,118,0.855,41+10,4577.06,4577.05,1505,ML Int ,D1.39,58.53,1.37,1.02,D615.96,4577.06,615.96,0.219,19,29,0.23,0.22,162,59.90,,2263,2260,2262,2259,3142,3137,35.0803282,-119.3966009,711.15,,8.625,X52,ERW,1363
MFL,119,0.855,41+12,4578.43,,1506,Weld,D58.84,59.90,58.84,,D614.58,4578.43,614.58,0.219,,,,,,58.84,7,,,,,,,35.0803259,-119.3965973,711.18,,8.625,X52,ERW,1363
MFL,120,0.866,41+70,4637.27,,1507,Weld,D43.30,58.84,43.30,,D555.74,4637.27,555.74,0.219,,,,,,43.30,343,,,,,,,35.0802260,-119.3964445,712.02,,8.625,X52,ERW,1363
MFL,120,0.866,41+72,4639.00,4638.98,1508,ML Int ,U1.72,1.72,41.58,1.02,D554.02,4639.00,554.02,0.219,14,24,0.23,0.27,162,43.30,,2264,2262,2264,2260,3144,3140,35.0802231,-119.3964401,712.04,,8.625,X52,ERW,1363
MFL,120,0.868,41+78,4645.35,4645.34,1509,ML Int ,U8.08,8.08,35.22,1.00,D547.67,4645.35,547.67,0.219,21,31,0.23,0.34,160,43.30,,2262,2260,2262,2258,3141,3136,35.0802123,-119.3964236,712.13,,8.625,X52,ERW,1363
MFL,120,0.868,41+78,4645.77,4645.76,1510,ML Int ,U8.50,8.50,34.80,1.00,D547.25,4645.77,547.25,0.219,15,25,0.23,0.27,160,43.30,,2264,2261,2263,2260,3144,3139,35.0802116,-119.3964225,712.13,,8.625,X52,ERW,1363
MFL,120,0.868,41+80,4647.96,4647.94,1511,ML Int ,U10.69,10.69,32.61,0.98,D545.06,4647.96,545.06,0.219,13,23,0.23,0.22,157,43.30,,2264,2262,2264,2261,3144,3140,35.0802079,-119.3964168,712.16,,8.625,X52,ERW,1363
MFL,120,0.868,41+81,4648.32,4648.31,1512,ML Int ,U11.05,11.05,32.25,0.99,D544.70,4648.32,544.70,0.219,11,21,0.23,0.22,158,43.30,,2265,2262,2264,2262,3145,3141,35.0802072,-119.3964158,712.17,,8.625,X52,ERW,1363
MFL,120,0.868,41+81,4648.55,4648.54,1513,ML Int ,U11.28,11.28,32.02,1.02,D544.47,4648.55,544.47,0.219,18,28,0.23,0.27,162,43.30,,2263,2261,2262,2259,3142,3138,35.0802069,-119.3964152,712.17,,8.625,X52,ERW,1363
MFL,120,0.869,41+84,4652.07,4652.06,1514,ML Int ,U14.80,14.80,28.50,1.02,D540.94,4652.07,540.94,0.219,14,24,0.23,0.22,162,43.30,,2264,2262,2264,2260,3144,3140,35.0802009,-119.3964061,712.22,,8.625,X52,ERW,1363
MFL,120,0.869,41+85,4652.93,4652.92,1515,ML Int ,U15.66,15.66,27.64,1.00,D540.08,4652.93,540.08,0.219,18,28,0.23,0.22,159,43.30,,2263,2261,2262,2259,3142,3138,35.0801994,-119.3964038,712.23,,8.625,X52,ERW,1363
MFL,120,0.870,41+89,4657.13,4657.12,1516,ML Int ,U19.86,19.86,23.44,1.00,D535.88,4657.13,535.88,0.219,10,20,0.23,0.40,160,43.30,,2265,2263,2265,2262,3145,3141,35.0801923,-119.3963929,712.29,,8.625,X52,ERW,1363
MFL,120,0.870,41+90,4657.76,4657.75,1517,ML Int ,U20.49,20.49,22.81,1.00,D535.26,4657.76,535.26,0.219,11,21,0.23,0.22,159,43.30,,2265,2262,2264,2262,3145,3141,35.0801912,-119.3963913,712.31,,8.625,X52,ERW,1363
MFL,120,0.871,41+93,4660.64,4660.63,1518,ML Int ,D19.94,23.37,19.93,1.02,D532.37,4660.64,532.37,0.219,12,22,0.23,0.22,163,43.30,,2265,2262,2264,2261,3145,3141,35.0801863,-119.3963838,712.37,,8.625,X52,ERW,1363
MFL,120,0.871,41+97,4664.43,4664.42,1519,ML Int ,D16.15,27.16,16.14,0.99,D528.59,4664.43,528.59,0.219,26,36,0.23,0.29,158,43.30,,2261,2258,2260,2255,3139,3133,35.0801799,-119.3963740,712.46,,8.625,X52,ERW,1363
MFL,120,0.873,42+07,4674.51,,1520,MCP,D6.06,37.24,6.06,0.02,D518.51,4674.51,518.51,0.219,,,1.29,2.93,3,43.30,,,,,,,,35.0801627,-119.3963479,712.69,,8.625,X52,ERW,1363
MFL,121,0.874,42+13,4680.57,,1521,Weld,U43.30,43.30,59.51,,D512.45,4680.57,512.45,0.219,,,,,,59.51,75,,,,,,,35.0801523,-119.3963322,712.83,,8.625,X52,ERW,1363
MFL,121,0.875,42+14,4682.34,4682.33,1522,ML Int ,U1.77,1.77,57.74,0.99,D510.67,4682.34,510.67,0.219,11,21,0.23,0.40,158,59.51,,2265,2262,2264,2262,3145,3141,35.0801493,-119.3963277,712.86,,8.625,X52,ERW,1363
MFL,121,0.875,42+15,4683.43,4683.42,1523,ML Int ,U2.86,2.86,56.66,1.00,D509.59,4683.43,509.59,0.219,13,23,0.23,0.27,160,59.51,,2264,2262,2264,2261,3144,3140,35.0801474,-119.3963249,712.88,,8.625,X52,ERW,1363
MFL,121,0.875,42+18,4686.12,4686.11,1524,ML Int ,U5.55,5.55,53.97,0.98,D506.90,4686.12,506.90,0.219,13,23,0.23,0.22,157,59.51,,2264,2262,2264,2261,3144,3140,35.0801428,-119.3963179,712.94,,8.625,X52,ERW,1363
MFL,121,0.879,42+40,4708.25,4708.24,1525,ML Int ,U27.68,27.68,31.83,1.02,D484.76,4708.25,484.76,0.219,11,21,0.23,0.22,162,59.51,,2265,2262,2264,2262,3145,3141,35.0801049,-119.3962608,713.36,,8.625,X52,ERW,1363
MFL,121,0.882,42+51,4719.64,4719.62,1526,ML Int ,D20.46,39.07,20.45,1.00,D473.38,4719.64,473.38,0.219,11,21,0.23,0.30,160,59.51,,2265,2263,2264,2262,3145,3141,35.0800854,-119.3962314,713.58,,8.625,X52,ERW,1363
MFL,122,0.885,42+71,4740.08,,1527,Weld,D54.71,59.51,54.71,,D452.93,4740.08,452.93,0.219,,,,,,54.71,324,,,,,,,35.0800504,-119.3961786,713.96,,8.625,X52,ERW,1363
MFL,122,0.887,42+81,4750.02,,1528,MCP,U9.94,9.94,44.78,1.94,D443.00,4750.02,443.00,0.219,,,0.90,1.36,309,54.71,,,,,,,,35.0800335,-119.3961529,714.15,,8.625,X52,ERW,1363
MFL,122,0.893,43+09,4778.62,,1529,MCP,D16.18,38.54,16.18,1.23,D414.40,4778.62,414.40,0.219,,,1.10,2.50,196,54.71,,,,,,,,35.0799848,-119.3960787,714.58,,8.625,X52,ERW,1363
MFL,122,0.894,43+16,4785.38,4785.37,1530,ML Int ,D9.42,45.30,9.41,1.03,D407.63,4785.38,407.63,0.219,16,26,0.23,0.37,164,54.71,,2264,2261,2263,2260,3143,3139,35.0799733,-119.3960612,714.67,,8.625,X52,ERW,1363
MFL,122,0.895,43+21,4790.11,4790.09,1531,ML Int ,D4.70,50.02,4.69,1.00,D402.91,4790.11,402.91,0.219,18,28,0.23,0.27,159,54.71,,2263,2261,2262,2259,3142,3138,35.0799653,-119.3960490,714.78,,8.625,X52,ERW,1363
MFL,122,0.895,43+21,4790.40,4790.39,1532,ML Int ,D4.41,50.32,4.40,1.00,D402.62,4790.40,402.62,0.219,15,25,0.23,0.22,160,54.71,,2264,2261,2263,2260,3144,3139,35.0799648,-119.3960482,714.78,,8.625,X52,ERW,1363
MFL,123,0.896,43+25,4794.80,,1533,Weld,U54.71,54.71,59.17,,D398.22,4794.80,398.22,0.219,,,,,,59.17,24,,,,,,,35.0799572,-119.3960368,714.89,,8.625,X52,ERW,1363
MFL,123,0.896,43+27,4796.05,,1534,Marker Band Start,U1.25,1.25,57.92,,D396.97,4796.05,396.97,0.219,,,,,,59.17,,,,,,,,35.0799551,-119.3960335,714.92,,8.625,X52,ERW,1363
MFL,123,0.896,43+27,4796.94,4796.89,1535,ML Ext Cluster Between Marker Bands,U2.14,2.14,57.03,2.14,D396.08,4796.94,396.08,0.219,11,21,0.67,1.39,341,59.17,,2252,2235,2249,2228,3123,3094,35.0799537,-119.3960314,714.94,,8.625,X52,ERW,1363
MFL,123,0.896,43+27,4796.92,4796.89,1536,ML Ext Between Marker Bands,U2.12,2.12,57.05,1.57,D396.09,4796.92,396.09,0.219,10,20,0.35,0.86,250,59.17,,2263,2258,2262,2256,3142,3133,35.0799537,-119.3960314,714.94,,8.625,X52,ERW,1363
MFL,123,0.896,43+29,4798.09,4798.06,1537,ML Ext Between Marker Bands,U3.29,3.29,55.88,0.20,D394.93,4798.09,394.93,0.219,10,20,0.31,0.48,32,59.17,,2264,2260,2263,2258,3143,3136,35.0799517,-119.3960283,714.96,,8.625,X52,ERW,1363
MFL,123,0.896,43+29,4798.37,4798.35,1538,ML Ext Between Marker Bands,U3.57,3.57,55.60,0.50,D394.65,4798.37,394.65,0.219,11,21,0.35,0.54,80,59.17,,2262,2257,2261,2255,3141,3132,35.0799512,-119.3960276,714.97,,8.625,X52,ERW,1363
MFL,123,0.896,43+29,4798.51,4798.47,1539,ML Ext Cluster Between Marker Bands,U3.71,3.71,55.46,0.31,D394.51,4798.51,394.51,0.219,42,52,0.94,1.60,50,59.17,,2125,2070,2143,2082,2977,2892,35.0799510,-119.3960273,714.97,,8.625,X52,ERW,1363
MFL,123,0.896,43+29,4798.67,4798.64,1540,ML Ext Cluster Between Marker Bands,U3.87,3.87,55.30,1.34,D394.35,4798.67,394.35,0.219,11,21,0.82,1.34,213,59.17,,2245,2221,2240,2210,3112,3070,35.0799507,-119.3960268,714.98,,8.625,X52,ERW,1363
MFL,123,0.897,43+31,4800.67,,1541,Marker Band End,U5.87,5.87,53.30,,D392.35,4800.67,392.35,0.219,,,,,,59.17,,,,,,,,35.0799473,-119.3960216,715.02,,8.625,X52,ERW,1363
MFL,123,0.898,43+40,4810.04,4810.03,1542,ML Int ,U15.25,15.25,43.92,1.20,D382.97,4810.04,382.97,0.219,10,20,0.23,0.27,191,59.17,,2265,2263,2265,2262,3145,3141,35.0799313,-119.3959973,715.24,,8.625,X52,ERW,1363
MFL,123,0.899,43+43,4812.86,4812.85,1543,ML Int ,U18.06,18.06,41.11,1.14,D380.16,4812.86,380.16,0.219,10,20,0.20,0.55,181,59.17,,2266,2264,2265,2263,3146,3144,35.0799265,-119.3959900,715.29,,8.625,X52,ERW,1363
MFL,123,0.899,43+46,4815.66,4815.65,1544,ML Int ,U20.86,20.86,38.31,1.02,D377.36,4815.66,377.36,0.219,11,21,0.23,0.22,162,59.17,,2265,2262,2264,2262,3145,3141,35.0799218,-119.3959827,715.35,,8.625,X52,ERW,1363
MFL,123,0.900,43+46,4816.00,4815.98,1545,ML Int ,U21.20,21.20,37.97,1.31,D377.02,4816.00,377.02,0.219,10,20,0.23,0.22,209,59.17,,2265,2263,2265,2262,3145,3141,35.0799212,-119.3959819,715.35,,8.625,X52,ERW,1363
MFL,123,0.900,43+47,4816.99,4816.98,1546,ML Int ,U22.20,22.20,36.97,1.34,D376.02,4816.99,376.02,0.219,10,20,0.23,0.22,214,59.17,,2265,2263,2265,2262,3145,3141,35.0799195,-119.3959793,715.37,,8.625,X52,ERW,1363
MFL,123,0.900,43+48,4817.85,4817.84,1547,ML Int ,U23.05,23.05,36.12,1.37,D375.16,4817.85,375.16,0.219,10,20,0.23,0.40,218,59.17,,2265,2263,2265,2262,3145,3141,35.0799180,-119.3959771,715.39,,8.625,X52,ERW,1363
MFL,123,0.900,43+48,4818.03,4818.02,1548,ML Int ,U23.24,23.24,35.93,1.25,D374.98,4818.03,374.98,0.219,11,21,0.27,0.27,199,59.17,,2264,2261,2264,2260,3144,3138,35.0799177,-119.3959766,715.39,,8.625,X52,ERW,1363
MFL,123,0.900,43+49,4818.71,4818.70,1549,ML Int ,U23.91,23.91,35.26,1.15,D374.30,4818.71,374.30,0.219,10,20,0.27,0.52,184,59.17,,2264,2261,2264,2260,3144,3139,35.0799166,-119.3959748,715.40,,8.625,X52,ERW,1363
MFL,123,0.900,43+51,4820.38,4820.37,1550,ML Int ,U25.59,25.59,33.58,1.32,D372.63,4820.38,372.63,0.219,11,21,0.23,0.22,210,59.17,,2265,2262,2264,2262,3145,3141,35.0799137,-119.3959705,715.44,,8.625,X52,ERW,1363
MFL,123,0.902,43+57,4826.52,4826.51,1551,ML Int ,D27.46,31.72,27.45,1.06,D366.50,4826.52,366.50,0.219,13,23,0.23,0.27,169,59.17,,2264,2262,2264,2261,3144,3140,35.0799033,-119.3959546,715.52,,8.625,X52,ERW,1363
MFL,123,0.902,43+58,4827.99,4827.97,1552,ML Int ,D26.00,33.19,25.98,1.25,D365.03,4827.99,365.03,0.219,13,23,0.27,0.27,199,59.17,,2263,2260,2263,2259,3143,3137,35.0799008,-119.3959508,715.52,,8.625,X52,ERW,1363
MFL,123,0.902,43+58,4828.17,4828.16,1553,ML Int ,D25.81,33.37,25.80,1.24,D364.85,4828.17,364.85,0.219,11,21,0.23,0.22,197,59.17,,2265,2263,2264,2262,3145,3141,35.0799005,-119.3959503,715.52,,8.625,X52,ERW,1363
MFL,123,0.902,43+60,4829.58,4829.57,1554,ML Int ,D24.39,34.79,24.38,1.07,D363.43,4829.58,363.43,0.219,11,21,0.23,0.27,170,59.17,,2265,2263,2264,2262,3145,3141,35.0798981,-119.3959466,715.52,,8.625,X52,ERW,1363
MFL,123,0.902,43+61,4831.17,4831.15,1555,ML Int ,D22.82,36.37,22.80,1.13,D361.85,4831.17,361.85,0.219,10,20,0.23,0.40,180,59.17,,2265,2263,2265,2262,3145,3141,35.0798954,-119.3959425,715.52,,8.625,X52,ERW,1363
MFL,123,0.903,43+63,4832.67,4832.66,1556,ML Int ,D21.31,37.87,21.30,1.25,D360.34,4832.67,360.34,0.219,10,20,0.27,0.80,199,59.17,,2264,2261,2264,2260,3144,3139,35.0798928,-119.3959386,715.51,,8.625,X52,ERW,1363
MFL,123,0.903,43+64,4833.67,4833.66,1557,ML Int ,D20.31,38.87,20.30,1.18,D359.34,4833.67,359.34,0.219,14,24,0.43,0.22,188,59.17,,2258,2250,2256,2246,3134,3120,35.0798911,-119.3959360,715.51,,8.625,X52,ERW,1363
MFL,123,0.903,43+65,4834.62,4834.61,1558,ML Int ,D19.36,39.82,19.35,1.22,D358.39,4834.62,358.39,0.219,15,25,0.23,0.22,195,59.17,,2264,2261,2263,2260,3144,3139,35.0798895,-119.3959336,715.51,,8.625,X52,ERW,1363
MFL,123,0.903,43+65,4834.88,4834.87,1559,ML Int ,D19.10,40.08,19.09,0.99,D358.14,4834.88,358.14,0.219,10,20,0.23,0.53,158,59.17,,2265,2263,2265,2262,3145,3141,35.0798891,-119.3959329,715.51,,8.625,X52,ERW,1363
MFL,123,0.903,43+66,4835.85,4835.84,1560,ML Int ,D18.13,41.05,18.12,1.02,D357.17,4835.85,357.17,0.219,10,20,0.23,0.66,162,59.17,,2265,2263,2265,2262,3145,3141,35.0798874,-119.3959304,715.51,,8.625,X52,ERW,1363
MFL,123,0.903,43+66,4836.25,4836.24,1561,ML Int ,D17.73,41.45,17.72,1.23,D356.77,4836.25,356.77,0.219,17,27,0.27,0.22,196,59.17,,2262,2259,2261,2257,3141,3134,35.0798867,-119.3959293,715.51,,8.625,X52,ERW,1363
MFL,123,0.904,43+71,4840.91,4840.90,1562,ML Int ,D13.07,46.11,13.06,1.10,D352.11,4840.91,352.11,0.219,15,25,0.23,0.29,175,59.17,,2264,2261,2263,2260,3144,3139,35.0798788,-119.3959172,715.51,,8.625,X52,ERW,1363
MFL,123,0.905,43+73,4842.92,4842.91,1563,ML Int ,D11.05,48.13,11.04,1.37,D350.09,4842.92,350.09,0.219,10,20,0.27,0.67,218,59.17,,2264,2261,2264,2260,3144,3139,35.0798754,-119.3959120,715.51,,8.625,X52,ERW,1363
MFL,123,0.905,43+74,4843.73,4843.70,1564,ML Int ,D10.27,48.93,10.24,1.29,D349.29,4843.73,349.29,0.219,10,20,0.51,0.40,205,59.17,,2258,2248,2257,2244,3134,3117,35.0798740,-119.3959100,715.51,,8.625,X52,ERW,1363
MFL,123,0.905,43+77,4846.71,4846.70,1565,ML Int ,D7.27,51.91,7.26,1.18,D346.31,4846.71,346.31,0.219,11,21,0.23,0.27,188,59.17,,2265,2262,2264,2262,3145,3141,35.0798689,-119.3959022,715.51,,8.625,X52,ERW,1363
MFL,123,0.906,43+80,4850.62,4850.60,1566,ML Int ,D3.37,55.82,3.35,1.27,D342.40,4850.62,342.40,0.219,11,21,0.27,0.40,202,59.17,,2264,2261,2264,2260,3144,3138,35.0798623,-119.3958921,715.50,,8.625,X52,ERW,1363
MFL,123,0.907,43+83,4853.35,4853.34,1567,ML Int ,D0.63,58.55,0.62,1.26,D339.67,4853.35,339.67,0.219,13,23,0.23,0.33,201,59.17,,2264,2262,2264,2261,3144,3140,35.0798576,-119.3958850,715.50,,8.625,X52,ERW,1363
MFL,124,0.907,43+84,4853.97,,1568,Weld,U59.17,59.17,59.22,,D339.05,4853.97,339.05,0.219,,,,,,59.22,320,,,,,,,35.0798566,-119.3958833,715.50,,8.625,X52,ERW,1363
MFL,124,0.909,43+97,4867.43,4867.42,1569,ML Int ,U13.46,13.46,45.76,1.03,D325.59,4867.43,325.59,0.219,12,22,0.23,0.25,164,59.22,,2265,2262,2264,2261,3145,3141,35.0798337,-119.3958484,715.80,,8.625,X52,ERW,1363
MFL,124,0.909,43+98,4868.49,4868.48,1570,ML Int ,U14.53,14.53,44.69,1.03,D324.52,4868.49,324.52,0.219,11,21,0.23,0.22,164,59.22,,2265,2263,2264,2262,3145,3141,35.0798319,-119.3958457,715.83,,8.625,X52,ERW,1363
MFL,124,0.910,43+99,4869.64,4869.63,1571,ML Int ,U15.67,15.67,43.55,0.99,D323.37,4869.64,323.37,0.219,11,21,0.23,0.40,158,59.22,,2265,2262,2264,2262,3145,3141,35.0798300,-119.3958427,715.87,,8.625,X52,ERW,1363
MFL,124,0.910,44+03,4873.17,4873.16,1572,ML Int ,U19.20,19.20,40.02,0.97,D319.84,4873.17,319.84,0.219,11,21,0.23,0.22,154,59.22,,2265,2262,2264,2262,3145,3141,35.0798240,-119.3958335,716.00,,8.625,X52,ERW,1363
MFL,124,0.910,44+03,4873.98,4873.98,1573,ML Int ,U20.02,20.02,39.20,0.99,D319.03,4873.98,319.03,0.219,11,21,0.23,0.22,158,59.22,,2265,2263,2264,2262,3145,3141,35.0798226,-119.3958314,716.03,,8.625,X52,ERW,1363
MFL,124,0.912,44+12,4882.47,4882.46,1574,ML Int ,U28.51,28.51,30.71,0.98,D310.54,4882.47,310.54,0.219,13,23,0.23,0.27,157,59.22,,2264,2262,2264,2261,3144,3140,35.0798082,-119.3958094,716.33,,8.625,X52,ERW,1363
MFL,124,0.912,44+14,4885.20,4885.18,1575,ML Int ,D28.00,31.23,27.99,1.00,D307.82,4885.20,307.82,0.219,12,22,0.23,0.22,159,59.22,,2265,2262,2264,2261,3145,3141,35.0798036,-119.3958023,716.42,,8.625,X52,ERW,1363
MFL,124,0.913,44+16,4887.11,4887.09,1576,ML Int ,D26.09,33.14,26.08,0.98,D305.91,4887.11,305.91,0.219,11,21,0.23,0.40,157,59.22,,2265,2263,2264,2262,3145,3141,35.0798004,-119.3957973,716.49,,8.625,X52,ERW,1363
MFL,124,0.914,44+21,4891.40,4891.40,1577,ML Int ,D21.79,37.44,21.78,0.99,D301.61,4891.40,301.61,0.219,10,20,0.23,0.27,158,59.22,,2265,2263,2265,2262,3145,3141,35.0797931,-119.3957862,716.64,,8.625,X52,ERW,1363
MFL,124,0.914,44+21,4891.94,4891.93,1578,ML Int ,D21.26,37.97,21.25,1.00,D301.08,4891.94,301.08,0.219,10,20,0.23,0.22,159,59.22,,2265,2263,2265,2262,3145,3141,35.0797922,-119.3957848,716.66,,8.625,X52,ERW,1363
MFL,124,0.916,44+34,4904.78,4904.77,1579,ML Int ,D8.42,50.81,8.41,1.02,D288.24,4904.78,288.24,0.219,11,21,0.23,0.30,163,59.22,,2265,2263,2264,2262,3145,3141,35.0797705,-119.3957514,717.22,,8.625,X52,ERW,1363
MFL,124,0.917,44+41,4911.59,4911.58,1580,ML Int ,D1.60,57.62,1.59,1.00,D281.42,4911.59,281.42,0.219,11,21,0.23,0.22,160,59.22,,2265,2262,2264,2262,3145,3141,35.0797590,-119.3957337,717.48,,8.625,X52,ERW,1363
MFL,124,0.918,44+42,4912.86,4912.85,1581,ML Int ,D0.34,58.90,0.32,0.99,D280.15,4912.86,280.15,0.219,10,20,0.23,0.22,158,59.22,,2265,2263,2265,2262,3145,3141,35.0797569,-119.3957303,717.51,,8.625,X52,ERW,1363
MFL,125,0.918,44+42,4913.19,,1582,Weld,U59.22,59.22,59.38,,D279.83,4913.19,279.83,0.219,,,,,,59.38,297,,,,,,,35.0797563,-119.3957295,717.52,,8.625,X52,ERW,1363
MFL,125,0.918,44+45,4916.31,4916.30,1583,ML Int ,U3.12,3.12,56.26,0.99,D276.71,4916.31,276.71,0.219,12,22,0.23,0.41,158,59.38,,2265,2262,2264,2261,3145,3141,35.0797511,-119.3957214,717.59,,8.625,X52,ERW,1363
MFL,125,0.918,44+46,4917.01,4916.99,1584,ML Int ,U3.82,3.82,55.55,1.00,D276.00,4917.01,276.00,0.219,10,20,0.27,0.22,160,59.38,,2264,2261,2264,2260,3144,3139,35.0797499,-119.3957196,717.60,,8.625,X52,ERW,1363
MFL,125,0.918,44+46,4917.30,4917.29,1585,ML Int ,U4.12,4.12,55.26,1.00,D275.71,4917.30,275.71,0.219,11,21,0.23,0.22,160,59.38,,2265,2263,2264,2262,3145,3141,35.0797494,-119.3957188,717.61,,8.625,X52,ERW,1363
MFL,125,0.919,44+47,4918.64,4918.63,1586,ML Int ,U5.45,5.45,53.93,1.00,D274.38,4918.64,274.38,0.219,15,25,0.55,0.22,160,59.38,,2252,2239,2249,2232,3123,3101,35.0797471,-119.3957153,717.64,,8.625,X52,ERW,1363
MFL,125,0.919,44+48,4919.10,4919.09,1587,ML Int ,U5.92,5.92,53.46,1.01,D273.91,4919.10,273.91,0.219,12,22,0.23,0.22,161,59.38,,2265,2262,2264,2261,3145,3141,35.0797463,-119.3957141,717.65,,8.625,X52,ERW,1363
MFL,125,0.925,44+78,4950.02,4950.01,1588,ML Int ,D22.56,36.84,22.54,1.00,D242.99,4950.02,242.99,0.219,11,21,0.23,0.30,160,59.38,,2265,2263,2264,2262,3145,3141,35.0796942,-119.3956335,718.33,,8.625,X52,ERW,1363
MFL,125,0.925,44+80,4951.79,4951.78,1589,ML Int ,D20.79,38.61,20.77,1.00,D241.22,4951.79,241.22,0.219,11,21,0.23,0.22,159,59.38,,2265,2262,2264,2262,3145,3141,35.0796913,-119.3956288,718.36,,8.625,X52,ERW,1363
MFL,125,0.925,44+81,4952.26,4952.25,1590,ML Int ,D20.31,39.08,20.30,1.00,D240.75,4952.26,240.75,0.219,12,22,0.23,0.22,160,59.38,,2265,2262,2264,2261,3145,3141,35.0796905,-119.3956276,718.36,,8.625,X52,ERW,1363
MFL,126,0.929,45+01,4972.56,,1591,Weld,U59.38,59.38,59.53,,D220.45,4972.56,220.45,0.219,,,,,,59.53,340,,,,,,,35.0796562,-119.3955746,718.56,,8.625,X52,ERW,1363
MFL,126,0.931,45+13,4985.39,4985.38,1592,ML Int ,U12.82,12.82,46.71,1.01,D207.63,4985.39,207.63,0.219,29,39,0.23,0.36,161,59.53,,2260,2257,2259,2254,3137,3130,35.0796346,-119.3955412,718.63,,8.625,X52,ERW,1363
MFL,126,0.932,45+17,4988.97,4988.96,1593,ML Int ,U16.41,16.41,43.12,0.98,D204.04,4988.97,204.04,0.219,11,21,0.23,0.22,156,59.53,,2265,2262,2264,2262,3145,3141,35.0796285,-119.3955319,718.68,,8.625,X52,ERW,1363
MFL,126,0.932,45+18,4989.98,4989.96,1594,ML Int ,U17.41,17.41,42.12,1.02,D203.04,4989.98,203.04,0.219,23,33,0.35,0.38,163,59.53,,2256,2249,2254,2245,3130,3118,35.0796268,-119.3955293,718.69,,8.625,X52,ERW,1363
MFL,126,0.932,45+20,4991.80,4991.79,1595,ML Int ,U19.24,19.24,40.30,1.03,D201.21,4991.80,201.21,0.219,19,29,0.23,0.22,164,59.53,,2263,2260,2262,2259,3142,3137,35.0796238,-119.3955245,718.72,,8.625,X52,ERW,1363
MFL,126,0.933,45+22,4993.89,4993.88,1596,ML Int ,U21.33,21.33,38.21,0.93,D199.13,4993.89,199.13,0.219,12,22,0.23,0.22,148,59.53,,2265,2262,2264,2261,3145,3141,35.0796202,-119.3955191,718.74,,8.625,X52,ERW,1363
MFL,126,0.933,45+25,4997.33,4997.32,1597,ML Int ,U24.77,24.77,34.77,1.02,D195.69,4997.33,195.69,0.219,13,23,0.23,0.22,162,59.53,,2264,2262,2264,2261,3144,3140,35.0796144,-119.3955101,718.79,,8.625,X52,ERW,1363
MFL,126,0.934,45+28,5000.19,5000.18,1598,ML Int ,U27.63,27.63,31.90,1.00,D192.82,5000.19,192.82,0.219,10,20,0.23,0.40,160,59.53,,2265,2263,2265,2262,3145,3141,35.0796096,-119.3955026,718.83,,8.625,X52,ERW,1363
MFL,126,0.934,45+28,5000.32,5000.31,1599,ML Int ,U27.75,27.75,31.78,1.03,D192.70,5000.32,192.70,0.219,15,25,0.23,0.22,164,59.53,,2264,2261,2263,2260,3144,3139,35.0796094,-119.3955023,718.83,,8.625,X52,ERW,1363
MFL,126,0.934,45+29,5001.36,5001.35,1600,ML Int ,U28.79,28.79,30.74,1.02,D191.66,5001.36,191.66,0.219,15,25,0.35,0.41,162,59.53,,2260,2255,2259,2252,3137,3128,35.0796076,-119.3954996,718.84,,8.625,X52,ERW,1363
MFL,126,0.935,45+33,5004.93,5004.92,1601,ML Int ,D27.17,32.37,27.16,1.07,D188.08,5004.93,188.08,0.219,11,21,0.23,0.22,170,59.53,,2265,2262,2264,2262,3145,3141,35.0796016,-119.3954903,718.89,,8.625,X52,ERW,1363
MFL,126,0.935,45+35,5006.85,5006.84,1602,ML Int ,D25.25,34.28,25.25,0.90,D186.17,5006.85,186.17,0.219,10,20,0.23,0.40,144,59.53,,2265,2263,2265,2262,3145,3141,35.0795983,-119.3954853,718.91,,8.625,X52,ERW,1363
MFL,126,0.935,45+35,5007.17,5007.16,1603,ML Int ,D24.93,34.61,24.93,0.99,D185.84,5007.17,185.84,0.219,11,21,0.23,0.29,158,59.53,,2265,2262,2264,2262,3145,3141,35.0795978,-119.3954844,718.92,,8.625,X52,ERW,1363
MFL,126,0.937,45+45,5017.09,5017.08,1604,ML Int ,D15.02,44.52,15.01,0.97,D175.93,5017.09,175.93,0.219,13,23,0.23,0.27,155,59.53,,2264,2262,2264,2261,3144,3140,35.0795811,-119.3954586,719.11,,8.625,X52,ERW,1363
MFL,126,0.938,45+47,5019.33,5019.32,1605,ML Int ,D12.78,46.76,12.77,1.02,D173.69,5019.33,173.69,0.219,12,22,0.20,0.41,162,59.53,,2265,2264,2265,2263,3146,3143,35.0795773,-119.3954528,719.16,,8.625,X52,ERW,1363
MFL,126,0.939,45+56,5029.08,5029.07,1606,ML Int ,D3.02,56.52,3.01,0.96,D163.93,5029.08,163.93,0.219,11,21,0.23,0.40,153,59.53,,2265,2263,2264,2262,3145,3141,35.0795609,-119.3954273,719.36,,8.625,X52,ERW,1363
MFL,127,0.940,45+59,5032.10,,1607,Weld,U59.53,59.53,59.70,,D160.92,5032.10,160.92,0.219,,,,,,59.70,232,,,,,,,35.0795558,-119.3954194,719.42,,8.625,X52,ERW,1363
MFL,127,0.940,45+62,5034.60,5034.54,1608,ML Int Cluster,U2.50,2.50,57.19,0.98,D158.42,5034.60,158.42,0.219,13,23,0.86,0.78,156,59.70,,2238,2211,2251,2235,3126,3105,35.0795517,-119.3954130,719.47,,8.625,X52,ERW,1363
MFL,127,0.941,45+64,5036.36,5036.35,1609,ML Int ,U4.26,4.26,55.44,1.00,D156.66,5036.36,156.66,0.219,10,20,0.23,0.40,160,59.70,,2265,2263,2265,2262,3145,3141,35.0795486,-119.3954083,719.51,,8.625,X52,ERW,1363
MFL,127,0.941,45+64,5037.22,5037.21,1610,ML Int ,U5.12,5.12,54.57,1.07,D155.80,5037.22,155.80,0.219,11,21,0.23,0.22,171,59.70,,2265,2262,2264,2262,3145,3141,35.0795472,-119.3954061,719.53,,8.625,X52,ERW,1363
MFL,127,0.941,45+65,5038.09,5038.07,1611,ML Int ,U5.99,5.99,53.71,0.97,D154.93,5038.09,154.93,0.219,11,21,0.23,0.22,154,59.70,,2265,2263,2264,2262,3145,3141,35.0795457,-119.3954038,719.55,,8.625,X52,ERW,1363
MFL,127,0.941,45+66,5038.54,5038.54,1612,ML Int ,U6.45,6.45,53.25,1.01,D154.47,5038.54,154.47,0.219,14,24,0.20,0.32,161,59.70,,2265,2263,2265,2262,3145,3142,35.0795449,-119.3954026,719.56,,8.625,X52,ERW,1363
MFL,127,0.941,45+66,5039.00,5038.99,1613,ML Int ,U6.90,6.90,52.79,0.98,D154.02,5039.00,154.02,0.219,13,23,0.23,0.38,156,59.70,,2264,2262,2264,2261,3144,3140,35.0795442,-119.3954014,719.56,,8.625,X52,ERW,1363
MFL,127,0.942,45+71,5044.12,5044.11,1614,ML Int ,U12.03,12.03,47.67,1.02,D148.89,5044.12,148.89,0.219,12,22,0.23,0.22,162,59.70,,2265,2262,2264,2261,3145,3141,35.0795355,-119.3953881,719.73,,8.625,X52,ERW,1363
MFL,127,0.943,45+78,5051.08,5051.08,1615,ML Int ,U18.99,18.99,40.71,0.98,D141.93,5051.08,141.93,0.219,13,23,0.23,0.22,156,59.70,,2264,2262,2264,2261,3144,3140,35.0795237,-119.3953700,719.96,,8.625,X52,ERW,1363
MFL,127,0.944,45+82,5055.08,5055.07,1616,ML Int ,U22.98,22.98,36.72,0.99,D137.94,5055.08,137.94,0.219,13,23,0.23,0.27,158,59.70,,2264,2262,2264,2261,3144,3140,35.0795170,-119.3953596,720.10,,8.625,X52,ERW,1363
MFL,127,0.945,45+85,5057.87,5057.85,1617,ML Int ,U25.77,25.77,33.93,1.01,D135.15,5057.87,135.15,0.219,11,21,0.23,0.47,161,59.70,,2265,2262,2264,2262,3145,3141,35.0795122,-119.3953524,720.20,,8.625,X52,ERW,1363
