ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,127,0.947,45+95,5068.53,5068.52,1618,ML Int ,D23.28,36.43,23.27,0.99,D124.49,5068.53,124.49,0.219,14,24,0.23,0.59,158,59.70,,2264,2262,2264,2260,3144,3140,35.0794941,-119.3953248,720.61,,8.625,X52,ERW,1363
MFL,127,0.947,45+96,5068.90,5068.89,1619,ML Int ,D22.90,36.80,22.89,1.03,D124.12,5068.90,124.12,0.219,12,22,0.23,0.22,164,59.70,,2265,2262,2264,2261,3145,3141,35.0794935,-119.3953238,720.62,,8.625,X52,ERW,1363
MFL,127,0.947,45+96,5069.20,5069.20,1620,ML Int ,D22.60,37.11,22.59,1.01,D123.81,5069.20,123.81,0.219,13,23,0.23,0.54,161,59.70,,2264,2262,2264,2261,3144,3140,35.0794929,-119.3953230,720.63,,8.625,X52,ERW,1363
MFL,127,0.947,45+97,5070.01,5070.00,1621,ML Int ,D21.80,37.92,21.78,1.03,D123.00,5070.01,123.00,0.219,10,20,0.23,0.22,165,59.70,,2265,2263,2265,2262,3145,3141,35.0794916,-119.3953210,720.67,,8.625,X52,ERW,1363
MFL,127,0.947,45+97,5070.57,5070.56,1622,ML Int ,D21.23,38.48,21.22,0.98,D122.45,5070.57,122.45,0.219,13,23,0.23,0.30,157,59.70,,2264,2262,2264,2261,3144,3140,35.0794906,-119.3953195,720.69,,8.625,X52,ERW,1363
MFL,127,0.947,45+98,5071.00,5070.99,1623,ML Int ,D20.80,38.91,20.79,1.02,D122.02,5071.00,122.02,0.219,10,20,0.23,0.42,163,59.70,,2265,2263,2265,2262,3145,3141,35.0794899,-119.3953184,720.70,,8.625,X52,ERW,1363
MFL,127,0.947,45+98,5071.19,5071.17,1624,ML Int ,D20.62,39.09,20.61,1.02,D121.83,5071.19,121.83,0.219,11,21,0.23,0.22,163,59.70,,2265,2262,2264,2262,3145,3141,35.0794896,-119.3953179,720.71,,8.625,X52,ERW,1363
MFL,127,0.947,45+98,5071.39,5071.38,1625,ML Int ,D20.41,39.30,20.40,1.00,D121.62,5071.39,121.62,0.219,11,21,0.23,0.22,160,59.70,,2265,2262,2264,2262,3145,3141,35.0794892,-119.3953174,720.72,,8.625,X52,ERW,1363
MFL,127,0.947,45+99,5071.75,5071.74,1626,ML Int ,D20.05,39.66,20.04,0.98,D121.27,5071.75,121.27,0.219,18,28,0.23,0.83,157,59.70,,2263,2261,2262,2259,3142,3138,35.0794886,-119.3953165,720.73,,8.625,X52,ERW,1363
MFL,127,0.947,45+99,5072.34,5072.33,1627,ML Int ,D19.46,40.25,19.45,0.97,D120.68,5072.34,120.68,0.219,11,21,0.23,0.22,155,59.70,,2265,2263,2264,2262,3145,3141,35.0794876,-119.3953149,720.76,,8.625,X52,ERW,1363
MFL,127,0.947,45+99,5072.69,5072.68,1628,ML Int ,D19.12,40.59,19.10,0.98,D120.33,5072.69,120.33,0.219,10,20,0.23,0.22,156,59.70,,2265,2263,2265,2262,3145,3141,35.0794870,-119.3953140,720.77,,8.625,X52,ERW,1363
MFL,127,0.948,46+00,5073.09,5073.08,1629,ML Int ,D18.71,41.00,18.70,1.03,D119.92,5073.09,119.92,0.219,12,22,0.23,0.30,164,59.70,,2265,2262,2264,2261,3145,3141,35.0794863,-119.3953130,720.78,,8.625,X52,ERW,1363
MFL,127,0.948,46+00,5073.26,5073.19,1630,ML Int Cluster,D18.61,41.17,18.53,0.98,D119.76,5073.26,119.76,0.219,11,21,1.02,0.49,156,59.70,,2235,2201,2250,2234,3126,3103,35.0794861,-119.3953127,720.79,,8.625,X52,ERW,1363
MFL,127,0.949,46+05,5078.14,5078.13,1631,ML Int ,D13.66,46.05,13.65,1.01,D114.87,5078.14,114.87,0.219,11,21,0.23,0.40,161,59.70,,2265,2262,2264,2262,3145,3141,35.0794777,-119.3952999,720.98,,8.625,X52,ERW,1363
MFL,127,0.949,46+06,5079.13,5079.11,1632,ML Int ,D12.68,47.03,12.66,1.02,D113.89,5079.13,113.89,0.219,11,21,0.23,0.22,163,59.70,,2265,2262,2264,2262,3145,3141,35.0794761,-119.3952974,721.02,,8.625,X52,ERW,1363
MFL,128,0.951,46+18,5091.79,,1633,Weld,D59.40,59.70,59.40,,D101.22,5091.79,101.22,0.219,,,,,,59.40,10,,,,,,,35.0794542,-119.3952648,721.34,,8.625,X52,ERW,1363
MFL,128,0.952,46+24,5097.07,5097.05,1634,ML Int ,U5.27,5.27,54.12,1.04,D95.95,5097.07,95.95,0.219,11,21,0.23,0.27,166,59.40,,2265,2262,2264,2262,3145,3141,35.0794451,-119.3952513,721.33,,8.625,X52,ERW,1363
MFL,128,0.953,46+29,5102.74,5102.73,1635,ML Int ,U10.95,10.95,48.45,0.95,D90.27,5102.74,90.27,0.219,10,20,0.23,0.22,152,59.40,,2265,2263,2265,2262,3145,3141,35.0794353,-119.3952367,721.31,,8.625,X52,ERW,1363
MFL,128,0.956,46+46,5119.75,5119.75,1636,ML Int ,U27.96,27.96,31.44,0.97,D73.26,5119.75,73.26,0.219,10,20,0.23,0.22,154,59.40,,2265,2263,2265,2262,3145,3141,35.0794056,-119.3951933,721.22,,8.625,X52,ERW,1363
MFL,128,0.960,46+64,5137.86,5137.85,1637,ML Int ,D13.34,46.06,13.33,1.01,D55.16,5137.86,55.16,0.219,11,21,0.23,0.54,161,59.40,,2265,2262,2264,2262,3145,3141,35.0793743,-119.3951468,721.35,,8.625,X52,ERW,1363
MFL,128,0.960,46+67,5140.95,5140.91,1638,ML Int ,D10.28,49.16,10.24,1.01,D52.06,5140.95,52.06,0.219,10,20,0.55,0.67,161,59.40,,2257,2246,2255,2241,3132,3112,35.0793690,-119.3951389,721.40,,8.625,X52,ERW,1363
MFL,128,0.961,46+69,5143.61,5143.60,1639,ML Int ,D7.59,51.82,7.58,1.02,D49.40,5143.61,49.40,0.219,10,20,0.23,0.40,163,59.40,,2265,2263,2265,2262,3145,3141,35.0793645,-119.3951320,721.47,,8.625,X52,ERW,1363
MFL,128,0.961,46+71,5145.29,5145.28,1640,ML Int ,D5.91,53.50,5.90,1.01,D47.73,5145.29,47.73,0.219,11,21,0.23,0.29,161,59.40,,2265,2262,2264,2262,3145,3141,35.0793616,-119.3951276,721.51,,8.625,X52,ERW,1363
MFL,129,0.962,46+77,5151.19,,1641,Weld,U59.40,59.40,59.63,,D41.83,5151.19,41.83,0.219,,,,,,59.63,312,,,,,,,35.0793516,-119.3951123,721.67,,8.625,X52,ERW,1363
MFL,129,0.964,46+86,5160.31,5160.30,1642,ML Int ,U9.12,9.12,50.51,1.02,D32.71,5160.31,32.71,0.219,13,23,0.23,0.23,162,59.63,,2264,2262,2264,2261,3144,3140,35.0793362,-119.3950886,721.91,,8.625,X52,ERW,1363
MFL,129,0.964,46+87,5161.74,5161.74,1643,ML Int ,U10.56,10.56,49.08,1.00,D31.27,5161.74,31.27,0.219,11,21,0.23,0.22,160,59.63,,2265,2263,2264,2262,3145,3141,35.0793337,-119.3950849,721.95,,8.625,X52,ERW,1363
MFL,129,0.964,46+89,5163.18,5163.17,1644,ML Int ,U11.99,11.99,47.64,1.02,D29.83,5163.18,29.83,0.219,14,24,0.23,0.27,162,59.63,,2264,2262,2264,2260,3144,3140,35.0793313,-119.3950812,721.99,,8.625,X52,ERW,1363
MFL,129,0.964,46+89,5163.41,5163.34,1645,ML Int Cluster,U12.22,12.22,47.42,1.03,D29.61,5163.41,29.61,0.219,11,21,0.90,0.27,164,59.63,,2241,2213,2252,2237,3128,3107,35.0793310,-119.3950807,722.00,,8.625,X52,ERW,1363
MFL,129,0.965,46+90,5164.48,5164.47,1646,ML Ext ,U13.29,13.29,46.35,0.83,D28.54,5164.48,28.54,0.219,10,20,0.74,0.80,132,59.63,,2250,2230,2247,2222,3121,3086,35.0793291,-119.3950778,722.03,,8.625,X52,ERW,1363
MFL,129,0.965,46+90,5164.71,5164.70,1647,ML Int ,U13.53,13.53,46.11,1.02,D28.30,5164.71,28.30,0.219,16,26,0.23,0.22,162,59.63,,2264,2261,2263,2260,3143,3139,35.0793287,-119.3950772,722.04,,8.625,X52,ERW,1363
MFL,129,0.969,47+10,5185.20,5185.19,1648,ML Int ,D25.63,34.02,25.62,1.02,D7.81,5185.20,7.81,0.219,23,33,0.23,0.37,163,59.63,,2262,2259,2261,2257,3140,3135,35.0792936,-119.3950243,722.54,,8.625,X52,ERW,1363
MFL,129,0.969,47+12,5186.44,5186.43,1649,ML Int ,D24.39,35.25,24.39,1.01,D6.58,5186.44,6.58,0.219,20,30,0.20,0.68,161,59.63,,2264,2262,2263,2261,3144,3140,35.0792915,-119.3950211,722.56,,8.625,X52,ERW,1363
MFL,129,0.969,47+12,5186.90,5186.89,1650,ML Int ,D23.93,35.71,23.92,1.01,D6.11,5186.90,6.11,0.219,13,23,0.23,0.22,161,59.63,,2264,2262,2264,2261,3144,3140,35.0792907,-119.3950199,722.56,,8.625,X52,ERW,1363
MFL,129,0.970,47+17,5191.33,5191.32,1651,ML Int ,D19.50,40.14,19.49,1.02,D1.68,5191.33,1.68,0.219,15,25,0.23,0.22,162,59.63,,2264,2261,2263,2260,3144,3139,35.0792831,-119.3950084,722.56,,8.625,X52,ERW,1363
MFL,129,0.970,47+18,5193.02,5193.01,1652,ML Int ,D17.81,41.83,17.80,1.03,D0.00,5193.02,-0.01,0.219,18,28,0.23,0.54,164,59.63,,2263,2261,2262,2259,3142,3138,35.0792802,-119.3950041,722.56,,8.625,X52,ERW,1363
MFL,129,0.970,47+18,5193.01,,1653,AGM -1,D17.81,41.83,17.81,,U0.00,0.00,3884.15,0.219,,,,,,59.63,,,,,,,,35.0792802,-119.3950041,722.56,,8.625,X52,ERW,1363
MFL,129,0.970,47+20,5194.70,5194.69,1654,ML Int Cluster,D16.14,43.51,16.13,1.01,U1.68,1.68,3882.47,0.219,14,24,0.51,0.46,161,59.63,,2255,2244,2254,2242,3131,3114,35.0792774,-119.3949997,722.52,,8.625,X52,ERW,1363
MFL,129,0.972,47+31,5205.56,5205.55,1655,ML Int ,D5.27,54.37,5.26,1.00,U12.54,12.54,3871.61,0.219,16,26,0.23,0.22,160,59.63,,2264,2261,2263,2260,3143,3139,35.0792588,-119.3949716,722.35,,8.625,X52,ERW,1363
MFL,129,0.972,47+31,5206.31,5206.29,1656,ML Int Cluster,D4.54,55.12,4.52,1.07,U13.29,13.29,3870.86,0.219,18,28,0.86,0.68,170,59.63,,2225,2196,2225,2196,3091,3049,35.0792576,-119.3949697,722.33,,8.625,X52,ERW,1363
MFL,130,0.973,47+36,5210.82,,1657,Weld,D59.59,59.63,59.59,,U17.81,17.81,3866.34,0.219,,,,,,59.59,352,,,,,,,35.0792498,-119.3949579,722.39,,8.625,X52,ERW,1363
MFL,130,0.977,47+55,5230.49,5230.48,1658,ML Int ,U19.67,19.67,39.92,1.00,U37.48,37.48,3846.67,0.219,12,22,0.23,0.22,160,59.59,,2265,2262,2264,2261,3145,3141,35.0792165,-119.3949067,722.70,,8.625,X52,ERW,1363
MFL,130,0.977,47+57,5232.78,5232.77,1659,ML Int ,U21.96,21.96,37.64,1.02,U39.77,39.77,3844.38,0.219,11,21,0.23,0.22,162,59.59,,2265,2262,2264,2262,3145,3141,35.0792126,-119.3949008,722.74,,8.625,X52,ERW,1363
MFL,131,0.984,47+95,5270.42,,1660,Weld,D59.50,59.59,59.50,,U77.40,77.40,3806.75,0.219,,,,,,59.50,302,,,,,,,35.0791490,-119.3948025,721.87,,8.625,X52,ERW,1363
MFL,132,0.996,48+53,5329.92,,1661,Weld,D59.46,59.50,59.46,,U136.91,136.91,3747.25,0.219,,,,,,59.46,7,,,,,,,35.0790491,-119.3946466,720.55,,8.625,X52,ERW,1363
MFL,132,1.004,48+98,5375.14,5375.06,1662,ML Ext Cluster,D14.32,45.22,14.24,1.02,U182.12,182.12,3702.03,0.219,23,33,1.06,1.55,162,59.46,,2190,2145,2208,2167,3067,3010,35.0789736,-119.3945279,720.30,,8.625,X52,ERW,1363
MFL,132,1.004,48+98,5375.25,,1663,"Sleeve B, Begin",D14.13,45.33,14.13,,U182.24,182.24,3701.91,0.219,,,,,,59.46,,,,,,,,35.0789733,-119.3945274,720.30,,8.625,X52,ERW,1363
MFL,132,1.004,49+00,5377.31,,1664,"Sleeve B, End",D12.07,47.39,12.07,,U184.29,184.29,3699.86,0.219,,,,,,59.46,,,,,,,,35.0789699,-119.3945220,720.29,,8.625,X52,ERW,1363
MFL,132,1.005,49+01,5378.60,5378.59,1665,ML Ext ,D10.79,48.69,10.77,0.14,U185.59,185.59,3698.56,0.219,10,20,0.35,0.54,22,59.46,,2263,2258,2262,2256,3142,3133,35.0789678,-119.3945186,720.28,,8.625,X52,ERW,1363
MFL,132,1.005,49+01,5378.76,5378.74,1666,ML Ext Cluster Seam Xing,D10.64,48.84,10.62,0.05,U185.75,185.75,3698.41,0.219,14,24,1.13,4.98,8,59.46,,2218,2176,2209,2157,3069,2996,35.0789675,-119.3945182,720.28,,8.625,X52,ERW,1363
MFL,132,1.005,49+02,5379.07,5378.99,1667,ML Ext Cluster,D10.39,49.15,10.31,0.83,U186.06,186.06,3698.09,0.219,32,42,1.25,0.92,132,59.46,,2118,2052,2186,2151,3036,2987,35.0789671,-119.3945176,720.28,,8.625,X52,ERW,1363
MFL,132,1.005,49+02,5379.22,5379.18,1668,ML Ext Cluster,D10.19,49.30,10.16,0.75,U186.21,186.21,3697.94,0.219,19,29,1.06,1.02,120,59.46,,2205,2164,2225,2193,3090,3045,35.0789668,-119.3945171,720.28,,8.625,X52,ERW,1363
MFL,132,1.005,49+03,5379.82,5379.79,1669,ML Ext ,D9.59,49.90,9.56,1.29,U186.80,186.80,3697.35,0.219,10,20,0.55,0.67,205,59.46,,2257,2246,2255,2241,3132,3112,35.0789658,-119.3945155,720.28,,8.625,X52,ERW,1363
MFL,132,1.005,49+03,5379.86,5379.84,1670,ML Ext Cluster,D9.54,49.94,9.52,0.92,U186.84,186.84,3697.31,0.219,50,60,0.74,1.94,147,59.46,,2139,2091,2172,2125,3016,2952,35.0789657,-119.3945153,720.28,,8.625,X52,ERW,1363
MFL,132,1.005,49+03,5380.38,5380.36,1671,ML Ext ,D9.02,50.47,8.99,1.98,U187.37,187.37,3696.78,0.219,11,21,0.43,0.75,316,59.46,,2260,2253,2259,2249,3137,3124,35.0789648,-119.3945140,720.27,,8.625,X52,ERW,1363
MFL,132,1.005,49+03,5380.40,5380.37,1672,ML Ext Cluster,D9.01,50.48,8.98,1.67,U187.38,187.38,3696.77,0.219,10,20,0.59,1.88,266,59.46,,2256,2243,2254,2237,3130,3108,35.0789648,-119.3945139,720.27,,8.625,X52,ERW,1363
MFL,132,1.005,49+04,5380.79,5380.78,1673,ML Ext ,D8.60,50.87,8.59,1.79,U187.78,187.78,3696.37,0.219,10,20,0.47,0.80,286,59.46,,2260,2251,2258,2247,3136,3121,35.0789641,-119.3945129,720.27,,8.625,X52,ERW,1363
MFL,132,1.005,49+04,5380.94,5380.91,1674,ML Ext ,D8.47,51.02,8.44,1.99,U187.92,187.92,3696.23,0.219,11,21,0.35,0.43,318,59.46,,2262,2257,2261,2255,3141,3132,35.0789639,-119.3945125,720.27,,8.625,X52,ERW,1363
MFL,132,1.005,49+04,5381.62,5381.60,1675,ML Ext ,D7.78,51.70,7.76,1.00,U188.61,188.61,3695.54,0.219,11,21,0.31,0.40,160,59.46,,2263,2259,2262,2257,3142,3135,35.0789628,-119.3945107,720.27,,8.625,X52,ERW,1363
MFL,132,1.005,49+04,5382.99,5381.71,1676,ML Ext Cluster,D7.66,53.07,6.39,1.30,U189.97,189.97,3694.18,0.219,21,31,25.74,10.41,207,59.46,,1885,1700,2124,1997,2950,2774,35.0789626,-119.3945104,720.27,,8.625,X52,ERW,1363
MFL,132,1.005,49+05,5382.08,5382.06,1677,ML Ext ,D7.32,52.16,7.30,0.61,U189.06,189.06,3695.09,0.219,11,21,0.39,0.75,98,59.46,,2261,2255,2260,2252,3139,3128,35.0789620,-119.3945095,720.26,,8.625,X52,ERW,1363
MFL,132,1.005,49+05,5382.26,5382.24,1678,ML Ext Cluster,D7.14,52.34,7.12,1.37,U189.25,189.25,3694.90,0.219,11,21,0.74,2.23,218,59.46,,2248,2228,2245,2219,3117,3082,35.0789617,-119.3945090,720.26,,8.625,X52,ERW,1363
MFL,132,1.005,49+06,5382.94,5382.93,1679,ML Ext ,D6.45,53.02,6.44,0.63,U189.93,189.93,3694.22,0.219,10,20,0.31,0.48,100,59.46,,2264,2260,2263,2258,3143,3136,35.0789606,-119.3945072,720.26,,8.625,X52,ERW,1363
MFL,132,1.006,49+07,5383.98,5383.95,1680,ML Ext ,D5.43,54.06,5.40,1.33,U190.96,190.96,3693.19,0.219,10,20,0.31,0.40,212,59.46,,2264,2260,2263,2258,3143,3136,35.0789589,-119.3945045,720.25,,8.625,X52,ERW,1363
MFL,132,1.006,49+07,5383.98,5383.97,1681,ML Ext ,D5.41,54.06,5.40,0.64,U190.96,190.96,3693.19,0.219,10,20,0.23,0.79,102,59.46,,2265,2263,2265,2262,3145,3141,35.0789588,-119.3945044,720.25,,8.625,X52,ERW,1363
MFL,132,1.006,49+07,5384.17,5384.10,1682,ML Ext Cluster,D5.28,54.25,5.21,1.34,U191.16,191.16,3692.99,0.219,17,27,3.83,3.01,214,59.46,,2065,1933,2182,2115,3030,2938,35.0789586,-119.3945041,720.25,,8.625,X52,ERW,1363
MFL,132,1.006,49+07,5384.12,5384.11,1683,ML Ext ,D5.27,54.20,5.26,0.64,U191.11,191.11,3693.04,0.219,12,22,0.23,0.59,102,59.46,,2265,2262,2264,2261,3145,3141,35.0789586,-119.3945041,720.25,,8.625,X52,ERW,1363
MFL,132,1.006,49+07,5384.28,5384.27,1684,ML Ext ,D5.11,54.36,5.10,1.03,U191.27,191.27,3692.88,0.219,12,22,0.27,0.59,164,59.46,,2264,2261,2263,2259,3143,3138,35.0789583,-119.3945036,720.24,,8.625,X52,ERW,1363
MFL,132,1.006,49+07,5384.63,5384.53,1685,ML Ext Cluster,D4.85,54.71,4.75,1.07,U191.62,191.62,3692.53,0.219,12,22,3.29,6.53,170,59.46,,2139,2022,2161,2056,3001,2856,35.0789579,-119.3945030,720.24,,8.625,X52,ERW,1363
MFL,132,1.006,49+08,5385.91,5384.82,1686,ML Ext Cluster,D4.55,55.99,3.47,1.46,U192.89,192.89,3691.26,0.219,20,30,20.38,12.49,232,59.46,,1913,1732,2039,1859,2832,2582,35.0789574,-119.3945022,720.24,,8.625,X52,ERW,1363
MFL,132,1.006,49+08,5385.21,5385.20,1687,ML Ext ,D4.18,55.29,4.17,0.55,U192.19,192.19,3691.96,0.219,13,23,0.47,0.59,88,59.46,,2257,2248,2255,2244,3132,3116,35.0789568,-119.3945012,720.24,,8.625,X52,ERW,1363
MFL,132,1.006,49+08,5385.29,5385.28,1688,ML Ext ,D4.10,55.37,4.09,1.55,U192.27,192.27,3691.88,0.219,10,20,0.23,0.80,247,59.46,,2265,2263,2265,2262,3145,3141,35.0789567,-119.3945010,720.24,,8.625,X52,ERW,1363
MFL,132,1.006,49+09,5386.12,5386.11,1689,ML Ext Cluster,D3.27,56.20,3.26,0.69,U193.10,193.10,3691.05,0.219,12,22,0.82,1.59,110,59.46,,2242,2218,2252,2238,3128,3108,35.0789553,-119.3944988,720.23,,8.625,X52,ERW,1363
MFL,132,1.006,49+09,5386.68,5386.62,1690,ML Ext Cluster,D2.76,56.76,2.70,0.80,U193.66,193.66,3690.49,0.219,13,23,3.87,5.64,128,59.46,,2114,1985,2151,2041,2987,2835,35.0789544,-119.3944975,720.22,,8.625,X52,ERW,1363
MFL,132,1.006,49+10,5387.31,5386.99,1691,ML Ext Cluster,D2.39,57.40,2.06,1.61,U194.30,194.30,3689.85,0.219,12,22,4.34,10.58,256,59.46,,2118,1984,2129,1995,2958,2771,35.0789538,-119.3944965,720.22,,8.625,X52,ERW,1363
MFL,132,1.006,49+10,5387.04,5387.01,1692,ML Ext ,D2.36,57.13,2.33,0.85,U194.03,194.03,3690.12,0.219,11,21,0.43,0.80,136,59.46,,2260,2253,2259,2249,3137,3124,35.0789538,-119.3944964,720.22,,8.625,X52,ERW,1363
MFL,132,1.006,49+10,5387.43,,1693,Marker Band Start,D1.95,57.51,1.95,,U194.41,194.41,3689.74,0.219,,,,,,59.46,,,,,,,,35.0789531,-119.3944953,720.22,,8.625,X52,ERW,1363
MFL,132,1.006,49+10,5387.92,5387.56,1694,ML Ext Cluster Between Marker Bands,D1.82,58.00,1.46,1.15,U194.91,194.91,3689.24,0.219,22,32,5.01,11.37,184,59.46,,1967,1818,2092,1930,2906,2681,35.0789529,-119.3944950,720.22,,8.625,X52,ERW,1363
MFL,132,1.006,49+11,5388.05,5388.04,1695,ML Ext Between Marker Bands,D1.34,58.13,1.33,0.83,U195.04,195.04,3689.11,0.219,11,21,0.31,0.48,132,59.46,,2263,2259,2262,2257,3142,3135,35.0789521,-119.3944937,720.21,,8.625,X52,ERW,1363
MFL,132,1.006,49+11,5388.21,5388.12,1696,ML Ext Cluster Between Marker Bands,D1.26,58.30,1.16,1.10,U195.20,195.20,3688.95,0.219,15,25,1.33,4.22,176,59.46,,2201,2148,2220,2179,3084,3027,35.0789519,-119.3944935,720.21,,8.625,X52,ERW,1363
MFL,132,1.006,49+11,5388.24,5388.20,1697,ML Ext Cluster Between Marker Bands,D1.17,58.32,1.14,0.87,U195.23,195.23,3688.92,0.219,11,21,0.63,2.79,138,59.46,,2253,2238,2251,2233,3127,3101,35.0789518,-119.3944933,720.21,,8.625,X52,ERW,1363
MFL,132,1.007,49+11,5388.61,5388.36,1698,ML Ext Cluster Between Marker Bands,D1.02,58.69,0.77,1.04,U195.60,195.60,3688.56,0.219,14,24,3.17,4.82,166,59.46,,2120,2003,2192,2121,3045,2946,35.0789515,-119.3944929,720.21,,8.625,X52,ERW,1363
MFL,132,1.007,49+11,5388.60,5388.59,1699,ML Ext Between Marker Bands,D0.79,58.68,0.78,0.82,U195.59,195.59,3688.56,0.219,11,21,0.31,0.54,130,59.46,,2263,2259,2262,2257,3142,3135,35.0789512,-119.3944923,720.21,,8.625,X52,ERW,1363
MFL,132,1.007,49+11,5388.77,5388.69,1700,ML Ext Cluster Between Marker Bands,D0.69,58.85,0.61,1.34,U195.76,195.76,3688.39,0.219,14,24,1.49,6.70,214,59.46,,2196,2136,2202,2133,3058,2963,35.0789510,-119.3944920,720.21,,8.625,X52,ERW,1363
MFL,133,1.007,49+12,5389.38,,1701,Weld; Between Marker Bands,D59.19,59.46,59.19,,U196.36,196.36,3687.79,0.219,,,,,,59.19,326,,,,,,,35.0789498,-119.3944902,720.20,,8.625,X52,ERW,1363
MFL,133,1.007,49+13,5390.13,5390.12,1702,ML Ext Cluster Between Marker Bands,U0.75,0.75,58.44,0.51,U197.12,197.12,3687.03,0.219,10,20,0.55,2.04,82,59.19,,2257,2246,2255,2241,3132,3112,35.0789486,-119.3944882,720.19,,8.625,X52,ERW,1363
MFL,133,1.007,49+16,5392.91,5392.90,1703,ML Ext Cluster Between Marker Bands,U3.53,3.53,55.66,1.17,U199.89,199.89,3684.26,0.219,25,35,22.34,4.66,186,59.19,,1818,1634,2125,2002,2952,2781,35.0789440,-119.3944809,720.17,,8.625,X52,ERW,1363
MFL,133,1.008,49+18,5395.01,5394.86,1704,ML Ext Cluster Between Marker Bands,U5.63,5.63,53.56,1.07,U201.99,201.99,3682.16,0.219,21,31,10.91,7.18,170,59.19,,1927,1757,2088,1947,2899,2704,35.0789407,-119.3944758,720.15,,8.625,X52,ERW,1363
MFL,133,1.008,49+19,5396.81,5396.44,1705,ML Ext Cluster Between Marker Bands,U7.44,7.44,51.76,0.79,U203.80,203.80,3680.35,0.219,16,26,8.14,7.94,126,59.19,,2022,1861,2097,1945,2912,2701,35.0789380,-119.3944716,720.13,,8.625,X52,ERW,1363
MFL,133,1.008,49+19,5396.54,5396.50,1706,ML Ext Cluster Between Marker Bands,U7.16,7.16,52.03,0.83,U203.53,203.53,3680.63,0.219,11,21,0.74,2.21,133,59.19,,2248,2228,2245,2220,3119,3084,35.0789379,-119.3944715,720.13,,8.625,X52,ERW,1363
MFL,133,1.008,49+20,5397.17,5397.15,1707,ML Ext Between Marker Bands,U7.79,7.79,51.40,0.74,U204.15,204.15,3680.00,0.219,12,22,0.31,0.40,118,59.19,,2263,2259,2262,2257,3142,3134,35.0789368,-119.3944698,720.12,,8.625,X52,ERW,1363
MFL,133,1.008,49+20,5397.34,5397.24,1708,ML Ext Cluster Between Marker Bands,U7.96,7.96,51.23,0.72,U204.32,204.32,3679.83,0.219,11,21,1.72,6.28,114,59.19,,2201,2133,2201,2131,3057,2960,35.0789367,-119.3944695,720.12,,8.625,X52,ERW,1363
MFL,133,1.008,49+20,5397.49,,1709,Marker Band End,U8.11,8.11,51.08,,U204.47,204.47,3679.68,0.219,,,,,,59.19,,,,,,,,35.0789363,-119.3944689,720.12,,8.625,X52,ERW,1363
MFL,133,1.008,49+20,5398.33,5397.56,1710,ML Ext Cluster,U8.95,8.95,50.24,1.12,U205.32,205.32,3678.84,0.219,20,30,10.01,8.90,178,59.19,,1948,1780,2101,1966,2917,2731,35.0789361,-119.3944687,720.12,,8.625,X52,ERW,1363
MFL,133,1.008,49+20,5397.73,5397.69,1711,ML Ext Cluster,U8.35,8.35,50.84,1.19,U204.72,204.72,3679.44,0.219,11,21,0.67,2.14,190,59.19,,2252,2235,2249,2228,3123,3094,35.0789359,-119.3944683,720.12,,8.625,X52,ERW,1363
MFL,133,1.008,49+21,5397.91,5397.89,1712,ML Ext ,U8.53,8.53,50.66,1.35,U204.90,204.90,3679.26,0.219,10,20,0.43,0.86,216,59.19,,2261,2253,2260,2250,3138,3126,35.0789356,-119.3944678,720.12,,8.625,X52,ERW,1363
MFL,133,1.008,49+21,5398.65,5398.51,1713,ML Ext Cluster,U9.27,9.27,49.92,1.05,U205.63,205.63,3678.52,0.219,19,29,7.35,6.75,168,59.19,,1980,1820,2127,2010,2954,2792,35.0789346,-119.3944662,720.11,,8.625,X52,ERW,1363
MFL,133,1.009,49+22,5399.35,5399.27,1714,ML Ext Cluster,U9.97,9.97,49.22,1.02,U206.34,206.34,3677.82,0.219,12,22,2.03,3.55,163,59.19,,2181,2099,2213,2158,3073,2997,35.0789333,-119.3944642,720.10,,8.625,X52,ERW,1363
MFL,134,1.018,49+71,5448.57,,1715,Weld,U59.19,59.19,59.31,,U255.55,255.55,3628.60,0.219,,,,,,59.31,53,,,,,,,35.0788498,-119.3943357,719.86,,8.625,X52,ERW,1363
MFL,134,1.026,50+14,5491.37,5491.36,1716,ML Int ,D16.52,42.81,16.50,1.02,U298.36,298.36,3585.79,0.219,17,27,0.31,0.42,162,59.31,,2261,2256,2260,2254,3138,3130,35.0787767,-119.3942248,719.15,,8.625,X52,ERW,1363
MFL,134,1.026,50+14,5491.52,5491.52,1717,ML Int ,D16.36,42.96,16.35,1.03,U298.51,298.51,3585.64,0.219,10,20,0.20,0.43,165,59.31,,2266,2264,2265,2263,3146,3144,35.0787764,-119.3942244,719.15,,8.625,X52,ERW,1363
MFL,134,1.028,50+23,5500.61,5500.60,1718,ML Int ,D7.27,52.05,7.26,1.03,U307.60,307.60,3576.55,0.219,11,21,0.20,0.41,164,59.31,,2265,2264,2265,2263,3146,3143,35.0787608,-119.3942008,718.89,,8.625,X52,ERW,1363
MFL,134,1.028,50+24,5501.51,5501.49,1719,ML Int ,D6.38,52.94,6.37,1.02,U308.49,308.49,3575.66,0.219,16,26,0.39,0.42,162,59.31,,2258,2251,2256,2248,3134,3122,35.0787593,-119.3941985,718.87,,8.625,X52,ERW,1363
MFL,135,1.029,50+30,5507.88,,1720,Weld,U59.31,59.31,59.92,,U314.86,314.86,3569.29,0.219,,,,,,59.92,36,,,,,,,35.0787484,-119.3941820,718.71,,8.625,X52,ERW,1363
MFL,135,1.030,50+37,5514.34,5514.32,1721,ML Int ,U6.46,6.46,53.46,0.93,U321.32,321.32,3562.83,0.219,17,27,0.27,0.68,148,59.92,,2262,2259,2261,2257,3141,3134,35.0787374,-119.3941653,718.59,,8.625,X52,ERW,1363
MFL,135,1.031,50+42,5519.46,5519.45,1722,ML Int ,U11.58,11.58,48.34,1.01,U326.44,326.44,3557.71,0.219,16,26,0.23,0.55,161,59.92,,2264,2261,2263,2260,3143,3139,35.0787286,-119.3941520,718.57,,8.625,X52,ERW,1363
MFL,135,1.031,50+42,5519.66,5519.65,1723,ML Int ,U11.78,11.78,48.14,1.01,U326.65,326.65,3557.50,0.219,12,22,0.23,0.22,161,59.92,,2265,2262,2264,2261,3145,3141,35.0787282,-119.3941515,718.57,,8.625,X52,ERW,1363
MFL,135,1.032,50+44,5521.81,5521.80,1724,ML Int ,U13.94,13.94,45.99,1.02,U328.80,328.80,3555.35,0.219,12,22,0.23,0.22,163,59.92,,2265,2262,2264,2261,3145,3141,35.0787246,-119.3941460,718.57,,8.625,X52,ERW,1363
MFL,135,1.033,50+50,5527.34,5527.33,1725,ML Int ,U19.47,19.47,40.45,0.99,U334.33,334.33,3549.82,0.219,13,23,0.23,0.22,158,59.92,,2264,2262,2264,2261,3144,3140,35.0787151,-119.3941317,718.59,,8.625,X52,ERW,1363
MFL,135,1.035,50+64,5541.63,5541.62,1726,ML Int ,D26.18,33.76,26.17,1.02,U348.62,348.62,3535.53,0.219,29,39,0.31,0.39,163,59.92,,2255,2249,2252,2244,3128,3117,35.0786906,-119.3940946,718.59,,8.625,X52,ERW,1363
MFL,135,1.036,50+66,5543.95,5543.94,1727,ML Int ,D23.86,36.08,23.85,1.02,U350.94,350.94,3533.21,0.219,18,28,0.31,0.65,162,59.92,,2260,2256,2259,2253,3138,3129,35.0786867,-119.3940886,718.58,,8.625,X52,ERW,1363
MFL,135,1.036,50+67,5545.01,5545.00,1728,ML Int ,D22.80,37.13,22.79,1.00,U351.99,351.99,3532.16,0.219,14,24,0.23,0.22,159,59.92,,2264,2262,2264,2260,3144,3140,35.0786849,-119.3940859,718.57,,8.625,X52,ERW,1363
MFL,135,1.036,50+69,5546.79,5546.74,1729,ML Int Cluster,D21.06,38.91,21.01,1.01,U353.77,353.77,3530.38,0.219,11,21,0.66,0.40,161,59.92,,2252,2235,2255,2242,3132,3114,35.0786819,-119.3940814,718.56,,8.625,X52,ERW,1363
MFL,135,1.036,50+69,5547.04,5547.03,1730,ML Int ,D20.77,39.16,20.76,1.00,U354.02,354.02,3530.13,0.219,13,23,0.23,0.56,160,59.92,,2264,2262,2264,2261,3144,3140,35.0786814,-119.3940806,718.56,,8.625,X52,ERW,1363
MFL,135,1.037,50+70,5547.70,5547.68,1731,ML Int ,D20.11,39.82,20.10,1.01,U354.68,354.68,3529.47,0.219,24,34,0.31,0.30,161,59.92,,2258,2252,2256,2249,3133,3123,35.0786803,-119.3940789,718.56,,8.625,X52,ERW,1363
MFL,135,1.037,50+72,5549.41,5549.37,1732,ML Int Cluster,D18.42,41.53,18.39,1.02,U356.40,356.40,3527.76,0.219,16,26,0.59,0.80,162,59.92,,2248,2234,2253,2240,3129,3111,35.0786774,-119.3940745,718.55,,8.625,X52,ERW,1363
MFL,135,1.037,50+73,5550.29,5550.28,1733,ML Int ,D17.52,42.41,17.51,1.01,U357.28,357.28,3526.88,0.219,14,24,0.23,0.27,161,59.92,,2264,2262,2264,2260,3144,3140,35.0786759,-119.3940722,718.55,,8.625,X52,ERW,1363
MFL,135,1.038,50+77,5554.59,5554.58,1734,ML Int ,D13.22,46.71,13.21,1.02,U361.58,361.58,3522.58,0.219,15,25,0.20,0.54,162,59.92,,2265,2263,2264,2262,3145,3142,35.0786686,-119.3940610,718.53,,8.625,X52,ERW,1363
MFL,135,1.038,50+79,5556.27,5556.26,1735,ML Int ,D11.54,48.39,11.53,0.99,U363.26,363.26,3520.89,0.219,25,35,0.23,0.31,158,59.92,,2261,2258,2260,2256,3139,3133,35.0786657,-119.3940566,718.52,,8.625,X52,ERW,1363
MFL,135,1.038,50+79,5556.40,5556.39,1736,ML Int ,D11.41,48.52,11.40,1.03,U363.39,363.39,3520.76,0.219,17,27,0.23,0.22,164,59.92,,2263,2261,2263,2259,3143,3138,35.0786655,-119.3940563,718.52,,8.625,X52,ERW,1363
MFL,135,1.038,50+80,5557.34,5557.29,1737,ML Int Cluster,D10.50,49.46,10.46,1.00,U364.33,364.33,3519.83,0.219,17,27,0.67,0.35,160,59.92,,2242,2223,2250,2236,3125,3106,35.0786639,-119.3940540,718.52,,8.625,X52,ERW,1363
MFL,135,1.039,50+81,5558.55,5558.54,1738,ML Int ,D9.26,50.67,9.25,1.02,U365.54,365.54,3518.62,0.219,10,20,0.23,0.22,162,59.92,,2265,2263,2265,2262,3145,3141,35.0786618,-119.3940507,718.51,,8.625,X52,ERW,1363
MFL,135,1.039,50+81,5558.90,5558.90,1739,ML Int ,D8.90,51.03,8.90,1.03,U365.89,365.89,3518.26,0.219,20,30,0.23,0.56,164,59.92,,2263,2260,2262,2258,3141,3136,35.0786612,-119.3940498,718.51,,8.625,X52,ERW,1363
MFL,135,1.039,50+82,5559.82,5559.81,1740,ML Int ,D7.98,51.95,7.97,0.99,U366.81,366.81,3517.34,0.219,13,23,0.23,0.22,158,59.92,,2264,2262,2264,2261,3144,3140,35.0786596,-119.3940474,718.51,,8.625,X52,ERW,1363
MFL,135,1.039,50+82,5559.96,5559.95,1741,ML Int ,D7.85,52.08,7.84,1.00,U366.94,366.94,3517.21,0.219,15,25,0.23,0.27,160,59.92,,2264,2261,2263,2260,3144,3139,35.0786594,-119.3940471,718.51,,8.625,X52,ERW,1363
MFL,135,1.039,50+84,5561.91,5561.89,1742,ML Int ,D5.90,54.03,5.89,1.00,U368.89,368.89,3515.26,0.219,11,21,0.23,0.22,160,59.92,,2265,2262,2264,2262,3145,3141,35.0786561,-119.3940420,718.53,,8.625,X52,ERW,1363
MFL,135,1.040,50+86,5563.93,5563.92,1743,ML Int ,D3.88,56.06,3.86,1.02,U370.92,370.92,3513.23,0.219,24,34,0.31,0.81,163,59.92,,2258,2252,2256,2249,3133,3123,35.0786527,-119.3940367,718.57,,8.625,X52,ERW,1363
MFL,135,1.040,50+86,5564.06,5564.05,1744,ML Int ,D3.75,56.19,3.74,1.01,U371.05,371.05,3513.10,0.219,10,20,0.23,0.39,161,59.92,,2265,2263,2265,2262,3145,3141,35.0786524,-119.3940364,718.57,,8.625,X52,ERW,1363
MFL,135,1.040,50+87,5564.42,5564.41,1745,ML Int Cluster,D3.39,56.54,3.38,1.01,U371.41,371.41,3512.75,0.219,16,26,1.02,0.35,161,59.92,,2219,2182,2246,2229,3119,3096,35.0786518,-119.3940355,718.58,,8.625,X52,ERW,1363
MFL,135,1.040,50+87,5564.71,5564.70,1746,ML Int ,D3.10,56.83,3.09,1.00,U371.69,371.69,3512.46,0.219,13,23,0.23,0.23,159,59.92,,2264,2262,2264,2261,3144,3140,35.0786513,-119.3940347,718.58,,8.625,X52,ERW,1363
MFL,135,1.040,50+88,5565.36,5565.35,1747,ML Int ,D2.45,57.48,2.44,1.00,U372.35,372.35,3511.81,0.219,15,25,0.23,0.22,159,59.92,,2264,2261,2263,2260,3144,3139,35.0786502,-119.3940330,718.59,,8.625,X52,ERW,1363
MFL,136,1.040,50+90,5567.80,,1748,Weld,D59.27,59.92,59.27,,U374.78,374.78,3509.37,0.219,,,,,,59.27,61,,,,,,,35.0786461,-119.3940267,718.64,,8.625,X52,ERW,1363
MFL,136,1.040,50+90,5568.17,5568.16,1749,ML Int ,U0.38,0.38,58.89,1.00,U375.16,375.16,3508.99,0.219,25,35,0.23,0.64,160,59.27,,2261,2258,2260,2256,3139,3133,35.0786455,-119.3940257,718.64,,8.625,X52,ERW,1363
MFL,136,1.041,50+94,5571.59,5571.58,1750,ML Int ,U3.80,3.80,55.47,0.99,U378.58,378.58,3505.57,0.219,30,40,0.35,0.37,158,59.27,,2252,2244,2248,2237,3122,3107,35.0786397,-119.3940168,718.70,,8.625,X52,ERW,1363
MFL,136,1.041,50+94,5571.90,5571.85,1751,ML Int Cluster,U4.10,4.10,55.17,1.02,U378.89,378.89,3505.26,0.219,24,34,0.70,0.69,162,59.27,,2225,2201,2242,2227,3114,3093,35.0786392,-119.3940161,718.71,,8.625,X52,ERW,1363
MFL,136,1.041,50+94,5572.20,5572.18,1752,ML Int ,U4.40,4.40,54.87,1.00,U379.18,379.18,3504.97,0.219,10,20,0.23,0.40,160,59.27,,2265,2263,2265,2262,3145,3141,35.0786386,-119.3940152,718.72,,8.625,X52,ERW,1363
MFL,136,1.041,50+95,5572.89,5572.87,1753,ML Int ,U5.09,5.09,54.18,1.00,U379.87,379.87,3504.28,0.219,12,22,0.23,0.22,160,59.27,,2265,2262,2264,2261,3145,3141,35.0786375,-119.3940135,718.73,,8.625,X52,ERW,1363
MFL,136,1.041,50+95,5573.01,5573.00,1754,ML Int Cluster,U5.22,5.22,54.05,1.03,U380.00,380.00,3504.15,0.219,10,20,1.41,0.35,164,59.27,,2221,2168,2250,2231,3125,3099,35.0786372,-119.3940131,718.73,,8.625,X52,ERW,1363
MFL,136,1.042,50+97,5574.67,5574.66,1755,ML Int ,U6.88,6.88,52.40,0.99,U381.66,381.66,3502.49,0.219,10,20,0.23,0.40,158,59.27,,2265,2263,2265,2262,3145,3141,35.0786344,-119.3940088,718.77,,8.625,X52,ERW,1363
MFL,136,1.042,50+97,5575.05,5575.03,1756,ML Int ,U7.25,7.25,52.02,1.03,U382.03,382.03,3502.12,0.219,10,20,0.23,0.22,164,59.27,,2265,2263,2265,2262,3145,3141,35.0786338,-119.3940078,718.78,,8.625,X52,ERW,1363
MFL,136,1.042,50+98,5575.30,5575.29,1757,ML Int Cluster,U7.50,7.50,51.77,1.04,U382.29,382.29,3501.86,0.219,12,22,1.17,0.91,166,59.27,,2224,2181,2248,2231,3123,3099,35.0786334,-119.3940072,718.78,,8.625,X52,ERW,1363
MFL,136,1.042,50+98,5575.66,5575.65,1758,ML Int ,U7.87,7.87,51.40,1.03,U382.65,382.65,3501.50,0.219,14,24,0.23,0.22,164,59.27,,2264,2262,2264,2260,3144,3140,35.0786327,-119.3940062,718.79,,8.625,X52,ERW,1363
MFL,136,1.042,50+99,5576.90,5576.89,1759,ML Int ,U9.10,9.10,50.17,1.02,U383.89,383.89,3500.26,0.219,21,31,0.27,0.63,163,59.27,,2261,2257,2260,2255,3138,3131,35.0786306,-119.3940030,718.82,,8.625,X52,ERW,1363
MFL,136,1.042,51+00,5578.18,5578.17,1760,ML Int ,U10.39,10.39,48.88,1.00,U385.17,385.17,3498.98,0.219,10,20,0.23,0.27,160,59.27,,2265,2263,2265,2262,3145,3141,35.0786285,-119.3939997,718.86,,8.625,X52,ERW,1363
MFL,136,1.042,51+01,5578.38,5578.37,1761,ML Int ,U10.58,10.58,48.69,1.00,U385.37,385.37,3498.78,0.219,20,30,0.27,0.68,159,59.27,,2261,2257,2260,2255,3139,3132,35.0786281,-119.3939992,718.86,,8.625,X52,ERW,1363
MFL,136,1.043,51+02,5579.36,5579.35,1762,ML Int ,U11.56,11.56,47.71,1.00,U386.35,386.35,3497.81,0.219,11,21,0.23,0.22,160,59.27,,2265,2262,2264,2262,3145,3141,35.0786265,-119.3939966,718.89,,8.625,X52,ERW,1363
MFL,136,1.043,51+02,5580.24,5580.23,1763,ML Int ,U12.44,12.44,46.83,1.00,U387.22,387.22,3496.93,0.219,16,26,0.23,0.27,160,59.27,,2264,2261,2263,2260,3143,3139,35.0786250,-119.3939943,718.91,,8.625,X52,ERW,1363
MFL,136,1.043,51+03,5580.78,5580.77,1764,ML Int ,U12.99,12.99,46.28,1.01,U387.77,387.77,3496.38,0.219,30,40,0.39,0.39,161,59.27,,2248,2239,2243,2231,3116,3098,35.0786240,-119.3939929,718.92,,8.625,X52,ERW,1363
MFL,136,1.043,51+03,5581.14,5581.13,1765,ML Int ,U13.34,13.34,45.93,0.99,U388.12,388.12,3496.03,0.219,11,21,0.23,0.22,158,59.27,,2265,2263,2264,2262,3145,3141,35.0786234,-119.3939920,718.93,,8.625,X52,ERW,1363
MFL,136,1.043,51+06,5583.97,5583.95,1766,ML Int ,U16.18,16.18,43.10,1.02,U390.96,390.96,3493.19,0.219,26,36,0.35,0.43,163,59.27,,2254,2247,2251,2242,3127,3114,35.0786186,-119.3939847,719.01,,8.625,X52,ERW,1363
MFL,136,1.044,51+06,5584.25,5584.24,1767,ML Int ,U16.45,16.45,42.82,1.02,U391.24,391.24,3492.92,0.219,11,21,0.23,0.22,162,59.27,,2265,2262,2264,2262,3145,3141,35.0786182,-119.3939839,719.01,,8.625,X52,ERW,1363
MFL,136,1.044,51+07,5584.94,5584.93,1768,ML Int ,U17.14,17.14,42.13,0.99,U391.93,391.93,3492.23,0.219,13,23,0.23,0.27,158,59.27,,2264,2262,2264,2261,3144,3140,35.0786170,-119.3939821,719.03,,8.625,X52,ERW,1363
MFL,136,1.044,51+08,5585.60,5585.59,1769,ML Int ,U17.80,17.80,41.47,0.99,U392.58,392.58,3491.57,0.219,10,20,0.23,0.63,158,59.27,,2265,2263,2265,2262,3145,3141,35.0786159,-119.3939804,719.05,,8.625,X52,ERW,1363
MFL,136,1.044,51+08,5586.24,5586.24,1770,ML Int Cluster,U18.45,18.45,40.82,1.00,U393.23,393.23,3490.92,0.219,11,21,0.86,0.68,160,59.27,,2243,2217,2253,2238,3129,3108,35.0786148,-119.3939787,719.06,,8.625,X52,ERW,1363
MFL,136,1.044,51+09,5586.67,5586.66,1771,ML Int ,U18.88,18.88,40.39,1.00,U393.66,393.66,3490.49,0.219,22,32,0.27,0.81,159,59.27,,2261,2257,2259,2254,3138,3131,35.0786140,-119.3939776,719.08,,8.625,X52,ERW,1363
MFL,136,1.044,51+09,5586.96,5586.95,1772,ML Int ,U19.16,19.16,40.11,1.00,U393.94,393.94,3490.21,0.219,16,26,0.27,0.43,160,59.27,,2263,2259,2262,2257,3141,3135,35.0786135,-119.3939769,719.08,,8.625,X52,ERW,1363
MFL,136,1.044,51+09,5587.19,5587.18,1773,ML Int ,U19.39,19.39,39.88,1.02,U394.18,394.18,3489.98,0.219,15,25,0.35,0.38,162,59.27,,2260,2255,2259,2252,3137,3128,35.0786131,-119.3939763,719.09,,8.625,X52,ERW,1363
MFL,136,1.045,51+13,5590.35,5590.34,1774,ML Int ,U22.55,22.55,36.72,1.02,U397.34,397.34,3486.81,0.219,13,23,0.23,0.22,162,59.27,,2264,2262,2264,2261,3144,3140,35.0786078,-119.3939681,719.17,,8.625,X52,ERW,1363
MFL,136,1.045,51+13,5590.55,5590.54,1775,ML Int ,U22.75,22.75,36.52,1.02,U397.53,397.53,3486.62,0.219,16,26,0.23,0.22,162,59.27,,2264,2261,2263,2260,3143,3139,35.0786075,-119.3939676,719.18,,8.625,X52,ERW,1363
MFL,136,1.045,51+13,5590.95,5590.94,1776,ML Int ,U23.15,23.15,36.12,1.00,U397.94,397.94,3486.21,0.219,15,25,0.23,0.22,160,59.27,,2264,2261,2263,2260,3144,3139,35.0786068,-119.3939665,719.19,,8.625,X52,ERW,1363
MFL,136,1.045,51+14,5592.09,5592.08,1777,ML Int ,U24.30,24.30,34.97,1.00,U399.08,399.08,3485.07,0.219,12,22,0.23,0.30,160,59.27,,2265,2262,2264,2261,3145,3141,35.0786048,-119.3939636,719.21,,8.625,X52,ERW,1363
MFL,136,1.046,51+17,5594.89,5594.88,1778,ML Int ,U27.09,27.09,32.18,0.99,U401.88,401.88,3482.28,0.219,19,29,0.39,0.38,158,59.27,,2256,2249,2254,2245,3131,3117,35.0786001,-119.3939563,719.29,,8.625,X52,ERW,1363
MFL,136,1.046,51+17,5595.06,5595.05,1779,ML Int ,U27.26,27.26,32.01,1.00,U402.05,402.05,3482.10,0.219,12,22,0.23,0.22,160,59.27,,2265,2262,2264,2261,3145,3141,35.0785998,-119.3939559,719.29,,8.625,X52,ERW,1363
MFL,136,1.046,51+18,5595.84,5595.83,1780,ML Int ,U28.04,28.04,31.23,1.02,U402.83,402.83,3481.33,0.219,18,28,0.27,0.68,163,59.27,,2262,2258,2261,2256,3140,3134,35.0785985,-119.3939538,719.31,,8.625,X52,ERW,1363
MFL,136,1.046,51+21,5599.09,5599.08,1781,ML Int ,D27.99,31.30,27.97,1.02,U406.08,406.08,3478.07,0.219,12,22,0.23,0.40,162,59.27,,2265,2262,2264,2261,3145,3141,35.0785929,-119.3939454,719.36,,8.625,X52,ERW,1363
MFL,136,1.046,51+21,5599.27,5599.26,1782,ML Int ,D27.81,31.47,27.80,1.03,U406.26,406.26,3477.90,0.219,16,26,0.23,0.27,164,59.27,,2264,2261,2263,2260,3143,3139,35.0785926,-119.3939449,719.36,,8.625,X52,ERW,1363
MFL,136,1.046,51+22,5599.73,5599.72,1783,ML Int ,D27.35,31.94,27.33,1.02,U406.72,406.72,3477.43,0.219,11,21,0.23,0.40,162,59.27,,2265,2263,2264,2262,3145,3141,35.0785919,-119.3939437,719.36,,8.625,X52,ERW,1363
MFL,136,1.047,51+27,5604.48,5604.47,1784,ML Int Cluster,D22.59,36.68,22.59,1.02,U411.47,411.47,3472.69,0.219,11,21,0.74,0.49,162,59.27,,2248,2228,2253,2239,3130,3110,35.0785838,-119.3939313,719.39,,8.625,X52,ERW,1363
MFL,136,1.050,51+39,5617.24,5617.22,1785,ML Int ,D9.84,49.44,9.83,1.00,U424.22,424.22,3459.93,0.219,17,27,0.23,0.22,160,59.27,,2263,2261,2263,2259,3143,3138,35.0785622,-119.3938981,719.45,,8.625,X52,ERW,1363
MFL,136,1.050,51+42,5619.86,5619.82,1786,ML Int Cluster,D7.24,52.06,7.21,0.99,U426.85,426.85,3457.31,0.219,18,28,0.55,0.62,158,59.27,,2248,2235,2251,2238,3126,3108,35.0785578,-119.3938913,719.46,,8.625,X52,ERW,1363
MFL,136,1.050,51+43,5620.61,5620.60,1787,ML Int ,D6.47,52.81,6.46,1.02,U427.59,427.59,3456.56,0.219,13,23,0.23,0.22,162,59.27,,2264,2262,2264,2261,3144,3140,35.0785565,-119.3938893,719.46,,8.625,X52,ERW,1363
MFL,136,1.051,51+45,5622.37,5622.36,1788,ML Int ,D4.71,54.57,4.70,1.02,U429.35,429.35,3454.80,0.219,11,21,0.23,0.27,162,59.27,,2265,2262,2264,2262,3145,3141,35.0785535,-119.3938847,719.46,,8.625,X52,ERW,1363
MFL,136,1.051,51+45,5623.33,5623.32,1789,ML Int ,D3.75,55.53,3.74,0.99,U430.31,430.31,3453.84,0.219,14,24,0.23,0.27,158,59.27,,2264,2262,2264,2260,3144,3140,35.0785519,-119.3938822,719.46,,8.625,X52,ERW,1363
MFL,136,1.051,51+46,5624.23,5624.23,1790,ML Int ,D2.84,56.44,2.83,1.00,U431.22,431.22,3452.93,0.219,27,37,0.31,0.34,160,59.27,,2256,2251,2254,2246,3130,3119,35.0785503,-119.3938799,719.46,,8.625,X52,ERW,1363
MFL,137,1.052,51+49,5627.07,,1791,Weld,D58.93,59.27,58.93,,U434.05,434.05,3450.10,0.219,,,,,,58.93,315,,,,,,,35.0785455,-119.3938725,719.47,,8.625,X52,ERW,1363
MFL,137,1.053,51+54,5632.00,5631.99,1792,ML Int ,U4.93,4.93,54.00,1.00,U438.98,438.98,3445.17,0.219,12,22,0.23,0.22,160,58.93,,2265,2262,2264,2261,3145,3141,35.0785372,-119.3938596,719.48,,8.625,X52,ERW,1363
MFL,137,1.053,51+55,5632.46,,1793,MCP,U5.40,5.40,53.54,0.02,U439.45,439.45,3444.70,0.219,,,1.64,3.22,3,58.93,,,,,,,,35.0785364,-119.3938584,719.48,,8.625,X52,ERW,1363
MFL,137,1.053,51+55,5632.80,5632.77,1794,ML Ext Cluster,U5.73,5.73,53.20,1.02,U439.78,439.78,3444.37,0.219,12,22,0.86,1.77,163,58.93,,2240,2214,2235,2202,3104,3059,35.0785359,-119.3938576,719.48,,8.625,X52,ERW,1363
MFL,137,1.053,51+56,5633.48,5633.47,1795,ML Ext ,U6.41,6.41,52.52,1.17,U440.46,440.46,3443.69,0.219,13,23,0.31,0.59,186,58.93,,2262,2258,2262,2256,3141,3134,35.0785347,-119.3938558,719.48,,8.625,X52,ERW,1363
MFL,137,1.053,51+56,5633.61,5633.60,1796,ML Ext Cluster,U6.54,6.54,52.39,1.00,U440.59,440.59,3443.56,0.219,11,21,1.37,1.16,159,58.93,,2218,2166,2246,2224,3119,3089,35.0785345,-119.3938554,719.48,,8.625,X52,ERW,1363
MFL,137,1.053,51+56,5633.85,5633.83,1797,ML Ext ,U6.78,6.78,52.15,1.02,U440.83,440.83,3443.32,0.219,14,24,0.51,0.96,163,58.93,,2255,2244,2252,2238,3128,3109,35.0785341,-119.3938548,719.48,,8.625,X52,ERW,1363
MFL,137,1.054,51+59,5637.16,5637.15,1798,ML Int ,U10.10,10.10,48.84,0.69,U444.15,444.15,3440.00,0.219,11,21,0.23,0.40,110,58.93,,2265,2262,2264,2262,3145,3141,35.0785285,-119.3938462,719.49,,8.625,X52,ERW,1363
MFL,137,1.055,51+68,5645.84,5645.82,1799,ML Int ,U18.77,18.77,40.16,0.83,U452.82,452.82,3431.33,0.219,12,22,0.23,0.27,132,58.93,,2265,2262,2264,2261,3145,3141,35.0785138,-119.3938236,719.35,,8.625,X52,ERW,1363
MFL,137,1.058,51+81,5659.22,5659.07,1800,ML Ext Cluster,D26.93,32.15,26.78,1.43,U466.20,466.20,3417.95,0.219,13,23,1.99,2.09,228,58.93,,2175,2093,2221,2179,3085,3026,35.0784914,-119.3937890,719.06,,8.625,X52,ERW,1363
MFL,137,1.058,51+81,5659.31,5659.31,1801,ML Ext ,D26.69,32.25,26.69,1.72,U466.30,466.30,3417.85,0.219,10,20,0.35,0.70,274,58.93,,2263,2258,2262,2256,3142,3133,35.0784910,-119.3937884,719.05,,8.625,X52,ERW,1363
MFL,137,1.058,51+82,5660.30,5660.29,1802,ML Ext ,D25.71,33.24,25.69,1.40,U467.29,467.29,3416.86,0.219,10,20,0.31,0.91,224,58.93,,2264,2260,2263,2258,3143,3136,35.0784893,-119.3937858,719.03,,8.625,X52,ERW,1363
MFL,137,1.058,51+83,5661.00,5660.94,1803,ML Ext Cluster,D25.06,33.94,25.00,1.39,U467.99,467.99,3416.16,0.219,10,20,0.94,0.83,222,58.93,,2242,2212,2246,2223,3120,3087,35.0784882,-119.3937841,719.01,,8.625,X52,ERW,1363
MFL,137,1.058,51+83,5661.07,5661.05,1804,ML Ext ,D24.94,34.01,24.92,2.01,U468.06,468.06,3416.09,0.219,11,21,0.39,0.80,320,58.93,,2261,2255,2260,2252,3139,3128,35.0784880,-119.3937838,719.01,,8.625,X52,ERW,1363
MFL,137,1.058,51+85,5662.78,5662.77,1805,ML Ext Seam Xing,D23.23,35.71,23.22,1.97,U469.76,469.76,3414.39,0.219,10,20,0.27,0.69,314,58.93,,2264,2261,2264,2260,3144,3139,35.0784851,-119.3937793,718.97,,8.625,X52,ERW,1363
MFL,137,1.059,51+87,5664.83,5664.82,1806,ML Ext ,D21.18,37.77,21.17,1.34,U471.82,471.82,3412.33,0.219,10,20,0.27,0.67,213,58.93,,2264,2261,2264,2260,3144,3139,35.0784816,-119.3937740,718.92,,8.625,X52,ERW,1363
MFL,137,1.059,51+91,5668.66,5668.65,1807,ML Ext ,D17.35,41.59,17.34,2.15,U475.64,475.64,3408.51,0.219,10,20,0.27,0.78,342,58.93,,2264,2261,2264,2260,3144,3139,35.0784752,-119.3937640,718.84,,8.625,X52,ERW,1363
MFL,137,1.060,51+91,5669.09,5669.07,1808,ML Ext ,D16.93,42.02,16.91,1.31,U476.07,476.07,3408.08,0.219,11,21,0.43,0.48,209,58.93,,2260,2253,2259,2249,3137,3124,35.0784745,-119.3937629,718.83,,8.625,X52,ERW,1363
MFL,138,1.063,52+08,5686.00,,1809,Weld,U58.93,58.93,59.33,,U492.98,492.98,3391.17,0.219,,,,,,59.33,4,,,,,,,35.0784459,-119.3937186,718.51,,8.625,X52,ERW,1363
MFL,138,1.071,52+50,5727.96,5727.95,1810,ML Int ,D17.37,41.96,17.36,1.02,U534.95,534.95,3349.20,0.219,13,23,0.23,0.22,163,59.33,,2264,2262,2264,2261,3144,3140,35.0783749,-119.3936094,715.67,,8.625,X52,ERW,1363
MFL,138,1.072,52+56,5733.70,5733.69,1811,ML Int ,D11.64,47.70,11.63,1.02,U540.68,540.68,3343.47,0.219,13,23,0.23,0.38,162,59.33,,2264,2262,2264,2261,3144,3140,35.0783652,-119.3935945,715.32,,8.625,X52,ERW,1363
MFL,138,1.072,52+56,5734.11,5734.10,1812,ML Int ,D11.22,48.12,11.21,1.02,U541.10,541.10,3343.05,0.219,16,26,0.23,0.22,162,59.33,,2264,2261,2263,2260,3143,3139,35.0783645,-119.3935934,715.30,,8.625,X52,ERW,1363
MFL,138,1.072,52+56,5734.49,5734.49,1813,ML Int ,D10.84,48.50,10.83,0.99,U541.48,541.48,3342.67,0.219,10,20,0.23,0.22,158,59.33,,2265,2263,2265,2262,3145,3141,35.0783638,-119.3935924,715.28,,8.625,X52,ERW,1363
MFL,138,1.072,52+57,5734.61,5734.60,1814,ML Int ,D10.72,48.61,10.71,1.00,U541.59,541.59,3342.56,0.219,11,21,0.23,0.22,160,59.33,,2265,2262,2264,2262,3145,3141,35.0783636,-119.3935921,715.27,,8.625,X52,ERW,1363
MFL,138,1.073,52+60,5737.75,5737.73,1815,ML Int ,D7.59,51.75,7.57,0.99,U544.74,544.74,3339.42,0.219,11,21,0.23,0.22,158,59.33,,2265,2262,2264,2262,3145,3141,35.0783583,-119.3935839,715.10,,8.625,X52,ERW,1363
MFL,138,1.073,52+63,5741.53,5741.42,1816,ML Ext Cluster,D3.90,55.53,3.80,0.68,U548.51,548.51,3335.64,0.219,10,20,1.37,1.63,109,59.33,,2223,2172,2248,2229,3123,3095,35.0783521,-119.3935743,714.99,,8.625,X52,ERW,1363
MFL,138,1.073,52+64,5742.14,5742.13,1817,ML Ext ,D3.20,56.14,3.19,0.77,U549.12,549.12,3335.03,0.219,11,21,0.23,0.80,123,59.33,,2265,2263,2264,2262,3145,3141,35.0783509,-119.3935725,714.97,,8.625,X52,ERW,1363
MFL,138,1.073,52+64,5742.25,5742.23,1818,ML Ext ,D3.09,56.25,3.07,0.72,U549.24,549.24,3334.92,0.219,11,21,0.39,0.67,114,59.33,,2261,2255,2260,2252,3139,3128,35.0783507,-119.3935722,714.97,,8.625,X52,ERW,1363
MFL,138,1.073,52+64,5742.46,5742.44,1819,ML Ext ,D2.88,56.46,2.87,0.80,U549.44,549.44,3334.71,0.219,10,20,0.31,0.68,128,59.33,,2264,2260,2263,2258,3143,3136,35.0783504,-119.3935717,714.97,,8.625,X52,ERW,1363
MFL,138,1.074,52+67,5745.22,5745.20,1820,ML Ext Weld Adjacent,D0.12,59.22,0.10,2.20,U552.21,552.21,3331.94,0.219,15,25,0.43,0.41,350,59.33,,2257,2249,2255,2245,3132,3118,35.0783457,-119.3935645,714.90,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,139,1.074,52+67,5745.32,,1821,Weld,U59.33,59.33,59.88,,U552.31,552.31,3331.84,0.219,,,,,,59.88,23,,,,,,,35.0783455,-119.3935641,714.90,,8.625,X52,ERW,1363
MFL,139,1.074,52+69,5747.16,5747.14,1822,ML Ext Cluster,U1.84,1.84,58.04,1.29,U554.15,554.15,3330.00,0.219,13,23,1.17,1.06,205,59.88,,2220,2176,2233,2202,3102,3058,35.0783424,-119.3935594,714.86,,8.625,X52,ERW,1363
MFL,139,1.075,52+70,5748.61,5748.56,1823,ML Ext Cluster Seam Xing,U3.29,3.29,56.59,0.20,U555.60,555.60,3328.55,0.219,30,40,1.96,3.97,32,59.88,,2034,1934,2101,1995,2918,2771,35.0783400,-119.3935557,714.86,,8.625,X52,ERW,1363
MFL,139,1.075,52+71,5749.01,5749.00,1824,ML Ext ,U3.69,3.69,56.19,2.13,U556.00,556.00,3328.15,0.219,11,21,0.27,0.40,340,59.88,,2264,2261,2264,2260,3144,3138,35.0783393,-119.3935545,714.87,,8.625,X52,ERW,1363
MFL,139,1.075,52+72,5750.03,5750.02,1825,ML Ext ,U4.71,4.71,55.17,2.08,U557.02,557.02,3327.14,0.219,12,22,0.23,0.43,332,59.88,,2265,2262,2264,2261,3145,3141,35.0783376,-119.3935519,714.87,,8.625,X52,ERW,1363
MFL,139,1.075,52+72,5750.19,5750.15,1826,ML Ext Cluster,U4.87,4.87,55.01,2.01,U557.18,557.18,3326.98,0.219,24,34,1.76,2.18,321,59.88,,2107,2023,2161,2084,3002,2895,35.0783373,-119.3935516,714.87,,8.625,X52,ERW,1363
MFL,139,1.075,52+73,5750.97,5750.96,1827,ML Ext ,U5.65,5.65,54.23,1.98,U557.95,557.95,3326.20,0.219,13,23,0.39,0.48,316,59.88,,2260,2254,2259,2250,3137,3126,35.0783360,-119.3935495,714.88,,8.625,X52,ERW,1363
MFL,139,1.077,52+84,5762.34,5762.33,1828,ML Int ,U17.02,17.02,42.86,0.99,U569.33,569.33,3314.82,0.219,14,24,0.23,0.32,158,59.88,,2264,2262,2264,2260,3144,3140,35.0783168,-119.3935198,715.05,,8.625,X52,ERW,1363
MFL,139,1.077,52+84,5762.64,5762.63,1829,ML Int ,U17.32,17.32,42.56,1.04,U569.62,569.62,3314.53,0.219,23,33,0.27,0.68,166,59.88,,2260,2256,2259,2253,3137,3130,35.0783163,-119.3935190,715.06,,8.625,X52,ERW,1363
MFL,139,1.077,52+85,5762.82,5762.81,1830,ML Int ,U17.50,17.50,42.37,1.03,U569.81,569.81,3314.34,0.219,10,20,0.23,0.22,164,59.88,,2265,2263,2265,2262,3145,3141,35.0783160,-119.3935185,715.07,,8.625,X52,ERW,1363
MFL,139,1.078,52+87,5764.92,5764.91,1831,ML Int ,U19.60,19.60,40.28,1.00,U571.91,571.91,3312.25,0.219,20,30,0.31,0.69,160,59.88,,2260,2255,2258,2252,3136,3127,35.0783125,-119.3935130,715.12,,8.625,X52,ERW,1363
MFL,139,1.078,52+88,5765.72,5765.71,1832,ML Int ,U20.39,20.39,39.48,1.02,U572.70,572.70,3311.45,0.219,11,21,0.23,0.22,162,59.88,,2265,2262,2264,2262,3145,3141,35.0783111,-119.3935109,715.14,,8.625,X52,ERW,1363
MFL,139,1.079,52+93,5770.76,5770.75,1833,ML Int ,U25.44,25.44,34.44,1.03,U577.74,577.74,3306.41,0.219,17,27,0.23,0.68,165,59.88,,2263,2261,2263,2259,3143,3138,35.0783026,-119.3934978,715.27,,8.625,X52,ERW,1363
MFL,139,1.079,52+94,5772.22,5772.21,1834,ML Int ,U26.90,26.90,32.98,1.00,U579.21,579.21,3304.94,0.219,10,20,0.23,0.22,160,59.88,,2265,2263,2265,2262,3145,3141,35.0783002,-119.3934939,715.32,,8.625,X52,ERW,1363
MFL,139,1.079,52+94,5772.34,5772.33,1835,ML Int ,U27.01,27.01,32.86,1.03,U579.32,579.32,3304.83,0.219,14,24,0.23,0.22,164,59.88,,2264,2262,2264,2260,3144,3140,35.0783000,-119.3934936,715.32,,8.625,X52,ERW,1363
MFL,139,1.079,52+95,5773.01,5773.01,1836,ML Int ,U27.69,27.69,32.18,1.02,U580.00,580.00,3304.15,0.219,11,21,0.23,0.25,162,59.88,,2265,2262,2264,2262,3145,3141,35.0782988,-119.3934918,715.35,,8.625,X52,ERW,1363
MFL,139,1.079,52+95,5773.21,5773.20,1837,ML Int ,U27.88,27.88,31.99,1.00,U580.19,580.19,3303.96,0.219,10,20,0.23,0.27,159,59.88,,2265,2263,2265,2262,3145,3141,35.0782985,-119.3934913,715.36,,8.625,X52,ERW,1363
MFL,139,1.079,52+95,5773.38,5773.37,1838,ML Int ,U28.06,28.06,31.82,1.02,U580.36,580.36,3303.79,0.219,11,21,0.23,0.22,163,59.88,,2265,2263,2264,2262,3145,3141,35.0782982,-119.3934909,715.37,,8.625,X52,ERW,1363
MFL,139,1.080,52+98,5775.73,5775.72,1839,ML Int ,D29.47,30.41,29.47,1.01,U582.72,582.72,3301.44,0.219,13,23,0.23,0.22,161,59.88,,2264,2262,2264,2261,3144,3140,35.0782943,-119.3934847,715.46,,8.625,X52,ERW,1363
MFL,139,1.080,53+01,5779.20,5779.19,1840,ML Int Cluster,D26.01,33.88,26.00,1.00,U586.19,586.19,3297.97,0.219,18,28,0.98,0.95,160,59.88,,2215,2179,2238,2219,3108,3082,35.0782885,-119.3934756,715.60,,8.625,X52,ERW,1363
MFL,139,1.080,53+01,5779.44,5779.43,1841,ML Int ,D25.77,34.11,25.76,1.03,U586.42,586.42,3297.73,0.219,14,24,0.23,0.27,164,59.88,,2264,2262,2264,2260,3144,3140,35.0782881,-119.3934750,715.61,,8.625,X52,ERW,1363
MFL,139,1.081,53+02,5780.02,5780.01,1842,ML Int ,D25.19,34.70,25.18,1.03,U587.01,587.01,3297.14,0.219,27,37,0.23,0.30,164,59.88,,2261,2258,2259,2255,3138,3132,35.0782872,-119.3934735,715.63,,8.625,X52,ERW,1363
MFL,139,1.081,53+03,5780.89,5780.82,1843,ML Int Cluster,D24.38,35.57,24.31,1.03,U587.88,587.88,3296.27,0.219,20,30,1.02,0.38,164,59.88,,2205,2165,2241,2223,3113,3087,35.0782858,-119.3934714,715.67,,8.625,X52,ERW,1363
MFL,139,1.081,53+03,5781.13,5781.12,1844,ML Int ,D24.07,35.81,24.06,1.03,U588.12,588.12,3296.03,0.219,24,34,0.31,0.31,164,59.88,,2258,2252,2256,2249,3133,3123,35.0782853,-119.3934706,715.68,,8.625,X52,ERW,1363
MFL,139,1.081,53+04,5782.43,5782.42,1845,ML Int ,D22.78,37.11,22.77,1.03,U589.42,589.42,3294.73,0.219,18,28,0.27,0.68,164,59.88,,2262,2258,2261,2256,3140,3134,35.0782831,-119.3934672,715.73,,8.625,X52,ERW,1363
MFL,139,1.081,53+04,5782.65,5782.64,1846,ML Int ,D22.56,37.33,22.55,1.03,U589.64,589.64,3294.51,0.219,14,24,0.20,0.69,164,59.88,,2265,2263,2265,2262,3145,3142,35.0782828,-119.3934666,715.74,,8.625,X52,ERW,1363
MFL,139,1.081,53+05,5783.28,5783.27,1847,ML Int ,D21.93,37.96,21.92,1.00,U590.27,590.27,3293.88,0.219,12,22,0.23,0.23,160,59.88,,2265,2262,2264,2261,3145,3141,35.0782817,-119.3934649,715.77,,8.625,X52,ERW,1363
