ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,139,1.081,53+06,5784.18,5784.17,1848,ML Int ,D21.03,38.86,21.02,1.03,U591.17,591.17,3292.98,0.219,12,22,0.23,0.22,164,59.88,,2265,2262,2264,2261,3145,3141,35.0782802,-119.3934626,715.80,,8.625,X52,ERW,1363
MFL,139,1.082,53+08,5785.96,5785.95,1849,ML Int ,D19.25,40.64,19.24,0.98,U592.95,592.95,3291.20,0.219,11,21,0.23,0.22,156,59.88,,2265,2262,2264,2262,3145,3141,35.0782772,-119.3934579,715.88,,8.625,X52,ERW,1363
MFL,139,1.082,53+08,5786.32,5786.31,1850,ML Int ,D18.89,41.00,18.87,1.03,U593.31,593.31,3290.84,0.219,14,24,0.23,0.22,164,59.88,,2264,2262,2264,2260,3144,3140,35.0782766,-119.3934570,715.89,,8.625,X52,ERW,1363
MFL,139,1.082,53+09,5787.66,5787.65,1851,ML Int ,D17.54,42.34,17.53,1.03,U594.65,594.65,3289.50,0.219,17,27,0.23,0.55,164,59.88,,2263,2261,2263,2259,3143,3138,35.0782744,-119.3934534,715.94,,8.625,X52,ERW,1363
MFL,139,1.082,53+11,5788.76,5788.75,1852,ML Int ,D16.45,43.44,16.44,1.03,U595.75,595.75,3288.40,0.219,12,22,0.23,0.22,164,59.88,,2265,2262,2264,2261,3145,3141,35.0782726,-119.3934506,715.99,,8.625,X52,ERW,1363
MFL,139,1.082,53+11,5789.55,5789.54,1853,ML Int ,D15.66,44.23,15.65,1.02,U596.54,596.54,3287.61,0.219,12,22,0.23,0.22,162,59.88,,2265,2262,2264,2261,3145,3141,35.0782712,-119.3934485,716.02,,8.625,X52,ERW,1363
MFL,139,1.082,53+12,5790.06,5790.05,1854,ML Int ,D15.15,44.74,15.14,1.00,U597.05,597.05,3287.10,0.219,11,21,0.23,0.22,160,59.88,,2265,2262,2264,2262,3145,3141,35.0782704,-119.3934472,716.04,,8.625,X52,ERW,1363
MFL,139,1.083,53+14,5792.55,5792.54,1855,ML Int ,D12.66,47.23,12.65,1.03,U599.54,599.54,3284.62,0.219,19,29,0.27,0.64,164,59.88,,2262,2258,2260,2256,3140,3133,35.0782662,-119.3934406,716.14,,8.625,X52,ERW,1363
MFL,139,1.083,53+16,5794.13,5794.12,1856,ML Int ,D11.08,48.81,11.06,1.02,U601.12,601.12,3283.03,0.219,12,22,0.23,0.22,162,59.88,,2265,2262,2264,2261,3145,3141,35.0782636,-119.3934365,716.21,,8.625,X52,ERW,1363
MFL,139,1.083,53+16,5794.51,5794.50,1857,ML Int ,D10.70,49.19,10.69,1.04,U601.49,601.49,3282.66,0.219,14,24,0.23,0.22,166,59.88,,2264,2262,2264,2260,3144,3140,35.0782630,-119.3934355,716.22,,8.625,X52,ERW,1363
MFL,139,1.083,53+17,5794.97,5794.96,1858,ML Int ,D10.24,49.65,10.23,1.00,U601.95,601.95,3282.20,0.219,10,20,0.23,0.22,160,59.88,,2265,2263,2265,2262,3145,3141,35.0782622,-119.3934343,716.24,,8.625,X52,ERW,1363
MFL,139,1.084,53+21,5799.01,5799.00,1859,ML Int ,D6.20,53.69,6.18,1.02,U606.00,606.00,3278.15,0.219,10,20,0.23,0.23,162,59.88,,2265,2263,2265,2262,3145,3141,35.0782555,-119.3934237,716.38,,8.625,X52,ERW,1363
MFL,139,1.084,53+21,5799.56,5799.55,1860,ML Int ,D5.65,54.24,5.64,1.00,U606.54,606.54,3277.61,0.219,10,20,0.23,0.22,160,59.88,,2265,2263,2265,2262,3145,3141,35.0782545,-119.3934222,716.40,,8.625,X52,ERW,1363
MFL,139,1.084,53+22,5800.00,5799.99,1861,ML Int ,D5.21,54.68,5.20,0.99,U606.99,606.99,3277.16,0.219,14,24,0.23,0.22,158,59.88,,2264,2262,2264,2260,3144,3140,35.0782538,-119.3934211,716.40,,8.625,X52,ERW,1363
MFL,139,1.084,53+22,5800.36,5800.35,1862,ML Int ,D4.85,55.03,4.84,0.99,U607.34,607.34,3276.81,0.219,12,22,0.23,0.22,158,59.88,,2265,2262,2264,2261,3145,3141,35.0782532,-119.3934201,716.41,,8.625,X52,ERW,1363
MFL,140,1.085,53+27,5805.20,,1863,Weld,D59.63,59.88,59.63,,U612.18,612.18,3271.97,0.219,,,,,,59.63,337,,,,,,,35.0782451,-119.3934074,716.51,,8.625,X52,ERW,1363
MFL,140,1.086,53+29,5807.40,5807.39,1864,ML Int ,U2.20,2.20,57.43,0.99,U614.38,614.38,3269.77,0.219,16,26,0.23,0.22,158,59.63,,2264,2261,2263,2260,3143,3139,35.0782415,-119.3934016,716.55,,8.625,X52,ERW,1363
MFL,140,1.086,53+29,5807.64,5807.63,1865,ML Int ,U2.44,2.44,57.19,1.03,U614.63,614.63,3269.53,0.219,14,24,0.23,0.22,164,59.63,,2264,2262,2264,2260,3144,3140,35.0782411,-119.3934010,716.55,,8.625,X52,ERW,1363
MFL,140,1.086,53+30,5808.10,5808.08,1866,ML Int ,U2.90,2.90,56.74,1.02,U615.08,615.08,3269.07,0.219,11,21,0.23,0.22,162,59.63,,2265,2263,2264,2262,3145,3141,35.0782403,-119.3933998,716.55,,8.625,X52,ERW,1363
MFL,140,1.086,53+31,5809.01,5809.00,1867,ML Int ,U3.81,3.81,55.82,1.02,U615.99,615.99,3268.16,0.219,15,25,0.23,0.22,163,59.63,,2264,2261,2263,2260,3144,3139,35.0782388,-119.3933974,716.55,,8.625,X52,ERW,1363
MFL,140,1.086,53+31,5809.42,5809.42,1868,ML Int ,U4.23,4.23,55.41,0.98,U616.41,616.41,3267.74,0.219,15,25,0.23,0.22,157,59.63,,2264,2261,2263,2260,3144,3139,35.0782381,-119.3933963,716.56,,8.625,X52,ERW,1363
MFL,140,1.086,53+32,5809.93,5809.91,1869,ML Int ,U4.74,4.74,54.90,1.02,U616.92,616.92,3267.23,0.219,16,26,0.39,0.50,162,59.63,,2258,2251,2256,2248,3134,3122,35.0782373,-119.3933950,716.56,,8.625,X52,ERW,1363
MFL,140,1.086,53+32,5810.06,5810.05,1870,ML Int ,U4.86,4.86,54.77,1.03,U617.04,617.04,3267.11,0.219,13,23,0.23,0.22,165,59.63,,2264,2262,2264,2261,3144,3140,35.0782371,-119.3933946,716.56,,8.625,X52,ERW,1363
MFL,140,1.087,53+35,5813.38,5813.37,1871,ML Int ,U8.18,8.18,51.46,1.00,U620.36,620.36,3263.79,0.219,14,24,0.23,0.22,160,59.63,,2264,2262,2264,2260,3144,3140,35.0782315,-119.3933859,716.57,,8.625,X52,ERW,1363
MFL,140,1.087,53+38,5816.57,5816.56,1872,ML Int Cluster,U11.37,11.37,48.26,1.02,U623.55,623.55,3260.60,0.219,11,21,0.86,0.38,162,59.63,,2243,2217,2253,2238,3129,3108,35.0782262,-119.3933775,716.58,,8.625,X52,ERW,1363
MFL,140,1.087,53+39,5816.80,5816.79,1873,ML Int ,U11.61,11.61,48.03,1.03,U623.79,623.79,3260.36,0.219,12,22,0.23,0.22,164,59.63,,2265,2262,2264,2261,3145,3141,35.0782258,-119.3933768,716.58,,8.625,X52,ERW,1363
MFL,140,1.088,53+39,5817.39,5817.38,1874,ML Int ,U12.20,12.20,47.44,1.07,U624.38,624.38,3259.77,0.219,12,22,0.23,0.22,171,59.63,,2265,2262,2264,2261,3145,3141,35.0782249,-119.3933753,716.58,,8.625,X52,ERW,1363
MFL,140,1.088,53+42,5820.18,5820.17,1875,ML Int ,U14.99,14.99,44.65,1.04,U627.17,627.17,3256.98,0.219,18,28,0.43,0.27,166,59.63,,2255,2246,2252,2241,3128,3113,35.0782202,-119.3933679,716.59,,8.625,X52,ERW,1363
MFL,140,1.088,53+42,5820.75,5820.74,1876,ML Int ,U15.56,15.56,44.08,1.03,U627.74,627.74,3256.41,0.219,18,28,0.23,0.27,164,59.63,,2263,2261,2262,2259,3142,3138,35.0782192,-119.3933664,716.60,,8.625,X52,ERW,1363
MFL,140,1.089,53+46,5824.26,5824.25,1877,ML Int ,U19.07,19.07,40.57,1.04,U631.25,631.25,3252.90,0.219,15,25,0.23,0.22,166,59.63,,2264,2261,2263,2260,3144,3139,35.0782134,-119.3933572,716.61,,8.625,X52,ERW,1363
MFL,140,1.089,53+49,5827.39,5827.38,1878,ML Int ,U22.20,22.20,37.44,1.02,U634.38,634.38,3249.77,0.219,11,21,0.23,0.22,162,59.63,,2265,2263,2264,2262,3145,3141,35.0782082,-119.3933490,716.62,,8.625,X52,ERW,1363
MFL,140,1.090,53+50,5828.31,5828.30,1879,ML Int ,U23.12,23.12,36.52,1.03,U635.30,635.30,3248.85,0.219,10,20,0.23,0.22,164,59.63,,2265,2263,2265,2262,3145,3141,35.0782067,-119.3933466,716.62,,8.625,X52,ERW,1363
MFL,140,1.090,53+51,5829.17,5829.16,1880,ML Int Cluster,U23.97,23.97,35.66,1.04,U636.16,636.16,3248.00,0.219,16,26,0.67,0.22,166,59.63,,2244,2225,2251,2237,3126,3107,35.0782052,-119.3933443,716.63,,8.625,X52,ERW,1363
MFL,140,1.090,53+53,5831.24,5831.22,1881,ML Int Cluster,U26.04,26.04,33.60,1.03,U638.22,638.22,3245.93,0.219,17,27,1.02,0.76,164,59.63,,2216,2178,2243,2226,3116,3092,35.0782018,-119.3933389,716.63,,8.625,X52,ERW,1363
MFL,140,1.091,53+55,5833.38,5833.37,1882,ML Int ,U28.18,28.18,31.45,1.03,U640.37,640.37,3243.78,0.219,11,21,0.23,0.27,164,59.63,,2265,2262,2264,2262,3145,3141,35.0781982,-119.3933332,716.64,,8.625,X52,ERW,1363
MFL,140,1.091,53+56,5834.50,5834.49,1883,ML Int ,U29.30,29.30,30.33,1.03,U641.49,641.49,3242.67,0.219,15,25,0.23,0.22,165,59.63,,2264,2261,2263,2260,3144,3139,35.0781963,-119.3933303,716.65,,8.625,X52,ERW,1363
MFL,140,1.091,53+57,5835.24,5835.23,1884,ML Int ,D29.60,30.04,29.60,1.06,U642.22,642.22,3241.93,0.219,11,21,0.31,0.45,169,59.63,,2263,2259,2262,2257,3142,3135,35.0781951,-119.3933283,716.65,,8.625,X52,ERW,1363
MFL,140,1.091,53+59,5837.35,5837.35,1885,ML Int ,D27.49,32.15,27.48,1.03,U644.34,644.34,3239.81,0.219,18,28,0.23,0.54,165,59.63,,2263,2261,2262,2259,3142,3138,35.0781916,-119.3933228,716.66,,8.625,X52,ERW,1363
MFL,140,1.091,53+59,5837.61,5837.59,1886,ML Int ,D27.24,32.41,27.23,1.04,U644.59,644.59,3239.56,0.219,11,21,0.23,0.22,166,59.63,,2265,2262,2264,2262,3145,3141,35.0781912,-119.3933221,716.66,,8.625,X52,ERW,1363
MFL,140,1.092,53+60,5838.71,5838.70,1887,ML Int ,D26.13,33.51,26.12,1.03,U645.70,645.70,3238.45,0.219,15,25,0.23,0.56,165,59.63,,2264,2261,2263,2260,3144,3139,35.0781893,-119.3933192,716.66,,8.625,X52,ERW,1363
MFL,140,1.092,53+61,5839.28,5839.27,1888,ML Int ,D25.56,34.08,25.55,1.03,U646.26,646.26,3237.89,0.219,16,26,0.23,0.67,164,59.63,,2264,2261,2263,2260,3143,3139,35.0781884,-119.3933177,716.66,,8.625,X52,ERW,1363
MFL,140,1.092,53+61,5839.43,5839.42,1889,ML Int Cluster,D25.41,34.23,25.40,1.02,U646.42,646.42,3237.73,0.219,18,28,0.63,0.67,162,59.63,,2243,2226,2251,2238,3127,3108,35.0781881,-119.3933173,716.66,,8.625,X52,ERW,1363
MFL,140,1.092,53+63,5841.02,5841.02,1890,ML Int ,D23.82,35.83,23.81,1.03,U648.01,648.01,3236.14,0.219,15,25,0.23,0.61,165,59.63,,2264,2261,2263,2260,3144,3139,35.0781855,-119.3933131,716.67,,8.625,X52,ERW,1363
MFL,140,1.092,53+64,5842.29,5842.28,1891,ML Int ,D22.55,37.09,22.54,1.02,U649.28,649.28,3234.88,0.219,18,28,0.23,0.80,162,59.63,,2263,2261,2262,2259,3142,3138,35.0781833,-119.3933098,716.67,,8.625,X52,ERW,1363
MFL,140,1.093,53+66,5844.11,5844.10,1892,ML Int Cluster,D20.74,38.91,20.73,1.04,U651.09,651.09,3233.06,0.219,15,25,0.86,0.49,166,59.63,,2233,2205,2249,2234,3124,3102,35.0781803,-119.3933050,716.68,,8.625,X52,ERW,1363
MFL,140,1.093,53+67,5845.27,5845.26,1893,ML Int ,D19.57,40.08,19.56,1.03,U652.26,652.26,3231.89,0.219,16,26,0.23,0.22,164,59.63,,2264,2261,2263,2260,3143,3139,35.0781784,-119.3933020,716.68,,8.625,X52,ERW,1363
MFL,140,1.093,53+69,5847.14,5847.14,1894,ML Int ,D17.69,41.95,17.69,0.99,U654.13,654.13,3230.02,0.219,18,28,0.27,0.67,158,59.63,,2262,2258,2261,2256,3140,3134,35.0781752,-119.3932970,716.69,,8.625,X52,ERW,1363
MFL,140,1.093,53+69,5847.54,5847.53,1895,ML Int ,D17.30,42.34,17.29,1.03,U654.52,654.52,3229.63,0.219,15,25,0.23,0.56,164,59.63,,2264,2261,2263,2260,3144,3139,35.0781746,-119.3932960,716.69,,8.625,X52,ERW,1363
MFL,140,1.093,53+70,5847.96,5847.94,1896,ML Int ,D16.90,42.76,16.88,1.04,U654.94,654.94,3229.21,0.219,17,27,0.27,0.22,166,59.63,,2262,2259,2261,2257,3141,3134,35.0781739,-119.3932949,716.69,,8.625,X52,ERW,1363
MFL,140,1.094,53+71,5849.79,5849.77,1897,ML Int ,D15.06,44.59,15.04,1.02,U656.77,656.77,3227.38,0.219,16,26,0.23,0.22,162,59.63,,2264,2261,2263,2260,3143,3139,35.0781708,-119.3932901,716.70,,8.625,X52,ERW,1363
MFL,140,1.095,53+77,5855.77,5855.76,1898,ML Int ,D9.07,50.57,9.07,1.04,U662.75,662.75,3221.40,0.219,15,25,0.23,0.56,166,59.63,,2264,2261,2263,2260,3144,3139,35.0781608,-119.3932744,716.72,,8.625,X52,ERW,1363
MFL,140,1.095,53+78,5856.89,5856.88,1899,ML Int ,D7.95,51.69,7.94,1.04,U663.88,663.88,3220.27,0.219,13,23,0.23,0.22,166,59.63,,2264,2262,2264,2261,3144,3140,35.0781589,-119.3932715,716.74,,8.625,X52,ERW,1363
MFL,140,1.095,53+79,5857.15,5857.14,1900,ML Int ,D7.69,51.95,7.68,1.03,U664.13,664.13,3220.02,0.219,13,23,0.23,0.24,164,59.63,,2264,2262,2264,2261,3144,3140,35.0781585,-119.3932708,716.74,,8.625,X52,ERW,1363
MFL,140,1.095,53+80,5858.06,5858.06,1901,ML Int ,D6.77,52.87,6.77,1.04,U665.05,665.05,3219.10,0.219,16,26,0.23,0.54,166,59.63,,2264,2261,2263,2260,3143,3139,35.0781569,-119.3932684,716.75,,8.625,X52,ERW,1363
MFL,140,1.095,53+81,5859.07,5859.06,1902,ML Int ,D5.77,53.87,5.76,1.05,U666.06,666.06,3218.09,0.219,16,26,0.23,0.27,168,59.63,,2264,2261,2263,2260,3143,3139,35.0781553,-119.3932658,716.76,,8.625,X52,ERW,1363
MFL,140,1.096,53+82,5860.73,5860.72,1903,ML Int ,D4.11,55.53,4.10,1.03,U667.72,667.72,3216.44,0.219,12,22,0.23,0.22,164,59.63,,2265,2262,2264,2261,3145,3141,35.0781525,-119.3932614,716.77,,8.625,X52,ERW,1363
MFL,140,1.096,53+84,5862.14,5862.13,1904,ML Int ,D2.70,56.94,2.69,1.05,U669.12,669.12,3215.03,0.219,11,21,0.23,0.40,168,59.63,,2265,2263,2264,2262,3145,3141,35.0781501,-119.3932577,716.78,,8.625,X52,ERW,1363
MFL,141,1.097,53+86,5864.83,,1905,Weld,D17.00,59.63,17.00,,U671.82,671.82,3212.33,0.219,,,,,,17.00,25,,,,,,,35.0781456,-119.3932506,716.81,,8.625,X52,ERW,1363
MFL,141,1.097,53+89,5867.40,5867.39,1906,ML Int ,U2.57,2.57,14.43,1.03,U674.38,674.38,3209.77,0.219,14,24,0.23,0.25,164,17.00,,2264,2262,2264,2260,3144,3140,35.0781413,-119.3932439,716.83,,8.625,X52,ERW,1363
MFL,141,1.097,53+89,5867.59,5867.58,1907,ML Int ,U2.76,2.76,14.24,1.05,U674.58,674.58,3209.58,0.219,11,21,0.23,0.22,168,17.00,,2265,2263,2264,2262,3145,3141,35.0781410,-119.3932434,716.83,,8.625,X52,ERW,1363
MFL,141,1.097,53+91,5869.51,5869.49,1908,ML Int ,U4.68,4.68,12.32,1.05,U676.49,676.49,3207.66,0.219,13,23,0.31,0.22,168,17.00,,2262,2258,2262,2256,3141,3134,35.0781377,-119.3932384,716.82,,8.625,X52,ERW,1363
MFL,141,1.099,54+01,5879.10,5879.09,1909,ML Int ,D2.74,14.27,2.73,1.03,U686.09,686.09,3198.07,0.219,16,26,0.23,0.22,165,17.00,,2264,2261,2263,2260,3143,3139,35.0781216,-119.3932133,716.78,,8.625,X52,ERW,1363
MFL,141,1.100,54+03,5881.37,5881.36,1910,ML Int ,D0.47,16.54,0.46,1.02,U688.36,688.36,3195.79,0.219,11,21,0.23,0.22,163,17.00,,2265,2263,2264,2262,3145,3141,35.0781177,-119.3932074,716.77,,8.625,X52,ERW,1363
MFL,142,1.100,54+03,5881.83,,1911,Weld,U17.00,17.00,59.53,,U688.81,688.81,3195.34,0.219,,,,,,59.53,344,,,,,,,35.0781169,-119.3932062,716.77,,8.625,X52,ERW,1363
MFL,142,1.101,54+10,5888.25,5888.24,1912,ML Int ,U6.43,6.43,53.11,1.08,U695.24,695.24,3188.91,0.219,13,23,0.23,0.22,172,59.53,,2264,2262,2264,2261,3144,3140,35.0781061,-119.3931894,716.73,,8.625,X52,ERW,1363
MFL,142,1.101,54+12,5890.12,5890.09,1913,ML Int Cluster,U8.29,8.29,51.24,1.02,U697.11,697.11,3187.04,0.219,17,27,0.43,0.76,163,59.53,,2256,2247,2256,2246,3133,3119,35.0781030,-119.3931846,716.74,,8.625,X52,ERW,1363
MFL,142,1.101,54+12,5890.42,5890.41,1914,ML Int ,U8.60,8.60,50.94,1.02,U697.41,697.41,3186.74,0.219,16,26,0.27,0.56,163,59.53,,2263,2259,2262,2257,3141,3135,35.0781025,-119.3931837,716.74,,8.625,X52,ERW,1363
MFL,142,1.102,54+14,5892.32,5892.31,1915,ML Int ,U10.49,10.49,49.04,1.02,U699.30,699.30,3184.85,0.219,18,28,0.23,0.68,162,59.53,,2263,2261,2262,2259,3142,3138,35.0780993,-119.3931788,716.76,,8.625,X52,ERW,1363
MFL,142,1.102,54+15,5893.03,5893.02,1916,ML Int ,U11.20,11.20,48.33,1.02,U700.02,700.02,3184.13,0.219,11,21,0.23,0.22,162,59.53,,2265,2263,2264,2262,3145,3141,35.0780981,-119.3931769,716.76,,8.625,X52,ERW,1363
MFL,142,1.102,54+16,5894.24,5894.23,1917,ML Int ,U12.41,12.41,47.12,1.05,U701.23,701.23,3182.92,0.219,14,24,0.23,0.27,167,59.53,,2264,2262,2264,2260,3144,3140,35.0780961,-119.3931737,716.77,,8.625,X52,ERW,1363
MFL,142,1.102,54+16,5894.47,5894.45,1918,ML Int ,U12.64,12.64,46.89,1.02,U701.45,701.45,3182.70,0.219,11,21,0.23,0.40,163,59.53,,2265,2262,2264,2262,3145,3141,35.0780957,-119.3931731,716.77,,8.625,X52,ERW,1363
MFL,142,1.102,54+18,5896.21,5896.20,1919,ML Int ,U14.38,14.38,45.15,1.03,U703.19,703.19,3180.96,0.219,13,23,0.20,0.43,164,59.53,,2265,2263,2265,2263,3146,3143,35.0780928,-119.3931686,716.78,,8.625,X52,ERW,1363
MFL,142,1.103,54+20,5898.29,5898.28,1920,ML Int ,U16.46,16.46,43.07,1.05,U705.27,705.27,3178.88,0.219,14,24,0.23,0.22,168,59.53,,2264,2262,2264,2260,3144,3140,35.0780893,-119.3931631,716.79,,8.625,X52,ERW,1363
MFL,142,1.104,54+24,5902.42,5902.41,1921,ML Int ,U20.59,20.59,38.94,1.03,U709.40,709.40,3174.75,0.219,12,22,0.23,0.22,165,59.53,,2265,2262,2264,2261,3145,3141,35.0780824,-119.3931523,716.82,,8.625,X52,ERW,1363
MFL,142,1.104,54+25,5903.24,5903.23,1922,ML Int ,U21.41,21.41,38.12,1.02,U710.22,710.22,3173.93,0.219,13,23,0.23,0.26,162,59.53,,2264,2262,2264,2261,3144,3140,35.0780810,-119.3931502,716.82,,8.625,X52,ERW,1363
MFL,142,1.104,54+25,5903.57,5903.56,1923,ML Int ,U21.74,21.74,37.79,1.02,U710.55,710.55,3173.60,0.219,12,22,0.23,0.27,162,59.53,,2265,2262,2264,2261,3145,3141,35.0780804,-119.3931493,716.83,,8.625,X52,ERW,1363
MFL,142,1.104,54+28,5906.62,5906.61,1924,ML Int ,U24.80,24.80,34.74,1.04,U713.61,713.61,3170.54,0.219,10,20,0.23,0.22,166,59.53,,2265,2263,2265,2262,3145,3141,35.0780753,-119.3931413,716.84,,8.625,X52,ERW,1363
MFL,142,1.105,54+31,5909.27,5909.26,1925,ML Int ,U27.45,27.45,32.09,1.03,U716.26,716.26,3167.89,0.219,18,28,0.23,0.69,164,59.53,,2263,2261,2262,2259,3142,3138,35.0780708,-119.3931343,716.86,,8.625,X52,ERW,1363
MFL,142,1.105,54+33,5911.28,5911.27,1926,ML Int ,U29.45,29.45,30.08,1.04,U718.27,718.27,3165.88,0.219,17,27,0.23,0.54,166,59.53,,2263,2261,2263,2259,3143,3138,35.0780675,-119.3931291,716.87,,8.625,X52,ERW,1363
MFL,142,1.106,54+36,5914.98,5914.97,1927,ML Int ,D26.39,33.15,26.38,1.03,U721.96,721.96,3162.19,0.219,15,25,0.23,0.54,164,59.53,,2264,2261,2263,2260,3144,3139,35.0780612,-119.3931194,716.90,,8.625,X52,ERW,1363
MFL,142,1.107,54+39,5917.66,5917.65,1928,ML Int ,D23.71,35.83,23.70,1.04,U724.65,724.65,3159.50,0.219,16,26,0.23,0.22,166,59.53,,2264,2261,2263,2260,3143,3139,35.0780567,-119.3931124,716.92,,8.625,X52,ERW,1363
MFL,142,1.107,54+39,5917.92,5917.91,1929,ML Int Cluster,D23.45,36.09,23.44,1.00,U724.91,724.91,3159.25,0.219,16,26,0.59,0.62,160,59.53,,2248,2234,2250,2237,3125,3107,35.0780563,-119.3931118,716.93,,8.625,X52,ERW,1363
MFL,142,1.107,54+43,5921.08,5921.07,1930,ML Int ,D20.29,39.25,20.28,1.02,U728.06,728.06,3156.09,0.219,13,23,0.23,0.22,162,59.53,,2264,2262,2264,2261,3144,3140,35.0780509,-119.3931035,716.95,,8.625,X52,ERW,1363
MFL,142,1.108,54+48,5926.35,5926.34,1931,ML Int ,D15.02,44.52,15.01,1.04,U733.34,733.34,3150.82,0.219,10,20,0.23,0.22,166,59.53,,2265,2263,2265,2262,3145,3141,35.0780420,-119.3930898,716.99,,8.625,X52,ERW,1363
MFL,142,1.108,54+49,5927.43,5927.42,1932,ML Int ,D13.94,45.61,13.93,1.02,U734.42,734.42,3149.73,0.219,10,20,0.23,0.22,162,59.53,,2265,2263,2265,2262,3145,3141,35.0780402,-119.3930869,717.00,,8.625,X52,ERW,1363
MFL,142,1.108,54+49,5927.62,5927.61,1933,ML Int ,D13.75,45.79,13.74,1.03,U734.60,734.60,3149.55,0.219,11,21,0.23,0.22,164,59.53,,2265,2262,2264,2262,3145,3141,35.0780399,-119.3930865,717.00,,8.625,X52,ERW,1363
MFL,142,1.109,54+50,5928.70,5928.69,1934,ML Int ,D12.67,46.87,12.66,1.00,U735.68,735.68,3148.47,0.219,15,25,0.23,0.27,159,59.53,,2264,2261,2263,2260,3144,3139,35.0780380,-119.3930836,717.01,,8.625,X52,ERW,1363
MFL,142,1.109,54+52,5930.49,5930.48,1935,ML Int ,D10.88,48.66,10.87,1.03,U737.47,737.47,3146.68,0.219,16,26,0.23,0.55,164,59.53,,2264,2261,2263,2260,3143,3139,35.0780350,-119.3930790,717.03,,8.625,X52,ERW,1363
MFL,142,1.109,54+52,5930.85,5930.84,1936,ML Int ,D10.52,49.03,10.51,1.04,U737.84,737.84,3146.31,0.219,10,20,0.23,0.22,166,59.53,,2265,2263,2265,2262,3145,3141,35.0780344,-119.3930780,717.03,,8.625,X52,ERW,1363
MFL,142,1.110,54+57,5935.42,5935.40,1937,ML Int ,D5.96,53.59,5.94,1.05,U742.40,742.40,3141.75,0.219,10,20,0.23,0.22,167,59.53,,2265,2263,2265,2262,3145,3141,35.0780266,-119.3930662,717.03,,8.625,X52,ERW,1363
MFL,142,1.110,54+58,5936.60,5936.58,1938,ML Int ,D4.78,54.77,4.76,1.14,U743.58,743.58,3140.57,0.219,11,21,0.23,0.22,182,59.53,,2265,2262,2264,2262,3145,3141,35.0780246,-119.3930631,717.04,,8.625,X52,ERW,1363
MFL,142,1.110,54+59,5937.09,5937.08,1939,ML Int ,D4.28,55.27,4.27,1.03,U744.08,744.08,3140.07,0.219,18,28,0.27,0.56,165,59.53,,2262,2258,2261,2256,3140,3134,35.0780238,-119.3930618,717.04,,8.625,X52,ERW,1363
MFL,142,1.110,54+59,5938.03,5938.01,1940,ML Int ,D3.35,56.20,3.33,1.00,U745.01,745.01,3139.14,0.219,21,31,0.39,0.93,159,59.53,,2255,2247,2252,2242,3128,3114,35.0780222,-119.3930594,717.04,,8.625,X52,ERW,1363
MFL,142,1.111,54+61,5939.78,5939.77,1941,ML Int ,D1.59,57.95,1.58,1.03,U746.77,746.77,3137.39,0.219,12,22,0.23,0.27,164,59.53,,2265,2262,2264,2261,3145,3141,35.0780192,-119.3930548,717.04,,8.625,X52,ERW,1363
MFL,142,1.111,54+61,5940.04,5940.03,1942,ML Int ,D1.33,58.21,1.32,1.02,U747.03,747.03,3137.13,0.219,11,21,0.23,0.22,163,59.53,,2265,2262,2264,2262,3145,3141,35.0780188,-119.3930541,717.04,,8.625,X52,ERW,1363
MFL,142,1.111,54+63,5941.22,5941.21,1943,ML Int  Weld Adjacent,D0.15,59.39,0.14,0.99,U748.21,748.21,3135.94,0.219,12,22,0.20,0.42,158,59.53,,2265,2264,2265,2263,3146,3143,35.0780168,-119.3930511,717.04,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,143,1.111,54+63,5941.36,,1944,Weld,D59.44,59.53,59.44,,U748.35,748.35,3135.81,0.219,,,,,,59.44,312,,,,,,,35.0780165,-119.3930507,717.04,,8.625,X52,ERW,1363
MFL,143,1.111,54+63,5941.44,5941.43,1945,ML Int  Weld Adjacent,U0.08,0.08,59.36,1.00,U748.42,748.42,3135.73,0.219,28,38,0.31,0.36,160,59.44,,2256,2250,2253,2245,3129,3118,35.0780164,-119.3930505,717.04,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,143,1.111,54+63,5942.02,5942.01,1946,ML Int ,U0.66,0.66,58.78,1.02,U749.00,749.00,3135.15,0.219,17,27,0.23,0.27,163,59.44,,2263,2261,2263,2259,3143,3138,35.0780154,-119.3930490,717.04,,8.625,X52,ERW,1363
MFL,143,1.111,54+65,5943.91,5943.88,1947,ML Int Cluster,U2.55,2.55,56.88,1.02,U750.90,750.90,3133.25,0.219,21,31,0.51,0.56,162,59.44,,2247,2235,2253,2241,3129,3113,35.0780122,-119.3930441,717.04,,8.625,X52,ERW,1363
MFL,143,1.112,54+67,5945.68,5945.67,1948,ML Int Cluster,U4.32,4.32,55.12,1.05,U752.66,752.66,3131.49,0.219,17,27,1.02,0.94,168,59.44,,2216,2178,2243,2225,3116,3090,35.0780092,-119.3930395,717.04,,8.625,X52,ERW,1363
MFL,143,1.112,54+69,5947.28,5947.27,1949,ML Int ,U5.92,5.92,53.52,1.03,U754.26,754.26,3129.89,0.219,19,29,0.27,0.63,164,59.44,,2262,2258,2260,2256,3140,3133,35.0780064,-119.3930353,717.04,,8.625,X52,ERW,1363
MFL,143,1.114,54+80,5958.58,5958.56,1950,ML Int ,U17.22,17.22,42.22,1.03,U765.56,765.56,3118.59,0.219,10,20,0.23,0.22,164,59.44,,2265,2263,2265,2262,3145,3141,35.0779872,-119.3930060,717.01,,8.625,X52,ERW,1363
MFL,143,1.116,54+91,5969.24,5969.24,1951,ML Int ,U27.88,27.88,31.55,1.04,U776.23,776.23,3107.92,0.219,24,34,0.31,0.29,166,59.44,,2258,2252,2256,2249,3133,3123,35.0779690,-119.3929783,716.87,,8.625,X52,ERW,1363
MFL,143,1.119,55+05,5983.66,5983.65,1952,ML Int ,D17.15,42.30,17.13,1.03,U790.65,790.65,3093.50,0.219,33,43,0.31,0.36,164,59.44,,2253,2246,2249,2240,3124,3111,35.0779444,-119.3929409,716.68,,8.625,X52,ERW,1363
MFL,143,1.119,55+07,5986.02,5986.01,1953,ML Int ,D14.78,44.66,14.77,0.98,U793.01,793.01,3091.14,0.219,11,21,0.23,0.22,157,59.44,,2265,2262,2264,2262,3145,3141,35.0779404,-119.3929348,716.65,,8.625,X52,ERW,1363
MFL,143,1.120,55+12,5990.29,5990.28,1954,ML Int ,D10.52,48.93,10.51,1.00,U797.27,797.27,3086.88,0.219,18,28,0.23,0.68,160,59.44,,2263,2261,2262,2259,3142,3138,35.0779331,-119.3929237,716.60,,8.625,X52,ERW,1363
MFL,143,1.121,55+15,5993.83,5993.82,1955,ML Int ,D6.98,52.47,6.97,1.03,U800.81,800.81,3083.34,0.219,10,20,0.23,0.22,165,59.44,,2265,2263,2265,2262,3145,3141,35.0779270,-119.3929146,716.56,,8.625,X52,ERW,1363
MFL,144,1.122,55+22,6000.80,,1956,Weld,U59.44,59.44,59.54,,U807.78,807.78,3076.37,0.219,,,,,,59.54,358,,,,,,,35.0779150,-119.3928965,716.47,,8.625,X52,ERW,1363
MFL,144,1.123,55+27,6006.14,6006.14,1957,ML Int ,U5.35,5.35,54.19,1.03,U813.13,813.13,3071.02,0.219,14,24,0.31,0.68,164,59.54,,2262,2258,2261,2256,3140,3133,35.0779059,-119.3928827,716.32,,8.625,X52,ERW,1363
MFL,144,1.124,55+32,6010.38,6010.37,1958,ML Int ,U9.58,9.58,49.96,1.04,U817.36,817.36,3066.79,0.219,17,27,0.23,0.68,166,59.54,,2263,2261,2263,2259,3143,3138,35.0778986,-119.3928718,716.21,,8.625,X52,ERW,1363
MFL,144,1.124,55+34,6012.36,6012.35,1959,ML Int ,U11.56,11.56,47.98,1.05,U819.34,819.34,3064.81,0.219,18,28,0.23,0.69,168,59.54,,2263,2261,2262,2259,3142,3138,35.0778952,-119.3928666,716.15,,8.625,X52,ERW,1363
MFL,145,1.133,55+81,6060.33,,1960,Weld,D56.58,59.54,56.58,,U867.32,867.32,3016.83,0.219,,,,,,56.58,298,,,,,,,35.0778133,-119.3927422,713.74,,8.625,X52,ERW,1363
MFL,145,1.140,56+18,6096.99,6096.98,1961,ML Int Cluster,D19.93,36.66,19.92,1.03,U903.98,903.98,2980.18,0.219,18,28,0.63,0.35,164,56.58,,2243,2226,2249,2235,3123,3104,35.0777508,-119.3926473,711.40,,8.625,X52,ERW,1363
MFL,145,1.141,56+20,6098.95,,1962,"Sleeve B, Begin",D17.96,38.62,17.96,,U905.94,905.94,2978.22,0.219,,,,,,56.58,,,,,,,,35.0777475,-119.3926422,711.25,,8.625,X52,ERW,1363
MFL,145,1.141,56+21,6100.00,,1963,"Sleeve B, End",D16.91,39.67,16.91,,U906.99,906.99,2977.16,0.219,,,,,,56.58,,,,,,,,35.0777457,-119.3926394,711.18,,8.625,X52,ERW,1363
MFL,145,1.141,56+22,6101.21,6101.19,1964,ML Ext Cluster,D15.72,40.88,15.70,1.18,U908.19,908.19,2975.96,0.219,10,20,2.42,2.68,188,56.58,,2183,2089,2220,2170,3083,3015,35.0777436,-119.3926363,711.14,,8.625,X52,ERW,1363
MFL,145,1.141,56+23,6101.77,6101.76,1965,ML Int ,D15.15,41.44,15.14,1.02,U908.76,908.76,2975.40,0.219,18,28,0.23,0.22,163,56.58,,2263,2261,2262,2259,3142,3138,35.0777427,-119.3926349,711.12,,8.625,X52,ERW,1363
MFL,145,1.141,56+23,6102.08,6102.07,1966,ML Int ,D14.84,41.75,14.83,0.99,U909.06,909.06,2975.09,0.219,18,28,0.23,0.39,158,56.58,,2263,2261,2262,2259,3142,3138,35.0777422,-119.3926341,711.11,,8.625,X52,ERW,1363
MFL,145,1.141,56+23,6102.33,6102.31,1967,ML Int ,D14.60,41.99,14.58,1.03,U909.31,909.31,2974.84,0.219,11,21,0.23,0.22,164,56.58,,2265,2262,2264,2262,3145,3141,35.0777418,-119.3926334,711.10,,8.625,X52,ERW,1363
MFL,145,1.142,56+25,6104.31,6104.22,1968,ML Int Cluster,D12.69,43.97,12.60,1.07,U911.29,911.29,2972.86,0.219,12,22,1.21,0.38,170,56.58,,2222,2177,2249,2231,3124,3099,35.0777385,-119.3926285,711.04,,8.625,X52,ERW,1363
MFL,145,1.142,56+26,6104.78,6104.77,1969,ML Int ,D12.14,44.45,12.13,1.02,U911.77,911.77,2972.38,0.219,16,26,0.27,0.54,162,56.58,,2263,2259,2262,2257,3141,3135,35.0777376,-119.3926270,711.03,,8.625,X52,ERW,1363
MFL,145,1.142,56+27,6106.08,6106.06,1970,ML Ext ,D10.85,45.75,10.83,0.98,U913.07,913.07,2971.08,0.219,23,33,0.74,1.19,156,56.58,,2223,2198,2214,2180,3074,3028,35.0777354,-119.3926236,710.98,,8.625,X52,ERW,1363
MFL,145,1.143,56+30,6108.69,6108.68,1971,ML Int ,D8.23,48.35,8.22,1.02,U915.67,915.67,2968.48,0.219,15,25,0.23,0.22,162,56.58,,2264,2261,2263,2260,3144,3139,35.0777310,-119.3926168,710.98,,8.625,X52,ERW,1363
MFL,145,1.143,56+31,6110.16,6110.16,1972,ML Int ,D6.75,49.83,6.75,1.03,U917.15,917.15,2967.00,0.219,10,20,0.23,0.22,164,56.58,,2265,2263,2265,2262,3145,3141,35.0777285,-119.3926129,710.99,,8.625,X52,ERW,1363
MFL,145,1.143,56+32,6110.49,6110.48,1973,ML Ext ,D6.43,50.16,6.42,2.10,U917.48,917.48,2966.67,0.219,10,20,0.31,0.92,335,56.58,,2264,2260,2263,2258,3143,3136,35.0777280,-119.3926121,710.99,,8.625,X52,ERW,1363
MFL,145,1.143,56+32,6110.50,6110.49,1974,ML Int ,D6.42,50.17,6.41,1.09,U917.48,917.48,2966.67,0.219,11,21,0.23,0.22,174,56.58,,2265,2262,2264,2262,3145,3141,35.0777280,-119.3926121,710.99,,8.625,X52,ERW,1363
MFL,145,1.144,56+37,6116.23,6116.22,1975,ML Int ,D0.69,55.89,0.68,1.00,U923.21,923.21,2960.94,0.219,10,20,0.23,0.40,160,56.58,,2265,2263,2265,2262,3145,3141,35.0777183,-119.3925971,711.07,,8.625,X52,ERW,1363
MFL,145,1.144,56+38,6116.77,6116.64,1976,ML Ext Cluster Seam Xing Weld Adjacent,D0.27,56.44,0.14,1.43,U923.76,923.76,2960.40,0.219,26,36,2.46,14.84,228,56.58,,2025,1912,2083,1957,2893,2718,35.0777176,-119.3925960,711.09,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,146,1.144,56+38,6116.91,,1977,Weld,U56.58,56.58,59.53,,U923.90,923.90,2960.26,0.219,,,,,,59.53,327,,,,,,,35.0777172,-119.3925953,711.09,,8.625,X52,ERW,1363
MFL,146,1.144,56+38,6116.99,6116.95,1978,ML Ext Cluster Weld Adjacent,U0.09,0.09,59.45,1.22,U923.98,923.98,2960.17,0.219,11,21,2.70,4.76,194,59.53,,2165,2063,2165,2061,3008,2862,35.0777171,-119.3925952,711.10,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,146,1.145,56+40,6118.72,6118.71,1979,ML Int ,U1.81,1.81,57.73,1.03,U925.70,925.70,2958.45,0.219,14,24,0.23,0.22,164,59.53,,2264,2262,2264,2260,3144,3140,35.0777141,-119.3925906,711.15,,8.625,X52,ERW,1363
MFL,146,1.145,56+40,6119.24,6119.23,1980,ML Int ,U2.33,2.33,57.21,1.02,U926.22,926.22,2957.93,0.219,11,21,0.23,0.22,162,59.53,,2265,2263,2264,2262,3145,3141,35.0777133,-119.3925892,711.17,,8.625,X52,ERW,1363
MFL,146,1.145,56+43,6122.02,6122.01,1981,ML Int ,U5.11,5.11,54.42,1.00,U929.01,929.01,2955.14,0.219,13,23,0.23,0.22,160,59.53,,2264,2262,2264,2261,3144,3140,35.0777086,-119.3925819,711.26,,8.625,X52,ERW,1363
MFL,146,1.146,56+45,6123.81,6123.80,1982,ML Int ,U6.90,6.90,52.63,1.03,U930.80,930.80,2953.35,0.219,17,27,0.23,0.22,165,59.53,,2263,2261,2263,2259,3143,3138,35.0777056,-119.3925773,711.32,,8.625,X52,ERW,1363
MFL,146,1.146,56+46,6124.57,6124.56,1983,ML Int ,U7.66,7.66,51.88,1.04,U931.55,931.55,2952.60,0.219,19,29,0.27,0.40,166,59.53,,2262,2258,2260,2256,3140,3133,35.0777043,-119.3925753,711.34,,8.625,X52,ERW,1363
MFL,146,1.146,56+47,6126.13,6126.12,1984,ML Int ,U9.23,9.23,50.31,1.03,U933.12,933.12,2951.03,0.219,11,21,0.23,0.22,165,59.53,,2265,2263,2264,2262,3145,3141,35.0777017,-119.3925712,711.41,,8.625,X52,ERW,1363
MFL,146,1.146,56+48,6126.93,6126.92,1985,ML Int ,U10.02,10.02,49.51,1.03,U933.92,933.92,2950.23,0.219,12,22,0.23,0.22,164,59.53,,2265,2262,2264,2261,3145,3141,35.0777003,-119.3925691,711.45,,8.625,X52,ERW,1363
MFL,146,1.146,56+48,6127.12,6127.11,1986,ML Int ,U10.21,10.21,49.32,1.02,U934.11,934.11,2950.05,0.219,11,21,0.23,0.22,162,59.53,,2265,2263,2264,2262,3145,3141,35.0777000,-119.3925686,711.46,,8.625,X52,ERW,1363
MFL,146,1.146,56+48,6127.27,6127.26,1987,ML Int ,U10.36,10.36,49.17,1.02,U934.26,934.26,2949.90,0.219,11,21,0.23,0.22,163,59.53,,2265,2262,2264,2262,3145,3141,35.0776998,-119.3925682,711.46,,8.625,X52,ERW,1363
MFL,146,1.146,56+49,6127.72,6127.69,1988,ML Ext Cluster,U10.81,10.81,48.73,0.92,U934.70,934.70,2949.45,0.219,13,23,0.47,1.55,146,59.53,,2257,2248,2256,2244,3133,3117,35.0776991,-119.3925671,711.48,,8.625,X52,ERW,1363
MFL,146,1.146,56+49,6128.02,6128.01,1989,ML Int ,U11.11,11.11,48.43,1.03,U935.00,935.00,2949.15,0.219,12,22,0.23,0.22,165,59.53,,2265,2262,2264,2261,3145,3141,35.0776985,-119.3925663,711.50,,8.625,X52,ERW,1363
MFL,146,1.146,56+49,6128.38,6128.29,1990,ML Ext Cluster,U11.47,11.47,48.06,0.56,U935.37,935.37,2948.79,0.219,15,25,1.33,2.61,90,59.53,,2201,2148,2191,2126,3043,2952,35.0776981,-119.3925655,711.51,,8.625,X52,ERW,1363
MFL,146,1.146,56+49,6128.38,6128.31,1991,ML Ext Cluster,U11.47,11.47,48.06,1.51,U935.37,935.37,2948.78,0.219,17,27,1.13,3.58,241,59.53,,2206,2162,2203,2149,3059,2985,35.0776980,-119.3925655,711.51,,8.625,X52,ERW,1363
MFL,146,1.146,56+50,6128.43,6128.42,1992,ML Int ,U11.52,11.52,48.01,1.04,U935.42,935.42,2948.74,0.219,17,27,0.23,0.22,166,59.53,,2263,2261,2263,2259,3143,3138,35.0776978,-119.3925652,711.52,,8.625,X52,ERW,1363
MFL,146,1.146,56+50,6128.54,6128.45,1993,ML Ext Cluster Seam Xing,U11.63,11.63,47.90,2.01,U935.53,935.53,2948.63,0.219,19,29,1.88,9.51,320,59.53,,2136,2052,2125,2024,2951,2811,35.0776978,-119.3925651,711.52,,8.625,X52,ERW,1363
MFL,146,1.146,56+50,6128.82,6128.81,1994,ML Int ,U11.91,11.91,47.62,1.03,U935.81,935.81,2948.34,0.219,13,23,0.23,0.23,164,59.53,,2264,2262,2264,2261,3144,3140,35.0776972,-119.3925642,711.54,,8.625,X52,ERW,1363
MFL,146,1.147,56+52,6130.54,,1995,"Sleeve B, Begin",U13.63,13.63,45.91,,U937.52,937.52,2946.63,0.219,,,,,,59.53,,,,,,,,35.0776943,-119.3925597,711.62,,8.625,X52,ERW,1363
MFL,146,1.147,56+53,6131.58,,1996,"Sleeve B, End",U14.67,14.67,44.86,,U938.57,938.57,2945.58,0.219,,,,,,59.53,,,,,,,,35.0776925,-119.3925569,711.67,,8.625,X52,ERW,1363
MFL,146,1.147,56+53,6132.12,6132.12,1997,ML Ext Cluster Seam Xing,U15.21,15.21,44.32,2.04,U939.11,939.11,2945.05,0.219,10,20,0.55,2.25,325,59.53,,2257,2246,2255,2241,3132,3112,35.0776916,-119.3925555,711.70,,8.625,X52,ERW,1363
MFL,146,1.147,56+55,6133.84,6133.62,1998,ML Int Cluster,U16.93,16.93,42.61,1.13,U940.82,940.82,2943.33,0.219,14,24,3.29,3.19,180,59.53,,2116,1997,2199,2142,3054,2975,35.0776891,-119.3925516,711.77,,8.625,X52,ERW,1363
MFL,146,1.148,56+58,6136.78,6136.77,1999,ML Int ,U19.87,19.87,39.66,1.00,U943.77,943.77,2940.38,0.219,14,24,0.23,0.22,160,59.53,,2264,2262,2264,2260,3144,3140,35.0776838,-119.3925434,711.93,,8.625,X52,ERW,1363
MFL,146,1.149,56+61,6139.66,6139.65,2000,ML Int ,U22.75,22.75,36.78,1.03,U946.65,946.65,2937.51,0.219,12,22,0.23,0.22,164,59.53,,2265,2262,2264,2261,3145,3141,35.0776790,-119.3925359,712.07,,8.625,X52,ERW,1363
MFL,146,1.149,56+62,6140.86,6140.84,2001,ML Int ,U23.95,23.95,35.59,1.04,U947.84,947.84,2936.31,0.219,15,25,0.23,0.22,166,59.53,,2264,2261,2263,2260,3144,3139,35.0776770,-119.3925327,712.13,,8.625,X52,ERW,1363
MFL,146,1.149,56+62,6141.25,6141.24,2002,ML Int ,U24.34,24.34,35.19,0.98,U948.24,948.24,2935.91,0.219,13,23,0.23,0.22,156,59.53,,2264,2262,2264,2261,3144,3140,35.0776763,-119.3925317,712.15,,8.625,X52,ERW,1363
MFL,146,1.149,56+63,6141.50,6141.49,2003,ML Int ,U24.59,24.59,34.95,1.02,U948.48,948.48,2935.67,0.219,15,25,0.23,0.27,162,59.53,,2264,2261,2263,2260,3144,3139,35.0776759,-119.3925310,712.16,,8.625,X52,ERW,1363
MFL,146,1.149,56+63,6141.94,6141.93,2004,ML Int ,U25.03,25.03,34.50,1.04,U948.93,948.93,2935.22,0.219,13,23,0.23,0.41,166,59.53,,2264,2262,2264,2261,3144,3140,35.0776752,-119.3925299,712.18,,8.625,X52,ERW,1363
MFL,146,1.149,56+65,6143.31,6143.30,2005,ML Int ,U26.40,26.40,33.13,1.02,U950.30,950.30,2933.86,0.219,13,23,0.23,0.27,162,59.53,,2264,2262,2264,2261,3144,3140,35.0776729,-119.3925263,712.25,,8.625,X52,ERW,1363
MFL,146,1.150,56+67,6145.47,6145.46,2006,ML Int ,U28.57,28.57,30.97,0.87,U952.46,952.46,2931.69,0.219,10,20,0.31,0.81,138,59.53,,2264,2260,2263,2258,3143,3136,35.0776693,-119.3925207,712.35,,8.625,X52,ERW,1363
MFL,146,1.150,56+67,6146.19,6146.18,2007,ML Int ,U29.28,29.28,30.26,1.00,U953.17,953.17,2930.98,0.219,11,21,0.27,0.56,160,59.53,,2264,2261,2264,2260,3144,3138,35.0776681,-119.3925188,712.39,,8.625,X52,ERW,1363
MFL,146,1.150,56+70,6148.50,6148.49,2008,ML Int ,D27.96,31.59,27.95,1.04,U955.48,955.48,2928.67,0.219,20,30,0.23,0.22,166,59.53,,2263,2260,2262,2258,3141,3136,35.0776642,-119.3925128,712.50,,8.625,X52,ERW,1363
MFL,146,1.152,56+79,6157.81,6157.80,2009,ML Int ,D18.64,40.90,18.63,0.64,U964.80,964.80,2919.35,0.219,10,20,0.23,0.39,102,59.53,,2265,2263,2265,2262,3145,3141,35.0776485,-119.3924884,712.81,,8.625,X52,ERW,1363
MFL,146,1.152,56+81,6159.59,6159.58,2010,ML Int ,D16.86,42.68,16.85,0.74,U966.58,966.58,2917.57,0.219,14,24,0.23,0.27,118,59.53,,2264,2262,2264,2260,3144,3140,35.0776455,-119.3924838,712.86,,8.625,X52,ERW,1363
MFL,146,1.153,56+87,6165.70,6165.69,2011,ML Int ,D10.75,48.79,10.74,1.03,U972.69,972.69,2911.46,0.219,14,24,0.23,0.43,164,59.53,,2264,2262,2264,2260,3144,3140,35.0776353,-119.3924678,712.95,,8.625,X52,ERW,1363
MFL,146,1.154,56+87,6166.13,6166.13,2012,ML Int ,D10.32,49.22,10.31,1.05,U973.12,973.12,2911.03,0.219,16,26,0.23,0.56,167,59.53,,2264,2261,2263,2260,3143,3139,35.0776345,-119.3924667,712.96,,8.625,X52,ERW,1363
MFL,146,1.154,56+89,6167.33,6167.32,2013,ML Int ,D9.13,50.42,9.12,1.02,U974.31,974.31,2909.84,0.219,15,25,0.23,0.69,162,59.53,,2264,2261,2263,2260,3144,3139,35.0776325,-119.3924635,712.96,,8.625,X52,ERW,1363
MFL,146,1.154,56+90,6168.91,6168.90,2014,ML Int ,D7.55,52.00,7.54,1.03,U975.89,975.89,2908.26,0.219,13,23,0.23,0.37,164,59.53,,2264,2262,2264,2261,3144,3140,35.0776299,-119.3924594,712.97,,8.625,X52,ERW,1363
MFL,146,1.154,56+92,6170.30,6170.29,2015,ML Int ,D6.15,53.40,6.14,0.73,U977.29,977.29,2906.86,0.219,11,21,0.23,0.40,116,59.53,,2265,2262,2264,2262,3145,3141,35.0776275,-119.3924558,712.98,,8.625,X52,ERW,1363
MFL,146,1.155,56+93,6171.92,6171.92,2016,ML Int ,D4.53,55.01,4.52,1.04,U978.91,978.91,2905.24,0.219,18,28,0.27,0.79,166,59.53,,2262,2258,2261,2256,3140,3134,35.0776248,-119.3924515,712.99,,8.625,X52,ERW,1363
MFL,146,1.155,56+94,6172.44,6172.43,2017,ML Int ,D4.01,55.53,4.00,1.04,U979.42,979.42,2904.73,0.219,17,27,0.23,0.22,166,59.53,,2263,2261,2263,2259,3143,3138,35.0776239,-119.3924502,712.99,,8.625,X52,ERW,1363
MFL,146,1.155,56+95,6173.16,6173.14,2018,ML Int ,D3.30,56.25,3.28,0.75,U980.15,980.15,2904.00,0.219,11,21,0.23,0.22,120,59.53,,2265,2262,2264,2262,3145,3141,35.0776227,-119.3924483,713.00,,8.625,X52,ERW,1363
MFL,146,1.155,56+95,6173.50,6173.49,2019,ML Int ,D2.95,56.59,2.94,1.03,U980.49,980.49,2903.67,0.219,16,26,0.23,0.80,164,59.53,,2264,2261,2263,2260,3143,3139,35.0776221,-119.3924474,713.00,,8.625,X52,ERW,1363
MFL,147,1.156,56+98,6176.44,,2020,Weld,D59.15,59.53,59.15,,U983.43,983.43,2900.72,0.219,,,,,,59.15,28,,,,,,,35.0776172,-119.3924397,712.99,,8.625,X52,ERW,1363
MFL,147,1.156,57+00,6178.21,6178.20,2021,ML Int ,U1.77,1.77,57.39,1.02,U985.20,985.20,2898.96,0.219,14,24,0.23,0.22,162,59.15,,2264,2262,2264,2260,3144,3140,35.0776142,-119.3924350,712.99,,8.625,X52,ERW,1363
MFL,147,1.156,57+00,6178.35,6178.34,2022,ML Int ,U1.91,1.91,57.24,1.02,U985.34,985.34,2898.81,0.219,11,21,0.23,0.22,162,59.15,,2265,2262,2264,2262,3145,3141,35.0776140,-119.3924347,712.99,,8.625,X52,ERW,1363
MFL,147,1.158,57+13,6191.65,6191.63,2023,ML Int ,U15.20,15.20,43.95,1.00,U998.63,998.63,2885.52,0.219,11,21,0.23,0.40,159,59.15,,2265,2263,2264,2262,3145,3141,35.0775918,-119.3923997,713.10,,8.625,X52,ERW,1363
MFL,147,1.159,57+14,6192.65,6192.64,2024,ML Int ,U16.21,16.21,42.94,1.03,U999.64,999.64,2884.51,0.219,18,28,0.23,0.22,164,59.15,,2263,2261,2262,2259,3142,3138,35.0775901,-119.3923971,713.13,,8.625,X52,ERW,1363
MFL,147,1.159,57+15,6193.64,6193.63,2025,ML Int ,U17.20,17.20,41.95,1.03,U1000.63,1000.63,2883.52,0.219,19,29,0.23,0.22,164,59.15,,2263,2260,2262,2259,3142,3137,35.0775885,-119.3923945,713.15,,8.625,X52,ERW,1363
MFL,147,1.160,57+23,6201.31,6201.29,2026,ML Int ,U24.86,24.86,34.29,1.03,U1008.29,1008.29,2875.86,0.219,11,21,0.23,0.22,164,59.15,,2265,2263,2264,2262,3145,3141,35.0775757,-119.3923743,713.46,,8.625,X52,ERW,1363
MFL,147,1.160,57+24,6202.47,6202.45,2027,ML Int ,U26.02,26.02,33.13,1.03,U1009.45,1009.45,2874.70,0.219,11,21,0.23,0.27,165,59.15,,2265,2262,2264,2262,3145,3141,35.0775738,-119.3923713,713.51,,8.625,X52,ERW,1363
MFL,147,1.161,57+24,6202.84,6202.83,2028,ML Int ,U26.40,26.40,32.76,1.01,U1009.83,1009.83,2874.32,0.219,13,23,0.23,0.22,161,59.15,,2264,2262,2264,2261,3144,3140,35.0775732,-119.3923703,713.53,,8.625,X52,ERW,1363
MFL,147,1.162,57+32,6210.49,6210.48,2029,ML Int ,D25.11,34.05,25.10,1.04,U1017.48,1017.48,2866.67,0.219,10,20,0.23,0.22,166,59.15,,2265,2263,2265,2262,3145,3141,35.0775605,-119.3923502,713.87,,8.625,X52,ERW,1363
MFL,147,1.164,57+43,6221.33,6221.32,2030,ML Int ,D14.27,44.89,14.26,1.03,U1028.32,1028.32,2855.83,0.219,14,24,0.23,0.22,164,59.15,,2264,2262,2264,2260,3144,3140,35.0775424,-119.3923217,714.28,,8.625,X52,ERW,1363
MFL,147,1.165,57+50,6228.51,6228.49,2031,ML Int ,D7.10,52.06,7.09,1.02,U1035.49,1035.49,2848.66,0.219,11,21,0.23,0.40,163,59.15,,2265,2262,2264,2262,3145,3141,35.0775305,-119.3923029,714.46,,8.625,X52,ERW,1363
MFL,147,1.166,57+51,6229.48,6229.47,2032,ML Int ,D6.13,53.04,6.11,1.02,U1036.47,1036.47,2847.68,0.219,10,20,0.23,0.27,163,59.15,,2265,2263,2265,2262,3145,3141,35.0775288,-119.3923003,714.48,,8.625,X52,ERW,1363
MFL,148,1.167,57+57,6235.60,,2033,Weld,U59.15,59.15,59.54,,U1042.58,1042.58,2841.57,0.219,,,,,,59.54,0,,,,,,,35.0775186,-119.3922842,714.58,,8.625,X52,ERW,1363
MFL,148,1.168,57+65,6243.01,6242.99,2034,ML Int ,U7.41,7.41,52.13,1.00,U1049.99,1049.99,2834.16,0.219,16,26,0.23,0.22,160,59.54,,2264,2261,2263,2260,3143,3139,35.0775062,-119.3922648,714.61,,8.625,X52,ERW,1363
MFL,148,1.168,57+65,6243.33,6243.32,2035,ML Int ,U7.73,7.73,51.81,1.02,U1050.31,1050.31,2833.84,0.219,15,25,0.23,0.22,162,59.54,,2264,2261,2263,2260,3144,3139,35.0775057,-119.3922640,714.62,,8.625,X52,ERW,1363
MFL,148,1.168,57+66,6244.47,6244.46,2036,ML Int ,U8.87,8.87,50.67,1.03,U1051.45,1051.45,2832.70,0.219,17,27,0.23,0.22,165,59.54,,2263,2261,2263,2259,3143,3138,35.0775038,-119.3922610,714.62,,8.625,X52,ERW,1363
MFL,148,1.170,57+72,6250.48,6250.46,2037,ML Int ,U14.88,14.88,44.66,1.03,U1057.46,1057.46,2826.69,0.219,13,23,0.23,0.25,164,59.54,,2264,2262,2264,2261,3144,3140,35.0774937,-119.3922452,714.65,,8.625,X52,ERW,1363
MFL,148,1.170,57+77,6254.79,6254.78,2038,ML Int ,U19.19,19.19,40.35,1.05,U1061.77,1061.77,2822.38,0.219,10,20,0.23,0.40,168,59.54,,2265,2263,2265,2262,3145,3141,35.0774865,-119.3922339,714.67,,8.625,X52,ERW,1363
MFL,148,1.171,57+80,6258.66,6258.65,2039,ML Int ,U23.06,23.06,36.48,1.05,U1065.64,1065.64,2818.51,0.219,17,27,0.23,0.27,168,59.54,,2263,2261,2263,2259,3143,3138,35.0774800,-119.3922237,714.69,,8.625,X52,ERW,1363
MFL,148,1.172,57+84,6262.25,6262.23,2040,ML Int ,U26.65,26.65,32.89,1.03,U1069.23,1069.23,2814.92,0.219,11,21,0.23,0.22,164,59.54,,2265,2262,2264,2262,3145,3141,35.0774740,-119.3922143,714.71,,8.625,X52,ERW,1363
MFL,148,1.172,57+86,6264.58,6264.57,2041,ML Int ,U28.99,28.99,30.56,1.02,U1071.57,1071.57,2812.58,0.219,14,24,0.23,0.22,163,59.54,,2264,2262,2264,2260,3144,3140,35.0774701,-119.3922082,714.70,,8.625,X52,ERW,1363
MFL,148,1.173,57+88,6265.86,6265.85,2042,ML Int ,D29.28,30.26,29.28,0.98,U1072.84,1072.84,2811.31,0.219,11,21,0.23,0.22,156,59.54,,2265,2263,2264,2262,3145,3141,35.0774679,-119.3922049,714.70,,8.625,X52,ERW,1363
MFL,148,1.174,57+96,6273.90,6273.89,2043,ML Int ,D21.24,38.31,21.23,1.05,U1080.89,1080.89,2803.26,0.219,14,24,0.23,0.22,167,59.54,,2264,2262,2264,2260,3144,3140,35.0774544,-119.3921838,714.69,,8.625,X52,ERW,1363
MFL,148,1.174,57+97,6274.78,6274.77,2044,ML Int ,D20.37,39.18,20.36,1.02,U1081.76,1081.76,2802.39,0.219,12,22,0.23,0.22,163,59.54,,2265,2262,2264,2261,3145,3141,35.0774529,-119.3921815,714.69,,8.625,X52,ERW,1363
MFL,148,1.175,58+01,6278.72,6278.71,2045,ML Int ,D16.43,43.12,16.42,1.02,U1085.70,1085.70,2798.45,0.219,13,23,0.23,0.22,163,59.54,,2264,2262,2264,2261,3144,3140,35.0774463,-119.3921712,714.68,,8.625,X52,ERW,1363
MFL,148,1.175,58+01,6279.13,6279.12,2046,ML Int ,D16.02,43.53,16.01,1.03,U1086.11,1086.11,2798.04,0.219,13,23,0.23,0.23,164,59.54,,2264,2262,2264,2261,3144,3140,35.0774456,-119.3921701,714.68,,8.625,X52,ERW,1363
MFL,148,1.176,58+07,6285.58,6285.56,2047,ML Int ,D9.57,49.98,9.56,1.02,U1092.56,1092.56,2791.59,0.219,15,25,0.23,0.27,163,59.54,,2264,2261,2263,2260,3144,3139,35.0774348,-119.3921532,714.68,,8.625,X52,ERW,1363
MFL,148,1.177,58+10,6288.49,6288.48,2048,ML Int ,D6.66,52.89,6.65,1.02,U1095.47,1095.47,2788.68,0.219,10,20,0.23,0.22,163,59.54,,2265,2263,2265,2262,3145,3141,35.0774299,-119.3921456,714.68,,8.625,X52,ERW,1363
MFL,148,1.177,58+12,6290.20,6290.19,2049,ML Int ,D4.95,54.60,4.94,1.02,U1097.18,1097.18,2786.97,0.219,14,24,0.23,0.22,163,59.54,,2264,2262,2264,2260,3144,3140,35.0774270,-119.3921411,714.68,,8.625,X52,ERW,1363
MFL,149,1.178,58+17,6295.14,,2050,Weld,D59.07,59.54,59.07,,U1102.12,1102.12,2782.03,0.219,,,,,,59.07,48,,,,,,,35.0774187,-119.3921282,714.67,,8.625,X52,ERW,1363
MFL,149,1.186,58+57,6335.28,,2051,MCP,D18.93,40.14,18.93,0.14,U1142.26,1142.26,2741.89,0.219,,,1.10,2.32,22,59.07,,,,,,,,35.0773510,-119.3920233,713.58,,8.625,X52,ERW,1363
MFL,149,1.188,58+67,6344.73,,2052,MCP,D9.48,49.59,9.48,0.71,U1151.71,1151.71,2732.44,0.219,,,0.78,1.79,113,59.07,,,,,,,,35.0773350,-119.3919988,712.67,,8.625,X52,ERW,1363
MFL,150,1.189,58+76,6354.20,,2053,Weld,U59.07,59.07,59.45,,U1161.19,1161.19,2722.96,0.219,,,,,,59.45,326,,,,,,,35.0773188,-119.3919743,711.75,,8.625,X52,ERW,1363
MFL,150,1.191,58+84,6361.75,6361.74,2054,ML Int ,U7.55,7.55,51.90,1.03,U1168.74,1168.74,2715.41,0.219,19,29,0.23,0.22,164,59.45,,2263,2260,2262,2259,3142,3137,35.0773059,-119.3919548,711.38,,8.625,X52,ERW,1363
MFL,150,1.191,58+84,6362.28,6362.27,2055,ML Int ,U8.07,8.07,51.38,1.01,U1169.26,1169.26,2714.89,0.219,15,25,0.23,0.23,161,59.45,,2264,2261,2263,2260,3144,3139,35.0773050,-119.3919535,711.36,,8.625,X52,ERW,1363
MFL,150,1.194,59+00,6378.20,6378.19,2056,ML Int ,U24.00,24.00,35.45,1.01,U1185.19,1185.19,2698.96,0.219,18,28,0.23,0.67,161,59.45,,2263,2261,2262,2259,3142,3138,35.0772779,-119.3919120,711.03,,8.625,X52,ERW,1363
MFL,150,1.194,59+02,6379.26,6379.24,2057,ML Int ,U25.06,25.06,34.40,1.05,U1186.25,1186.25,2697.91,0.219,11,21,0.23,0.22,168,59.45,,2265,2263,2264,2262,3145,3141,35.0772761,-119.3919093,711.02,,8.625,X52,ERW,1363
MFL,150,1.194,59+02,6379.51,6379.50,2058,ML Int ,U25.30,25.30,34.15,1.02,U1186.49,1186.49,2697.66,0.219,10,20,0.23,0.27,162,59.45,,2265,2263,2265,2262,3145,3141,35.0772757,-119.3919087,711.01,,8.625,X52,ERW,1363
MFL,150,1.195,59+07,6384.62,6384.61,2059,ML Int ,D29.04,30.42,29.04,1.04,U1191.61,1191.61,2692.54,0.219,15,25,0.23,0.22,166,59.45,,2264,2261,2263,2260,3144,3139,35.0772670,-119.3918953,710.93,,8.625,X52,ERW,1363
MFL,150,1.195,59+07,6384.81,6384.80,2060,ML Int ,D28.85,30.61,28.85,1.04,U1191.80,1191.80,2692.35,0.219,13,23,0.23,0.22,166,59.45,,2264,2262,2264,2261,3144,3140,35.0772667,-119.3918948,710.93,,8.625,X52,ERW,1363
MFL,150,1.196,59+11,6388.52,6388.51,2061,ML Int ,D25.15,34.32,25.14,1.04,U1195.51,1195.51,2688.64,0.219,26,36,0.27,0.35,166,59.45,,2259,2255,2257,2251,3135,3127,35.0772604,-119.3918852,710.87,,8.625,X52,ERW,1363
MFL,150,1.196,59+13,6391.02,6391.01,2062,ML Int ,D22.65,36.82,22.64,1.03,U1198.01,1198.01,2686.14,0.219,10,20,0.23,0.22,165,59.45,,2265,2263,2265,2262,3145,3141,35.0772562,-119.3918787,710.83,,8.625,X52,ERW,1363
MFL,150,1.197,59+18,6396.04,6396.03,2063,ML Int ,D17.63,41.84,17.62,1.03,U1203.03,1203.03,2681.12,0.219,15,25,0.23,0.22,165,59.45,,2264,2261,2263,2260,3144,3139,35.0772477,-119.3918656,710.74,,8.625,X52,ERW,1363
MFL,150,1.198,59+21,6398.60,6398.58,2064,ML Int ,D15.07,44.39,15.06,1.02,U1205.58,1205.58,2678.57,0.219,15,25,0.23,0.27,162,59.45,,2264,2261,2263,2260,3144,3139,35.0772434,-119.3918589,710.68,,8.625,X52,ERW,1363
MFL,151,1.201,59+36,6413.66,,2065,Weld,D58.30,59.45,58.30,,U1220.64,1220.64,2663.51,0.219,,,,,,58.30,281,,,,,,,35.0772180,-119.3918194,710.32,,8.625,X52,ERW,1363
MFL,151,1.203,59+47,6424.13,6424.12,2066,ML Int ,U10.47,10.47,47.83,1.47,U1231.11,1231.11,2653.04,0.219,15,25,0.23,0.22,234,58.30,,2264,2261,2263,2260,3144,3139,35.0772005,-119.3917920,710.17,,8.625,X52,ERW,1363
MFL,151,1.204,59+55,6432.44,6432.43,2067,ML Int ,U18.78,18.78,39.52,1.04,U1239.42,1239.42,2644.73,0.219,11,21,0.23,0.22,166,58.30,,2265,2262,2264,2262,3145,3141,35.0771865,-119.3917702,710.08,,8.625,X52,ERW,1363
MFL,151,1.204,59+55,6432.75,6432.74,2068,ML Int ,U19.10,19.10,39.20,1.00,U1239.74,1239.74,2644.41,0.219,24,34,0.31,0.79,160,58.30,,2258,2252,2256,2249,3133,3123,35.0771860,-119.3917694,710.08,,8.625,X52,ERW,1363
MFL,151,1.204,59+56,6433.78,6433.77,2069,ML Int ,U20.13,20.13,38.17,1.57,U1240.77,1240.77,2643.38,0.219,17,27,0.23,0.30,251,58.30,,2263,2261,2263,2259,3143,3138,35.0771843,-119.3917667,710.07,,8.625,X52,ERW,1363
MFL,151,1.205,59+59,6436.51,6436.50,2070,ML Int ,U22.85,22.85,35.45,1.02,U1243.49,1243.49,2640.66,0.219,21,31,0.23,0.71,162,58.30,,2263,2260,2262,2258,3141,3136,35.0771797,-119.3917595,710.05,,8.625,X52,ERW,1363
MFL,151,1.206,59+62,6439.40,6439.39,2071,ML Int ,U25.74,25.74,32.56,1.03,U1246.38,1246.38,2637.77,0.219,23,33,0.23,0.80,164,58.30,,2262,2259,2261,2257,3140,3135,35.0771749,-119.3917520,710.05,,8.625,X52,ERW,1363
MFL,151,1.206,59+63,6440.11,6440.10,2072,ML Int ,U26.45,26.45,31.85,1.03,U1247.09,1247.09,2637.06,0.219,11,21,0.23,0.22,164,58.30,,2265,2263,2264,2262,3145,3141,35.0771737,-119.3917501,710.06,,8.625,X52,ERW,1363
MFL,151,1.206,59+65,6442.66,6442.65,2073,ML Int ,U29.00,29.00,29.30,1.03,U1249.65,1249.65,2634.50,0.219,11,21,0.23,0.54,164,58.30,,2265,2263,2264,2262,3145,3141,35.0771694,-119.3917434,710.06,,8.625,X52,ERW,1363
MFL,151,1.206,59+65,6442.77,6442.76,2074,ML Int ,U29.12,29.12,29.18,1.00,U1249.76,1249.76,2634.39,0.219,11,21,0.23,0.22,160,58.30,,2265,2262,2264,2262,3145,3141,35.0771692,-119.3917431,710.06,,8.625,X52,ERW,1363
MFL,151,1.206,59+65,6442.96,6442.95,2075,ML Int ,D29.00,29.30,29.00,1.05,U1249.95,1249.95,2634.21,0.219,11,21,0.23,0.22,168,58.30,,2265,2262,2264,2262,3145,3141,35.0771689,-119.3917426,710.06,,8.625,X52,ERW,1363
MFL,151,1.206,59+66,6443.13,6443.12,2076,ML Int ,D28.83,29.47,28.83,1.03,U1250.12,1250.12,2634.04,0.219,12,22,0.23,0.27,164,58.30,,2265,2262,2264,2261,3145,3141,35.0771686,-119.3917422,710.06,,8.625,X52,ERW,1363
MFL,151,1.206,59+66,6443.93,6443.93,2077,ML Int ,D28.03,30.27,28.03,1.03,U1250.92,1250.92,2633.23,0.219,10,20,0.23,0.40,164,58.30,,2265,2263,2265,2262,3145,3141,35.0771673,-119.3917401,710.07,,8.625,X52,ERW,1363
