ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,151,1.207,59+68,6445.24,6445.23,2078,ML Int ,D26.73,31.58,26.72,1.02,U1252.22,1252.22,2631.93,0.219,10,20,0.23,0.22,162,58.30,,2265,2263,2265,2262,3145,3141,35.0771651,-119.3917366,710.07,,8.625,X52,ERW,1363
MFL,151,1.207,59+69,6446.18,6446.17,2079,ML Int ,D25.79,32.52,25.78,1.05,U1253.16,1253.16,2630.99,0.219,15,25,0.23,0.27,167,58.30,,2264,2261,2263,2260,3144,3139,35.0771635,-119.3917342,710.07,,8.625,X52,ERW,1363
MFL,151,1.207,59+70,6447.87,6447.85,2080,ML Int ,D24.10,34.21,24.09,1.05,U1254.85,1254.85,2629.30,0.219,11,21,0.23,0.23,168,58.30,,2265,2262,2264,2262,3145,3141,35.0771607,-119.3917297,710.08,,8.625,X52,ERW,1363
MFL,151,1.207,59+72,6449.44,6449.43,2081,ML Int ,D22.53,35.79,22.51,1.05,U1256.43,1256.43,2627.72,0.219,16,26,0.23,0.22,167,58.30,,2264,2261,2263,2260,3143,3139,35.0771581,-119.3917256,710.08,,8.625,X52,ERW,1363
MFL,151,1.208,59+73,6450.10,6450.09,2082,ML Int ,D21.86,36.45,21.85,1.04,U1257.09,1257.09,2627.06,0.219,15,25,0.23,0.22,166,58.30,,2264,2261,2263,2260,3144,3139,35.0771569,-119.3917239,710.09,,8.625,X52,ERW,1363
MFL,151,1.208,59+73,6450.24,6450.23,2083,ML Int ,D21.72,36.59,21.71,1.05,U1257.23,1257.23,2626.92,0.219,10,20,0.23,0.22,167,58.30,,2265,2263,2265,2262,3145,3141,35.0771567,-119.3917235,710.09,,8.625,X52,ERW,1363
MFL,151,1.208,59+73,6450.65,6450.64,2084,ML Int ,D21.32,37.00,21.30,1.00,U1257.64,1257.64,2626.51,0.219,13,23,0.23,0.26,160,58.30,,2264,2262,2264,2261,3144,3140,35.0771560,-119.3917224,710.09,,8.625,X52,ERW,1363
MFL,151,1.208,59+75,6451.97,6451.96,2085,ML Int ,D20.00,38.31,19.99,1.00,U1258.96,1258.96,2625.19,0.219,14,24,0.23,0.22,160,58.30,,2264,2262,2264,2260,3144,3140,35.0771538,-119.3917190,710.09,,8.625,X52,ERW,1363
MFL,151,1.208,59+75,6452.35,6452.33,2086,ML Int ,D19.62,38.69,19.61,1.00,U1259.33,1259.33,2624.82,0.219,10,20,0.23,0.22,159,58.30,,2265,2263,2265,2262,3145,3141,35.0771532,-119.3917180,710.09,,8.625,X52,ERW,1363
MFL,151,1.208,59+75,6452.60,6452.59,2087,ML Int ,D19.37,38.94,19.36,1.04,U1259.59,1259.59,2624.57,0.219,15,25,0.23,0.22,166,58.30,,2264,2261,2263,2260,3144,3139,35.0771528,-119.3917173,710.09,,8.625,X52,ERW,1363
MFL,151,1.208,59+75,6452.89,6452.89,2088,ML Int ,D19.07,39.24,19.06,1.02,U1259.88,1259.88,2624.27,0.219,26,36,0.39,0.39,163,58.30,,2251,2243,2248,2236,3122,3106,35.0771523,-119.3917165,710.09,,8.625,X52,ERW,1363
MFL,151,1.208,59+77,6454.90,6454.89,2089,ML Int ,D17.06,41.25,17.05,0.98,U1261.89,1261.89,2622.26,0.219,14,24,0.23,0.22,157,58.30,,2264,2262,2264,2260,3144,3140,35.0771489,-119.3917113,710.10,,8.625,X52,ERW,1363
MFL,151,1.209,59+78,6455.80,6455.79,2090,ML Int ,D16.17,42.14,16.16,1.00,U1262.78,1262.78,2621.37,0.219,13,23,0.23,0.22,160,58.30,,2264,2262,2264,2261,3144,3140,35.0771474,-119.3917089,710.10,,8.625,X52,ERW,1363
MFL,151,1.209,59+79,6456.68,6456.67,2091,ML Int Cluster,D15.29,43.02,15.28,1.03,U1263.67,1263.67,2620.48,0.219,19,29,1.37,1.05,164,58.30,,2177,2118,2239,2220,3110,3084,35.0771459,-119.3917066,710.13,,8.625,X52,ERW,1363
MFL,151,1.210,59+87,6464.67,6464.67,2092,ML Int ,D7.29,51.02,7.28,1.03,U1271.66,1271.66,2612.49,0.219,11,21,0.23,0.22,164,58.30,,2265,2263,2264,2262,3145,3141,35.0771326,-119.3916856,710.32,,8.625,X52,ERW,1363
MFL,151,1.210,59+88,6464.99,6464.98,2093,ML Int Cluster,D6.98,51.33,6.97,1.08,U1271.98,1271.98,2612.18,0.219,18,28,1.10,1.07,172,58.30,,2206,2163,2236,2214,3105,3076,35.0771320,-119.3916848,710.32,,8.625,X52,ERW,1363
MFL,152,1.212,59+95,6471.96,,2094,Weld,U58.30,58.30,59.37,,U1278.94,1278.94,2605.21,0.219,,,,,,59.37,10,,,,,,,35.0771204,-119.3916665,710.49,,8.625,X52,ERW,1363
MFL,152,1.213,59+99,6476.75,6476.74,2095,ML Int ,U4.79,4.79,54.58,1.02,U1283.73,1283.73,2600.42,0.219,15,25,0.23,0.66,162,59.37,,2264,2261,2263,2260,3144,3139,35.0771124,-119.3916540,710.61,,8.625,X52,ERW,1363
MFL,152,1.213,60+04,6481.08,6481.07,2096,ML Int ,U9.12,9.12,50.24,1.02,U1288.06,1288.06,2596.09,0.219,10,20,0.23,0.39,162,59.37,,2265,2263,2265,2262,3145,3141,35.0771051,-119.3916426,710.71,,8.625,X52,ERW,1363
MFL,152,1.215,60+10,6487.65,6487.59,2097,ML Ext Cluster Seam Xing,U15.69,15.69,43.67,0.05,U1294.64,1294.64,2589.51,0.219,13,23,1.72,2.63,8,59.37,,2188,2118,2196,2124,3050,2949,35.0770942,-119.3916255,710.83,,8.625,X52,ERW,1363
MFL,152,1.216,60+20,6496.97,6496.95,2098,ML Int ,U25.02,25.02,34.35,1.03,U1303.96,1303.96,2580.19,0.219,33,43,0.35,0.45,164,59.37,,2249,2241,2245,2233,3118,3102,35.0770784,-119.3916011,710.95,,8.625,X52,ERW,1363
MFL,152,1.217,60+24,6501.31,6501.30,2099,ML Int ,U29.36,29.36,30.01,1.04,U1308.30,1308.30,2575.85,0.219,10,20,0.23,0.22,166,59.37,,2265,2263,2265,2262,3145,3141,35.0770710,-119.3915898,711.00,,8.625,X52,ERW,1363
MFL,152,1.218,60+28,6505.41,6505.40,2100,ML Int ,D25.92,33.46,25.91,1.02,U1312.40,1312.40,2571.75,0.219,10,20,0.23,0.22,162,59.37,,2265,2263,2265,2262,3145,3141,35.0770641,-119.3915791,711.05,,8.625,X52,ERW,1363
MFL,152,1.219,60+31,6508.24,6508.23,2101,ML Ext Cluster,D23.09,36.29,23.08,0.84,U1315.23,1315.23,2568.92,0.219,12,22,0.82,1.82,134,59.37,,2242,2218,2238,2207,3108,3066,35.0770593,-119.3915717,711.08,,8.625,X52,ERW,1363
MFL,152,1.219,60+31,6508.55,6508.54,2102,ML Ext Cluster,D22.78,36.59,22.78,0.78,U1315.53,1315.53,2568.62,0.219,14,24,1.92,3.15,124,59.37,,2171,2092,2207,2148,3065,2984,35.0770587,-119.3915709,711.09,,8.625,X52,ERW,1363
MFL,152,1.219,60+31,6508.56,6508.55,2103,ML Ext ,D22.77,36.60,22.76,1.83,U1315.55,1315.55,2568.61,0.219,10,20,0.27,0.80,291,59.37,,2264,2261,2264,2260,3144,3139,35.0770587,-119.3915709,711.09,,8.625,X52,ERW,1363
MFL,152,1.219,60+31,6508.59,6508.57,2104,ML Ext Cluster,D22.75,36.63,22.74,1.22,U1315.57,1315.57,2568.58,0.219,12,22,1.45,0.86,194,59.37,,2209,2152,2225,2181,3090,3029,35.0770587,-119.3915708,711.09,,8.625,X52,ERW,1363
MFL,152,1.219,60+32,6508.81,6508.79,2105,ML Ext Cluster,D22.53,36.85,22.52,0.98,U1315.79,1315.79,2568.36,0.219,11,21,1.45,2.33,156,59.37,,2214,2159,2227,2185,3092,3034,35.0770583,-119.3915703,711.09,,8.625,X52,ERW,1363
MFL,152,1.219,60+32,6509.77,6509.00,2106,ML Ext Cluster,D22.32,37.81,21.56,0.84,U1316.75,1316.75,2567.40,0.219,18,28,14.59,6.17,134,59.37,,1964,1789,2129,2010,2956,2791,35.0770580,-119.3915697,711.09,,8.625,X52,ERW,1363
MFL,152,1.219,60+32,6509.49,6509.48,2107,ML Ext Cluster,D21.84,37.53,21.83,1.15,U1316.47,1316.47,2567.68,0.219,14,24,0.66,0.87,184,59.37,,2247,2229,2253,2241,3130,3113,35.0770571,-119.3915685,711.10,,8.625,X52,ERW,1363
MFL,152,1.219,60+32,6509.50,6509.49,2108,ML Ext ,D21.83,37.55,21.82,1.51,U1316.49,1316.49,2567.66,0.219,12,22,0.23,0.54,241,59.37,,2265,2262,2264,2261,3145,3141,35.0770571,-119.3915685,711.10,,8.625,X52,ERW,1363
MFL,152,1.219,60+33,6509.85,6509.84,2109,ML Ext ,D21.48,37.90,21.47,1.44,U1316.84,1316.84,2567.31,0.219,10,20,0.23,0.48,230,59.37,,2265,2263,2265,2262,3145,3141,35.0770565,-119.3915676,711.10,,8.625,X52,ERW,1363
MFL,152,1.219,60+33,6509.86,6509.85,2110,ML Ext ,D21.47,37.90,21.46,1.18,U1316.85,1316.85,2567.31,0.219,10,20,0.23,0.71,188,59.37,,2265,2263,2265,2262,3145,3141,35.0770565,-119.3915675,711.10,,8.625,X52,ERW,1363
MFL,152,1.219,60+33,6510.31,6510.30,2111,ML Ext Cluster,D21.02,38.35,21.01,0.88,U1317.30,1317.30,2566.86,0.219,14,24,1.25,2.00,141,59.37,,2211,2163,2240,2216,3111,3077,35.0770557,-119.3915664,711.11,,8.625,X52,ERW,1363
MFL,152,1.219,60+33,6510.64,6510.52,2112,ML Ext Cluster,D20.80,38.69,20.68,1.19,U1317.63,1317.63,2566.52,0.219,15,25,2.23,4.84,190,59.37,,2147,2054,2181,2094,3029,2908,35.0770554,-119.3915658,711.11,,8.625,X52,ERW,1363
MFL,152,1.219,60+34,6510.80,6510.79,2113,ML Ext Cluster,D20.53,38.85,20.52,0.87,U1317.79,1317.79,2566.36,0.219,13,23,3.95,6.91,138,59.37,,2112,1983,2151,2041,2987,2834,35.0770549,-119.3915651,711.11,,8.625,X52,ERW,1363
MFL,152,1.219,60+34,6511.53,6511.50,2114,ML Ext Cluster,D19.82,39.57,19.79,1.05,U1318.51,1318.51,2565.64,0.219,10,20,0.66,2.57,168,59.37,,2253,2237,2250,2230,3126,3097,35.0770537,-119.3915633,711.12,,8.625,X52,ERW,1363
MFL,152,1.219,60+35,6512.52,6512.51,2115,ML Ext ,D18.81,40.57,18.80,1.12,U1319.51,1319.51,2564.64,0.219,11,21,0.23,0.65,178,59.37,,2265,2262,2264,2262,3145,3141,35.0770519,-119.3915606,711.13,,8.625,X52,ERW,1363
MFL,152,1.219,60+36,6512.78,6512.75,2116,ML Ext ,D18.57,40.82,18.54,1.02,U1319.77,1319.77,2564.39,0.219,13,23,0.59,0.54,162,59.37,,2252,2238,2249,2232,3124,3100,35.0770515,-119.3915600,711.13,,8.625,X52,ERW,1363
MFL,152,1.220,60+36,6513.20,6513.19,2117,ML Ext ,D18.13,41.25,18.12,1.32,U1320.19,1320.19,2563.96,0.219,10,20,0.23,0.80,210,59.37,,2265,2263,2265,2262,3145,3141,35.0770508,-119.3915589,711.14,,8.625,X52,ERW,1363
MFL,152,1.220,60+36,6513.30,6513.28,2118,ML Ext ,D18.05,41.35,18.02,1.12,U1320.29,1320.29,2563.86,0.219,13,23,0.51,0.59,178,59.37,,2256,2245,2253,2240,3130,3111,35.0770506,-119.3915587,711.14,,8.625,X52,ERW,1363
MFL,152,1.220,60+36,6514.44,6513.50,2119,ML Ext Cluster,D17.82,42.49,16.88,1.23,U1321.43,1321.43,2562.72,0.219,13,23,12.83,7.23,196,59.37,,2054,1884,2103,1948,2921,2705,35.0770503,-119.3915581,711.14,,8.625,X52,ERW,1363
MFL,152,1.220,60+37,6514.56,6514.55,2120,ML Ext Cluster,D16.77,42.61,16.76,1.32,U1321.55,1321.55,2562.60,0.219,13,23,1.02,0.91,211,59.37,,2229,2194,2250,2233,3125,3102,35.0770484,-119.3915554,711.15,,8.625,X52,ERW,1363
MFL,152,1.220,60+37,6514.64,6514.63,2121,ML Ext ,D16.69,42.68,16.69,0.85,U1321.62,1321.62,2562.53,0.219,10,20,0.23,0.75,136,59.37,,2265,2263,2265,2262,3145,3141,35.0770483,-119.3915552,711.15,,8.625,X52,ERW,1363
MFL,152,1.220,60+38,6514.97,6514.94,2122,ML Ext Cluster,D16.38,43.01,16.35,1.07,U1321.96,1321.96,2562.19,0.219,13,23,1.37,4.13,171,59.37,,2208,2155,2227,2186,3093,3037,35.0770478,-119.3915543,711.16,,8.625,X52,ERW,1363
MFL,152,1.220,60+38,6515.18,6515.17,2123,ML Ext ,D16.15,43.22,16.14,1.22,U1322.17,1322.17,2561.99,0.219,13,23,0.23,0.59,194,59.37,,2264,2262,2264,2261,3144,3140,35.0770474,-119.3915538,711.16,,8.625,X52,ERW,1363
MFL,152,1.220,60+38,6515.46,6515.43,2124,ML Ext Cluster,D15.89,43.50,15.87,1.12,U1322.44,1322.44,2561.71,0.219,13,23,2.62,2.57,178,59.37,,2148,2046,2185,2110,3035,2930,35.0770469,-119.3915531,711.16,,8.625,X52,ERW,1363
MFL,152,1.221,60+43,6519.69,6519.67,2125,ML Int ,D11.65,47.73,11.63,1.03,U1326.68,1326.68,2557.48,0.219,21,31,0.47,0.47,164,59.37,,2250,2239,2246,2232,3120,3100,35.0770397,-119.3915421,711.19,,8.625,X52,ERW,1363
MFL,152,1.222,60+51,6527.77,6527.76,2126,ML Int ,D3.56,55.82,3.55,1.03,U1334.76,1334.76,2549.39,0.219,14,24,0.23,0.22,164,59.37,,2264,2262,2264,2260,3144,3140,35.0770258,-119.3915212,711.11,,8.625,X52,ERW,1363
MFL,152,1.223,60+53,6530.30,6530.29,2127,ML Int ,D1.03,58.34,1.02,1.02,U1337.29,1337.29,2546.86,0.219,20,30,0.27,0.66,162,59.37,,2261,2257,2260,2255,3139,3132,35.0770214,-119.3915147,711.08,,8.625,X52,ERW,1363
MFL,152,1.223,60+54,6530.62,6530.61,2128,ML Int ,D0.71,58.66,0.70,1.06,U1337.61,1337.61,2546.55,0.219,13,23,0.43,0.22,169,59.37,,2259,2251,2257,2247,3135,3121,35.0770209,-119.3915139,711.08,,8.625,X52,ERW,1363
MFL,153,1.223,60+54,6531.32,,2129,Weld,U59.37,59.37,59.43,,U1338.31,1338.31,2545.84,0.219,,,,,,59.43,344,,,,,,,35.0770196,-119.3915121,711.07,,8.625,X52,ERW,1363
MFL,153,1.225,60+63,6540.12,6540.11,2130,ML Int ,U8.80,8.80,50.63,1.00,U1347.10,1347.10,2537.05,0.219,21,31,0.23,0.29,160,59.43,,2262,2260,2262,2258,3141,3136,35.0770045,-119.3914894,710.87,,8.625,X52,ERW,1363
MFL,153,1.227,60+77,6554.28,6554.26,2131,ML Int ,U22.96,22.96,36.47,0.97,U1361.26,1361.26,2522.89,0.219,11,21,0.23,0.27,154,59.43,,2265,2262,2264,2262,3145,3141,35.0769802,-119.3914528,710.57,,8.625,X52,ERW,1363
MFL,153,1.228,60+81,6557.79,6557.78,2132,ML Ext ,U26.47,26.47,32.96,1.22,U1364.78,1364.78,2519.37,0.219,10,20,0.27,0.59,195,59.43,,2264,2261,2264,2260,3144,3139,35.0769741,-119.3914438,710.54,,8.625,X52,ERW,1363
MFL,153,1.229,60+85,6562.37,6562.36,2133,ML Int ,D28.38,31.05,28.38,1.02,U1369.36,1369.36,2514.79,0.219,14,24,0.23,0.22,162,59.43,,2264,2262,2264,2260,3144,3140,35.0769663,-119.3914319,710.51,,8.625,X52,ERW,1363
MFL,153,1.229,60+87,6563.97,6563.96,2134,ML Int ,D26.79,32.64,26.78,1.00,U1370.95,1370.95,2513.20,0.219,16,26,0.23,0.22,160,59.43,,2264,2261,2263,2260,3143,3139,35.0769635,-119.3914278,710.50,,8.625,X52,ERW,1363
MFL,153,1.230,60+89,6565.51,6565.49,2135,ML Int ,D25.25,34.19,25.24,0.99,U1372.49,1372.49,2511.66,0.219,10,20,0.23,0.22,158,59.43,,2265,2263,2265,2262,3145,3141,35.0769609,-119.3914238,710.49,,8.625,X52,ERW,1363
MFL,153,1.230,60+89,6566.04,6566.03,2136,ML Int ,D24.72,34.72,24.71,1.07,U1373.02,1373.02,2511.13,0.219,10,20,0.23,0.22,170,59.43,,2265,2263,2265,2262,3145,3141,35.0769600,-119.3914224,710.49,,8.625,X52,ERW,1363
MFL,153,1.230,60+90,6566.94,6566.93,2137,ML Int ,D23.82,35.61,23.81,1.04,U1373.92,1373.92,2510.23,0.219,11,21,0.23,0.22,166,59.43,,2265,2263,2264,2262,3145,3141,35.0769584,-119.3914201,710.48,,8.625,X52,ERW,1363
MFL,153,1.231,60+97,6574.01,6573.98,2138,ML Int ,D16.77,42.69,16.74,1.04,U1380.99,1380.99,2503.16,0.219,26,36,0.51,0.44,166,59.43,,2241,2227,2235,2217,3104,3079,35.0769464,-119.3914018,710.44,,8.625,X52,ERW,1363
MFL,153,1.232,61+00,6577.22,6577.15,2139,ML Int Cluster,D13.59,45.90,13.53,1.02,U1384.21,1384.21,2499.94,0.219,29,39,0.94,0.54,162,59.43,,2181,2139,2237,2220,3107,3083,35.0769411,-119.3913935,710.42,,8.625,X52,ERW,1363
MFL,153,1.233,61+06,6582.88,6582.87,2140,ML Int Cluster,D7.88,51.55,7.87,1.03,U1389.86,1389.86,2494.29,0.219,16,26,0.98,0.78,165,59.43,,2222,2187,2250,2236,3124,3106,35.0769315,-119.3913785,710.39,,8.625,X52,ERW,1363
MFL,153,1.233,61+08,6585.27,,2141,MCP,D5.47,53.95,5.47,0.70,U1392.26,1392.26,2491.89,0.219,,,1.37,1.61,112,59.43,,,,,,,,35.0769275,-119.3913722,710.38,,8.625,X52,ERW,1363
MFL,153,1.234,61+10,6586.54,,2142,Marker Band Start,D4.21,55.22,4.21,,U1393.53,1393.53,2490.62,0.219,,,,,,59.43,,,,,,,,35.0769253,-119.3913689,710.37,,8.625,X52,ERW,1363
MFL,153,1.234,61+10,6587.15,6587.14,2143,ML Int Between Marker Bands,D3.61,55.83,3.60,1.03,U1394.13,1394.13,2490.02,0.219,11,21,0.23,0.22,164,59.43,,2265,2263,2264,2262,3145,3141,35.0769243,-119.3913673,710.37,,8.625,X52,ERW,1363
MFL,153,1.234,61+10,6587.40,6587.18,2144,ML Ext Cluster Seam Xing; Between Marker Bands,D3.56,56.08,3.35,2.07,U1394.39,1394.39,2489.77,0.219,13,23,5.32,7.19,330,59.43,,2091,1946,2169,2078,3013,2886,35.0769243,-119.3913672,710.37,,8.625,X52,ERW,1363
MFL,153,1.234,61+11,6587.62,6587.60,2145,ML Ext Cluster Between Marker Bands,D3.15,56.29,3.13,1.96,U1394.60,1394.60,2489.55,0.219,13,23,1.57,1.98,313,59.43,,2197,2134,2208,2150,3066,2987,35.0769236,-119.3913661,710.36,,8.625,X52,ERW,1363
MFL,153,1.234,61+11,6587.87,6587.84,2146,ML Ext Between Marker Bands,D2.90,56.54,2.88,2.06,U1394.85,1394.85,2489.30,0.219,11,21,0.63,0.48,328,59.43,,2253,2238,2250,2232,3126,3100,35.0769232,-119.3913655,710.36,,8.625,X52,ERW,1363
MFL,153,1.234,61+11,6587.96,6587.94,2147,ML Ext Between Marker Bands,D2.81,56.64,2.79,0.11,U1394.95,1394.95,2489.21,0.219,10,20,0.55,0.43,17,59.43,,2257,2246,2255,2241,3132,3112,35.0769230,-119.3913652,710.36,,8.625,X52,ERW,1363
MFL,153,1.234,61+11,6587.98,6587.98,2148,ML Ext Between Marker Bands,D2.77,56.66,2.76,1.80,U1394.97,1394.97,2489.18,0.219,10,20,0.23,0.80,287,59.43,,2265,2263,2265,2262,3145,3141,35.0769229,-119.3913651,710.36,,8.625,X52,ERW,1363
MFL,153,1.234,61+11,6588.42,6588.32,2149,ML Ext Cluster Between Marker Bands,D2.43,57.10,2.33,0.80,U1395.40,1395.40,2488.75,0.219,26,36,1.92,2.73,128,59.43,,2075,1981,2131,2052,2959,2849,35.0769224,-119.3913642,710.36,,8.625,X52,ERW,1363
MFL,153,1.234,61+12,6588.39,6588.37,2150,ML Ext Between Marker Bands,D2.37,57.07,2.36,1.77,U1395.38,1395.38,2488.78,0.219,11,21,0.31,0.59,282,59.43,,2263,2259,2262,2257,3142,3135,35.0769223,-119.3913641,710.36,,8.625,X52,ERW,1363
MFL,153,1.234,61+12,6588.61,6588.50,2151,ML Ext Cluster Between Marker Bands,D2.25,57.29,2.14,1.74,U1395.59,1395.59,2488.56,0.219,22,32,3.40,2.68,278,59.43,,2017,1887,2161,2077,3002,2884,35.0769221,-119.3913637,710.36,,8.625,X52,ERW,1363
MFL,153,1.234,61+12,6588.55,6588.54,2152,ML Ext Between Marker Bands,D2.21,57.23,2.20,0.23,U1395.54,1395.54,2488.62,0.219,11,21,0.78,1.06,36,59.43,,2246,2224,2242,2215,3115,3076,35.0769220,-119.3913636,710.36,,8.625,X52,ERW,1363
MFL,153,1.234,61+12,6588.93,6588.92,2153,ML Ext Cluster Between Marker Bands,D1.83,57.61,1.82,0.78,U1395.91,1395.91,2488.24,0.219,52,62,1.29,2.85,124,59.43,,1961,1859,2082,2000,2892,2777,35.0769214,-119.3913626,710.36,,8.625,X52,ERW,1363
MFL,153,1.234,61+12,6589.24,6588.96,2154,ML Ext Cluster Between Marker Bands,D1.79,57.92,1.51,0.28,U1396.22,1396.22,2487.93,0.219,14,24,3.95,4.44,44,59.43,,2100,1969,2177,2103,3024,2921,35.0769213,-119.3913625,710.36,,8.625,X52,ERW,1363
MFL,153,1.234,61+12,6589.00,6588.99,2155,ML Ext Cluster Between Marker Bands,D1.75,57.68,1.74,1.60,U1395.99,1395.99,2488.16,0.219,12,22,3.56,2.14,255,59.43,,2132,2010,2200,2134,3055,2964,35.0769213,-119.3913624,710.36,,8.625,X52,ERW,1363
MFL,153,1.234,61+13,6589.56,6589.54,2156,ML Ext Cluster Between Marker Bands,D1.20,58.24,1.19,0.43,U1396.55,1396.55,2487.60,0.219,14,24,1.06,1.34,68,59.43,,2223,2185,2227,2192,3094,3044,35.0769204,-119.3913610,710.36,,8.625,X52,ERW,1363
MFL,153,1.234,61+13,6590.26,6590.23,2157,ML Ext Between Marker Bands,D0.52,58.94,0.49,0.50,U1397.24,1397.24,2486.91,0.219,11,21,0.55,2.11,80,59.43,,2256,2244,2254,2239,3131,3110,35.0769192,-119.3913591,710.36,,8.625,X52,ERW,1363
MFL,153,1.234,61+14,6590.35,6590.33,2158,ML Ext Between Marker Bands,D0.42,59.03,0.39,0.21,U1397.34,1397.34,2486.81,0.219,13,23,0.43,0.54,34,59.43,,2259,2251,2257,2247,3135,3121,35.0769191,-119.3913589,710.36,,8.625,X52,ERW,1363
MFL,153,1.234,61+14,6590.64,6590.59,2159,ML Ext Cluster Between Marker Bands,D0.16,59.32,0.11,1.48,U1397.63,1397.63,2486.52,0.219,22,32,0.86,2.68,236,59.43,,2214,2182,2223,2187,3087,3038,35.0769186,-119.3913582,710.36,,8.625,X52,ERW,1363
MFL,154,1.234,61+14,6590.75,,2160,Weld; Between Marker Bands,U59.43,59.43,59.44,,U1397.73,1397.73,2486.42,0.219,,,,,,59.44,26,,,,,,,35.0769184,-119.3913578,710.37,,8.625,X52,ERW,1363
MFL,154,1.234,61+14,6590.93,6590.90,2161,ML Ext Cluster Between Marker Bands,U0.19,0.19,59.26,1.04,U1397.92,1397.92,2486.23,0.219,25,35,0.63,2.77,166,59.44,,2231,2211,2225,2199,3090,3054,35.0769181,-119.3913574,710.37,,8.625,X52,ERW,1363
MFL,154,1.234,61+14,6591.38,6591.30,2162,ML Ext Cluster Between Marker Bands,U0.63,0.63,58.81,2.21,U1398.37,1398.37,2485.78,0.219,10,20,1.06,2.44,352,59.44,,2237,2201,2248,2226,3122,3092,35.0769175,-119.3913563,710.37,,8.625,X52,ERW,1363
MFL,154,1.234,61+15,6591.55,6591.53,2163,ML Int Between Marker Bands,U0.80,0.80,58.64,1.03,U1398.53,1398.53,2485.62,0.219,17,27,0.23,0.22,164,59.44,,2263,2261,2263,2259,3143,3138,35.0769171,-119.3913557,710.37,,8.625,X52,ERW,1363
MFL,154,1.234,61+15,6591.60,6591.58,2164,ML Ext Cluster Between Marker Bands,U0.85,0.85,58.59,0.54,U1398.58,1398.58,2485.57,0.219,11,21,1.56,1.61,86,59.44,,2209,2147,2232,2195,3100,3049,35.0769170,-119.3913556,710.37,,8.625,X52,ERW,1363
MFL,154,1.235,61+15,6591.85,6591.84,2165,ML Ext Seam Xing; Between Marker Bands,U1.11,1.11,58.34,0.18,U1398.84,1398.84,2485.31,0.219,12,22,0.23,0.68,28,59.44,,2265,2262,2264,2261,3145,3141,35.0769166,-119.3913549,710.37,,8.625,X52,ERW,1363
MFL,154,1.235,61+15,6592.01,6592.00,2166,ML Ext Between Marker Bands,U1.26,1.26,58.18,0.20,U1399.00,1399.00,2485.16,0.219,10,20,0.23,0.71,32,59.44,,2265,2263,2265,2262,3145,3141,35.0769163,-119.3913544,710.37,,8.625,X52,ERW,1363
MFL,154,1.235,61+15,6592.15,6592.14,2167,ML Ext Between Marker Bands,U1.40,1.40,58.04,0.24,U1399.13,1399.13,2485.02,0.219,12,22,0.23,0.67,38,59.44,,2265,2262,2264,2261,3145,3141,35.0769161,-119.3913541,710.37,,8.625,X52,ERW,1363
MFL,154,1.235,61+15,6592.32,6592.30,2168,ML Int Between Marker Bands,U1.57,1.57,57.87,1.08,U1399.30,1399.30,2484.85,0.219,11,21,0.23,0.22,172,59.44,,2265,2263,2264,2262,3145,3141,35.0769158,-119.3913537,710.37,,8.625,X52,ERW,1363
MFL,154,1.235,61+16,6592.83,6592.81,2169,ML Ext Cluster Between Marker Bands,U2.08,2.08,57.36,2.07,U1399.82,1399.82,2484.33,0.219,11,21,0.47,1.50,330,59.44,,2259,2250,2257,2246,3135,3120,35.0769150,-119.3913523,710.37,,8.625,X52,ERW,1363
MFL,154,1.235,61+17,6593.94,,2170,Marker Band End,U3.19,3.19,56.25,,U1400.92,1400.92,2483.23,0.219,,,,,,59.44,,,,,,,,35.0769131,-119.3913493,710.37,,8.625,X52,ERW,1363
MFL,154,1.236,61+20,6597.02,6596.99,2171,ML Ext ,U6.27,6.27,53.17,0.73,U1404.00,1404.00,2480.15,0.219,13,23,0.55,0.54,116,59.44,,2254,2242,2251,2236,3127,3106,35.0769081,-119.3913413,710.37,,8.625,X52,ERW,1363
MFL,154,1.236,61+22,6599.10,6599.09,2172,ML Ext Cluster,U8.35,8.35,51.09,0.04,U1406.08,1406.08,2478.07,0.219,14,24,1.06,1.83,6,59.44,,2223,2185,2238,2209,3108,3068,35.0769046,-119.3913357,710.38,,8.625,X52,ERW,1363
MFL,154,1.236,61+24,6600.52,6600.50,2173,ML Ext ,U9.78,9.78,49.67,1.40,U1407.51,1407.51,2476.64,0.219,28,38,0.51,0.49,223,59.44,,2239,2224,2232,2212,3100,3073,35.0769023,-119.3913319,710.38,,8.625,X52,ERW,1363
MFL,154,1.238,61+35,6611.35,6611.33,2174,ML Int ,U20.60,20.60,38.84,1.00,U1418.34,1418.34,2465.82,0.219,14,24,0.23,0.32,160,59.44,,2264,2262,2264,2260,3144,3140,35.0768845,-119.3913032,710.41,,8.625,X52,ERW,1363
MFL,154,1.238,61+36,6612.39,6612.38,2175,ML Int ,U21.64,21.64,37.80,1.08,U1419.38,1419.38,2464.78,0.219,10,20,0.23,0.22,172,59.44,,2265,2263,2265,2262,3145,3141,35.0768828,-119.3913004,710.41,,8.625,X52,ERW,1363
MFL,154,1.238,61+36,6612.54,6612.52,2176,ML Int ,U21.79,21.79,37.65,1.08,U1419.52,1419.52,2464.63,0.219,11,21,0.23,0.22,172,59.44,,2265,2262,2264,2262,3145,3141,35.0768825,-119.3913000,710.42,,8.625,X52,ERW,1363
MFL,154,1.239,61+36,6612.82,6612.81,2177,ML Int ,U22.08,22.08,37.37,1.02,U1419.81,1419.81,2464.34,0.219,17,27,0.23,0.27,162,59.44,,2263,2261,2263,2259,3143,3138,35.0768821,-119.3912993,710.42,,8.625,X52,ERW,1363
MFL,154,1.239,61+41,6617.49,6617.49,2178,ML Int ,U26.75,26.75,32.70,1.03,U1424.48,1424.48,2459.67,0.219,13,23,0.23,0.22,165,59.44,,2264,2262,2264,2261,3144,3140,35.0768744,-119.3912868,710.45,,8.625,X52,ERW,1363
MFL,154,1.240,61+42,6618.78,6618.77,2179,ML Int ,U28.03,28.03,31.41,1.04,U1425.76,1425.76,2458.39,0.219,13,23,0.39,0.46,166,59.44,,2260,2254,2259,2250,3137,3126,35.0768724,-119.3912834,710.46,,8.625,X52,ERW,1363
MFL,154,1.240,61+45,6622.08,6622.06,2180,ML Int ,D28.13,31.33,28.11,1.05,U1429.06,1429.06,2455.09,0.219,12,22,0.47,0.22,168,59.44,,2258,2249,2256,2245,3134,3118,35.0768670,-119.3912746,710.48,,8.625,X52,ERW,1363
MFL,154,1.242,61+56,6632.50,6632.49,2181,ML Int ,D17.70,41.75,17.69,1.04,U1439.49,1439.49,2444.67,0.219,12,22,0.23,0.22,166,59.44,,2265,2262,2264,2261,3145,3141,35.0768500,-119.3912468,710.55,,8.625,X52,ERW,1363
MFL,154,1.243,61+60,6636.82,6636.81,2182,ML Int ,D13.38,46.07,13.37,1.01,U1443.81,1443.81,2440.34,0.219,14,24,0.23,0.22,161,59.44,,2264,2262,2264,2260,3144,3140,35.0768430,-119.3912352,710.58,,8.625,X52,ERW,1363
MFL,154,1.243,61+60,6636.95,6636.94,2183,ML Int ,D13.25,46.21,13.24,1.03,U1443.94,1443.94,2440.21,0.219,12,22,0.23,0.27,164,59.44,,2265,2262,2264,2261,3145,3141,35.0768428,-119.3912349,710.58,,8.625,X52,ERW,1363
MFL,154,1.245,61+72,6648.71,6648.70,2184,ML Int ,D1.49,57.96,1.48,1.00,U1455.69,1455.69,2428.46,0.219,17,27,0.23,0.27,159,59.44,,2263,2261,2263,2259,3143,3138,35.0768239,-119.3912034,710.66,,8.625,X52,ERW,1363
MFL,154,1.245,61+72,6648.90,6648.89,2185,ML Int ,D1.30,58.16,1.29,0.99,U1455.89,1455.89,2428.26,0.219,14,24,0.23,0.22,158,59.44,,2264,2262,2264,2260,3144,3140,35.0768236,-119.3912028,710.66,,8.625,X52,ERW,1363
MFL,155,1.246,61+74,6650.19,,2186,Weld,D59.16,59.44,59.16,,U1457.18,1457.18,2426.98,0.219,,,,,,59.16,330,,,,,,,35.0768215,-119.3911994,710.67,,8.625,X52,ERW,1363
MFL,155,1.248,61+85,6661.07,6661.06,2187,ML Int ,U10.89,10.89,48.28,1.05,U1468.06,1468.06,2416.09,0.219,12,22,0.23,0.22,168,59.16,,2265,2262,2264,2261,3145,3141,35.0768040,-119.3911702,710.68,,8.625,X52,ERW,1363
MFL,155,1.248,61+86,6662.61,6662.59,2188,ML Int ,U12.42,12.42,46.75,1.03,U1469.59,1469.59,2414.56,0.219,17,27,0.23,0.22,164,59.16,,2263,2261,2263,2259,3143,3138,35.0768015,-119.3911661,710.67,,8.625,X52,ERW,1363
MFL,155,1.248,61+86,6662.79,6662.78,2189,ML Int ,U12.60,12.60,46.56,1.02,U1469.78,1469.78,2414.37,0.219,14,24,0.23,0.27,162,59.16,,2264,2262,2264,2260,3144,3140,35.0768012,-119.3911656,710.67,,8.625,X52,ERW,1363
MFL,155,1.248,61+87,6663.04,6663.03,2190,ML Int ,U12.85,12.85,46.31,1.04,U1470.03,1470.03,2414.12,0.219,11,21,0.23,0.22,166,59.16,,2265,2262,2264,2262,3145,3141,35.0768008,-119.3911649,710.67,,8.625,X52,ERW,1363
MFL,155,1.249,61+89,6665.67,6665.66,2191,ML Int ,U15.48,15.48,43.68,1.03,U1472.65,1472.65,2411.50,0.219,17,27,0.23,0.27,164,59.16,,2263,2261,2263,2259,3143,3138,35.0767966,-119.3911578,710.66,,8.625,X52,ERW,1363
MFL,155,1.249,61+90,6666.69,6666.68,2192,ML Int ,U16.50,16.50,42.66,1.04,U1473.68,1473.68,2410.47,0.219,11,21,0.23,0.22,166,59.16,,2265,2262,2264,2262,3145,3141,35.0767950,-119.3911551,710.66,,8.625,X52,ERW,1363
MFL,155,1.249,61+91,6667.47,6667.47,2193,ML Int ,U17.28,17.28,41.88,1.02,U1474.46,1474.46,2409.69,0.219,13,23,0.27,0.22,162,59.16,,2263,2260,2263,2259,3143,3137,35.0767937,-119.3911530,710.65,,8.625,X52,ERW,1363
MFL,155,1.250,61+94,6670.82,6670.81,2194,ML Int ,U20.64,20.64,38.53,1.04,U1477.81,1477.81,2406.34,0.219,11,21,0.23,0.22,166,59.16,,2265,2262,2264,2262,3145,3141,35.0767883,-119.3911440,710.64,,8.625,X52,ERW,1363
MFL,155,1.252,62+08,6684.21,6684.20,2195,ML Int ,D25.16,34.02,25.15,1.03,U1491.19,1491.19,2392.96,0.219,12,22,0.23,0.27,164,59.16,,2265,2262,2264,2261,3145,3141,35.0767668,-119.3911080,710.52,,8.625,X52,ERW,1363
MFL,155,1.254,62+17,6693.18,6693.17,2196,ML Int ,D16.18,42.99,16.17,0.98,U1500.17,1500.17,2383.98,0.219,15,25,0.23,0.22,156,59.16,,2264,2261,2263,2260,3144,3139,35.0767524,-119.3910839,710.57,,8.625,X52,ERW,1363
MFL,155,1.254,62+17,6693.67,6693.66,2197,ML Int ,D15.69,43.48,15.68,0.97,U1500.66,1500.66,2383.49,0.219,11,21,0.23,0.22,154,59.16,,2265,2262,2264,2262,3145,3141,35.0767516,-119.3910826,710.58,,8.625,X52,ERW,1363
MFL,155,1.255,62+21,6697.47,6697.45,2198,ML Int ,D11.90,47.28,11.89,0.98,U1504.45,1504.45,2379.70,0.219,10,20,0.23,0.22,156,59.16,,2265,2263,2265,2262,3145,3141,35.0767455,-119.3910724,710.62,,8.625,X52,ERW,1363
MFL,155,1.255,62+24,6700.20,6700.19,2199,ML Int ,D9.16,50.01,9.15,1.02,U1507.18,1507.18,2376.97,0.219,12,22,0.23,0.31,162,59.16,,2265,2262,2264,2261,3145,3141,35.0767411,-119.3910651,710.65,,8.625,X52,ERW,1363
MFL,155,1.256,62+26,6702.36,6702.34,2200,ML Int ,D7.01,52.17,7.00,1.03,U1509.34,1509.34,2374.81,0.219,12,22,0.23,0.22,164,59.16,,2265,2262,2264,2261,3145,3141,35.0767376,-119.3910593,710.67,,8.625,X52,ERW,1363
MFL,155,1.256,62+26,6702.81,6702.78,2201,ML Int Cluster,D6.57,52.62,6.54,0.98,U1509.80,1509.80,2374.35,0.219,15,25,1.37,0.78,156,59.16,,2198,2143,2227,2194,3092,3047,35.0767369,-119.3910581,710.68,,8.625,X52,ERW,1363
MFL,155,1.256,62+27,6703.78,6703.77,2202,ML Int ,D5.58,53.59,5.57,1.00,U1510.77,1510.77,2373.38,0.219,19,29,0.27,0.80,160,59.16,,2262,2258,2260,2256,3140,3133,35.0767353,-119.3910555,710.69,,8.625,X52,ERW,1363
MFL,155,1.256,62+28,6704.00,6703.99,2203,ML Int ,D5.36,53.81,5.35,1.02,U1510.99,1510.99,2373.16,0.219,10,20,0.23,0.22,162,59.16,,2265,2263,2265,2262,3145,3141,35.0767349,-119.3910549,710.69,,8.625,X52,ERW,1363
MFL,155,1.256,62+28,6704.51,6704.50,2204,ML Int ,D4.85,54.33,4.84,1.00,U1511.50,1511.50,2372.65,0.219,12,22,0.23,0.43,160,59.16,,2265,2262,2264,2261,3145,3141,35.0767341,-119.3910536,710.70,,8.625,X52,ERW,1363
MFL,155,1.256,62+29,6705.40,6705.39,2205,ML Int ,D3.96,55.21,3.95,1.02,U1512.39,1512.39,2371.76,0.219,18,28,0.23,0.67,162,59.16,,2263,2261,2262,2259,3142,3138,35.0767326,-119.3910512,710.71,,8.625,X52,ERW,1363
MFL,155,1.256,62+29,6705.79,6705.79,2206,ML Int ,D3.57,55.60,3.56,0.98,U1512.78,1512.78,2371.37,0.219,16,26,0.23,0.55,156,59.16,,2264,2261,2263,2260,3143,3139,35.0767320,-119.3910501,710.72,,8.625,X52,ERW,1363
MFL,155,1.256,62+30,6706.30,6706.29,2207,ML Int ,D3.06,56.11,3.05,1.03,U1513.29,1513.29,2370.86,0.219,15,25,0.23,0.22,164,59.16,,2264,2261,2263,2260,3144,3139,35.0767312,-119.3910488,710.73,,8.625,X52,ERW,1363
MFL,156,1.257,62+33,6709.35,,2208,Weld,U59.16,59.16,59.75,,U1516.34,1516.34,2367.81,0.219,,,,,,59.75,18,,,,,,,35.0767262,-119.3910406,710.77,,8.625,X52,ERW,1363
MFL,156,1.258,62+38,6713.95,6713.94,2209,ML Int ,U4.60,4.60,55.15,1.01,U1520.93,1520.93,2363.22,0.219,11,21,0.23,0.22,161,59.75,,2265,2262,2264,2262,3145,3141,35.0767187,-119.3910284,710.84,,8.625,X52,ERW,1363
MFL,156,1.258,62+41,6717.78,6717.75,2210,ML Int Cluster,U8.43,8.43,51.32,0.99,U1524.77,1524.77,2359.38,0.219,11,21,0.47,0.38,158,59.75,,2259,2250,2258,2247,3136,3121,35.0767125,-119.3910183,710.90,,8.625,X52,ERW,1363
MFL,156,1.259,62+42,6717.94,6717.93,2211,ML Int ,U8.59,8.59,51.16,1.04,U1524.93,1524.93,2359.22,0.219,11,21,0.23,0.22,166,59.75,,2265,2263,2264,2262,3145,3141,35.0767122,-119.3910178,710.90,,8.625,X52,ERW,1363
MFL,156,1.259,62+42,6718.74,6718.74,2212,ML Int ,U9.39,9.39,50.36,1.02,U1525.73,1525.73,2358.42,0.219,19,29,0.20,0.55,162,59.75,,2264,2262,2264,2261,3144,3140,35.0767109,-119.3910157,710.91,,8.625,X52,ERW,1363
MFL,156,1.259,62+45,6721.59,6721.58,2213,ML Int ,U12.24,12.24,47.52,1.02,U1528.57,1528.57,2355.58,0.219,11,21,0.23,0.22,162,59.75,,2265,2262,2264,2262,3145,3141,35.0767062,-119.3910081,710.95,,8.625,X52,ERW,1363
MFL,156,1.260,62+48,6724.49,6724.48,2214,ML Int ,U15.14,15.14,44.61,1.03,U1531.48,1531.48,2352.67,0.219,17,27,0.23,0.24,164,59.75,,2263,2261,2263,2259,3143,3138,35.0767014,-119.3910004,710.97,,8.625,X52,ERW,1363
MFL,156,1.260,62+49,6724.96,6724.95,2215,ML Int ,U15.61,15.61,44.14,1.02,U1531.95,1531.95,2352.21,0.219,19,29,0.27,0.70,162,59.75,,2262,2258,2260,2256,3140,3133,35.0767006,-119.3909992,710.97,,8.625,X52,ERW,1363
MFL,156,1.260,62+51,6727.08,6727.07,2216,ML Int ,U17.73,17.73,42.02,1.02,U1534.06,1534.06,2350.09,0.219,12,22,0.23,0.22,163,59.75,,2265,2262,2264,2261,3145,3141,35.0766971,-119.3909936,710.99,,8.625,X52,ERW,1363
MFL,156,1.261,62+55,6730.80,6730.79,2217,ML Int ,U21.45,21.45,38.30,1.20,U1537.78,1537.78,2346.37,0.219,11,21,0.23,0.40,192,59.75,,2265,2263,2264,2262,3145,3141,35.0766910,-119.3909838,711.01,,8.625,X52,ERW,1363
MFL,156,1.261,62+57,6733.60,6733.59,2218,ML Int ,U24.25,24.25,35.50,1.02,U1540.59,1540.59,2343.56,0.219,12,22,0.23,0.22,163,59.75,,2265,2262,2264,2261,3145,3141,35.0766863,-119.3909764,711.02,,8.625,X52,ERW,1363
MFL,156,1.262,62+59,6735.06,6735.05,2219,ML Int ,U25.71,25.71,34.04,1.03,U1542.05,1542.05,2342.11,0.219,16,26,0.23,0.69,164,59.75,,2264,2261,2263,2260,3143,3139,35.0766838,-119.3909726,711.02,,8.625,X52,ERW,1363
MFL,156,1.262,62+61,6737.04,6737.03,2220,ML Int ,U27.68,27.68,32.07,1.03,U1544.02,1544.02,2340.13,0.219,17,27,0.23,0.68,164,59.75,,2263,2261,2263,2259,3143,3138,35.0766805,-119.3909674,711.01,,8.625,X52,ERW,1363
MFL,156,1.262,62+62,6737.75,6737.74,2221,ML Int ,U28.40,28.40,31.35,1.02,U1544.74,1544.74,2339.41,0.219,10,20,0.23,0.22,162,59.75,,2265,2263,2265,2262,3145,3141,35.0766793,-119.3909656,711.01,,8.625,X52,ERW,1363
MFL,156,1.262,62+62,6738.01,6738.00,2222,ML Int ,U28.66,28.66,31.09,1.02,U1545.00,1545.00,2339.16,0.219,11,21,0.23,0.40,162,59.75,,2265,2263,2264,2262,3145,3141,35.0766789,-119.3909649,711.01,,8.625,X52,ERW,1363
MFL,156,1.262,62+62,6738.22,6738.22,2223,ML Int ,U28.87,28.87,30.88,1.03,U1545.21,1545.21,2338.94,0.219,15,25,0.23,0.22,164,59.75,,2264,2261,2263,2260,3144,3139,35.0766785,-119.3909643,711.01,,8.625,X52,ERW,1363
MFL,156,1.262,62+62,6738.60,6738.59,2224,ML Int Cluster,U29.25,29.25,30.51,1.03,U1545.58,1545.58,2338.57,0.219,13,23,0.67,0.91,164,59.75,,2248,2231,2253,2240,3129,3111,35.0766779,-119.3909634,711.01,,8.625,X52,ERW,1363
MFL,156,1.263,62+63,6739.65,6739.64,2225,ML Int ,D29.45,30.30,29.45,1.04,U1546.64,1546.64,2337.52,0.219,15,25,0.23,0.22,166,59.75,,2264,2261,2263,2260,3144,3139,35.0766761,-119.3909606,711.00,,8.625,X52,ERW,1363
MFL,156,1.263,62+66,6741.79,6741.78,2226,ML Int ,D27.32,32.44,27.31,1.03,U1548.78,1548.78,2335.37,0.219,12,22,0.23,0.22,164,59.75,,2265,2262,2264,2261,3145,3141,35.0766724,-119.3909550,710.99,,8.625,X52,ERW,1363
MFL,156,1.263,62+66,6741.91,6741.89,2227,ML Int Cluster,D27.21,32.55,27.20,1.03,U1548.89,1548.89,2335.26,0.219,33,43,1.25,0.48,164,59.75,,2112,2045,2214,2188,3074,3039,35.0766723,-119.3909548,710.99,,8.625,X52,ERW,1363
MFL,156,1.263,62+66,6742.13,6742.12,2228,ML Int ,D26.98,32.78,26.97,1.00,U1549.12,1549.12,2335.03,0.219,11,21,0.23,0.40,160,59.75,,2265,2263,2264,2262,3145,3141,35.0766719,-119.3909542,710.99,,8.625,X52,ERW,1363
MFL,156,1.263,62+66,6742.49,6742.48,2229,ML Int ,D26.62,33.14,26.61,1.03,U1549.48,1549.48,2334.67,0.219,17,27,0.23,0.22,164,59.75,,2263,2261,2263,2259,3143,3138,35.0766713,-119.3909532,710.99,,8.625,X52,ERW,1363
MFL,156,1.263,62+67,6742.99,6742.97,2230,ML Int ,D26.13,33.64,26.11,1.02,U1549.98,1549.98,2334.18,0.219,11,21,0.23,0.22,162,59.75,,2265,2263,2264,2262,3145,3141,35.0766704,-119.3909519,710.99,,8.625,X52,ERW,1363
MFL,156,1.263,62+68,6743.79,6743.77,2231,ML Int ,D25.33,34.43,25.32,1.26,U1550.77,1550.77,2333.38,0.219,10,20,0.23,0.22,201,59.75,,2265,2263,2265,2262,3145,3141,35.0766691,-119.3909499,710.99,,8.625,X52,ERW,1363
MFL,156,1.264,62+69,6745.01,6745.00,2232,ML Int ,D24.11,35.66,24.09,1.23,U1551.99,1551.99,2332.16,0.219,11,21,0.23,0.23,196,59.75,,2265,2262,2264,2262,3145,3141,35.0766670,-119.3909467,710.98,,8.625,X52,ERW,1363
MFL,156,1.264,62+70,6746.29,6746.28,2233,ML Int Cluster,D22.83,36.93,22.82,1.03,U1553.27,1553.27,2330.88,0.219,15,25,0.86,0.65,164,59.75,,2233,2205,2248,2231,3122,3098,35.0766648,-119.3909433,710.98,,8.625,X52,ERW,1363
MFL,156,1.264,62+71,6747.25,6747.25,2234,ML Int ,D21.85,37.90,21.85,1.22,U1554.24,1554.24,2329.91,0.219,11,21,0.23,0.27,194,59.75,,2265,2262,2264,2262,3145,3141,35.0766632,-119.3909408,710.97,,8.625,X52,ERW,1363
MFL,156,1.264,62+71,6747.34,6747.33,2235,ML Int ,D21.77,37.99,21.76,1.02,U1554.33,1554.33,2329.83,0.219,10,20,0.23,0.22,162,59.75,,2265,2263,2265,2262,3145,3141,35.0766630,-119.3909406,710.97,,8.625,X52,ERW,1363
MFL,156,1.265,62+73,6749.39,6749.38,2236,ML Int Cluster,D19.72,40.04,19.71,1.03,U1556.38,1556.38,2327.77,0.219,18,28,0.55,0.27,164,59.75,,2248,2235,2252,2239,3128,3110,35.0766596,-119.3909352,710.97,,8.625,X52,ERW,1363
MFL,156,1.265,62+74,6749.75,6749.74,2237,ML Int ,D19.36,40.40,19.35,1.03,U1556.74,1556.74,2327.41,0.219,15,25,0.23,0.22,164,59.75,,2264,2261,2263,2260,3144,3139,35.0766590,-119.3909343,710.96,,8.625,X52,ERW,1363
MFL,156,1.265,62+75,6751.07,6751.06,2238,ML Int Cluster,D18.05,41.71,18.04,1.02,U1558.05,1558.05,2326.10,0.219,18,28,0.55,0.67,162,59.75,,2248,2235,2249,2236,3124,3105,35.0766567,-119.3909309,710.96,,8.625,X52,ERW,1363
MFL,156,1.265,62+76,6751.69,6751.68,2239,ML Int Cluster,D17.42,42.34,17.41,1.07,U1558.68,1558.68,2325.47,0.219,15,25,0.78,1.87,171,59.75,,2238,2214,2250,2235,3125,3105,35.0766557,-119.3909293,710.96,,8.625,X52,ERW,1363
MFL,156,1.265,62+76,6751.83,6751.81,2240,ML Int ,D17.29,42.48,17.27,1.02,U1558.82,1558.82,2325.33,0.219,11,21,0.27,0.25,162,59.75,,2264,2261,2264,2260,3144,3138,35.0766554,-119.3909289,710.96,,8.625,X52,ERW,1363
MFL,156,1.265,62+78,6754.07,6754.06,2241,ML Int ,D15.04,44.72,15.03,1.04,U1561.06,1561.06,2323.09,0.219,13,23,0.23,0.27,166,59.75,,2264,2262,2264,2261,3144,3140,35.0766516,-119.3909231,710.98,,8.625,X52,ERW,1363
MFL,156,1.266,62+81,6756.79,6756.78,2242,ML Int ,D12.32,47.43,12.32,1.03,U1563.77,1563.77,2320.38,0.219,13,23,0.31,0.27,164,59.75,,2262,2258,2262,2256,3141,3134,35.0766469,-119.3909161,711.00,,8.625,X52,ERW,1363
MFL,156,1.266,62+82,6757.67,6757.66,2243,ML Int ,D11.45,48.32,11.43,1.05,U1564.66,1564.66,2319.50,0.219,11,21,0.27,0.40,167,59.75,,2264,2261,2264,2260,3144,3138,35.0766454,-119.3909138,711.01,,8.625,X52,ERW,1363
MFL,156,1.266,62+82,6758.05,6758.04,2244,ML Int ,D11.06,48.70,11.05,0.98,U1565.04,1565.04,2319.11,0.219,10,20,0.23,0.22,156,59.75,,2265,2263,2265,2262,3145,3141,35.0766447,-119.3909129,711.01,,8.625,X52,ERW,1363
MFL,156,1.266,62+83,6759.42,6759.40,2245,ML Int ,D9.70,50.07,9.68,1.07,U1566.41,1566.41,2317.74,0.219,11,21,0.31,0.54,171,59.75,,2263,2259,2262,2257,3142,3135,35.0766424,-119.3909093,711.02,,8.625,X52,ERW,1363
MFL,156,1.267,62+84,6760.34,6760.25,2246,ML Int Cluster,D8.85,50.99,8.76,1.07,U1567.33,1567.33,2316.83,0.219,18,28,1.13,0.51,170,59.75,,2202,2157,2244,2226,3116,3092,35.0766409,-119.3909071,711.03,,8.625,X52,ERW,1363
MFL,156,1.267,62+86,6762.58,6762.57,2247,ML Int ,D6.54,53.22,6.53,1.12,U1569.56,1569.56,2314.59,0.219,16,26,0.23,0.79,179,59.75,,2264,2261,2263,2260,3143,3139,35.0766369,-119.3909012,711.05,,8.625,X52,ERW,1363
MFL,156,1.267,62+89,6764.95,6764.94,2248,ML Int ,D4.16,55.60,4.15,1.04,U1571.94,1571.94,2312.21,0.219,10,20,0.23,0.22,166,59.75,,2265,2263,2265,2262,3145,3141,35.0766329,-119.3908951,711.07,,8.625,X52,ERW,1363
MFL,156,1.268,62+90,6766.31,6766.30,2249,ML Int ,D2.80,56.96,2.79,1.00,U1573.29,1573.29,2310.86,0.219,17,27,0.23,0.68,160,59.75,,2263,2261,2263,2259,3143,3138,35.0766305,-119.3908916,711.09,,8.625,X52,ERW,1363
MFL,157,1.268,62+93,6769.10,,2250,Weld,D59.30,59.75,59.30,,U1576.09,1576.09,2308.06,0.219,,,,,,59.30,337,,,,,,,35.0766256,-119.3908844,711.13,,8.625,X52,ERW,1363
MFL,157,1.269,62+96,6771.75,6771.74,2251,ML Int ,U2.65,2.65,56.65,1.03,U1578.73,1578.73,2305.42,0.219,28,38,0.23,0.28,164,59.30,,2261,2257,2259,2254,3138,3131,35.0766210,-119.3908777,711.18,,8.625,X52,ERW,1363
MFL,157,1.271,63+08,6784.05,6784.04,2252,ML Int ,U14.95,14.95,44.35,0.98,U1591.04,1591.04,2293.11,0.219,15,25,0.27,0.70,156,59.30,,2263,2259,2262,2258,3142,3136,35.0765995,-119.3908463,711.38,,8.625,X52,ERW,1363
MFL,157,1.272,63+13,6788.85,6788.84,2253,ML Int ,U19.75,19.75,39.55,1.06,U1595.83,1595.83,2288.32,0.219,12,22,0.23,0.22,169,59.30,,2265,2262,2264,2261,3145,3141,35.0765910,-119.3908342,711.46,,8.625,X52,ERW,1363
MFL,157,1.272,63+14,6789.99,6789.98,2254,ML Int ,U20.89,20.89,38.41,1.03,U1596.98,1596.98,2287.18,0.219,17,27,0.23,0.22,164,59.30,,2263,2261,2263,2259,3143,3138,35.0765890,-119.3908313,711.48,,8.625,X52,ERW,1363
MFL,157,1.273,63+16,6791.70,6791.69,2255,ML Int ,U22.60,22.60,36.70,1.03,U1598.69,1598.69,2285.46,0.219,16,26,0.23,0.27,164,59.30,,2264,2261,2263,2260,3143,3139,35.0765860,-119.3908269,711.51,,8.625,X52,ERW,1363
MFL,157,1.273,63+21,6796.61,6796.60,2256,ML Int ,U27.51,27.51,31.79,1.03,U1603.59,1603.59,2280.56,0.219,14,24,0.23,0.22,164,59.30,,2264,2262,2264,2260,3144,3140,35.0765773,-119.3908145,711.60,,8.625,X52,ERW,1363
MFL,157,1.274,63+25,6800.52,6800.50,2257,ML Ext ,D27.90,31.42,27.88,1.78,U1607.50,1607.50,2276.65,0.219,10,20,0.39,0.69,284,59.30,,2262,2256,2261,2253,3140,3129,35.0765705,-119.3908046,711.66,,8.625,X52,ERW,1363
MFL,157,1.274,63+26,6801.78,6801.77,2258,ML Int ,D26.63,32.67,26.62,0.94,U1608.76,1608.76,2275.39,0.219,10,20,0.23,0.69,150,59.30,,2265,2263,2265,2262,3145,3141,35.0765682,-119.3908014,711.69,,8.625,X52,ERW,1363
MFL,157,1.275,63+26,6802.19,6801.95,2259,ML Ext Cluster,D26.45,33.09,26.21,0.75,U1609.18,1609.18,2274.98,0.219,15,25,3.13,2.40,119,59.30,,2110,1993,2189,2124,3041,2950,35.0765679,-119.3908010,711.70,,8.625,X52,ERW,1363
MFL,157,1.275,63+27,6802.83,6802.79,2260,ML Ext ,D25.61,33.73,25.57,1.14,U1609.81,1609.81,2274.34,0.219,14,24,0.63,0.48,182,59.30,,2249,2233,2245,2225,3118,3091,35.0765664,-119.3907988,711.73,,8.625,X52,ERW,1363
MFL,157,1.275,63+28,6803.63,6803.62,2261,ML Ext ,D24.78,34.53,24.76,1.03,U1610.62,1610.62,2273.53,0.219,13,23,0.39,0.43,164,59.30,,2260,2254,2259,2250,3137,3126,35.0765649,-119.3907967,711.76,,8.625,X52,ERW,1363
MFL,157,1.275,63+31,6807.18,6807.17,2262,ML Int ,D21.23,38.08,21.22,0.98,U1614.16,1614.16,2269.99,0.219,15,25,0.23,0.22,156,59.30,,2264,2261,2263,2260,3144,3139,35.0765587,-119.3907877,711.89,,8.625,X52,ERW,1363
MFL,157,1.276,63+32,6807.60,6807.59,2263,ML Int ,D20.80,38.50,20.79,1.03,U1614.59,1614.59,2269.56,0.219,21,31,0.23,0.56,164,59.30,,2262,2260,2262,2258,3141,3136,35.0765579,-119.3907867,711.90,,8.625,X52,ERW,1363
MFL,157,1.276,63+32,6807.80,6807.80,2264,ML Int ,D20.60,38.70,20.60,1.04,U1614.79,1614.79,2269.36,0.219,10,20,0.20,0.54,166,59.30,,2266,2264,2265,2263,3146,3144,35.0765576,-119.3907862,711.91,,8.625,X52,ERW,1363
MFL,157,1.276,63+34,6809.99,6809.98,2265,ML Int ,D18.42,40.89,18.41,1.03,U1616.98,1616.98,2267.18,0.219,16,26,0.23,0.25,164,59.30,,2264,2261,2263,2260,3143,3139,35.0765537,-119.3907806,711.99,,8.625,X52,ERW,1363
MFL,157,1.276,63+34,6810.06,6810.04,2266,ML Ext ,D18.35,40.96,18.33,2.16,U1617.05,1617.05,2267.10,0.219,16,26,0.43,0.43,344,59.30,,2256,2248,2254,2244,3131,3116,35.0765536,-119.3907805,711.99,,8.625,X52,ERW,1363
MFL,157,1.276,63+35,6810.73,6810.72,2267,ML Int ,D17.68,41.62,17.67,1.03,U1617.71,1617.71,2266.44,0.219,18,28,0.27,0.67,164,59.30,,2262,2258,2261,2256,3140,3134,35.0765524,-119.3907788,712.02,,8.625,X52,ERW,1363
MFL,157,1.276,63+35,6811.02,6811.01,2268,ML Int ,D17.39,41.92,17.38,1.02,U1618.01,1618.01,2266.15,0.219,18,28,0.23,0.57,162,59.30,,2263,2261,2262,2259,3142,3138,35.0765519,-119.3907780,712.03,,8.625,X52,ERW,1363
MFL,157,1.277,63+37,6812.70,6812.69,2269,ML Int ,D15.71,43.60,15.70,1.02,U1619.69,1619.69,2264.46,0.219,20,30,0.27,0.38,162,59.30,,2261,2257,2260,2255,3139,3132,35.0765490,-119.3907738,712.09,,8.625,X52,ERW,1363
MFL,157,1.277,63+37,6813.29,6813.17,2270,ML Ext Cluster,D15.23,44.18,15.11,1.30,U1620.27,1620.27,2263.88,0.219,11,21,1.60,1.98,207,59.30,,2207,2144,2217,2167,3080,3010,35.0765481,-119.3907726,712.12,,8.625,X52,ERW,1363
MFL,157,1.277,63+38,6814.00,6813.99,2271,ML Int ,D14.41,44.89,14.40,1.03,U1620.98,1620.98,2263.17,0.219,13,23,0.23,0.22,164,59.30,,2264,2262,2264,2261,3144,3140,35.0765467,-119.3907705,712.16,,8.625,X52,ERW,1363
MFL,157,1.277,63+38,6814.16,6814.15,2272,ML Int ,D14.25,45.06,14.24,1.03,U1621.15,1621.15,2263.00,0.219,10,20,0.23,0.65,164,59.30,,2265,2263,2265,2262,3145,3141,35.0765464,-119.3907701,712.17,,8.625,X52,ERW,1363
MFL,157,1.277,63+39,6814.49,6814.48,2273,ML Int ,D13.91,45.39,13.90,1.03,U1621.48,1621.48,2262.67,0.219,14,24,0.23,0.22,164,59.30,,2264,2262,2264,2260,3144,3140,35.0765458,-119.3907693,712.19,,8.625,X52,ERW,1363
MFL,157,1.277,63+39,6814.63,6814.62,2274,ML Int ,D13.77,45.53,13.76,1.02,U1621.62,1621.62,2262.53,0.219,12,22,0.23,0.22,162,59.30,,2265,2262,2264,2261,3145,3141,35.0765455,-119.3907689,712.19,,8.625,X52,ERW,1363
MFL,157,1.277,63+39,6814.85,6814.77,2275,ML Int Cluster,D13.62,45.75,13.55,1.00,U1621.84,1621.84,2262.31,0.219,16,26,2.03,0.54,160,59.30,,2149,2063,2216,2175,3077,3020,35.0765453,-119.3907685,712.20,,8.625,X52,ERW,1363
MFL,157,1.277,63+39,6815.27,6815.26,2276,ML Int ,D13.13,46.17,13.12,1.00,U1622.26,1622.26,2261.89,0.219,17,27,0.23,0.67,160,59.30,,2263,2261,2263,2259,3143,3138,35.0765444,-119.3907673,712.23,,8.625,X52,ERW,1363
MFL,157,1.277,63+40,6815.54,6815.53,2277,ML Int Cluster,D12.87,46.44,12.86,1.03,U1622.53,1622.53,2261.63,0.219,18,28,0.78,0.80,164,59.30,,2231,2206,2247,2230,3120,3097,35.0765439,-119.3907666,712.24,,8.625,X52,ERW,1363
MFL,157,1.277,63+40,6815.82,6815.81,2278,ML Int ,D12.59,46.72,12.58,1.03,U1622.81,1622.81,2261.34,0.219,18,28,0.23,0.22,164,59.30,,2263,2261,2262,2259,3142,3138,35.0765434,-119.3907659,712.26,,8.625,X52,ERW,1363
MFL,157,1.277,63+40,6816.12,6816.12,2279,ML Int ,D12.28,47.02,12.27,1.01,U1623.11,1623.11,2261.04,0.219,10,20,0.23,0.40,161,59.30,,2265,2263,2265,2262,3145,3141,35.0765429,-119.3907651,712.27,,8.625,X52,ERW,1363
MFL,157,1.277,63+41,6816.60,6816.59,2280,ML Int ,D11.80,47.50,11.79,1.02,U1623.59,1623.59,2260.56,0.219,19,29,0.27,0.63,162,59.30,,2262,2258,2260,2256,3140,3133,35.0765421,-119.3907639,712.30,,8.625,X52,ERW,1363
MFL,157,1.277,63+41,6816.84,6816.83,2281,ML Int ,D11.57,47.74,11.56,1.02,U1623.82,1623.82,2260.33,0.219,23,33,0.23,0.79,162,59.30,,2262,2259,2261,2257,3140,3135,35.0765416,-119.3907633,712.31,,8.625,X52,ERW,1363
MFL,157,1.277,63+41,6817.06,6816.96,2282,ML Int Cluster,D11.44,47.96,11.34,1.04,U1624.05,1624.05,2260.10,0.219,16,26,1.33,0.77,166,59.30,,2196,2142,2240,2222,3112,3086,35.0765414,-119.3907630,712.32,,8.625,X52,ERW,1363
MFL,157,1.277,63+42,6817.49,6817.48,2283,ML Int ,D10.92,48.39,10.91,1.01,U1624.48,1624.48,2259.68,0.219,15,25,0.23,0.27,161,59.30,,2264,2261,2263,2260,3144,3139,35.0765405,-119.3907617,712.35,,8.625,X52,ERW,1363
MFL,157,1.277,63+42,6817.65,6817.64,2284,ML Int ,D10.75,48.55,10.75,1.04,U1624.64,1624.64,2259.52,0.219,11,21,0.23,0.27,166,59.30,,2265,2263,2264,2262,3145,3141,35.0765402,-119.3907613,712.35,,8.625,X52,ERW,1363
MFL,157,1.278,63+43,6818.55,6818.46,2285,ML Int Cluster,D9.94,49.45,9.85,1.01,U1625.53,1625.53,2258.62,0.219,15,25,1.13,0.35,161,59.30,,2214,2172,2245,2228,3119,3094,35.0765388,-119.3907592,712.40,,8.625,X52,ERW,1363
MFL,157,1.278,63+43,6818.99,6818.98,2286,ML Int ,D9.41,49.89,9.41,1.00,U1625.97,1625.97,2258.18,0.219,14,24,0.31,0.54,160,59.30,,2262,2258,2261,2256,3140,3133,35.0765378,-119.3907579,712.43,,8.625,X52,ERW,1363
MFL,157,1.278,63+44,6819.47,6819.46,2287,ML Int ,D8.94,50.37,8.93,1.02,U1626.46,1626.46,2257.70,0.219,16,26,0.23,0.55,163,59.30,,2264,2261,2263,2260,3143,3139,35.0765370,-119.3907567,712.45,,8.625,X52,ERW,1363
MFL,157,1.278,63+44,6819.98,6819.78,2288,ML Int Cluster,D8.62,50.88,8.41,1.03,U1626.97,1626.97,2257.18,0.219,15,25,3.68,0.80,164,59.30,,2094,1966,2205,2153,3063,2990,35.0765364,-119.3907559,712.47,,8.625,X52,ERW,1363
MFL,157,1.278,63+44,6820.27,6820.26,2289,ML Int ,D8.13,51.17,8.13,1.03,U1627.26,1627.26,2256.89,0.219,11,21,0.23,0.22,164,59.30,,2265,2262,2264,2262,3145,3141,35.0765356,-119.3907547,712.49,,8.625,X52,ERW,1363
MFL,157,1.278,63+45,6820.92,6820.91,2290,ML Int ,D7.49,51.82,7.48,1.03,U1627.91,1627.91,2256.24,0.219,11,21,0.23,0.22,164,59.30,,2265,2263,2264,2262,3145,3141,35.0765344,-119.3907531,712.53,,8.625,X52,ERW,1363
MFL,157,1.278,63+45,6821.20,6821.19,2291,ML Int ,D7.21,52.10,7.20,1.02,U1628.18,1628.18,2255.97,0.219,21,31,0.27,0.79,162,59.30,,2261,2257,2260,2255,3138,3131,35.0765339,-119.3907524,712.54,,8.625,X52,ERW,1363
MFL,157,1.278,63+46,6821.44,6821.43,2292,ML Int ,D6.97,52.34,6.96,1.02,U1628.42,1628.42,2255.73,0.219,10,20,0.23,0.40,162,59.30,,2265,2263,2265,2262,3145,3141,35.0765335,-119.3907518,712.56,,8.625,X52,ERW,1363
MFL,157,1.278,63+46,6821.76,6821.75,2293,ML Int ,D6.64,52.66,6.64,1.03,U1628.75,1628.75,2255.41,0.219,16,26,0.23,0.41,164,59.30,,2264,2261,2263,2260,3143,3139,35.0765329,-119.3907509,712.57,,8.625,X52,ERW,1363
MFL,157,1.278,63+46,6821.98,6821.97,2294,ML Int ,D6.43,52.88,6.42,1.02,U1628.97,1628.97,2255.19,0.219,16,26,0.23,0.22,163,59.30,,2264,2261,2263,2260,3143,3139,35.0765326,-119.3907504,712.59,,8.625,X52,ERW,1363
MFL,157,1.278,63+47,6822.76,6822.75,2295,ML Int ,D5.65,53.66,5.64,1.02,U1629.74,1629.74,2254.41,0.219,11,21,0.23,0.22,163,59.30,,2265,2263,2264,2262,3145,3141,35.0765312,-119.3907484,712.63,,8.625,X52,ERW,1363
MFL,157,1.278,63+47,6822.87,6822.86,2296,ML Int ,D5.54,53.77,5.53,1.03,U1629.86,1629.86,2254.30,0.219,11,21,0.23,0.22,165,59.30,,2265,2263,2264,2262,3145,3141,35.0765310,-119.3907481,712.63,,8.625,X52,ERW,1363
MFL,157,1.279,63+47,6823.33,6823.28,2297,ML Int Cluster,D5.12,54.23,5.07,1.00,U1630.32,1630.32,2253.83,0.219,18,28,0.74,0.65,159,59.30,,2234,2211,2246,2231,3119,3098,35.0765302,-119.3907471,712.66,,8.625,X52,ERW,1363
MFL,157,1.279,63+48,6823.79,6823.78,2298,ML Int ,D4.62,54.69,4.61,1.03,U1630.78,1630.78,2253.37,0.219,16,26,0.23,0.22,165,59.30,,2264,2261,2263,2260,3143,3139,35.0765294,-119.3907458,712.68,,8.625,X52,ERW,1363
MFL,157,1.279,63+48,6824.14,6824.13,2299,ML Int ,D4.27,55.04,4.26,1.07,U1631.12,1631.12,2253.03,0.219,11,21,0.23,0.27,170,59.30,,2265,2262,2264,2262,3145,3141,35.0765287,-119.3907449,712.70,,8.625,X52,ERW,1363
MFL,157,1.279,63+50,6825.34,6825.33,2300,ML Int Cluster,D3.06,56.24,3.05,1.02,U1632.33,1632.33,2251.82,0.219,34,44,0.51,0.55,163,59.30,,2230,2214,2243,2228,3115,3094,35.0765266,-119.3907419,712.76,,8.625,X52,ERW,1363
MFL,157,1.279,63+50,6825.69,6825.68,2301,ML Int ,D2.72,56.58,2.71,1.01,U1632.67,1632.67,2251.48,0.219,11,21,0.23,0.39,161,59.30,,2265,2262,2264,2262,3145,3141,35.0765260,-119.3907410,712.78,,8.625,X52,ERW,1363
