ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,157,1.279,63+50,6825.92,6825.89,2302,ML Int Cluster,D2.51,56.82,2.47,1.02,U1632.91,1632.91,2251.24,0.219,28,38,0.63,0.64,163,59.30,,2226,2205,2226,2204,3091,3061,35.0765256,-119.3907405,712.79,,8.625,X52,ERW,1363
MFL,157,1.279,63+50,6826.08,6826.07,2303,ML Int ,D2.32,56.98,2.31,1.03,U1633.07,1633.07,2251.08,0.219,14,24,0.23,0.22,165,59.30,,2264,2262,2264,2260,3144,3140,35.0765253,-119.3907400,712.80,,8.625,X52,ERW,1363
MFL,157,1.279,63+51,6826.39,6826.38,2304,ML Int ,D2.02,57.29,2.01,1.05,U1633.38,1633.38,2250.77,0.219,15,25,0.23,0.27,168,59.30,,2264,2261,2263,2260,3144,3139,35.0765248,-119.3907393,712.82,,8.625,X52,ERW,1363
MFL,157,1.280,63+52,6828.24,6828.23,2305,ML Int Cluster Weld Adjacent,D0.17,59.14,0.15,1.02,U1635.23,1635.23,2248.92,0.219,21,31,0.67,0.27,162,59.30,,2235,2215,2246,2231,3119,3099,35.0765215,-119.3907346,712.92,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,158,1.280,63+53,6828.40,,2306,Weld,D59.24,59.30,59.24,,U1635.38,1635.38,2248.77,0.219,,,,,,59.24,356,,,,,,,35.0765212,-119.3907342,712.93,,8.625,X52,ERW,1363
MFL,158,1.280,63+55,6830.48,6830.47,2307,ML Int ,U2.08,2.08,57.15,1.02,U1637.47,1637.47,2246.69,0.219,13,23,0.23,0.22,162,59.24,,2264,2262,2264,2261,3144,3140,35.0765175,-119.3907289,713.04,,8.625,X52,ERW,1363
MFL,158,1.280,63+57,6832.66,6832.66,2308,ML Int ,U4.27,4.27,54.97,1.02,U1639.65,1639.65,2244.50,0.219,19,29,0.23,0.27,162,59.24,,2263,2260,2262,2259,3142,3137,35.0765137,-119.3907234,713.15,,8.625,X52,ERW,1363
MFL,158,1.281,63+59,6834.77,6834.76,2309,ML Int ,U6.37,6.37,52.86,1.03,U1641.76,1641.76,2242.39,0.219,14,24,0.23,0.22,164,59.24,,2264,2262,2264,2260,3144,3140,35.0765100,-119.3907181,713.26,,8.625,X52,ERW,1363
MFL,158,1.281,63+60,6835.89,6835.80,2310,ML Int Cluster,U7.49,7.49,51.74,1.02,U1642.87,1642.87,2241.28,0.219,18,28,1.13,0.65,162,59.24,,2202,2157,2239,2221,3109,3084,35.0765082,-119.3907155,713.31,,8.625,X52,ERW,1363
MFL,158,1.283,63+68,6844.11,6844.10,2311,ML Int ,U15.71,15.71,43.52,1.03,U1651.09,1651.09,2233.06,0.219,16,26,0.23,0.22,164,59.24,,2264,2261,2263,2260,3143,3139,35.0764952,-119.3906930,713.66,,8.625,X52,ERW,1363
MFL,158,1.283,63+69,6844.30,6844.29,2312,ML Int ,U15.91,15.91,43.33,1.02,U1651.29,1651.29,2232.86,0.219,15,25,0.23,0.22,163,59.24,,2264,2261,2263,2260,3144,3139,35.0764949,-119.3906924,713.66,,8.625,X52,ERW,1363
MFL,158,1.283,63+69,6844.78,6844.77,2313,ML Int ,U16.39,16.39,42.85,1.01,U1651.77,1651.77,2232.38,0.219,12,22,0.23,0.22,161,59.24,,2265,2262,2264,2261,3145,3141,35.0764943,-119.3906911,713.68,,8.625,X52,ERW,1363
MFL,158,1.283,63+72,6847.87,,2314,Bend - 38° 50D Left Cold Bend,U19.48,19.48,39.76,,U1654.86,1654.86,2229.29,0.219,,,,,,59.24,,,,,,,,35.0764906,-119.3906818,713.80,,8.625,X52,ERW,1363
MFL,158,1.285,63+80,6855.96,6855.95,2315,ML Int ,U27.56,27.56,31.67,1.08,U1662.94,1662.94,2221.21,0.219,17,27,0.23,0.22,172,59.24,,2263,2261,2263,2259,3143,3138,35.0764843,-119.3906562,714.04,,8.625,X52,ERW,1363
MFL,158,1.285,63+82,6857.38,6857.37,2316,ML Int ,U28.98,28.98,30.26,1.07,U1664.36,1664.36,2219.79,0.219,11,21,0.23,0.22,170,59.24,,2265,2263,2264,2262,3145,3141,35.0764838,-119.3906515,714.08,,8.625,X52,ERW,1363
MFL,158,1.286,63+88,6864.09,6864.08,2317,ML Int ,D23.56,35.69,23.55,1.10,U1671.07,1671.07,2213.08,0.219,11,21,0.23,0.27,175,59.24,,2265,2263,2264,2262,3145,3141,35.0764828,-119.3906293,714.35,,8.625,X52,ERW,1363
MFL,158,1.287,63+93,6868.52,6868.51,2318,ML Int ,D19.13,40.12,19.12,1.04,U1675.50,1675.50,2208.65,0.219,10,20,0.23,0.27,166,59.24,,2265,2263,2265,2262,3145,3141,35.0764824,-119.3906146,714.56,,8.625,X52,ERW,1363
MFL,158,1.287,63+93,6868.79,6868.78,2319,ML Int ,D18.85,40.40,18.84,1.08,U1675.78,1675.78,2208.37,0.219,17,27,0.23,0.32,172,59.24,,2263,2261,2263,2259,3143,3138,35.0764824,-119.3906137,714.58,,8.625,X52,ERW,1363
MFL,158,1.287,63+93,6869.08,6869.06,2320,ML Int ,D18.57,40.68,18.56,1.09,U1676.06,1676.06,2208.09,0.219,11,21,0.23,0.22,174,59.24,,2265,2262,2264,2262,3145,3141,35.0764823,-119.3906128,714.59,,8.625,X52,ERW,1363
MFL,158,1.288,63+95,6870.83,6870.82,2321,ML Int ,D16.81,42.43,16.80,1.03,U1677.82,1677.82,2206.33,0.219,10,20,0.23,0.24,164,59.24,,2265,2263,2265,2262,3145,3141,35.0764822,-119.3906070,714.69,,8.625,X52,ERW,1363
MFL,158,1.288,63+95,6870.97,6870.96,2322,ML Int ,D16.67,42.57,16.66,1.07,U1677.95,1677.95,2206.20,0.219,15,25,0.23,0.22,170,59.24,,2264,2261,2263,2260,3144,3139,35.0764822,-119.3906065,714.70,,8.625,X52,ERW,1363
MFL,158,1.288,64+00,6875.62,6875.60,2323,ML Int ,D12.03,47.22,12.02,1.03,U1682.60,1682.60,2201.55,0.219,11,21,0.23,0.54,165,59.24,,2265,2263,2264,2262,3145,3141,35.0764818,-119.3905911,714.96,,8.625,X52,ERW,1363
MFL,158,1.289,64+00,6876.33,6876.32,2324,ML Int ,D11.31,47.94,11.30,1.05,U1683.32,1683.32,2200.83,0.219,12,22,0.23,0.31,168,59.24,,2265,2262,2264,2261,3145,3141,35.0764817,-119.3905888,715.00,,8.625,X52,ERW,1363
MFL,158,1.289,64+05,6880.64,6880.63,2325,ML Int ,D7.00,52.24,6.99,1.04,U1687.63,1687.63,2196.52,0.219,17,27,0.23,0.54,166,59.24,,2263,2261,2263,2259,3143,3138,35.0764814,-119.3905745,715.19,,8.625,X52,ERW,1363
MFL,158,1.290,64+06,6882.01,6882.00,2326,ML Int ,D5.63,53.62,5.62,1.04,U1689.00,1689.00,2195.15,0.219,12,22,0.23,0.27,166,59.24,,2265,2262,2264,2261,3145,3141,35.0764813,-119.3905699,715.21,,8.625,X52,ERW,1363
MFL,158,1.290,64+09,6884.61,6884.59,2327,ML Int Cluster,D3.04,56.21,3.02,1.03,U1691.60,1691.60,2192.55,0.219,11,21,0.98,0.40,164,59.24,,2237,2205,2251,2235,3126,3104,35.0764811,-119.3905613,715.26,,8.625,X52,ERW,1363
MFL,158,1.290,64+10,6885.82,6885.81,2328,ML Int ,D1.82,57.43,1.81,1.03,U1692.81,1692.81,2191.34,0.219,17,27,0.27,0.25,164,59.24,,2262,2259,2261,2257,3141,3134,35.0764810,-119.3905573,715.26,,8.625,X52,ERW,1363
MFL,159,1.291,64+12,6887.63,,2329,Weld,D12.10,59.24,12.10,,U1694.62,1694.62,2189.53,0.219,,,,,,12.10,200,,,,,,,35.0764809,-119.3905512,715.22,,8.625,X52,ERW,1363
MFL,160,1.293,64+24,6899.73,,2330,Weld,U12.10,12.10,59.17,,U1706.72,1706.72,2177.44,0.219,,,,,,59.17,18,,,,,,,35.0764802,-119.3905111,714.74,,8.625,X52,ERW,1363
MFL,160,1.299,64+57,6933.09,6933.08,2331,ML Int ,D25.81,33.36,25.81,0.92,U1740.07,1740.07,2144.08,0.219,10,20,0.86,0.40,147,59.17,,2245,2220,2241,2210,3113,3069,35.0764777,-119.3904004,712.71,,8.625,X52,ERW,1363
MFL,160,1.300,64+61,6937.71,6937.69,2332,ML Int ,D21.20,37.98,21.19,1.05,U1744.69,1744.69,2139.46,0.219,14,24,0.23,0.22,168,59.17,,2264,2262,2264,2260,3144,3140,35.0764774,-119.3903850,712.49,,8.625,X52,ERW,1363
MFL,160,1.301,64+68,6944.16,6944.16,2333,ML Int ,D14.74,44.44,14.73,1.02,U1751.15,1751.15,2133.00,0.219,17,27,0.23,0.27,162,59.17,,2263,2261,2263,2259,3143,3138,35.0764770,-119.3903636,712.18,,8.625,X52,ERW,1363
MFL,160,1.303,64+79,6955.47,6955.45,2334,ML Int ,D3.44,55.74,3.43,1.03,U1762.45,1762.45,2121.70,0.219,11,21,0.23,0.22,165,59.17,,2265,2263,2264,2262,3145,3141,35.0764764,-119.3903261,711.82,,8.625,X52,ERW,1363
MFL,161,1.304,64+83,6958.90,,2335,Weld,U59.17,59.17,59.34,,U1765.88,1765.88,2118.27,0.219,,,,,,59.34,312,,,,,,,35.0764763,-119.3903146,711.78,,8.625,X52,ERW,1363
MFL,161,1.305,64+85,6961.14,6961.13,2336,ML Int ,U2.24,2.24,57.10,1.05,U1768.12,1768.12,2116.03,0.219,13,23,0.23,0.22,168,59.34,,2264,2262,2264,2261,3144,3140,35.0764762,-119.3903072,711.75,,8.625,X52,ERW,1363
MFL,161,1.305,64+85,6961.79,6961.78,2337,ML Int ,U2.89,2.89,56.45,1.03,U1768.77,1768.77,2115.38,0.219,29,39,0.47,0.55,164,59.34,,2242,2229,2235,2218,3105,3080,35.0764762,-119.3903050,711.75,,8.625,X52,ERW,1363
MFL,161,1.305,64+86,6962.32,6962.31,2338,ML Int ,U3.43,3.43,55.92,0.97,U1769.31,1769.31,2114.84,0.219,11,21,0.23,0.40,155,59.34,,2265,2263,2264,2262,3145,3141,35.0764762,-119.3903033,711.74,,8.625,X52,ERW,1363
MFL,161,1.305,64+87,6963.39,6963.38,2339,ML Int ,U4.49,4.49,54.85,1.02,U1770.37,1770.37,2113.78,0.219,13,23,0.23,0.32,162,59.34,,2264,2262,2264,2261,3144,3140,35.0764761,-119.3902997,711.73,,8.625,X52,ERW,1363
MFL,161,1.305,64+89,6965.12,6965.11,2340,ML Int ,U6.23,6.23,53.12,1.05,U1772.11,1772.11,2112.04,0.219,10,20,0.23,0.40,168,59.34,,2265,2263,2265,2262,3145,3141,35.0764761,-119.3902940,711.70,,8.625,X52,ERW,1363
MFL,161,1.305,64+89,6965.74,6965.73,2341,ML Int ,U6.85,6.85,52.50,1.00,U1772.73,1772.73,2111.42,0.219,14,24,0.23,0.53,160,59.34,,2264,2262,2264,2260,3144,3140,35.0764760,-119.3902919,711.70,,8.625,X52,ERW,1363
MFL,161,1.305,64+89,6965.86,6965.85,2342,ML Int ,U6.97,6.97,52.38,1.08,U1772.85,1772.85,2111.30,0.219,16,26,0.27,0.68,172,59.34,,2263,2259,2262,2257,3141,3135,35.0764760,-119.3902915,711.69,,8.625,X52,ERW,1363
MFL,161,1.306,64+91,6967.80,6967.79,2343,ML Int ,U8.90,8.90,50.44,1.05,U1774.78,1774.78,2109.37,0.219,19,29,0.23,0.69,167,59.34,,2263,2260,2262,2259,3142,3137,35.0764760,-119.3902851,711.67,,8.625,X52,ERW,1363
MFL,161,1.306,64+92,6967.98,6967.97,2344,ML Int ,U9.09,9.09,50.25,1.05,U1774.97,1774.97,2109.18,0.219,23,33,0.31,0.66,168,59.34,,2258,2253,2256,2249,3134,3124,35.0764760,-119.3902845,711.67,,8.625,X52,ERW,1363
MFL,161,1.306,64+94,6970.80,6970.72,2345,ML Int Cluster,U11.91,11.91,47.43,1.03,U1777.79,1777.79,2106.36,0.219,10,20,1.02,0.54,164,59.34,,2238,2205,2252,2236,3128,3105,35.0764759,-119.3902753,711.66,,8.625,X52,ERW,1363
MFL,161,1.306,64+95,6971.25,6971.24,2346,ML Int ,U12.36,12.36,46.99,1.07,U1778.24,1778.24,2105.91,0.219,12,22,0.23,0.22,171,59.34,,2265,2262,2264,2261,3145,3141,35.0764759,-119.3902736,711.65,,8.625,X52,ERW,1363
MFL,161,1.307,64+96,6971.99,6971.98,2347,ML Int ,U13.09,13.09,46.25,1.05,U1778.97,1778.97,2105.18,0.219,13,23,0.23,0.22,167,59.34,,2264,2262,2264,2261,3144,3140,35.0764759,-119.3902712,711.65,,8.625,X52,ERW,1363
MFL,161,1.307,64+96,6972.16,6972.15,2348,ML Int ,U13.26,13.26,46.08,1.06,U1779.15,1779.15,2105.01,0.219,10,20,0.23,0.22,169,59.34,,2265,2263,2265,2262,3145,3141,35.0764759,-119.3902706,711.65,,8.625,X52,ERW,1363
MFL,161,1.307,64+96,6972.43,6972.42,2349,ML Int ,U13.54,13.54,45.80,1.06,U1779.42,1779.42,2104.73,0.219,12,22,0.23,0.22,169,59.34,,2265,2262,2264,2261,3145,3141,35.0764759,-119.3902697,711.65,,8.625,X52,ERW,1363
MFL,161,1.307,64+96,6972.68,6972.66,2350,ML Int ,U13.78,13.78,45.56,1.04,U1779.66,1779.66,2104.49,0.219,11,21,0.23,0.22,166,59.34,,2265,2262,2264,2262,3145,3141,35.0764759,-119.3902689,711.65,,8.625,X52,ERW,1363
MFL,161,1.307,64+96,6972.84,6972.83,2351,ML Int ,U13.94,13.94,45.40,1.00,U1779.82,1779.82,2104.33,0.219,11,21,0.23,0.27,159,59.34,,2265,2263,2264,2262,3145,3141,35.0764759,-119.3902683,711.65,,8.625,X52,ERW,1363
MFL,161,1.307,64+97,6973.28,6973.27,2352,ML Int ,U14.39,14.39,44.96,1.03,U1780.27,1780.27,2103.88,0.219,11,21,0.23,0.41,164,59.34,,2265,2262,2264,2262,3145,3141,35.0764758,-119.3902669,711.65,,8.625,X52,ERW,1363
MFL,161,1.307,64+97,6973.49,6973.48,2353,ML Int ,U14.60,14.60,44.74,1.00,U1780.48,1780.48,2103.67,0.219,17,27,0.23,0.22,159,59.34,,2263,2261,2263,2259,3143,3138,35.0764758,-119.3902662,711.65,,8.625,X52,ERW,1363
MFL,161,1.307,64+97,6973.80,6973.79,2354,ML Int ,U14.91,14.91,44.43,1.05,U1780.79,1780.79,2103.36,0.219,17,27,0.23,0.22,168,59.34,,2263,2261,2263,2259,3143,3138,35.0764758,-119.3902651,711.65,,8.625,X52,ERW,1363
MFL,161,1.307,64+98,6973.94,6973.93,2355,ML Int ,U15.04,15.04,44.30,1.03,U1780.92,1780.92,2103.23,0.219,11,21,0.23,0.22,165,59.34,,2265,2262,2264,2262,3145,3141,35.0764758,-119.3902647,711.65,,8.625,X52,ERW,1363
MFL,161,1.308,65+01,6977.24,6977.23,2356,ML Int ,U18.34,18.34,41.00,1.03,U1784.22,1784.22,2099.93,0.219,10,20,0.23,0.40,164,59.34,,2265,2263,2265,2262,3145,3141,35.0764758,-119.3902537,711.64,,8.625,X52,ERW,1363
MFL,161,1.308,65+04,6980.24,6980.23,2357,ML Int Cluster,U21.34,21.34,38.00,1.05,U1787.22,1787.22,2096.93,0.219,19,29,0.70,1.21,167,59.34,,2235,2214,2246,2231,3119,3099,35.0764757,-119.3902437,711.64,,8.625,X52,ERW,1363
MFL,161,1.308,65+04,6980.90,6980.89,2358,ML Int ,U22.01,22.01,37.34,1.03,U1787.89,1787.89,2096.26,0.219,10,20,0.23,0.22,165,59.34,,2265,2263,2265,2262,3145,3141,35.0764757,-119.3902416,711.63,,8.625,X52,ERW,1363
MFL,161,1.308,65+05,6981.15,6981.14,2359,ML Int ,U22.26,22.26,37.08,1.02,U1788.14,1788.14,2096.01,0.219,11,21,0.23,0.22,162,59.34,,2265,2262,2264,2262,3145,3141,35.0764757,-119.3902407,711.63,,8.625,X52,ERW,1363
MFL,161,1.308,65+05,6981.96,6981.95,2360,ML Int ,U23.06,23.06,36.28,0.99,U1788.94,1788.94,2095.21,0.219,13,23,0.23,0.27,158,59.34,,2264,2262,2264,2261,3144,3140,35.0764756,-119.3902380,711.63,,8.625,X52,ERW,1363
MFL,161,1.309,65+07,6983.13,6983.12,2361,ML Int ,U24.23,24.23,35.11,0.99,U1790.12,1790.12,2094.04,0.219,18,28,0.23,0.55,158,59.34,,2263,2261,2262,2259,3142,3138,35.0764756,-119.3902341,711.64,,8.625,X52,ERW,1363
MFL,161,1.309,65+07,6983.31,6983.30,2362,ML Int ,U24.41,24.41,34.93,1.01,U1790.29,1790.29,2093.86,0.219,16,26,0.23,0.36,161,59.34,,2264,2261,2263,2260,3143,3139,35.0764756,-119.3902336,711.64,,8.625,X52,ERW,1363
MFL,161,1.309,65+09,6985.22,6985.21,2363,ML Int ,U26.33,26.33,33.02,1.03,U1792.21,1792.21,2091.94,0.219,18,28,0.35,0.41,165,59.34,,2259,2253,2257,2249,3135,3124,35.0764756,-119.3902272,711.67,,8.625,X52,ERW,1363
MFL,161,1.309,65+10,6986.24,6986.23,2364,ML Int ,U27.35,27.35,32.00,1.04,U1793.23,1793.23,2090.92,0.219,12,22,0.23,0.22,166,59.34,,2265,2262,2264,2261,3145,3141,35.0764756,-119.3902238,711.69,,8.625,X52,ERW,1363
MFL,161,1.310,65+11,6987.51,6987.49,2365,ML Int ,U28.62,28.62,30.72,1.01,U1794.50,1794.50,2089.65,0.219,20,30,0.55,0.54,161,59.34,,2246,2232,2241,2223,3112,3087,35.0764755,-119.3902196,711.70,,8.625,X52,ERW,1363
MFL,161,1.310,65+13,6989.14,6989.13,2366,ML Int ,D29.10,30.24,29.10,1.04,U1796.12,1796.12,2088.03,0.219,13,23,0.23,0.54,166,59.34,,2264,2262,2264,2261,3144,3140,35.0764755,-119.3902142,711.73,,8.625,X52,ERW,1363
MFL,161,1.310,65+15,6991.44,6991.43,2367,ML Int ,D26.81,32.55,26.80,1.00,U1798.43,1798.43,2085.72,0.219,15,25,0.23,0.35,160,59.34,,2264,2261,2263,2260,3144,3139,35.0764755,-119.3902066,711.76,,8.625,X52,ERW,1363
MFL,161,1.310,65+15,6991.60,6991.59,2368,ML Int ,D26.65,32.70,26.64,1.03,U1798.58,1798.58,2085.57,0.219,38,48,0.31,0.32,164,59.34,,2250,2242,2245,2234,3118,3103,35.0764755,-119.3902060,711.76,,8.625,X52,ERW,1363
MFL,161,1.310,65+16,6992.57,6992.56,2369,ML Int ,D25.68,33.68,25.67,1.02,U1799.56,1799.56,2084.59,0.219,11,21,0.23,0.22,163,59.34,,2265,2262,2264,2262,3145,3141,35.0764754,-119.3902028,711.78,,8.625,X52,ERW,1363
MFL,161,1.311,65+17,6993.50,6993.49,2370,ML Int ,D24.75,34.61,24.74,1.03,U1800.49,1800.49,2083.66,0.219,11,21,0.23,0.53,164,59.34,,2265,2263,2264,2262,3145,3141,35.0764754,-119.3901997,711.79,,8.625,X52,ERW,1363
MFL,161,1.311,65+18,6994.19,6994.18,2371,ML Int Cluster,D24.06,35.29,24.05,1.03,U1801.17,1801.17,2082.98,0.219,17,27,1.41,0.51,164,59.34,,2185,2126,2243,2225,3116,3090,35.0764754,-119.3901974,711.80,,8.625,X52,ERW,1363
MFL,161,1.311,65+18,6994.53,6994.53,2372,ML Int ,D23.71,35.63,23.71,0.98,U1801.51,1801.51,2082.64,0.219,15,25,0.27,0.22,156,59.34,,2263,2259,2262,2258,3142,3136,35.0764754,-119.3901963,711.80,,8.625,X52,ERW,1363
MFL,161,1.311,65+18,6994.93,6994.92,2373,ML Int ,D23.32,36.03,23.31,1.05,U1801.92,1801.92,2082.24,0.219,13,23,0.23,0.26,167,59.34,,2264,2262,2264,2261,3144,3140,35.0764754,-119.3901950,711.81,,8.625,X52,ERW,1363
MFL,161,1.311,65+21,6997.07,6997.06,2374,ML Int ,D21.18,38.18,21.17,1.04,U1804.06,1804.06,2080.09,0.219,13,23,0.23,0.27,166,59.34,,2264,2262,2264,2261,3144,3140,35.0764753,-119.3901878,711.84,,8.625,X52,ERW,1363
MFL,161,1.312,65+22,6999.03,6999.02,2375,ML Int ,D19.22,40.13,19.21,1.02,U1806.01,1806.01,2078.14,0.219,14,24,0.23,0.35,163,59.34,,2264,2262,2264,2260,3144,3140,35.0764753,-119.3901814,711.87,,8.625,X52,ERW,1363
MFL,161,1.312,65+23,6999.48,6999.45,2376,ML Int ,D18.78,40.58,18.76,1.04,U1806.46,1806.46,2077.69,0.219,17,27,0.39,0.66,166,59.34,,2258,2251,2256,2247,3133,3120,35.0764753,-119.3901799,711.87,,8.625,X52,ERW,1363
MFL,161,1.312,65+24,7000.31,7000.31,2377,ML Int ,D17.93,41.42,17.93,1.01,U1807.30,1807.30,2076.85,0.219,12,22,0.23,0.27,161,59.34,,2265,2262,2264,2261,3145,3141,35.0764753,-119.3901771,711.89,,8.625,X52,ERW,1363
MFL,161,1.312,65+27,7003.09,7003.08,2378,ML Int ,D15.16,44.20,15.15,1.02,U1810.08,1810.08,2074.07,0.219,18,28,0.27,0.72,163,59.34,,2262,2258,2261,2256,3140,3134,35.0764752,-119.3901679,711.93,,8.625,X52,ERW,1363
MFL,161,1.313,65+27,7004.06,7004.03,2379,ML Int ,D14.21,45.16,14.18,1.02,U1811.04,1811.04,2073.11,0.219,32,42,0.47,0.41,162,59.34,,2238,2224,2231,2211,3098,3071,35.0764752,-119.3901647,711.94,,8.625,X52,ERW,1363
MFL,161,1.313,65+28,7004.96,7004.95,2380,ML Int ,D13.29,46.06,13.28,1.03,U1811.95,1811.95,2072.21,0.219,11,21,0.23,0.22,164,59.34,,2265,2262,2264,2262,3145,3141,35.0764752,-119.3901617,711.96,,8.625,X52,ERW,1363
MFL,161,1.313,65+29,7005.20,7005.19,2381,ML Int ,D13.04,46.31,13.03,0.99,U1812.19,1812.19,2071.96,0.219,11,21,0.23,0.22,158,59.34,,2265,2262,2264,2262,3145,3141,35.0764752,-119.3901608,711.96,,8.625,X52,ERW,1363
MFL,161,1.313,65+29,7006.05,7006.04,2382,ML Int ,D12.20,47.15,12.19,1.04,U1813.04,1813.04,2071.12,0.219,12,22,0.23,0.22,166,59.34,,2265,2262,2264,2261,3145,3141,35.0764752,-119.3901580,711.98,,8.625,X52,ERW,1363
MFL,161,1.313,65+30,7006.48,7006.47,2383,ML Int ,D11.77,47.59,11.76,1.04,U1813.47,1813.47,2070.68,0.219,11,21,0.23,0.22,166,59.34,,2265,2263,2264,2262,3145,3141,35.0764751,-119.3901566,711.99,,8.625,X52,ERW,1363
MFL,161,1.313,65+30,7006.84,7006.83,2384,ML Int ,D11.41,47.95,11.39,1.05,U1813.83,1813.83,2070.32,0.219,10,20,0.23,0.40,168,59.34,,2265,2263,2265,2262,3145,3141,35.0764751,-119.3901554,711.99,,8.625,X52,ERW,1363
MFL,161,1.313,65+31,7007.43,7007.42,2385,ML Int ,D10.82,48.54,10.81,1.03,U1814.42,1814.42,2069.73,0.219,10,20,0.23,0.40,164,59.34,,2265,2263,2265,2262,3145,3141,35.0764751,-119.3901535,712.00,,8.625,X52,ERW,1363
MFL,161,1.314,65+32,7008.98,7008.97,2386,ML Int ,D9.27,50.09,9.26,1.07,U1815.97,1815.97,2068.18,0.219,11,21,0.23,0.22,170,59.34,,2265,2262,2264,2262,3145,3141,35.0764751,-119.3901483,712.03,,8.625,X52,ERW,1363
MFL,161,1.314,65+33,7009.19,7009.18,2387,ML Int ,D9.06,50.30,9.05,1.00,U1816.18,1816.18,2067.97,0.219,13,23,0.23,0.22,159,59.34,,2264,2262,2264,2261,3144,3140,35.0764751,-119.3901476,712.04,,8.625,X52,ERW,1363
MFL,161,1.314,65+34,7010.36,7010.35,2388,ML Int ,D7.89,51.46,7.88,1.05,U1817.34,1817.34,2066.81,0.219,15,25,0.23,0.34,168,59.34,,2264,2261,2263,2260,3144,3139,35.0764750,-119.3901437,712.06,,8.625,X52,ERW,1363
MFL,161,1.314,65+34,7010.78,7010.76,2389,ML Int ,D7.48,51.88,7.46,1.03,U1817.76,1817.76,2066.39,0.219,22,32,0.43,0.47,165,59.34,,2252,2242,2248,2236,3123,3106,35.0764750,-119.3901424,712.07,,8.625,X52,ERW,1363
MFL,161,1.315,65+38,7014.36,7014.34,2390,ML Int ,D3.90,55.46,3.88,1.05,U1821.34,1821.34,2062.81,0.219,10,20,0.27,0.54,168,59.34,,2264,2261,2264,2260,3144,3139,35.0764749,-119.3901305,712.14,,8.625,X52,ERW,1363
MFL,161,1.315,65+38,7014.56,7014.54,2391,ML Int ,D3.69,55.66,3.68,1.07,U1821.54,1821.54,2062.61,0.219,11,21,0.23,0.22,170,59.34,,2265,2262,2264,2262,3145,3141,35.0764749,-119.3901298,712.14,,8.625,X52,ERW,1363
MFL,161,1.315,65+40,7016.82,7016.81,2392,ML Int ,D1.43,57.92,1.42,1.07,U1823.81,1823.81,2060.35,0.219,11,21,0.23,0.25,170,59.34,,2265,2262,2264,2262,3145,3141,35.0764748,-119.3901223,712.18,,8.625,X52,ERW,1363
MFL,161,1.315,65+41,7017.76,7017.76,2393,ML Int ,D0.48,58.87,0.47,1.03,U1824.75,1824.75,2059.40,0.219,19,29,0.20,0.54,164,59.34,,2264,2262,2264,2261,3144,3140,35.0764748,-119.3901191,712.20,,8.625,X52,ERW,1363
MFL,162,1.315,65+42,7018.24,,2394,Weld,D59.07,59.34,59.07,,U1825.22,1825.22,2058.93,0.219,,,,,,59.07,58,,,,,,,35.0764748,-119.3901175,712.21,,8.625,X52,ERW,1363
MFL,162,1.315,65+42,7018.74,7018.73,2395,ML Int ,U0.50,0.50,58.57,1.03,U1825.72,1825.72,2058.43,0.219,17,27,0.31,0.81,164,59.07,,2261,2256,2260,2254,3138,3130,35.0764747,-119.3901159,712.22,,8.625,X52,ERW,1363
MFL,162,1.316,65+45,7022.06,7022.05,2396,ML Int ,U3.82,3.82,55.25,1.03,U1829.04,1829.04,2055.11,0.219,15,25,0.23,0.54,164,59.07,,2264,2261,2263,2260,3144,3139,35.0764746,-119.3901049,712.28,,8.625,X52,ERW,1363
MFL,162,1.316,65+47,7024.08,7024.07,2397,ML Int Cluster,U5.84,5.84,53.23,1.03,U1831.07,1831.07,2053.09,0.219,16,26,0.55,0.94,164,59.07,,2251,2238,2252,2239,3127,3109,35.0764746,-119.3900982,712.32,,8.625,X52,ERW,1363
MFL,162,1.317,65+48,7024.50,7024.50,2398,ML Int ,U6.27,6.27,52.80,0.98,U1831.49,1831.49,2052.66,0.219,19,29,0.23,0.56,157,59.07,,2263,2260,2262,2259,3142,3137,35.0764746,-119.3900968,712.33,,8.625,X52,ERW,1363
MFL,162,1.317,65+48,7024.99,7024.98,2399,ML Int ,U6.75,6.75,52.32,0.99,U1831.97,1831.97,2052.18,0.219,15,25,0.23,0.22,158,59.07,,2264,2261,2263,2260,3144,3139,35.0764745,-119.3900952,712.34,,8.625,X52,ERW,1363
MFL,162,1.317,65+52,7028.95,7028.94,2400,ML Int ,U10.71,10.71,48.36,1.00,U1835.93,1835.93,2048.22,0.219,12,22,0.23,0.22,160,59.07,,2265,2262,2264,2261,3145,3141,35.0764743,-119.3900820,712.46,,8.625,X52,ERW,1363
MFL,162,1.318,65+54,7030.72,7030.71,2401,ML Int ,U12.48,12.48,46.59,1.03,U1837.70,1837.70,2046.45,0.219,14,24,0.23,0.22,164,59.07,,2264,2262,2264,2260,3144,3140,35.0764742,-119.3900762,712.51,,8.625,X52,ERW,1363
MFL,162,1.318,65+55,7032.03,7032.02,2402,ML Int ,U13.79,13.79,45.28,1.07,U1839.02,1839.02,2045.14,0.219,11,21,0.43,0.40,170,59.07,,2260,2253,2259,2249,3137,3124,35.0764742,-119.3900718,712.55,,8.625,X52,ERW,1363
MFL,162,1.318,65+58,7034.64,7034.63,2403,ML Int ,U16.40,16.40,42.67,1.03,U1841.62,1841.62,2042.53,0.219,17,27,0.23,0.68,165,59.07,,2263,2261,2263,2259,3143,3138,35.0764740,-119.3900631,712.63,,8.625,X52,ERW,1363
MFL,162,1.319,65+60,7036.86,7036.85,2404,ML Int ,U18.62,18.62,40.45,1.05,U1843.85,1843.85,2040.30,0.219,17,27,0.23,0.24,168,59.07,,2263,2261,2263,2259,3143,3138,35.0764739,-119.3900558,712.70,,8.625,X52,ERW,1363
MFL,162,1.320,65+65,7041.77,7041.76,2405,ML Int ,U23.54,23.54,35.53,1.00,U1848.76,1848.76,2035.39,0.219,11,21,0.23,0.22,159,59.07,,2265,2262,2264,2262,3145,3141,35.0764736,-119.3900395,712.85,,8.625,X52,ERW,1363
MFL,162,1.320,65+68,7044.38,7044.37,2406,ML Int ,U26.14,26.14,32.93,1.03,U1851.36,1851.36,2032.79,0.219,16,26,0.31,0.69,165,59.07,,2261,2257,2260,2254,3139,3131,35.0764735,-119.3900308,712.88,,8.625,X52,ERW,1363
MFL,162,1.321,65+70,7046.92,7046.91,2407,ML Int ,U28.69,28.69,30.38,1.03,U1853.91,1853.91,2030.24,0.219,12,22,0.23,0.22,164,59.07,,2265,2262,2264,2261,3145,3141,35.0764734,-119.3900224,712.90,,8.625,X52,ERW,1363
MFL,162,1.321,65+72,7048.72,7048.71,2408,ML Int ,D28.59,30.48,28.59,0.99,U1855.71,1855.71,2028.44,0.219,12,22,0.23,0.22,158,59.07,,2265,2262,2264,2261,3145,3141,35.0764734,-119.3900164,712.91,,8.625,X52,ERW,1363
MFL,162,1.321,65+73,7049.82,7049.81,2409,ML Int ,D27.50,31.58,27.49,1.04,U1856.81,1856.81,2027.35,0.219,14,24,0.23,0.27,166,59.07,,2264,2262,2264,2260,3144,3140,35.0764733,-119.3900128,712.92,,8.625,X52,ERW,1363
MFL,162,1.322,65+76,7053.00,7052.98,2410,ML Int ,D24.32,34.76,24.31,1.02,U1859.98,1859.98,2024.17,0.219,20,30,0.27,0.68,162,59.07,,2261,2257,2260,2255,3139,3132,35.0764732,-119.3900022,712.94,,8.625,X52,ERW,1363
MFL,162,1.322,65+76,7053.19,7053.18,2411,ML Int ,D24.13,34.95,24.12,1.02,U1860.17,1860.17,2023.98,0.219,11,21,0.23,0.22,162,59.07,,2265,2262,2264,2262,3145,3141,35.0764732,-119.3900016,712.95,,8.625,X52,ERW,1363
MFL,162,1.322,65+79,7055.79,7055.78,2412,ML Int ,D21.53,37.55,21.52,1.05,U1862.77,1862.77,2021.38,0.219,12,22,0.23,0.22,168,59.07,,2265,2262,2264,2261,3145,3141,35.0764731,-119.3899929,712.92,,8.625,X52,ERW,1363
MFL,162,1.324,65+88,7064.97,7064.97,2413,ML Int ,D12.34,46.73,12.34,1.03,U1871.96,1871.96,2012.19,0.219,11,21,0.23,0.27,165,59.07,,2265,2262,2264,2262,3145,3141,35.0764729,-119.3899624,712.80,,8.625,X52,ERW,1363
MFL,162,1.325,65+92,7068.51,7068.50,2414,ML Int ,D8.81,50.27,8.80,1.05,U1875.49,1875.49,2008.66,0.219,12,22,0.23,0.27,167,59.07,,2265,2262,2264,2261,3145,3141,35.0764728,-119.3899507,712.69,,8.625,X52,ERW,1363
MFL,162,1.326,65+98,7074.87,7074.86,2415,ML Int ,D2.45,56.63,2.44,1.03,U1881.85,1881.85,2002.30,0.219,11,21,0.23,0.22,164,59.07,,2265,2262,2264,2262,3145,3141,35.0764725,-119.3899295,712.48,,8.625,X52,ERW,1363
MFL,162,1.326,65+99,7075.69,7075.68,2416,ML Int ,D1.63,57.45,1.62,0.98,U1882.67,1882.67,2001.48,0.219,11,21,0.23,0.22,156,59.07,,2265,2262,2264,2262,3145,3141,35.0764725,-119.3899268,712.46,,8.625,X52,ERW,1363
MFL,163,1.326,66+00,7077.31,,2417,Weld,U59.07,59.07,59.40,,U1884.29,1884.29,1999.86,0.219,,,,,,59.40,286,,,,,,,35.0764724,-119.3899214,712.40,,8.625,X52,ERW,1363
MFL,163,1.327,66+03,7079.66,7079.64,2418,ML Int ,U2.35,2.35,57.05,1.02,U1886.64,1886.64,1997.51,0.219,16,26,0.35,0.43,163,59.40,,2260,2254,2258,2251,3137,3127,35.0764723,-119.3899136,712.33,,8.625,X52,ERW,1363
MFL,163,1.327,66+05,7082.40,7082.39,2419,ML Int ,U5.10,5.10,54.31,1.02,U1889.39,1889.39,1994.76,0.219,14,24,0.23,0.22,163,59.40,,2264,2262,2264,2260,3144,3140,35.0764722,-119.3899045,712.24,,8.625,X52,ERW,1363
MFL,163,1.328,66+08,7085.16,7085.15,2420,ML Int ,U7.85,7.85,51.55,1.05,U1892.15,1892.15,1992.01,0.219,17,27,0.23,0.27,167,59.40,,2263,2261,2263,2259,3143,3138,35.0764721,-119.3898953,712.15,,8.625,X52,ERW,1363
MFL,163,1.328,66+10,7086.79,7086.78,2421,ML Int ,U9.49,9.49,49.91,1.02,U1893.78,1893.78,1990.37,0.219,10,20,0.23,0.22,162,59.40,,2265,2263,2265,2262,3145,3141,35.0764720,-119.3898899,712.09,,8.625,X52,ERW,1363
MFL,163,1.330,66+18,7094.83,7094.81,2422,ML Int ,U17.52,17.52,41.88,1.02,U1901.81,1901.81,1982.34,0.219,11,21,0.23,0.22,162,59.40,,2265,2263,2264,2262,3145,3141,35.0764716,-119.3898632,711.80,,8.625,X52,ERW,1363
MFL,163,1.332,66+27,7104.17,7104.16,2423,ML Int ,U26.86,26.86,32.54,1.07,U1911.16,1911.16,1972.99,0.219,18,28,0.23,0.22,171,59.40,,2263,2261,2262,2259,3142,3138,35.0764711,-119.3898322,711.45,,8.625,X52,ERW,1363
MFL,163,1.333,66+36,7112.84,7112.83,2424,ML Int ,D23.88,35.53,23.87,1.05,U1919.82,1919.82,1964.33,0.219,10,20,0.23,0.22,168,59.40,,2265,2263,2265,2262,3145,3141,35.0764707,-119.3898034,711.12,,8.625,X52,ERW,1363
MFL,163,1.334,66+39,7115.98,7115.97,2425,ML Int ,D20.74,38.67,20.73,1.04,U1922.96,1922.96,1961.19,0.219,11,21,0.23,0.22,166,59.40,,2265,2262,2264,2262,3145,3141,35.0764705,-119.3897930,711.01,,8.625,X52,ERW,1363
MFL,163,1.335,66+44,7121.26,7121.24,2426,ML Int ,D15.46,43.95,15.45,1.05,U1928.24,1928.24,1955.91,0.219,10,20,0.23,0.22,168,59.40,,2265,2263,2265,2262,3145,3141,35.0764702,-119.3897755,710.81,,8.625,X52,ERW,1363
MFL,163,1.335,66+46,7123.18,7123.17,2427,ML Int ,D13.54,45.87,13.53,1.03,U1930.17,1930.17,1953.99,0.219,15,25,0.23,0.22,164,59.40,,2264,2261,2263,2260,3144,3139,35.0764701,-119.3897691,710.74,,8.625,X52,ERW,1363
MFL,163,1.336,66+50,7127.51,7127.49,2428,ML Int ,D9.21,50.20,9.20,1.04,U1934.49,1934.49,1949.66,0.219,13,23,0.23,0.22,166,59.40,,2264,2262,2264,2261,3144,3140,35.0764700,-119.3897547,710.58,,8.625,X52,ERW,1363
MFL,163,1.336,66+51,7128.03,7128.02,2429,ML Int ,D8.69,50.72,8.68,1.04,U1935.02,1935.02,1949.14,0.219,10,20,0.23,0.22,166,59.40,,2265,2263,2265,2262,3145,3141,35.0764699,-119.3897529,710.56,,8.625,X52,ERW,1363
MFL,163,1.336,66+52,7128.88,7128.86,2430,ML Int ,D7.84,51.57,7.83,1.04,U1935.86,1935.86,1948.29,0.219,14,24,0.23,0.27,166,59.40,,2264,2262,2264,2260,3144,3140,35.0764699,-119.3897501,710.53,,8.625,X52,ERW,1363
MFL,163,1.337,66+54,7131.45,7131.44,2431,ML Int ,D5.27,54.14,5.26,1.03,U1938.43,1938.43,1945.72,0.219,10,20,0.23,0.22,164,59.40,,2265,2263,2265,2262,3145,3141,35.0764698,-119.3897416,710.44,,8.625,X52,ERW,1363
MFL,163,1.337,66+59,7135.86,7135.85,2432,ML Int ,D0.85,58.56,0.84,1.03,D1941.30,1942.85,1941.30,0.219,10,20,0.23,0.22,164,59.40,,2265,2263,2265,2262,3145,3141,35.0764696,-119.3897269,710.28,,8.625,X52,ERW,1363
MFL,164,1.338,66+59,7136.71,,2433,Weld,D58.63,59.40,58.63,,D1940.46,1943.69,1940.46,0.219,,,,,,58.63,16,,,,,,,35.0764695,-119.3897241,710.25,,8.625,X52,ERW,1363
MFL,164,1.339,66+66,7143.49,7143.48,2434,ML Int ,U6.78,6.78,51.85,1.03,D1933.68,1950.48,1933.68,0.219,11,21,0.23,0.22,164,58.63,,2265,2262,2264,2262,3145,3141,35.0764692,-119.3897016,710.00,,8.625,X52,ERW,1363
MFL,164,1.339,66+67,7144.20,7144.19,2435,ML Int ,U7.49,7.49,51.13,1.03,D1932.96,1951.19,1932.96,0.219,12,22,0.23,0.22,164,58.63,,2265,2262,2264,2261,3145,3141,35.0764692,-119.3896992,709.97,,8.625,X52,ERW,1363
MFL,164,1.340,66+71,7148.15,7148.14,2436,ML Int ,U11.44,11.44,47.19,0.98,D1929.02,1955.13,1929.02,0.219,12,22,0.23,0.22,156,58.63,,2265,2262,2264,2261,3145,3141,35.0764691,-119.3896861,709.75,,8.625,X52,ERW,1363
MFL,164,1.340,66+72,7148.92,7148.91,2437,ML Int ,U12.21,12.21,46.41,1.03,D1928.24,1955.91,1928.24,0.219,11,21,0.23,0.27,164,58.63,,2265,2262,2264,2262,3145,3141,35.0764691,-119.3896835,709.71,,8.625,X52,ERW,1363
MFL,164,1.340,66+72,7149.10,7149.08,2438,ML Int ,U12.39,12.39,46.24,1.07,D1928.07,1956.08,1928.07,0.219,16,26,0.23,0.22,170,58.63,,2264,2261,2263,2260,3143,3139,35.0764690,-119.3896830,709.70,,8.625,X52,ERW,1363
MFL,164,1.340,66+72,7149.64,7149.63,2439,ML Int ,U12.93,12.93,45.70,1.04,D1927.53,1956.62,1927.53,0.219,11,21,0.23,0.22,166,58.63,,2265,2263,2264,2262,3145,3141,35.0764690,-119.3896812,709.67,,8.625,X52,ERW,1363
MFL,164,1.341,66+75,7152.76,7152.76,2440,ML Int ,U16.06,16.06,42.57,1.04,D1924.40,1959.75,1924.40,0.219,13,23,0.23,0.22,166,58.63,,2264,2262,2264,2261,3144,3140,35.0764689,-119.3896708,709.50,,8.625,X52,ERW,1363
MFL,164,1.342,66+80,7157.49,7157.48,2441,ML Int ,U20.79,20.79,37.84,1.03,D1919.67,1964.48,1919.67,0.219,12,22,0.23,0.22,164,58.63,,2265,2262,2264,2261,3145,3141,35.0764688,-119.3896551,709.15,,8.625,X52,ERW,1363
MFL,164,1.342,66+83,7160.09,7160.08,2442,ML Int ,U23.38,23.38,35.25,1.00,D1917.08,1967.07,1917.08,0.219,11,21,0.23,0.27,159,58.63,,2265,2263,2264,2262,3145,3141,35.0764687,-119.3896465,708.94,,8.625,X52,ERW,1363
MFL,164,1.342,66+84,7161.66,7161.65,2443,ML Int ,U24.96,24.96,33.67,1.02,D1915.50,1968.65,1915.50,0.219,13,23,0.23,0.33,162,58.63,,2264,2262,2264,2261,3144,3140,35.0764687,-119.3896413,708.74,,8.625,X52,ERW,1363
MFL,164,1.343,66+86,7163.37,7163.36,2444,ML Int ,U26.66,26.66,31.97,1.05,D1913.80,1970.35,1913.80,0.219,11,21,0.23,0.22,168,58.63,,2265,2262,2264,2262,3145,3141,35.0764686,-119.3896356,708.52,,8.625,X52,ERW,1363
MFL,164,1.343,66+87,7164.18,7164.17,2445,ML Int ,U27.48,27.48,31.15,1.04,D1912.98,1971.17,1912.98,0.219,10,20,0.23,0.66,166,58.63,,2265,2263,2265,2262,3145,3141,35.0764686,-119.3896329,708.41,,8.625,X52,ERW,1363
MFL,164,1.343,66+89,7166.89,7166.88,2446,ML Int ,D28.44,30.19,28.44,1.02,D1910.27,1973.88,1910.27,0.219,12,22,0.23,0.22,162,58.63,,2265,2262,2264,2261,3145,3141,35.0764686,-119.3896240,708.06,,8.625,X52,ERW,1363
MFL,164,1.344,66+91,7168.55,7168.54,2447,ML Int ,D26.79,31.85,26.78,1.03,D1908.61,1975.54,1908.61,0.219,12,22,0.23,0.22,164,58.63,,2265,2262,2264,2261,3145,3141,35.0764685,-119.3896185,707.85,,8.625,X52,ERW,1363
MFL,164,1.344,66+95,7172.30,7172.29,2448,ML Int ,D23.05,35.60,23.03,1.05,D1904.86,1979.29,1904.86,0.219,20,30,0.35,0.65,167,58.63,,2258,2252,2256,2248,3133,3122,35.0764684,-119.3896061,707.36,,8.625,X52,ERW,1363
MFL,164,1.346,67+02,7179.67,7179.66,2449,ML Ext Cluster,D15.68,42.96,15.66,1.83,D1897.49,1986.66,1897.49,0.219,12,22,1.17,0.74,291,58.63,,2224,2181,2243,2219,3115,3082,35.0764682,-119.3895818,706.49,,8.625,X52,ERW,1363
MFL,164,1.346,67+02,7179.97,7179.87,2450,ML Ext Cluster,D15.46,43.27,15.36,1.74,D1897.19,1986.96,1897.19,0.219,13,23,1.60,1.76,278,58.63,,2195,2130,2220,2176,3084,3022,35.0764682,-119.3895811,706.47,,8.625,X52,ERW,1363
MFL,164,1.346,67+02,7180.05,7179.99,2451,ML Ext Cluster,D15.34,43.34,15.29,0.56,D1897.12,1987.03,1897.12,0.219,13,23,1.37,2.57,90,58.63,,2208,2155,2207,2145,3065,2979,35.0764681,-119.3895807,706.45,,8.625,X52,ERW,1363
MFL,164,1.346,67+03,7180.37,7180.36,2452,ML Int ,D14.98,43.66,14.97,1.05,D1896.80,1987.35,1896.80,0.219,11,21,0.27,0.54,168,58.63,,2264,2261,2264,2260,3144,3138,35.0764681,-119.3895795,706.41,,8.625,X52,ERW,1363
MFL,164,1.347,67+08,7185.55,7185.53,2453,ML Ext Cluster,D9.81,48.85,9.78,2.02,D1891.61,1992.54,1891.61,0.219,14,24,3.56,2.64,322,58.63,,2109,1985,2167,2077,3009,2884,35.0764679,-119.3895624,705.82,,8.625,X52,ERW,1363
MFL,164,1.347,67+10,7187.27,7187.27,2454,ML Ext ,D8.07,50.57,8.06,1.89,D1889.89,1994.26,1889.89,0.219,10,20,0.23,0.69,302,58.63,,2265,2263,2265,2262,3145,3141,35.0764679,-119.3895566,705.66,,8.625,X52,ERW,1363
MFL,164,1.347,67+11,7188.37,7188.36,2455,ML Int Cluster,D6.97,51.67,6.96,1.04,D1888.79,1995.36,1888.79,0.219,22,32,2.19,0.57,166,58.63,,2086,1987,2223,2191,3087,3044,35.0764678,-119.3895530,705.57,,8.625,X52,ERW,1363
MFL,164,1.348,67+12,7189.90,7189.89,2456,ML Int ,D5.45,53.19,5.43,1.05,D1887.27,1996.89,1887.27,0.219,15,25,0.23,0.22,167,58.63,,2264,2261,2263,2260,3144,3139,35.0764678,-119.3895479,705.44,,8.625,X52,ERW,1363
MFL,164,1.348,67+13,7190.20,7190.17,2457,ML Ext Cluster Seam Xing,D5.16,53.49,5.13,0.11,D1886.97,1997.19,1886.97,0.219,16,26,0.51,1.29,17,58.63,,2253,2241,2253,2240,3129,3111,35.0764677,-119.3895470,705.42,,8.625,X52,ERW,1363
MFL,164,1.348,67+13,7190.43,7190.41,2458,ML Ext Cluster Seam Xing,D4.92,53.72,4.91,0.09,D1886.74,1997.41,1886.74,0.219,16,26,2.07,1.42,15,58.63,,2147,2059,2207,2154,3066,2991,35.0764677,-119.3895462,705.40,,8.625,X52,ERW,1363
MFL,164,1.348,67+14,7191.14,7191.13,2459,ML Int ,D4.21,54.44,4.19,1.07,D1886.02,1998.13,1886.02,0.219,17,27,0.23,0.22,171,58.63,,2263,2261,2263,2259,3143,3138,35.0764677,-119.3895438,705.34,,8.625,X52,ERW,1363
MFL,164,1.348,67+14,7191.60,7191.54,2460,ML Int Cluster,D3.80,54.89,3.74,1.05,D1885.57,1998.58,1885.57,0.219,21,31,0.90,0.69,167,58.63,,2213,2180,2236,2217,3105,3079,35.0764677,-119.3895424,705.30,,8.625,X52,ERW,1363
MFL,164,1.348,67+14,7191.78,7191.77,2461,ML Int ,D3.56,55.08,3.55,1.02,D1885.38,1998.77,1885.38,0.219,18,28,0.20,1.06,162,58.63,,2264,2262,2264,2261,3144,3141,35.0764677,-119.3895416,705.28,,8.625,X52,ERW,1363
MFL,164,1.348,67+16,7193.31,7193.30,2462,ML Int ,D2.03,56.60,2.03,1.03,D1883.86,2000.29,1883.86,0.219,16,26,0.20,0.57,165,58.63,,2265,2263,2264,2262,3145,3142,35.0764676,-119.3895366,705.15,,8.625,X52,ERW,1363
MFL,165,1.349,67+18,7195.34,,2463,Weld,U58.63,58.63,59.03,,D1881.83,2002.32,1881.83,0.219,,,,,,59.03,304,,,,,,,35.0764675,-119.3895298,705.06,,8.625,X52,ERW,1363
MFL,165,1.349,67+19,7197.07,7197.06,2464,ML Int ,U1.74,1.74,57.29,1.03,D1880.09,2004.06,1880.09,0.219,17,27,0.23,0.22,164,59.03,,2263,2261,2263,2259,3143,3138,35.0764675,-119.3895241,704.98,,8.625,X52,ERW,1363
MFL,165,1.349,67+20,7198.14,7198.13,2465,ML Int ,U2.80,2.80,56.22,1.04,D1879.03,2005.12,1879.03,0.219,17,27,0.23,0.27,166,59.03,,2263,2261,2263,2259,3143,3138,35.0764674,-119.3895205,704.93,,8.625,X52,ERW,1363
MFL,165,1.349,67+21,7198.74,7198.73,2466,ML Ext ,U3.41,3.41,55.62,0.18,D1878.42,2005.73,1878.42,0.219,10,20,0.23,0.81,28,59.03,,2265,2263,2265,2262,3145,3141,35.0764674,-119.3895185,704.91,,8.625,X52,ERW,1363
MFL,165,1.349,67+22,7199.44,7199.43,2467,ML Ext ,U4.11,4.11,54.92,0.49,D1877.72,2006.43,1877.72,0.219,11,21,0.23,0.68,78,59.03,,2265,2262,2264,2262,3145,3141,35.0764674,-119.3895162,704.91,,8.625,X52,ERW,1363
MFL,165,1.350,67+22,7199.95,7199.94,2468,ML Int ,U4.62,4.62,54.41,1.00,D1877.22,2006.94,1877.22,0.219,13,23,0.23,0.36,160,59.03,,2264,2262,2264,2261,3144,3140,35.0764673,-119.3895145,704.91,,8.625,X52,ERW,1363
MFL,165,1.350,67+25,7202.41,7202.27,2469,ML Int Cluster,U7.07,7.07,51.96,1.02,D1874.76,2009.39,1874.76,0.219,19,29,1.80,1.08,162,59.03,,2141,2062,2217,2184,3079,3034,35.0764673,-119.3895068,704.90,,8.625,X52,ERW,1363
MFL,165,1.350,67+26,7203.64,7203.63,2470,ML Ext ,U8.31,8.31,50.72,2.02,D1873.53,2010.63,1873.53,0.219,14,24,0.23,0.54,322,59.03,,2264,2262,2264,2260,3144,3140,35.0764672,-119.3895023,704.90,,8.625,X52,ERW,1363
MFL,165,1.350,67+26,7204.22,7203.75,2471,ML Ext Cluster Seam Xing,U8.88,8.88,50.14,1.74,D1872.95,2011.20,1872.95,0.219,29,39,16.16,7.70,278,59.03,,1764,1583,2046,1864,2841,2589,35.0764672,-119.3895019,704.90,,8.625,X52,ERW,1363
MFL,165,1.350,67+27,7205.01,7204.99,2472,ML Ext ,U9.67,9.67,49.36,1.99,D1872.16,2011.99,1872.16,0.219,23,33,0.39,0.27,318,59.03,,2254,2245,2250,2240,3126,3111,35.0764671,-119.3894977,704.90,,8.625,X52,ERW,1363
MFL,165,1.351,67+27,7205.20,7205.17,2473,ML Ext Seam Xing,U9.86,9.86,49.17,1.89,D1871.97,2012.18,1871.97,0.219,12,22,0.39,0.54,301,59.03,,2261,2254,2259,2251,3138,3127,35.0764671,-119.3894971,704.90,,8.625,X52,ERW,1363
MFL,165,1.351,67+28,7205.20,7205.18,2474,ML Ext ,U9.86,9.86,49.16,1.63,D1871.97,2012.18,1871.97,0.219,14,24,0.35,0.41,260,59.03,,2261,2255,2260,2253,3138,3129,35.0764671,-119.3894971,704.90,,8.625,X52,ERW,1363
MFL,165,1.351,67+28,7205.33,7205.31,2475,ML Ext ,U9.99,9.99,49.04,0.60,D1871.84,2012.31,1871.84,0.219,10,20,0.31,0.68,95,59.03,,2264,2260,2263,2258,3143,3136,35.0764671,-119.3894967,704.91,,8.625,X52,ERW,1363
MFL,165,1.351,67+28,7205.75,7205.69,2476,ML Ext Cluster,U10.42,10.42,48.61,1.64,D1871.42,2012.73,1871.42,0.219,13,23,0.90,1.38,262,59.03,,2236,2207,2234,2201,3103,3057,35.0764671,-119.3894954,704.92,,8.625,X52,ERW,1363
MFL,165,1.351,67+29,7207.10,7207.09,2477,ML Int ,U11.77,11.77,47.26,1.07,D1870.06,2014.09,1870.06,0.219,15,25,0.23,0.22,170,59.03,,2264,2261,2263,2260,3144,3139,35.0764670,-119.3894908,704.97,,8.625,X52,ERW,1363
MFL,165,1.351,67+31,7208.61,7208.59,2478,ML Int ,U13.27,13.27,45.76,0.99,D1868.56,2015.59,1868.56,0.219,19,29,0.51,0.32,158,59.03,,2249,2237,2246,2230,3119,3097,35.0764670,-119.3894858,705.02,,8.625,X52,ERW,1363
MFL,165,1.351,67+31,7208.88,7208.86,2479,ML Ext ,U13.54,13.54,45.48,1.76,D1868.29,2015.87,1868.29,0.219,13,23,0.74,0.43,280,59.03,,2244,2223,2240,2214,3111,3074,35.0764670,-119.3894849,705.03,,8.625,X52,ERW,1363
MFL,165,1.351,67+32,7209.48,7209.46,2480,ML Ext Cluster,U14.15,14.15,44.88,0.13,D1867.68,2016.47,1867.68,0.219,16,26,0.35,1.07,20,59.03,,2260,2254,2258,2251,3137,3127,35.0764669,-119.3894829,705.05,,8.625,X52,ERW,1363
MFL,165,1.351,67+32,7209.88,7209.83,2481,ML Ext Cluster,U14.55,14.55,44.48,0.14,D1867.28,2016.87,1867.28,0.219,13,23,3.91,3.07,23,59.03,,2113,1984,2155,2047,2992,2843,35.0764669,-119.3894817,705.07,,8.625,X52,ERW,1363
MFL,165,1.351,67+33,7210.55,7210.27,2482,ML Ext Cluster,U15.22,15.22,43.81,0.09,D1866.61,2017.54,1866.61,0.219,17,27,3.64,2.72,14,59.03,,2070,1942,2164,2073,3005,2879,35.0764669,-119.3894802,705.08,,8.625,X52,ERW,1363
MFL,165,1.352,67+33,7210.73,7210.66,2483,ML Ext Cluster Seam Xing,U15.39,15.39,43.63,1.99,D1866.44,2017.71,1866.44,0.219,16,26,3.17,1.92,318,59.03,,2097,1978,2166,2082,3009,2892,35.0764669,-119.3894790,705.10,,8.625,X52,ERW,1363
MFL,165,1.352,67+33,7211.11,7211.09,2484,ML Ext Cluster,U15.77,15.77,43.25,0.17,D1866.06,2018.09,1866.06,0.219,16,26,0.59,1.11,27,59.03,,2248,2234,2248,2230,3122,3098,35.0764668,-119.3894775,705.11,,8.625,X52,ERW,1363
MFL,165,1.352,67+34,7211.88,7211.87,2485,ML Int ,U16.54,16.54,42.48,0.99,D1865.29,2018.86,1865.29,0.219,15,25,0.23,0.22,158,59.03,,2264,2261,2263,2260,3144,3139,35.0764668,-119.3894749,705.14,,8.625,X52,ERW,1363
MFL,165,1.352,67+35,7212.71,7212.70,2486,ML Ext ,U17.37,17.37,41.66,0.14,D1864.46,2019.69,1864.46,0.219,10,20,0.23,0.79,22,59.03,,2265,2263,2265,2262,3145,3141,35.0764667,-119.3894722,705.19,,8.625,X52,ERW,1363
MFL,165,1.352,67+35,7212.91,7212.90,2487,ML Ext ,U17.57,17.57,41.46,0.33,D1864.26,2019.89,1864.26,0.219,10,20,0.27,0.66,53,59.03,,2264,2261,2264,2260,3144,3139,35.0764667,-119.3894715,705.20,,8.625,X52,ERW,1363
MFL,165,1.352,67+36,7213.53,7213.51,2488,ML Ext ,U18.19,18.19,40.83,0.83,D1863.64,2020.51,1863.64,0.219,16,26,0.39,1.07,132,59.03,,2258,2251,2256,2248,3134,3122,35.0764667,-119.3894695,705.24,,8.625,X52,ERW,1363
MFL,165,1.352,67+36,7213.99,7213.98,2489,ML Ext ,U18.66,18.66,40.37,0.80,D1863.18,2020.98,1863.18,0.219,15,25,0.27,0.56,128,59.03,,2263,2259,2262,2258,3142,3136,35.0764666,-119.3894679,705.27,,8.625,X52,ERW,1363
MFL,165,1.352,67+36,7214.44,7214.15,2490,ML Ext Cluster,U19.11,19.11,39.92,0.54,D1862.72,2021.43,1862.72,0.219,15,25,5.08,4.54,86,59.03,,2066,1922,2130,2005,2959,2785,35.0764666,-119.3894674,705.28,,8.625,X52,ERW,1363
MFL,165,1.352,67+37,7214.77,7214.76,2491,ML Ext ,U19.44,19.44,39.59,0.44,D1862.40,2021.75,1862.40,0.219,10,20,0.27,0.66,70,59.03,,2264,2261,2264,2260,3144,3139,35.0764666,-119.3894654,705.31,,8.625,X52,ERW,1363
MFL,165,1.352,67+37,7214.94,7214.91,2492,ML Ext Cluster,U19.60,19.60,39.42,0.50,D1862.23,2021.93,1862.23,0.219,15,25,1.84,3.20,79,59.03,,2168,2091,2214,2171,3075,3015,35.0764666,-119.3894649,705.32,,8.625,X52,ERW,1363
MFL,165,1.352,67+38,7215.48,7215.47,2493,ML Ext ,U20.14,20.14,38.88,0.59,D1861.69,2022.46,1861.69,0.219,10,20,0.35,1.08,94,59.03,,2263,2258,2262,2256,3142,3133,35.0764665,-119.3894630,705.36,,8.625,X52,ERW,1363
MFL,165,1.352,67+38,7215.54,7215.53,2494,ML Ext ,U20.20,20.20,38.83,0.10,D1861.63,2022.52,1861.63,0.219,10,20,0.23,0.69,16,59.03,,2265,2263,2265,2262,3145,3141,35.0764665,-119.3894628,705.36,,8.625,X52,ERW,1363
MFL,165,1.353,67+38,7215.74,7215.73,2495,ML Ext ,U20.40,20.40,38.62,0.11,D1861.43,2022.72,1861.43,0.219,15,25,0.23,0.55,18,59.03,,2264,2261,2263,2260,3144,3139,35.0764665,-119.3894622,705.37,,8.625,X52,ERW,1363
MFL,165,1.353,67+38,7215.98,7215.89,2496,ML Ext Cluster,U20.64,20.64,38.38,0.10,D1861.19,2022.96,1861.19,0.219,15,25,1.25,0.68,16,59.03,,2206,2157,2246,2228,3120,3095,35.0764665,-119.3894616,705.38,,8.625,X52,ERW,1363
MFL,165,1.353,67+39,7216.57,7216.56,2497,ML Ext ,U21.24,21.24,37.79,0.06,D1860.59,2023.56,1860.59,0.219,11,21,0.59,0.86,10,59.03,,2255,2241,2252,2236,3128,3105,35.0764664,-119.3894594,705.43,,8.625,X52,ERW,1363
MFL,165,1.353,67+40,7217.60,7217.57,2498,ML Ext Cluster,U22.26,22.26,36.76,0.11,D1859.57,2024.59,1859.57,0.219,13,23,0.47,1.42,17,59.03,,2257,2248,2256,2244,3133,3117,35.0764664,-119.3894561,705.49,,8.625,X52,ERW,1363
MFL,165,1.353,67+40,7217.73,7217.57,2499,ML Ext Cluster,U22.39,22.39,36.64,0.10,D1859.44,2024.71,1859.44,0.219,11,21,2.07,3.25,16,59.03,,2187,2104,2208,2147,3066,2981,35.0764664,-119.3894561,705.49,,8.625,X52,ERW,1363
MFL,165,1.353,67+40,7217.96,7217.87,2500,ML Ext Cluster,U22.63,22.63,36.40,0.10,D1859.20,2024.95,1859.20,0.219,16,26,3.72,2.61,16,59.03,,2080,1951,2181,2109,3029,2929,35.0764663,-119.3894551,705.51,,8.625,X52,ERW,1363
MFL,165,1.353,67+40,7218.12,7218.11,2501,ML Ext ,U22.79,22.79,36.24,2.02,D1859.04,2025.11,1859.04,0.219,13,23,0.23,0.54,322,59.03,,2264,2262,2264,2261,3144,3140,35.0764663,-119.3894543,705.52,,8.625,X52,ERW,1363
MFL,165,1.353,67+41,7218.68,7218.36,2502,ML Ext Cluster,U23.35,23.35,35.68,0.13,D1858.48,2025.67,1858.48,0.219,17,27,14.63,6.70,20,59.03,,1981,1807,2122,1999,2948,2777,35.0764663,-119.3894535,705.54,,8.625,X52,ERW,1363
MFL,165,1.353,67+41,7218.52,7218.51,2503,ML Int ,U23.18,23.18,35.84,0.98,D1858.65,2025.50,1858.65,0.219,14,24,0.23,0.27,156,59.03,,2264,2262,2264,2260,3144,3140,35.0764663,-119.3894530,705.55,,8.625,X52,ERW,1363
MFL,165,1.353,67+41,7218.67,7218.66,2504,ML Ext ,U23.33,23.33,35.69,1.97,D1858.50,2025.65,1858.50,0.219,11,21,0.35,0.66,314,59.03,,2262,2257,2261,2255,3141,3132,35.0764663,-119.3894525,705.56,,8.625,X52,ERW,1363
MFL,165,1.353,67+41,7218.76,7218.75,2505,ML Int ,U23.42,23.42,35.61,1.02,D1858.41,2025.74,1858.41,0.219,15,25,0.23,0.27,162,59.03,,2264,2261,2263,2260,3144,3139,35.0764663,-119.3894522,705.56,,8.625,X52,ERW,1363
MFL,165,1.353,67+41,7218.81,7218.79,2506,ML Ext ,U23.48,23.48,35.55,1.97,D1858.35,2025.80,1858.35,0.219,11,21,0.31,0.40,314,59.03,,2263,2259,2262,2257,3142,3135,35.0764663,-119.3894520,705.56,,8.625,X52,ERW,1363
MFL,165,1.353,67+41,7219.16,7219.15,2507,ML Int ,U23.83,23.83,35.20,0.99,D1858.00,2026.15,1858.00,0.219,12,22,0.23,0.43,158,59.03,,2265,2262,2264,2261,3145,3141,35.0764662,-119.3894508,705.59,,8.625,X52,ERW,1363
MFL,165,1.353,67+42,7219.77,7219.60,2508,ML Ext Cluster,U24.44,24.44,34.59,0.20,D1857.39,2026.76,1857.39,0.219,15,25,2.46,2.61,32,59.03,,2136,2036,2193,2132,3046,2960,35.0764662,-119.3894494,705.61,,8.625,X52,ERW,1363
MFL,165,1.353,67+42,7219.75,7219.66,2509,ML Ext Cluster,U24.42,24.42,34.61,2.03,D1857.41,2026.74,1857.41,0.219,14,24,1.25,0.66,324,59.03,,2211,2163,2225,2188,3090,3039,35.0764662,-119.3894491,705.62,,8.625,X52,ERW,1363
MFL,165,1.353,67+42,7219.98,7219.90,2510,ML Ext Cluster,U24.64,24.64,34.39,2.23,D1857.19,2026.96,1857.19,0.219,10,20,1.56,2.08,356,59.03,,2214,2154,2229,2187,3096,3037,35.0764662,-119.3894483,705.63,,8.625,X52,ERW,1363
MFL,165,1.353,67+42,7220.25,7220.16,2511,ML Ext Cluster,U24.92,24.92,34.11,0.12,D1856.91,2027.24,1856.91,0.219,18,28,1.37,2.25,19,59.03,,2182,2125,2203,2160,3060,3000,35.0764662,-119.3894475,705.65,,8.625,X52,ERW,1363
MFL,165,1.353,67+43,7220.72,7220.37,2512,ML Ext Cluster Seam Xing,U25.38,25.38,33.64,0.18,D1856.45,2027.71,1856.45,0.219,37,47,15.45,8.39,28,59.03,,1623,1440,2024,1899,2812,2638,35.0764661,-119.3894468,705.66,,8.625,X52,ERW,1363
MFL,165,1.353,67+43,7220.75,7220.74,2513,ML Ext ,U25.42,25.42,33.61,1.94,D1856.41,2027.74,1856.41,0.219,10,20,0.31,0.95,310,59.03,,2264,2260,2263,2258,3143,3136,35.0764661,-119.3894456,705.68,,8.625,X52,ERW,1363
MFL,165,1.354,67+43,7221.28,7221.27,2514,ML Int ,U25.95,25.95,33.08,1.02,D1855.88,2028.27,1855.88,0.219,16,26,0.23,0.27,162,59.03,,2264,2261,2263,2260,3143,3139,35.0764661,-119.3894438,705.72,,8.625,X52,ERW,1363
MFL,165,1.354,67+44,7222.12,7221.77,2515,ML Ext Cluster,U26.79,26.79,32.24,0.09,D1855.04,2029.11,1855.04,0.219,13,23,4.38,3.24,14,59.03,,2104,1969,2180,2093,3028,2908,35.0764660,-119.3894422,705.75,,8.625,X52,ERW,1363
MFL,165,1.354,67+44,7222.30,7222.27,2516,ML Ext Cluster,U26.96,26.96,32.06,2.20,D1854.87,2029.28,1854.87,0.219,11,21,2.97,3.08,350,59.03,,2158,2048,2202,2134,3058,2964,35.0764660,-119.3894405,705.78,,8.625,X52,ERW,1363
MFL,165,1.354,67+45,7222.35,7222.34,2517,ML Int ,U27.01,27.01,32.01,1.01,D1854.82,2029.34,1854.82,0.219,21,31,0.39,0.57,161,59.03,,2255,2247,2252,2242,3128,3114,35.0764660,-119.3894403,705.78,,8.625,X52,ERW,1363
MFL,165,1.354,67+45,7222.72,7222.61,2518,ML Ext Cluster,U27.39,27.39,31.64,0.00,D1854.44,2029.71,1854.44,0.219,11,21,2.11,4.88,0,59.03,,2185,2101,2171,2069,3015,2874,35.0764660,-119.3894394,705.80,,8.625,X52,ERW,1363
MFL,165,1.354,67+45,7222.90,7222.88,2519,ML Ext ,U27.57,27.57,31.46,2.18,D1854.26,2029.89,1854.26,0.219,10,20,0.31,0.40,347,59.03,,2264,2260,2263,2258,3143,3136,35.0764659,-119.3894385,705.82,,8.625,X52,ERW,1363
MFL,165,1.354,67+45,7223.05,7222.98,2520,ML Ext Cluster Seam Xing,U27.72,27.72,31.31,2.26,D1854.11,2030.04,1854.11,0.219,13,23,7.39,7.62,360,59.03,,2073,1916,2117,1979,2940,2749,35.0764659,-119.3894382,705.82,,8.625,X52,ERW,1363
MFL,165,1.354,67+46,7224.40,7223.70,2521,ML Ext Cluster,U29.07,29.07,29.96,0.03,D1852.76,2031.39,1852.76,0.219,15,25,12.91,6.13,4,59.03,,2020,1849,2122,1998,2947,2776,35.0764659,-119.3894358,705.88,,8.625,X52,ERW,1363
MFL,165,1.354,67+47,7224.44,7224.42,2522,ML Ext ,U29.10,29.10,29.93,1.33,D1852.73,2031.42,1852.73,0.219,10,20,0.27,0.68,212,59.03,,2264,2261,2264,2260,3144,3139,35.0764658,-119.3894334,705.93,,8.625,X52,ERW,1363
MFL,165,1.354,67+47,7224.64,7224.63,2523,ML Ext ,U29.31,29.31,29.72,1.25,D1852.52,2031.63,1852.52,0.219,10,20,0.23,0.92,200,59.03,,2265,2263,2265,2262,3145,3141,35.0764658,-119.3894327,705.95,,8.625,X52,ERW,1363
MFL,165,1.355,67+50,7227.84,7227.83,2524,ML Int Cluster,D26.53,32.51,26.52,1.02,D1849.32,2034.83,1849.32,0.219,16,26,2.15,0.51,162,59.03,,2142,2052,2230,2201,3098,3057,35.0764655,-119.3894221,706.21,,8.625,X52,ERW,1363
MFL,165,1.355,67+50,7228.23,7228.21,2525,ML Int ,D26.15,32.89,26.13,1.00,D1848.94,2035.21,1848.94,0.219,15,25,0.23,0.22,160,59.03,,2264,2261,2263,2260,3144,3139,35.0764654,-119.3894209,706.24,,8.625,X52,ERW,1363
MFL,165,1.355,67+52,7229.33,7229.32,2526,ML Int ,D25.04,34.00,25.03,0.97,D1847.83,2036.32,1847.83,0.219,10,20,0.23,0.40,154,59.03,,2265,2263,2265,2262,3145,3141,35.0764653,-119.3894172,706.32,,8.625,X52,ERW,1363
MFL,165,1.355,67+53,7230.54,7230.54,2527,ML Int ,D23.83,35.21,23.82,0.98,D1846.62,2037.53,1846.62,0.219,16,26,0.23,0.56,156,59.03,,2264,2261,2263,2260,3143,3139,35.0764652,-119.3894132,706.42,,8.625,X52,ERW,1363
MFL,165,1.356,67+56,7233.71,7233.69,2528,ML Ext ,D20.67,38.37,20.66,0.66,D1843.46,2040.69,1843.46,0.219,10,20,0.43,0.80,106,59.03,,2261,2253,2260,2250,3138,3126,35.0764649,-119.3894028,706.67,,8.625,X52,ERW,1363
