ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,165,1.356,67+56,7234.33,7234.27,2529,ML Ext ,D20.09,38.99,20.04,0.45,D1842.84,2041.31,1842.84,0.219,10,20,0.90,0.70,72,59.03,,2244,2216,2239,2205,3110,3063,35.0764648,-119.3894009,706.73,,8.625,X52,ERW,1363
MFL,165,1.356,67+57,7235.04,7235.02,2530,ML Ext ,D19.34,39.71,19.32,0.25,D1842.12,2042.03,1842.12,0.219,11,21,0.27,0.70,40,59.03,,2264,2261,2264,2260,3144,3138,35.0764647,-119.3893984,706.80,,8.625,X52,ERW,1363
MFL,165,1.356,67+57,7235.18,7235.14,2531,ML Ext Cluster,D19.22,39.84,19.18,0.05,D1841.99,2042.16,1841.99,0.219,40,50,1.76,3.05,8,59.03,,1967,1860,1959,1829,2720,2540,35.0764647,-119.3893980,706.81,,8.625,X52,ERW,1363
MFL,165,1.357,67+61,7238.39,7238.38,2532,ML Int ,D15.98,43.06,15.97,0.98,D1838.77,2045.38,1838.77,0.219,13,23,0.23,0.22,156,59.03,,2264,2262,2264,2261,3144,3140,35.0764643,-119.3893873,707.14,,8.625,X52,ERW,1363
MFL,165,1.357,67+61,7239.32,7239.31,2533,ML Int ,D15.05,43.99,15.04,0.99,D1837.84,2046.31,1837.84,0.219,13,23,0.23,0.22,158,59.03,,2264,2262,2264,2261,3144,3140,35.0764642,-119.3893842,707.23,,8.625,X52,ERW,1363
MFL,165,1.357,67+63,7240.46,7240.45,2534,ML Int ,D13.92,45.12,13.90,0.99,D1836.71,2047.44,1836.71,0.219,10,20,0.23,0.26,158,59.03,,2265,2263,2265,2262,3145,3141,35.0764641,-119.3893805,707.34,,8.625,X52,ERW,1363
MFL,165,1.357,67+63,7241.35,7241.34,2535,ML Int ,D13.02,46.02,13.01,1.00,D1835.81,2048.34,1835.81,0.219,12,22,0.23,0.22,160,59.03,,2265,2262,2264,2261,3145,3141,35.0764640,-119.3893775,707.43,,8.625,X52,ERW,1363
MFL,165,1.358,67+66,7243.96,7243.95,2536,ML Int Cluster,D10.41,48.63,10.40,1.03,D1833.20,2050.95,1833.20,0.219,14,24,0.82,0.22,165,59.03,,2238,2213,2249,2234,3123,3102,35.0764637,-119.3893690,707.69,,8.625,X52,ERW,1363
MFL,165,1.358,67+68,7246.07,7246.07,2537,ML Int ,D8.30,50.74,8.29,1.05,D1831.09,2053.06,1831.09,0.219,14,24,0.23,0.22,168,59.03,,2264,2262,2264,2260,3144,3140,35.0764634,-119.3893620,707.90,,8.625,X52,ERW,1363
MFL,165,1.358,67+69,7246.99,7246.98,2538,ML Int ,D7.38,51.66,7.37,1.00,D1830.17,2053.98,1830.17,0.219,17,27,0.23,0.22,160,59.03,,2263,2261,2263,2259,3143,3138,35.0764633,-119.3893590,707.99,,8.625,X52,ERW,1363
MFL,165,1.359,67+71,7248.80,7248.79,2539,ML Int ,D5.57,53.47,5.56,1.02,D1828.37,2055.79,1828.37,0.219,11,21,0.23,0.40,162,59.03,,2265,2263,2264,2262,3145,3141,35.0764631,-119.3893530,708.15,,8.625,X52,ERW,1363
MFL,165,1.360,67+75,7253.17,7253.15,2540,ML Int ,D1.21,57.83,1.20,1.02,D1824.00,2060.15,1824.00,0.219,16,26,0.23,0.56,163,59.03,,2264,2261,2263,2260,3143,3139,35.0764628,-119.3893386,708.35,,8.625,X52,ERW,1363
MFL,165,1.360,67+75,7253.38,7253.37,2541,ML Int ,D0.99,58.04,0.98,1.02,D1823.79,2060.36,1823.79,0.219,14,24,0.23,0.22,162,59.03,,2264,2262,2264,2260,3144,3140,35.0764627,-119.3893378,708.36,,8.625,X52,ERW,1363
MFL,166,1.360,67+76,7254.36,,2542,Weld,U59.03,59.03,59.37,,D1822.80,2061.35,1822.80,0.219,,,,,,59.37,336,,,,,,,35.0764627,-119.3893345,708.41,,8.625,X52,ERW,1363
MFL,166,1.361,67+82,7259.69,7259.69,2543,ML Int ,U5.33,5.33,54.03,1.03,D1817.47,2066.68,1817.47,0.219,16,26,0.23,0.22,164,59.37,,2264,2261,2263,2260,3143,3139,35.0764623,-119.3893169,708.51,,8.625,X52,ERW,1363
MFL,166,1.361,67+83,7260.59,7260.58,2544,ML Int ,U6.23,6.23,53.14,1.04,D1816.58,2067.57,1816.58,0.219,11,21,0.23,0.22,166,59.37,,2265,2263,2264,2262,3145,3141,35.0764622,-119.3893139,708.53,,8.625,X52,ERW,1363
MFL,166,1.362,67+86,7263.77,7263.76,2545,ML Int ,U9.41,9.41,49.96,1.04,D1813.40,2070.76,1813.40,0.219,11,21,0.23,0.22,166,59.37,,2265,2262,2264,2262,3145,3141,35.0764620,-119.3893034,708.58,,8.625,X52,ERW,1363
MFL,166,1.362,67+89,7266.81,7266.80,2546,ML Int ,U12.45,12.45,46.92,1.04,D1810.36,2073.79,1810.36,0.219,11,21,0.23,0.27,166,59.37,,2265,2263,2264,2262,3145,3141,35.0764618,-119.3892933,708.62,,8.625,X52,ERW,1363
MFL,166,1.363,67+91,7268.83,7268.81,2547,ML Int ,U14.46,14.46,44.90,1.01,D1808.34,2075.81,1808.34,0.219,11,21,0.23,0.22,161,59.37,,2265,2263,2264,2262,3145,3141,35.0764616,-119.3892866,708.61,,8.625,X52,ERW,1363
MFL,166,1.363,67+94,7272.33,7272.32,2548,ML Int ,U17.97,17.97,41.40,1.05,D1804.84,2079.32,1804.84,0.219,11,21,0.23,0.22,167,59.37,,2265,2263,2264,2262,3145,3141,35.0764614,-119.3892749,708.61,,8.625,X52,ERW,1363
MFL,166,1.364,67+97,7274.97,7274.96,2549,ML Int ,U20.61,20.61,38.75,1.07,D1802.19,2081.96,1802.19,0.219,21,31,0.27,0.38,170,59.37,,2261,2257,2260,2255,3138,3131,35.0764612,-119.3892661,708.60,,8.625,X52,ERW,1363
MFL,166,1.364,68+01,7279.17,7279.16,2550,ML Int ,U24.81,24.81,34.56,1.03,D1798.00,2086.16,1798.00,0.219,16,26,0.23,0.22,164,59.37,,2264,2261,2263,2260,3143,3139,35.0764609,-119.3892522,708.59,,8.625,X52,ERW,1363
MFL,166,1.365,68+03,7280.71,7280.69,2551,ML Int Cluster,U26.35,26.35,33.01,1.04,D1796.45,2087.70,1796.45,0.219,19,29,0.35,1.02,166,59.37,,2258,2252,2256,2249,3134,3123,35.0764608,-119.3892471,708.59,,8.625,X52,ERW,1363
MFL,166,1.366,68+07,7285.17,7285.16,2552,ML Int ,D28.55,30.81,28.55,1.02,D1791.99,2092.16,1791.99,0.219,11,21,0.23,0.22,162,59.37,,2265,2262,2264,2262,3145,3141,35.0764605,-119.3892323,708.53,,8.625,X52,ERW,1363
MFL,166,1.366,68+08,7286.53,7286.52,2553,ML Int ,D27.20,32.17,27.20,1.05,D1790.64,2093.51,1790.64,0.219,10,20,0.23,0.22,168,59.37,,2265,2263,2265,2262,3145,3141,35.0764604,-119.3892278,708.51,,8.625,X52,ERW,1363
MFL,166,1.367,68+12,7290.59,7290.59,2554,ML Int ,D23.14,36.23,23.13,1.04,D1786.57,2097.58,1786.57,0.219,11,21,0.23,0.22,166,59.37,,2265,2263,2264,2262,3145,3141,35.0764601,-119.3892142,708.45,,8.625,X52,ERW,1363
MFL,166,1.367,68+14,7292.62,7292.62,2555,ML Int ,D21.11,38.26,21.10,1.03,D1784.54,2099.61,1784.54,0.219,11,21,0.23,0.22,164,59.37,,2265,2263,2264,2262,3145,3141,35.0764600,-119.3892075,708.43,,8.625,X52,ERW,1363
MFL,166,1.368,68+21,7299.40,7299.39,2556,ML Int ,D14.34,45.03,14.33,0.99,D1777.77,2106.38,1777.77,0.219,13,23,0.23,0.22,158,59.37,,2264,2262,2264,2261,3144,3140,35.0764595,-119.3891850,708.33,,8.625,X52,ERW,1363
MFL,166,1.369,68+25,7303.56,7303.55,2557,ML Int ,D10.18,49.19,10.17,0.98,D1773.61,2110.54,1773.61,0.219,25,35,0.23,0.33,157,59.37,,2261,2258,2260,2256,3139,3133,35.0764592,-119.3891712,708.28,,8.625,X52,ERW,1363
MFL,166,1.369,68+28,7305.85,7305.85,2558,ML Int ,D7.88,51.49,7.87,1.06,D1771.31,2112.84,1771.31,0.219,10,20,0.23,0.22,169,59.37,,2265,2263,2265,2262,3145,3141,35.0764590,-119.3891636,708.25,,8.625,X52,ERW,1363
MFL,166,1.370,68+30,7308.33,7308.32,2559,ML Int ,D5.41,53.97,5.40,1.00,D1768.83,2115.32,1768.83,0.219,18,28,0.35,0.45,160,59.37,,2259,2253,2257,2249,3135,3124,35.0764588,-119.3891554,708.21,,8.625,X52,ERW,1363
MFL,167,1.371,68+35,7313.73,,2560,Weld,U59.37,59.37,59.51,,D1763.44,2120.71,1763.44,0.219,,,,,,59.51,296,,,,,,,35.0764584,-119.3891374,708.14,,8.625,X52,ERW,1363
MFL,167,1.373,68+47,7325.72,7325.71,2561,ML Int ,U11.99,11.99,47.52,1.04,D1751.45,2132.70,1751.45,0.219,12,22,0.23,0.22,166,59.51,,2265,2262,2264,2261,3145,3141,35.0764576,-119.3890976,707.96,,8.625,X52,ERW,1363
MFL,167,1.373,68+49,7327.08,7327.07,2562,ML Int ,U13.36,13.36,46.16,0.98,D1750.08,2134.07,1750.08,0.219,16,26,0.23,0.22,157,59.51,,2264,2261,2263,2260,3143,3139,35.0764575,-119.3890931,707.94,,8.625,X52,ERW,1363
MFL,167,1.375,68+54,7332.74,7332.72,2563,ML Int ,U19.01,19.01,40.50,0.98,D1744.43,2139.72,1744.43,0.219,12,22,0.39,0.49,157,59.51,,2261,2254,2259,2251,3138,3127,35.0764571,-119.3890743,707.85,,8.625,X52,ERW,1363
MFL,167,1.376,68+65,7343.04,7343.03,2564,ML Int ,U29.31,29.31,30.20,1.07,D1734.13,2150.02,1734.13,0.219,11,21,0.23,0.22,170,59.51,,2265,2262,2264,2262,3145,3141,35.0764564,-119.3890401,707.70,,8.625,X52,ERW,1363
MFL,167,1.377,68+65,7343.31,7343.30,2565,ML Int ,U29.59,29.59,29.93,1.02,D1733.85,2150.30,1733.85,0.219,11,21,0.23,0.22,162,59.51,,2265,2262,2264,2262,3145,3141,35.0764564,-119.3890392,707.70,,8.625,X52,ERW,1363
MFL,167,1.377,68+69,7347.50,7347.49,2566,ML Int ,D25.75,33.78,25.73,1.05,D1729.66,2154.49,1729.66,0.219,11,21,0.23,0.28,168,59.51,,2265,2262,2264,2262,3145,3141,35.0764560,-119.3890252,707.67,,8.625,X52,ERW,1363
MFL,167,1.379,68+75,7353.70,7353.68,2567,ML Int ,D19.56,39.97,19.54,1.02,D1723.47,2160.68,1723.47,0.219,18,28,0.43,0.44,163,59.51,,2255,2246,2252,2241,3128,3113,35.0764555,-119.3890047,707.63,,8.625,X52,ERW,1363
MFL,167,1.381,68+88,7366.23,7366.22,2568,ML Int ,D7.02,52.50,7.01,0.99,D1710.94,2173.22,1710.94,0.219,29,39,0.27,0.30,158,59.51,,2258,2253,2256,2249,3133,3124,35.0764544,-119.3889630,707.55,,8.625,X52,ERW,1363
MFL,167,1.381,68+89,7367.27,,2569,MCP,D5.97,53.55,5.97,0.72,D1709.89,2174.26,1709.89,0.219,,,1.45,1.64,115,59.51,,,,,,,,35.0764543,-119.3889595,707.54,,8.625,X52,ERW,1363
MFL,168,1.382,68+95,7373.24,,2570,Weld,D59.44,59.51,59.44,,D1703.93,2180.22,1703.93,0.219,,,,,,59.44,30,,,,,,,35.0764538,-119.3889397,707.50,,8.625,X52,ERW,1363
MFL,168,1.384,69+05,7383.43,7383.43,2571,ML Int ,U10.20,10.20,49.24,1.03,D1693.73,2190.42,1693.73,0.219,10,20,0.23,0.40,164,59.44,,2265,2263,2265,2262,3145,3141,35.0764528,-119.3889059,707.24,,8.625,X52,ERW,1363
MFL,168,1.384,69+07,7385.41,7385.40,2572,ML Int ,U12.17,12.17,47.27,1.03,D1691.76,2192.39,1691.76,0.219,13,23,0.23,0.24,164,59.44,,2264,2262,2264,2261,3144,3140,35.0764526,-119.3888994,707.19,,8.625,X52,ERW,1363
MFL,168,1.385,69+12,7390.23,7390.23,2573,ML Int ,U17.00,17.00,42.44,1.03,D1686.93,2197.22,1686.93,0.219,12,22,0.23,0.27,165,59.44,,2265,2262,2264,2261,3145,3141,35.0764522,-119.3888833,707.07,,8.625,X52,ERW,1363
MFL,168,1.386,69+13,7391.68,7391.67,2574,ML Int ,U18.44,18.44,41.00,1.03,D1685.49,2198.66,1685.49,0.219,11,21,0.23,0.22,164,59.44,,2265,2263,2264,2262,3145,3141,35.0764520,-119.3888785,707.03,,8.625,X52,ERW,1363
MFL,168,1.390,69+36,7414.74,7414.73,2575,ML Int ,D17.95,41.50,17.93,1.00,D1662.42,2221.73,1662.42,0.219,11,21,0.23,0.22,159,59.44,,2265,2262,2264,2262,3145,3141,35.0764504,-119.3888019,706.70,,8.625,X52,ERW,1363
MFL,168,1.390,69+36,7414.90,7414.89,2576,ML Int ,D17.78,41.66,17.77,1.02,D1662.26,2221.89,1662.26,0.219,14,24,0.23,0.22,162,59.44,,2264,2262,2264,2260,3144,3140,35.0764504,-119.3888014,706.70,,8.625,X52,ERW,1363
MFL,168,1.390,69+38,7417.23,7417.22,2577,ML Int ,D15.46,43.99,15.45,1.01,D1659.94,2224.21,1659.94,0.219,11,21,0.23,0.27,161,59.44,,2265,2262,2264,2262,3145,3141,35.0764502,-119.3887937,706.68,,8.625,X52,ERW,1363
MFL,168,1.391,69+40,7418.44,7418.43,2578,ML Int ,D14.24,45.21,14.23,1.03,D1658.72,2225.43,1658.72,0.219,11,21,0.23,0.26,164,59.44,,2265,2263,2264,2262,3145,3141,35.0764502,-119.3887896,706.66,,8.625,X52,ERW,1363
MFL,168,1.391,69+40,7418.96,7418.95,2579,ML Int ,D13.73,45.72,13.72,1.02,D1658.21,2225.94,1658.21,0.219,17,27,0.23,0.24,163,59.44,,2263,2261,2263,2259,3143,3138,35.0764502,-119.3887879,706.65,,8.625,X52,ERW,1363
MFL,168,1.392,69+45,7423.79,7423.78,2580,ML Int ,D8.89,50.56,8.88,1.02,D1653.37,2230.78,1653.37,0.219,11,21,0.23,0.22,163,59.44,,2265,2262,2264,2262,3145,3141,35.0764499,-119.3887719,706.58,,8.625,X52,ERW,1363
MFL,169,1.393,69+54,7432.67,,2581,Weld,U59.44,59.44,59.70,,D1644.49,2239.66,1644.49,0.219,,,,,,59.70,323,,,,,,,35.0764495,-119.3887423,706.33,,8.625,X52,ERW,1363
MFL,169,1.394,69+54,7433.36,7433.35,2582,ML Int ,U0.69,0.69,59.01,1.04,D1643.80,2240.35,1643.80,0.219,11,21,0.23,0.22,166,59.70,,2265,2262,2264,2262,3145,3141,35.0764495,-119.3887401,706.30,,8.625,X52,ERW,1363
MFL,169,1.394,69+55,7433.63,7433.62,2583,ML Int ,U0.96,0.96,58.74,1.00,D1643.54,2240.61,1643.54,0.219,20,30,0.23,0.33,160,59.70,,2263,2260,2262,2258,3141,3136,35.0764495,-119.3887392,706.29,,8.625,X52,ERW,1363
MFL,169,1.394,69+58,7437.15,7437.13,2584,ML Int ,U4.47,4.47,55.22,1.03,D1640.02,2244.13,1640.02,0.219,12,22,0.23,0.22,164,59.70,,2265,2262,2264,2261,3145,3141,35.0764493,-119.3887275,706.12,,8.625,X52,ERW,1363
MFL,169,1.395,69+63,7441.82,7441.81,2585,ML Int ,U9.14,9.14,50.55,1.04,D1635.35,2248.80,1635.35,0.219,12,22,0.23,0.35,166,59.70,,2265,2262,2264,2261,3145,3141,35.0764491,-119.3887120,705.79,,8.625,X52,ERW,1363
MFL,169,1.395,69+64,7442.83,7442.82,2586,ML Int ,U10.15,10.15,49.55,1.04,D1634.34,2249.81,1634.34,0.219,12,22,0.23,0.25,166,59.70,,2265,2262,2264,2261,3145,3141,35.0764491,-119.3887087,705.72,,8.625,X52,ERW,1363
MFL,169,1.395,69+64,7443.29,7443.28,2587,ML Int Cluster,U10.61,10.61,49.08,1.02,D1633.88,2250.27,1633.88,0.219,16,26,0.98,0.27,162,59.70,,2222,2187,2247,2231,3121,3098,35.0764490,-119.3887071,705.68,,8.625,X52,ERW,1363
MFL,169,1.397,69+72,7451.37,7451.36,2588,ML Int ,U18.70,18.70,41.00,1.03,D1625.79,2258.36,1625.79,0.219,12,22,0.23,0.22,164,59.70,,2265,2262,2264,2261,3145,3141,35.0764486,-119.3886803,704.91,,8.625,X52,ERW,1363
MFL,169,1.397,69+74,7453.24,7453.23,2589,ML Int Cluster,U20.57,20.57,39.13,1.02,D1623.93,2260.23,1623.93,0.219,12,22,0.59,0.49,162,59.70,,2253,2240,2255,2243,3133,3115,35.0764485,-119.3886742,704.70,,8.625,X52,ERW,1363
MFL,169,1.398,69+79,7457.76,7457.75,2590,ML Int ,U25.09,25.09,34.61,1.03,D1619.40,2264.75,1619.40,0.219,15,25,0.23,0.27,164,59.70,,2264,2261,2263,2260,3144,3139,35.0764483,-119.3886592,704.15,,8.625,X52,ERW,1363
MFL,169,1.400,69+87,7466.33,7466.32,2591,ML Int ,D26.05,33.66,26.04,1.03,D1610.83,2273.32,1610.83,0.219,11,21,0.23,0.22,165,59.70,,2265,2263,2264,2262,3145,3141,35.0764478,-119.3886308,703.24,,8.625,X52,ERW,1363
MFL,169,1.400,69+91,7470.44,7470.44,2592,ML Int ,D21.94,37.77,21.93,1.01,D1606.72,2277.43,1606.72,0.219,12,22,0.23,0.22,161,59.70,,2265,2262,2264,2261,3145,3141,35.0764477,-119.3886172,702.88,,8.625,X52,ERW,1363
MFL,169,1.401,69+92,7471.28,7471.27,2593,ML Int ,D21.10,38.60,21.09,1.03,D1605.89,2278.26,1605.89,0.219,14,24,0.23,0.27,165,59.70,,2264,2262,2264,2260,3144,3140,35.0764476,-119.3886145,702.81,,8.625,X52,ERW,1363
MFL,169,1.401,69+93,7471.88,7471.87,2594,ML Int ,D20.50,39.21,20.49,1.02,D1605.29,2278.87,1605.29,0.219,14,24,0.23,0.22,163,59.70,,2264,2262,2264,2260,3144,3140,35.0764476,-119.3886125,702.76,,8.625,X52,ERW,1363
MFL,169,1.401,69+93,7472.41,7472.40,2595,ML Ext Seam Xing,D19.97,39.73,19.96,2.03,D1604.76,2279.39,1604.76,0.219,11,21,0.27,0.38,324,59.70,,2264,2261,2264,2260,3144,3138,35.0764476,-119.3886107,702.71,,8.625,X52,ERW,1363
MFL,169,1.401,69+93,7474.24,7472.50,2596,ML Ext Cluster Seam Xing,D19.87,41.56,18.13,1.81,D1602.93,2281.22,1602.93,0.219,57,67,23.55,7.55,288,59.70,,1215,1022,1826,1630,2537,2263,35.0764476,-119.3886104,702.70,,8.625,X52,ERW,1363
MFL,169,1.401,69+93,7472.65,7472.65,2597,ML Int ,D19.73,39.98,19.72,1.00,D1604.51,2279.64,1604.51,0.219,15,25,0.23,0.27,159,59.70,,2264,2261,2263,2260,3144,3139,35.0764476,-119.3886099,702.69,,8.625,X52,ERW,1363
MFL,169,1.401,69+94,7472.68,7472.67,2598,ML Ext ,D19.70,40.01,19.69,2.07,D1604.48,2279.67,1604.48,0.219,14,24,0.23,0.27,330,59.70,,2264,2262,2264,2260,3144,3140,35.0764476,-119.3886098,702.69,,8.625,X52,ERW,1363
MFL,169,1.401,69+94,7472.82,7472.79,2599,ML Ext Cluster,D19.58,40.14,19.55,2.07,D1604.35,2279.80,1604.35,0.219,13,23,0.39,1.02,330,59.70,,2260,2254,2259,2251,3137,3126,35.0764476,-119.3886094,702.68,,8.625,X52,ERW,1363
MFL,169,1.401,69+94,7473.16,7473.15,2600,ML Int ,D19.22,40.48,19.21,1.02,D1604.01,2280.14,1604.01,0.219,12,22,0.23,0.55,163,59.70,,2265,2262,2264,2261,3145,3141,35.0764476,-119.3886082,702.64,,8.625,X52,ERW,1363
MFL,169,1.401,69+95,7474.59,7474.58,2601,ML Ext ,D17.79,41.92,17.78,1.78,D1602.57,2281.58,1602.57,0.219,12,22,0.31,0.59,283,59.70,,2263,2259,2262,2257,3142,3134,35.0764475,-119.3886035,702.52,,8.625,X52,ERW,1363
MFL,169,1.401,69+96,7475.21,7475.20,2602,ML Int ,D17.17,42.53,17.16,1.03,D1601.96,2282.19,1601.96,0.219,14,24,0.27,0.55,164,59.70,,2263,2260,2262,2258,3142,3136,35.0764475,-119.3886014,702.47,,8.625,X52,ERW,1363
MFL,169,1.401,69+96,7475.30,7475.27,2603,ML Ext ,D17.10,42.63,17.07,2.09,D1601.87,2282.28,1601.87,0.219,12,22,0.43,0.54,334,59.70,,2259,2252,2258,2248,3136,3123,35.0764475,-119.3886012,702.46,,8.625,X52,ERW,1363
MFL,169,1.401,69+96,7475.64,7475.63,2604,ML Int ,D16.74,42.96,16.73,1.02,D1601.53,2282.62,1601.53,0.219,16,26,0.23,0.22,163,59.70,,2264,2261,2263,2260,3143,3139,35.0764475,-119.3886000,702.43,,8.625,X52,ERW,1363
MFL,169,1.401,69+97,7475.70,7475.68,2605,ML Ext ,D16.69,43.02,16.67,2.00,D1601.47,2282.68,1601.47,0.219,12,22,0.31,0.48,319,59.70,,2263,2259,2262,2257,3142,3134,35.0764475,-119.3885998,702.42,,8.625,X52,ERW,1363
MFL,169,1.402,69+97,7475.82,7475.81,2606,ML Ext ,D16.56,43.15,16.55,1.83,D1601.35,2282.81,1601.35,0.219,10,20,0.35,0.70,292,59.70,,2263,2258,2262,2256,3142,3133,35.0764475,-119.3885994,702.41,,8.625,X52,ERW,1363
MFL,169,1.402,69+97,7475.86,7475.85,2607,ML Ext ,D16.52,43.19,16.51,0.88,D1601.31,2282.85,1601.31,0.219,14,24,0.35,0.79,140,59.70,,2261,2255,2260,2253,3138,3129,35.0764475,-119.3885993,702.41,,8.625,X52,ERW,1363
MFL,169,1.402,69+97,7476.23,7476.22,2608,ML Ext ,D16.15,43.56,16.14,0.79,D1600.93,2283.22,1600.93,0.219,15,25,0.35,0.94,126,59.70,,2260,2255,2259,2252,3137,3128,35.0764475,-119.3885980,702.38,,8.625,X52,ERW,1363
MFL,169,1.402,69+97,7476.46,,2609,MCP - Touching,D15.91,43.79,15.91,2.26,D1600.70,2283.45,1600.70,0.219,,,1.49,9.51,360,59.70,,,,,,,,35.0764474,-119.3885972,702.36,,8.625,X52,ERW,1363
MFL,169,1.402,69+97,7476.64,7476.60,2610,ML Ext Cluster Seam Xing,D15.77,43.96,15.74,2.07,D1600.53,2283.62,1600.53,0.219,27,37,9.00,4.82,330,59.70,,1837,1667,1989,1817,2763,2524,35.0764474,-119.3885968,702.34,,8.625,X52,ERW,1363
MFL,169,1.402,69+97,7476.69,7476.67,2611,ML Ext ,D15.70,44.01,15.68,0.15,D1600.48,2283.67,1600.48,0.219,10,20,0.35,0.54,24,59.70,,2263,2258,2262,2256,3142,3133,35.0764474,-119.3885965,702.34,,8.625,X52,ERW,1363
MFL,169,1.402,69+98,7477.46,7477.44,2612,ML Ext Cluster Seam Xing,D14.93,44.78,14.91,1.94,D1599.71,2284.44,1599.71,0.219,30,40,1.29,1.39,309,59.70,,2124,2058,2210,2180,3069,3028,35.0764474,-119.3885940,702.27,,8.625,X52,ERW,1363
MFL,169,1.402,69+98,7477.68,7477.66,2613,ML Ext Cluster Seam Xing,D14.71,45.01,14.69,2.03,D1599.48,2284.67,1599.48,0.219,41,51,7.12,2.37,324,59.70,,1621,1444,2043,1954,2838,2714,35.0764474,-119.3885933,702.25,,8.625,X52,ERW,1363
MFL,169,1.402,70+01,7479.73,,2614,Marker Band Start,D12.65,47.05,12.65,,D1597.44,2286.71,1597.44,0.219,,,,,,59.70,,,,,,,,35.0764473,-119.3885864,702.07,,8.625,X52,ERW,1363
MFL,169,1.402,70+01,7480.19,7480.07,2615,ML Ext Cluster Between Marker Bands,D12.30,47.51,12.19,1.08,D1596.98,2287.17,1596.98,0.219,56,66,8.06,11.15,172,59.70,,1335,1144,1769,1597,2457,2218,35.0764473,-119.3885853,702.04,,8.625,X52,ERW,1363
MFL,169,1.402,70+02,7481.10,7481.00,2616,ML Ext Cluster Between Marker Bands,D11.37,48.43,11.27,0.79,D1596.06,2288.09,1596.06,0.219,53,63,3.13,1.80,126,59.70,,1599,1428,1971,1870,2738,2598,35.0764473,-119.3885822,701.96,,8.625,X52,ERW,1363
MFL,169,1.403,70+02,7481.38,7481.36,2617,ML Ext Between Marker Bands,D11.01,48.70,10.99,0.83,D1595.79,2288.36,1595.79,0.219,43,53,0.66,0.54,132,59.70,,2184,2150,2159,2110,2999,2930,35.0764473,-119.3885810,701.93,,8.625,X52,ERW,1363
MFL,169,1.403,70+04,7483.43,7483.43,2618,ML Int Between Marker Bands,D8.95,50.76,8.94,0.99,D1593.73,2290.42,1593.73,0.219,13,23,0.23,0.22,158,59.70,,2264,2262,2264,2261,3144,3140,35.0764472,-119.3885741,701.79,,8.625,X52,ERW,1363
MFL,169,1.404,70+07,7486.45,7486.44,2619,ML Int Between Marker Bands,D5.93,53.78,5.92,1.05,D1590.72,2293.44,1590.72,0.219,17,27,0.27,0.32,167,59.70,,2262,2259,2261,2257,3141,3134,35.0764470,-119.3885641,701.63,,8.625,X52,ERW,1363
MFL,169,1.404,70+08,7487.53,,2620,Marker Band,D4.84,54.86,4.84,,D1589.63,2294.52,1589.63,0.219,,,,,,59.70,,,,,,,,35.0764470,-119.3885605,701.58,,8.625,X52,ERW,1363
MFL,169,1.404,70+10,7489.35,7489.30,2621,ML Ext Cluster Between Marker Bands,D3.07,56.68,3.02,1.47,D1587.81,2296.34,1587.81,0.219,15,25,1.06,3.51,234,59.70,,2220,2181,2210,2162,3070,3003,35.0764469,-119.3885546,701.51,,8.625,X52,ERW,1363
MFL,169,1.404,70+12,7490.89,7490.81,2622,ML Ext Cluster Between Marker Bands,D1.57,58.22,1.48,0.01,D1586.27,2297.88,1586.27,0.219,12,22,1.84,2.99,2,59.70,,2189,2115,2182,2092,3030,2905,35.0764468,-119.3885496,701.49,,8.625,X52,ERW,1363
MFL,169,1.404,70+12,7491.15,7491.12,2623,ML Ext Between Marker Bands,D1.25,58.47,1.22,0.04,D1586.02,2298.13,1586.02,0.219,10,20,0.59,0.75,6,59.70,,2256,2243,2254,2237,3130,3108,35.0764468,-119.3885486,701.48,,8.625,X52,ERW,1363
MFL,169,1.405,70+12,7491.76,7491.74,2624,ML Ext Between Marker Bands,D0.63,59.09,0.61,1.67,D1585.40,2298.75,1585.40,0.219,45,55,0.43,0.67,267,59.70,,2226,2210,2214,2188,3075,3039,35.0764468,-119.3885465,701.48,,8.625,X52,ERW,1363
MFL,170,1.405,70+13,7492.37,,2625,Weld; Between Marker Bands,D20.40,59.70,20.40,,D1584.80,2299.36,1584.80,0.219,,,,,,20.40,6,,,,,,,35.0764468,-119.3885444,701.47,,8.625,X52,ERW,1363
MFL,170,1.405,70+14,7493.09,,2626,Marker Band End,U0.72,0.72,19.68,,D1584.07,2300.08,1584.07,0.219,,,,,,20.40,,,,,,,,35.0764467,-119.3885420,701.46,,8.625,X52,ERW,1363
MFL,170,1.405,70+16,7495.41,7495.41,2627,ML Ext ,U3.04,3.04,17.36,1.19,D1581.75,2302.40,1581.75,0.219,10,20,0.23,0.64,190,20.40,,2265,2263,2265,2262,3145,3141,35.0764466,-119.3885343,701.43,,8.625,X52,ERW,1363
MFL,170,1.405,70+17,7496.76,7496.71,2628,ML Ext ,U4.39,4.39,16.01,1.49,D1580.40,2303.75,1580.40,0.219,13,23,0.98,0.54,237,20.40,,2231,2198,2224,2183,3089,3032,35.0764466,-119.3885300,701.43,,8.625,X52,ERW,1363
MFL,170,1.406,70+18,7497.41,7497.41,2629,ML Ext ,U5.04,5.04,15.36,1.25,D1579.75,2304.40,1579.75,0.219,10,20,0.31,0.66,200,20.40,,2264,2260,2263,2258,3143,3136,35.0764466,-119.3885277,701.45,,8.625,X52,ERW,1363
MFL,170,1.406,70+20,7499.82,7499.79,2630,ML Ext ,U7.45,7.45,12.95,0.83,D1577.34,2306.81,1577.34,0.219,11,21,0.47,0.93,132,20.40,,2259,2250,2257,2246,3135,3120,35.0764465,-119.3885198,701.48,,8.625,X52,ERW,1363
MFL,170,1.406,70+21,7499.94,7499.92,2631,ML Ext ,U7.57,7.57,12.83,0.82,D1577.23,2306.92,1577.23,0.219,14,24,0.35,0.67,130,20.40,,2261,2255,2260,2253,3138,3129,35.0764465,-119.3885193,701.49,,8.625,X52,ERW,1363
MFL,170,1.406,70+21,7500.46,,2632,"Sleeve B, Begin",U8.09,8.09,12.31,,D1576.70,2307.45,1576.70,0.219,,,,,,20.40,,,,,,,,35.0764465,-119.3885176,701.50,,8.625,X52,ERW,1363
MFL,170,1.408,70+33,7512.10,,2633,"Sleeve B, End",D0.67,19.73,0.67,,D1565.06,2319.09,1565.06,0.219,,,,,,20.40,,,,,,,,35.0764463,-119.3884789,701.82,,8.625,X52,ERW,1363
MFL,171,1.408,70+33,7512.77,,2634,Weld,U20.40,20.40,59.48,,D1564.40,2319.76,1564.40,0.219,,,,,,59.48,336,,,,,,,35.0764463,-119.3884767,701.84,,8.625,X52,ERW,1363
MFL,171,1.409,70+36,7515.30,7515.25,2635,ML Ext Cluster,U2.53,2.53,56.95,1.59,D1561.86,2322.29,1561.86,0.219,25,35,1.49,2.40,253,59.48,,2129,2058,2204,2165,3061,3006,35.0764463,-119.3884685,701.93,,8.625,X52,ERW,1363
MFL,171,1.409,70+36,7515.53,7515.52,2636,ML Ext ,U2.76,2.76,56.72,1.68,D1561.64,2322.51,1561.64,0.219,11,21,0.35,0.59,268,59.48,,2262,2257,2261,2255,3141,3132,35.0764463,-119.3884676,701.94,,8.625,X52,ERW,1363
MFL,171,1.409,70+36,7515.64,7515.57,2637,ML Ext Cluster,U2.88,2.88,56.60,1.47,D1561.52,2322.63,1561.52,0.219,13,23,1.17,0.93,234,59.48,,2220,2176,2232,2198,3100,3053,35.0764463,-119.3884674,701.94,,8.625,X52,ERW,1363
MFL,171,1.409,70+39,7518.23,7518.21,2638,ML Ext ,U5.46,5.46,54.02,1.71,D1558.93,2325.22,1558.93,0.219,11,21,0.43,0.91,272,59.48,,2260,2253,2259,2249,3137,3124,35.0764463,-119.3884587,702.04,,8.625,X52,ERW,1363
MFL,171,1.410,70+40,7519.82,7519.74,2639,ML Int Cluster,U7.05,7.05,52.43,0.99,D1557.34,2326.81,1557.34,0.219,30,40,1.17,1.36,158,59.48,,2142,2083,2189,2152,3041,2989,35.0764464,-119.3884536,702.10,,8.625,X52,ERW,1363
MFL,171,1.410,70+41,7520.64,7520.45,2640,ML Ext Cluster,U7.87,7.87,51.61,1.69,D1556.53,2327.62,1556.53,0.219,19,29,2.54,2.15,269,59.48,,2093,1986,2200,2154,3056,2991,35.0764464,-119.3884513,702.12,,8.625,X52,ERW,1363
MFL,171,1.410,70+42,7522.20,7521.68,2641,ML Ext Cluster,U9.43,9.43,50.05,1.87,D1554.97,2329.19,1554.97,0.219,26,36,8.29,3.75,298,59.48,,1859,1691,1998,1853,2775,2574,35.0764464,-119.3884472,702.17,,8.625,X52,ERW,1363
MFL,171,1.411,70+44,7523.91,7523.90,2642,ML Int ,U11.14,11.14,48.34,1.00,D1553.26,2330.89,1553.26,0.219,22,32,0.27,0.42,160,59.48,,2261,2257,2259,2254,3138,3131,35.0764465,-119.3884398,702.25,,8.625,X52,ERW,1363
MFL,171,1.411,70+47,7526.64,7526.55,2643,ML Int Cluster,U13.87,13.87,45.61,1.07,D1550.53,2333.62,1550.53,0.219,20,30,1.21,0.54,171,59.48,,2186,2136,2235,2215,3104,3076,35.0764466,-119.3884310,702.35,,8.625,X52,ERW,1363
MFL,171,1.411,70+48,7527.98,7527.96,2644,ML Int ,U15.21,15.21,44.27,1.08,D1549.19,2334.96,1549.19,0.219,14,24,0.23,0.22,172,59.48,,2264,2262,2264,2260,3144,3140,35.0764466,-119.3884263,702.40,,8.625,X52,ERW,1363
MFL,171,1.412,70+50,7529.80,7529.79,2645,ML Int ,U17.03,17.03,42.45,1.08,D1547.36,2336.79,1547.36,0.219,14,24,0.23,0.22,172,59.48,,2264,2262,2264,2260,3144,3140,35.0764467,-119.3884202,702.46,,8.625,X52,ERW,1363
MFL,171,1.412,70+55,7534.14,7534.13,2646,ML Int ,U21.38,21.38,38.10,1.09,D1543.02,2341.13,1543.02,0.219,12,22,0.23,0.22,173,59.48,,2265,2262,2264,2261,3145,3141,35.0764468,-119.3884058,702.53,,8.625,X52,ERW,1363
MFL,171,1.413,70+59,7538.74,7538.72,2647,ML Int ,U25.97,25.97,33.51,1.02,D1538.43,2345.72,1538.43,0.219,10,20,0.23,0.22,162,59.48,,2265,2263,2265,2262,3145,3141,35.0764469,-119.3883906,702.54,,8.625,X52,ERW,1363
MFL,171,1.414,70+61,7540.11,7540.09,2648,ML Int ,U27.34,27.34,32.14,1.02,D1537.06,2347.09,1537.06,0.219,15,25,0.23,0.22,162,59.48,,2264,2261,2263,2260,3144,3139,35.0764469,-119.3883860,702.53,,8.625,X52,ERW,1363
MFL,171,1.415,70+67,7546.25,7546.25,2649,ML Int ,D26.00,33.49,25.99,1.02,D1530.91,2353.24,1530.91,0.219,10,20,0.23,0.40,162,59.48,,2265,2263,2265,2262,3145,3141,35.0764469,-119.3883656,702.51,,8.625,X52,ERW,1363
MFL,171,1.415,70+68,7547.93,7547.40,2650,ML Ext Cluster Seam Xing,D24.85,35.16,24.32,2.22,D1529.23,2354.92,1529.23,0.219,20,30,8.21,3.88,354,59.48,,1958,1793,2114,2001,2936,2779,35.0764469,-119.3883618,702.50,,8.625,X52,ERW,1363
MFL,171,1.415,70+68,7547.63,7547.62,2651,ML Ext ,D24.63,34.86,24.62,0.16,D1529.54,2354.61,1529.54,0.219,12,22,0.27,0.77,26,59.48,,2264,2261,2263,2259,3143,3138,35.0764469,-119.3883610,702.50,,8.625,X52,ERW,1363
MFL,171,1.415,70+69,7548.83,7548.83,2652,ML Ext ,D23.42,36.06,23.42,0.22,D1528.33,2355.82,1528.33,0.219,10,20,0.27,0.78,35,59.48,,2264,2261,2264,2260,3144,3139,35.0764469,-119.3883570,702.50,,8.625,X52,ERW,1363
MFL,171,1.415,70+70,7549.47,7549.43,2653,ML Ext Cluster,D22.82,36.70,22.78,0.20,D1527.70,2356.45,1527.70,0.219,25,35,0.70,1.00,32,59.48,,2223,2199,2220,2190,3083,3041,35.0764469,-119.3883550,702.49,,8.625,X52,ERW,1363
MFL,171,1.415,70+70,7549.67,7549.65,2654,ML Ext Cluster,D22.60,36.90,22.58,0.21,D1527.50,2356.65,1527.50,0.219,13,23,0.51,1.75,33,59.48,,2256,2245,2253,2240,3130,3111,35.0764469,-119.3883543,702.49,,8.625,X52,ERW,1363
MFL,171,1.416,70+71,7551.09,7551.07,2655,ML Ext ,D21.18,38.32,21.16,0.45,D1526.08,2358.07,1526.08,0.219,10,20,0.39,1.33,72,59.48,,2262,2256,2261,2253,3140,3129,35.0764469,-119.3883496,702.53,,8.625,X52,ERW,1363
MFL,171,1.416,70+72,7551.69,7551.68,2656,ML Ext Cluster,D20.57,38.92,20.56,2.22,D1525.48,2358.67,1525.48,0.219,10,20,0.98,0.71,354,59.48,,2240,2209,2252,2236,3128,3106,35.0764469,-119.3883475,702.54,,8.625,X52,ERW,1363
MFL,171,1.416,70+72,7551.81,7551.79,2657,ML Ext Cluster,D20.46,39.04,20.44,0.15,D1525.36,2358.79,1525.36,0.219,12,22,0.66,1.46,24,59.48,,2250,2233,2247,2226,3121,3091,35.0764469,-119.3883472,702.55,,8.625,X52,ERW,1363
MFL,171,1.416,70+72,7551.97,7551.94,2658,ML Ext Cluster,D20.31,39.20,20.28,0.11,D1525.19,2358.96,1525.19,0.219,11,21,0.94,2.01,18,59.48,,2239,2209,2234,2197,3102,3051,35.0764469,-119.3883467,702.55,,8.625,X52,ERW,1363
MFL,171,1.416,70+73,7552.35,7552.17,2659,ML Ext Cluster,D20.07,39.58,19.90,0.15,D1524.82,2359.34,1524.82,0.219,31,41,3.56,1.98,24,59.48,,1891,1748,2078,1989,2886,2763,35.0764469,-119.3883459,702.56,,8.625,X52,ERW,1363
MFL,171,1.416,70+73,7552.66,7552.64,2660,ML Ext Cluster,D19.61,39.89,19.59,0.17,D1524.51,2359.64,1524.51,0.219,13,23,0.90,1.74,27,59.48,,2236,2207,2238,2209,3109,3068,35.0764469,-119.3883443,702.57,,8.625,X52,ERW,1363
MFL,171,1.416,70+73,7553.43,7552.84,2661,ML Ext Cluster Seam Xing,D19.41,40.66,18.82,1.98,D1523.74,2360.41,1523.74,0.219,27,37,9.74,6.75,316,59.48,,1832,1660,1986,1836,2759,2549,35.0764469,-119.3883437,702.57,,8.625,X52,ERW,1363
MFL,171,1.416,70+74,7553.95,7553.89,2662,ML Ext Cluster,D18.36,41.18,18.30,0.16,D1523.22,2360.93,1523.22,0.219,19,29,0.86,2.01,26,59.48,,2222,2192,2220,2183,3083,3032,35.0764469,-119.3883402,702.60,,8.625,X52,ERW,1363
MFL,171,1.416,70+74,7554.16,7554.07,2663,ML Ext Cluster Seam Xing,D18.17,41.39,18.09,0.18,D1523.00,2361.15,1523.00,0.219,28,38,11.11,7.58,28,59.48,,1807,1633,2040,1902,2833,2641,35.0764469,-119.3883396,702.60,,8.625,X52,ERW,1363
MFL,171,1.416,70+75,7554.78,7554.76,2664,ML Ext Cluster,D17.49,42.01,17.47,0.46,D1522.39,2361.76,1522.39,0.219,11,21,1.64,2.15,74,59.48,,2205,2140,2226,2186,3092,3036,35.0764469,-119.3883373,702.62,,8.625,X52,ERW,1363
MFL,171,1.416,70+76,7555.53,7555.21,2665,ML Ext Cluster Seam Xing,D17.04,42.76,16.72,2.22,D1521.63,2362.52,1521.63,0.219,31,41,8.61,6.15,354,59.48,,1773,1600,2000,1834,2778,2548,35.0764469,-119.3883358,702.63,,8.625,X52,ERW,1363
MFL,171,1.417,70+76,7556.63,7556.03,2666,ML Ext Cluster Seam Xing,D16.22,43.86,15.62,2.15,D1520.54,2363.62,1520.54,0.219,36,46,7.90,5.22,342,59.48,,1695,1520,2087,1979,2899,2749,35.0764469,-119.3883331,702.65,,8.625,X52,ERW,1363
MFL,171,1.417,70+77,7556.64,7556.63,2667,ML Int ,D15.62,43.87,15.61,1.03,D1520.53,2363.63,1520.53,0.219,22,32,0.23,0.36,164,59.48,,2262,2259,2261,2257,3141,3135,35.0764469,-119.3883311,702.66,,8.625,X52,ERW,1363
MFL,171,1.417,70+77,7557.38,7556.79,2668,ML Ext Cluster Seam Xing,D15.46,44.61,14.87,2.18,D1519.79,2364.36,1519.79,0.219,32,42,9.19,4.43,348,59.48,,1751,1577,1981,1838,2751,2553,35.0764469,-119.3883306,702.67,,8.625,X52,ERW,1363
MFL,171,1.419,70+87,7566.61,7566.60,2669,ML Int ,D5.65,53.84,5.64,1.04,D1510.55,2373.60,1510.55,0.219,18,28,0.31,0.69,166,59.48,,2260,2256,2259,2253,3138,3129,35.0764465,-119.3882981,703.14,,8.625,X52,ERW,1363
MFL,172,1.420,70+93,7572.25,,2670,Weld,U59.48,59.48,59.62,,D1504.92,2379.23,1504.92,0.219,,,,,,59.62,10,,,,,,,35.0764463,-119.3882794,703.42,,8.625,X52,ERW,1363
MFL,172,1.421,70+98,7578.13,7578.12,2671,ML Int Cluster,U5.88,5.88,53.74,1.01,D1499.03,2385.12,1499.03,0.219,15,25,0.47,0.38,161,59.62,,2255,2246,2255,2243,3132,3115,35.0764461,-119.3882599,703.52,,8.625,X52,ERW,1363
MFL,172,1.421,71+02,7581.60,7581.59,2672,ML Int ,U9.35,9.35,50.27,1.03,D1495.57,2388.59,1495.57,0.219,13,23,0.23,0.22,164,59.62,,2264,2262,2264,2261,3144,3140,35.0764460,-119.3882484,703.48,,8.625,X52,ERW,1363
MFL,172,1.422,71+05,7584.91,7584.90,2673,ML Int ,U12.66,12.66,46.96,1.02,D1492.25,2391.90,1492.25,0.219,18,28,0.27,0.66,162,59.62,,2262,2258,2261,2256,3140,3134,35.0764459,-119.3882373,703.41,,8.625,X52,ERW,1363
MFL,172,1.422,71+06,7585.30,7585.29,2674,ML Int ,U13.05,13.05,46.58,1.01,D1491.87,2392.28,1491.87,0.219,19,29,0.27,0.66,161,59.62,,2262,2258,2260,2256,3140,3133,35.0764459,-119.3882361,703.41,,8.625,X52,ERW,1363
MFL,172,1.422,71+06,7586.25,7586.24,2675,ML Int ,U14.00,14.00,45.62,1.03,D1490.92,2393.23,1490.92,0.219,21,31,0.35,0.65,164,59.62,,2257,2251,2255,2247,3132,3121,35.0764459,-119.3882329,703.39,,8.625,X52,ERW,1363
MFL,172,1.423,71+07,7587.28,7587.27,2676,ML Int ,U15.03,15.03,44.59,1.02,D1489.88,2394.27,1489.88,0.219,16,26,0.23,0.22,162,59.62,,2264,2261,2263,2260,3143,3139,35.0764459,-119.3882295,703.37,,8.625,X52,ERW,1363
MFL,172,1.423,71+09,7588.99,7588.97,2677,ML Int ,U16.74,16.74,42.88,1.02,D1488.17,2395.98,1488.17,0.219,15,25,0.31,0.55,162,59.62,,2262,2257,2261,2255,3140,3132,35.0764458,-119.3882238,703.33,,8.625,X52,ERW,1363
MFL,172,1.423,71+10,7590.12,7590.11,2678,ML Int ,U17.87,17.87,41.75,1.01,D1487.04,2397.11,1487.04,0.219,12,22,0.23,0.22,161,59.62,,2265,2262,2264,2261,3145,3141,35.0764458,-119.3882200,703.31,,8.625,X52,ERW,1363
MFL,172,1.423,71+11,7591.17,7591.16,2679,ML Int Cluster,U18.92,18.92,40.70,1.07,D1485.99,2398.16,1485.99,0.219,11,21,0.74,0.77,170,59.62,,2248,2228,2254,2240,3131,3111,35.0764458,-119.3882166,703.29,,8.625,X52,ERW,1363
MFL,172,1.423,71+11,7591.31,7591.30,2680,ML Int ,U19.07,19.07,40.56,1.01,D1485.85,2398.30,1485.85,0.219,11,21,0.23,0.22,161,59.62,,2265,2262,2264,2262,3145,3141,35.0764458,-119.3882161,703.28,,8.625,X52,ERW,1363
MFL,172,1.423,71+12,7591.86,7591.84,2681,ML Int ,U19.61,19.61,40.02,1.03,D1485.31,2398.84,1485.31,0.219,11,21,0.23,0.22,164,59.62,,2265,2262,2264,2262,3145,3141,35.0764458,-119.3882143,703.27,,8.625,X52,ERW,1363
MFL,172,1.423,71+13,7592.56,7592.55,2682,ML Int ,U20.31,20.31,39.31,1.02,D1484.61,2399.55,1484.61,0.219,15,25,0.23,0.33,163,59.62,,2264,2261,2263,2260,3144,3139,35.0764457,-119.3882119,703.26,,8.625,X52,ERW,1363
MFL,172,1.424,71+13,7592.95,7592.93,2683,ML Int ,U20.70,20.70,38.92,1.03,D1484.22,2399.93,1484.22,0.219,13,23,0.23,0.22,165,59.62,,2264,2262,2264,2261,3144,3140,35.0764457,-119.3882106,703.25,,8.625,X52,ERW,1363
MFL,172,1.424,71+14,7594.03,7594.03,2684,ML Int ,U21.79,21.79,37.84,1.01,D1483.13,2401.02,1483.13,0.219,10,20,0.23,0.22,161,59.62,,2265,2263,2265,2262,3145,3141,35.0764457,-119.3882070,703.23,,8.625,X52,ERW,1363
MFL,172,1.424,71+17,7596.58,7596.57,2685,ML Int ,U24.33,24.33,35.29,1.01,D1480.58,2403.57,1480.58,0.219,11,21,0.23,0.40,161,59.62,,2265,2262,2264,2262,3145,3141,35.0764456,-119.3881986,703.18,,8.625,X52,ERW,1363
MFL,172,1.424,71+17,7596.76,7596.75,2686,ML Int ,U24.51,24.51,35.11,1.01,D1480.40,2403.75,1480.40,0.219,13,23,0.23,0.22,161,59.62,,2264,2262,2264,2261,3144,3140,35.0764456,-119.3881980,703.18,,8.625,X52,ERW,1363
MFL,172,1.424,71+18,7597.54,7597.53,2687,ML Int ,U25.29,25.29,34.33,1.02,D1479.63,2404.53,1479.63,0.219,10,20,0.23,0.27,163,59.62,,2265,2263,2265,2262,3145,3141,35.0764456,-119.3881954,703.16,,8.625,X52,ERW,1363
MFL,172,1.425,71+19,7598.81,7598.80,2688,ML Int ,U26.57,26.57,33.06,1.08,D1478.35,2405.80,1478.35,0.219,11,21,0.23,0.22,172,59.62,,2265,2262,2264,2262,3145,3141,35.0764456,-119.3881911,703.13,,8.625,X52,ERW,1363
MFL,172,1.425,71+19,7598.97,7598.96,2689,ML Int ,U26.73,26.73,32.90,1.04,D1478.19,2405.96,1478.19,0.219,17,27,0.23,0.22,166,59.62,,2263,2261,2263,2259,3143,3138,35.0764456,-119.3881906,703.13,,8.625,X52,ERW,1363
MFL,172,1.425,71+20,7599.73,7599.72,2690,ML Int ,U27.48,27.48,32.14,1.03,D1477.44,2406.72,1477.44,0.219,13,23,0.23,0.22,164,59.62,,2264,2262,2264,2261,3144,3140,35.0764456,-119.3881881,703.12,,8.625,X52,ERW,1363
MFL,172,1.425,71+20,7600.19,7600.18,2691,ML Int ,U27.94,27.94,31.68,1.04,D1476.97,2407.18,1476.97,0.219,18,28,0.23,0.55,166,59.62,,2263,2261,2262,2259,3142,3138,35.0764456,-119.3881866,703.11,,8.625,X52,ERW,1363
MFL,172,1.425,71+22,7601.75,7601.73,2692,ML Int ,U29.50,29.50,30.12,1.08,D1475.42,2408.73,1475.42,0.219,13,23,0.35,0.27,172,59.62,,2261,2256,2260,2253,3139,3130,35.0764455,-119.3881814,703.08,,8.625,X52,ERW,1363
MFL,172,1.425,71+23,7602.92,7602.91,2693,ML Int ,D28.95,30.67,28.95,1.00,D1474.24,2409.91,1474.24,0.219,15,25,0.51,0.70,159,59.62,,2254,2243,2251,2237,3126,3107,35.0764455,-119.3881775,703.05,,8.625,X52,ERW,1363
MFL,172,1.426,71+25,7604.81,7604.80,2694,ML Int ,D27.08,32.56,27.06,1.03,D1472.36,2411.80,1472.36,0.219,11,21,0.23,0.22,164,59.62,,2265,2263,2264,2262,3145,3141,35.0764454,-119.3881712,703.03,,8.625,X52,ERW,1363
MFL,172,1.426,71+25,7604.97,7604.96,2695,ML Int ,D26.92,32.72,26.90,1.05,D1472.20,2411.95,1472.20,0.219,17,27,0.23,0.22,167,59.62,,2263,2261,2263,2259,3143,3138,35.0764454,-119.3881707,703.03,,8.625,X52,ERW,1363
MFL,172,1.426,71+26,7605.66,7605.57,2696,ML Int Cluster,D26.30,33.41,26.21,1.02,D1471.50,2412.65,1471.50,0.219,16,26,1.21,1.42,163,59.62,,2205,2157,2228,2195,3094,3049,35.0764454,-119.3881687,703.03,,8.625,X52,ERW,1363
MFL,172,1.426,71+26,7606.10,7606.08,2697,ML Int ,D25.79,33.85,25.78,1.03,D1471.07,2413.08,1471.07,0.219,11,21,0.23,0.22,164,59.62,,2265,2263,2264,2262,3145,3141,35.0764454,-119.3881670,703.02,,8.625,X52,ERW,1363
MFL,172,1.427,71+29,7608.71,7608.70,2698,ML Int ,D23.17,36.46,23.16,1.08,D1468.46,2415.69,1468.46,0.219,12,22,0.23,0.27,172,59.62,,2265,2262,2264,2261,3145,3141,35.0764454,-119.3881583,702.99,,8.625,X52,ERW,1363
MFL,172,1.427,71+30,7610.25,7610.24,2699,ML Int ,D21.63,38.01,21.62,0.99,D1466.91,2417.24,1466.91,0.219,11,21,0.23,0.27,158,59.62,,2265,2263,2264,2262,3145,3141,35.0764453,-119.3881531,702.98,,8.625,X52,ERW,1363
MFL,172,1.427,71+31,7611.37,7611.36,2700,ML Int ,D20.51,39.12,20.50,1.02,D1465.80,2418.35,1465.80,0.219,16,26,0.27,0.56,163,59.62,,2263,2259,2262,2257,3141,3135,35.0764453,-119.3881494,702.97,,8.625,X52,ERW,1363
MFL,172,1.427,71+32,7611.55,7611.53,2701,ML Int ,D20.34,39.30,20.32,1.00,D1465.62,2418.54,1465.62,0.219,21,31,0.39,0.67,160,59.62,,2255,2247,2252,2242,3128,3114,35.0764453,-119.3881488,702.97,,8.625,X52,ERW,1363
MFL,172,1.427,71+32,7611.82,7611.81,2702,ML Int ,D20.06,39.58,20.05,1.02,D1465.34,2418.81,1465.34,0.219,19,29,0.23,0.27,162,59.62,,2263,2260,2262,2259,3142,3137,35.0764453,-119.3881479,702.96,,8.625,X52,ERW,1363
MFL,172,1.427,71+32,7611.97,7611.96,2703,ML Int ,D19.91,39.73,19.90,1.08,D1465.19,2418.96,1465.19,0.219,16,26,0.23,0.53,172,59.62,,2264,2261,2263,2260,3143,3139,35.0764453,-119.3881474,702.96,,8.625,X52,ERW,1363
MFL,172,1.427,71+33,7613.21,7613.20,2704,ML Int ,D18.67,40.96,18.66,1.03,D1463.96,2420.20,1463.96,0.219,11,21,0.23,0.40,164,59.62,,2265,2262,2264,2262,3145,3141,35.0764453,-119.3881433,702.95,,8.625,X52,ERW,1363
MFL,172,1.427,71+33,7613.36,7613.35,2705,ML Int ,D18.52,41.11,18.52,1.05,D1463.81,2420.34,1463.81,0.219,15,25,0.23,0.65,168,59.62,,2264,2261,2263,2260,3144,3139,35.0764453,-119.3881428,702.95,,8.625,X52,ERW,1363
MFL,172,1.428,71+34,7614.07,7614.06,2706,ML Int ,D17.81,41.82,17.80,1.02,D1463.10,2421.06,1463.10,0.219,10,20,0.23,0.22,163,59.62,,2265,2263,2265,2262,3145,3141,35.0764453,-119.3881405,702.94,,8.625,X52,ERW,1363
MFL,172,1.428,71+35,7615.10,7615.09,2707,ML Int ,D16.78,42.86,16.77,0.99,D1462.06,2422.09,1462.06,0.219,10,20,0.23,0.22,158,59.62,,2265,2263,2265,2262,3145,3141,35.0764453,-119.3881370,702.93,,8.625,X52,ERW,1363
MFL,172,1.428,71+35,7615.24,7615.23,2708,ML Int ,D16.64,42.99,16.63,1.00,D1461.93,2422.22,1461.93,0.219,11,21,0.23,0.22,160,59.62,,2265,2262,2264,2262,3145,3141,35.0764452,-119.3881366,702.93,,8.625,X52,ERW,1363
MFL,172,1.428,71+35,7615.39,7615.38,2709,ML Int ,D16.49,43.14,16.48,1.00,D1461.78,2422.38,1461.78,0.219,16,26,0.23,0.55,160,59.62,,2264,2261,2263,2260,3143,3139,35.0764452,-119.3881361,702.93,,8.625,X52,ERW,1363
MFL,172,1.428,71+37,7616.54,7616.50,2710,ML Int Cluster,D15.37,44.29,15.33,1.02,D1460.63,2423.52,1460.63,0.219,15,25,1.49,0.35,162,59.62,,2190,2129,2227,2195,3093,3049,35.0764452,-119.3881323,702.92,,8.625,X52,ERW,1363
MFL,172,1.428,71+38,7617.56,7617.56,2711,ML Int ,D14.32,45.32,14.31,1.09,D1459.60,2424.55,1459.60,0.219,13,23,0.23,0.27,173,59.62,,2264,2262,2264,2261,3144,3140,35.0764452,-119.3881288,702.91,,8.625,X52,ERW,1363
MFL,172,1.428,71+38,7618.28,7618.27,2712,ML Int ,D13.60,46.03,13.59,1.03,D1458.89,2425.26,1458.89,0.219,23,33,0.35,0.67,164,59.62,,2256,2249,2254,2245,3130,3118,35.0764452,-119.3881265,702.90,,8.625,X52,ERW,1363
MFL,172,1.428,71+39,7618.68,7618.67,2713,ML Int ,D13.21,46.43,13.20,1.04,D1458.49,2425.66,1458.49,0.219,13,23,0.23,0.22,166,59.62,,2264,2262,2264,2261,3144,3140,35.0764452,-119.3881251,702.90,,8.625,X52,ERW,1363
MFL,172,1.429,71+40,7619.51,7619.50,2714,ML Int ,D12.37,47.26,12.36,1.03,D1457.65,2426.50,1457.65,0.219,13,23,0.23,0.22,164,59.62,,2264,2262,2264,2261,3144,3140,35.0764452,-119.3881224,702.89,,8.625,X52,ERW,1363
MFL,172,1.429,71+40,7620.06,7620.05,2715,ML Int ,D11.83,47.81,11.82,1.09,D1457.11,2427.04,1457.11,0.219,11,21,0.23,0.22,173,59.62,,2265,2262,2264,2262,3145,3141,35.0764452,-119.3881206,702.88,,8.625,X52,ERW,1363
MFL,172,1.429,71+40,7620.30,7620.29,2716,ML Int ,D11.58,48.06,11.57,1.05,D1456.86,2427.29,1456.86,0.219,30,40,0.31,0.37,168,59.62,,2255,2249,2252,2243,3127,3116,35.0764452,-119.3881197,702.88,,8.625,X52,ERW,1363
MFL,172,1.429,71+41,7621.11,7621.10,2717,ML Int ,D10.78,48.86,10.76,1.03,D1456.06,2428.09,1456.06,0.219,12,22,0.23,0.25,164,59.62,,2265,2262,2264,2261,3145,3141,35.0764451,-119.3881171,702.87,,8.625,X52,ERW,1363
MFL,172,1.429,71+42,7621.86,7621.84,2718,ML Int ,D10.03,49.61,10.01,1.00,D1455.30,2428.85,1455.30,0.219,20,30,0.35,0.81,160,59.62,,2258,2252,2256,2248,3133,3122,35.0764451,-119.3881146,702.86,,8.625,X52,ERW,1363
MFL,172,1.429,71+43,7622.80,7622.79,2719,ML Int ,D9.08,50.56,9.07,1.09,D1454.36,2429.79,1454.36,0.219,12,22,0.23,0.22,174,59.62,,2265,2262,2264,2261,3145,3141,35.0764451,-119.3881114,702.85,,8.625,X52,ERW,1363
MFL,172,1.429,71+44,7623.90,7623.89,2720,ML Int ,D7.99,51.65,7.98,1.02,D1453.27,2430.88,1453.27,0.219,11,21,0.23,0.22,162,59.62,,2265,2262,2264,2262,3145,3141,35.0764451,-119.3881078,702.84,,8.625,X52,ERW,1363
MFL,172,1.429,71+44,7624.37,7624.36,2721,ML Int ,D7.51,52.12,7.50,1.03,D1452.79,2431.36,1452.79,0.219,11,21,0.23,0.22,164,59.62,,2265,2262,2264,2262,3145,3141,35.0764451,-119.3881062,702.84,,8.625,X52,ERW,1363
MFL,172,1.430,71+45,7624.72,7624.71,2722,ML Int ,D7.16,52.47,7.15,1.03,D1452.45,2431.70,1452.45,0.219,14,24,0.23,0.27,164,59.62,,2264,2262,2264,2260,3144,3140,35.0764451,-119.3881051,702.83,,8.625,X52,ERW,1363
MFL,172,1.430,71+46,7625.82,7625.82,2723,ML Int Cluster,D6.06,53.58,6.05,1.03,D1451.34,2432.81,1451.34,0.219,12,22,1.17,0.27,164,59.62,,2224,2181,2248,2231,3123,3099,35.0764450,-119.3881014,702.82,,8.625,X52,ERW,1363
MFL,172,1.430,71+46,7626.32,7626.31,2724,ML Int ,D5.56,54.07,5.55,1.04,D1450.85,2433.31,1450.85,0.219,12,22,0.23,0.22,166,59.62,,2265,2262,2264,2261,3145,3141,35.0764450,-119.3880997,702.82,,8.625,X52,ERW,1363
MFL,172,1.430,71+47,7627.00,7627.00,2725,ML Int ,D4.88,54.76,4.87,0.99,D1450.16,2433.99,1450.16,0.219,11,21,0.23,0.27,158,59.62,,2265,2263,2264,2262,3145,3141,35.0764450,-119.3880975,702.81,,8.625,X52,ERW,1363
MFL,172,1.430,71+48,7627.94,7627.85,2726,ML Int Cluster,D4.03,55.69,3.93,1.02,D1449.22,2434.93,1449.22,0.219,15,25,1.25,0.51,162,59.62,,2206,2157,2244,2226,3117,3092,35.0764450,-119.3880946,702.80,,8.625,X52,ERW,1363
MFL,173,1.431,71+52,7631.87,,2727,Weld,D24.44,59.62,24.44,,D1445.29,2438.86,1445.29,0.219,,,,,,24.44,24,,,,,,,35.0764449,-119.3880813,702.76,,8.625,X52,ERW,1363
MFL,173,1.431,71+54,7633.95,7633.94,2728,ML Int ,U2.08,2.08,22.36,1.02,D1443.21,2440.94,1443.21,0.219,10,20,0.23,0.22,162,24.44,,2265,2263,2265,2262,3145,3141,35.0764449,-119.3880744,702.73,,8.625,X52,ERW,1363
MFL,173,1.432,71+55,7635.48,7635.47,2729,ML Int ,U3.61,3.61,20.84,1.02,D1441.69,2442.46,1441.69,0.219,17,27,0.23,0.22,162,24.44,,2263,2261,2263,2259,3143,3138,35.0764449,-119.3880693,702.70,,8.625,X52,ERW,1363
MFL,173,1.432,71+57,7636.66,7636.64,2730,ML Int ,U4.79,4.79,19.66,1.03,D1440.51,2443.64,1440.51,0.219,11,21,0.23,0.27,164,24.44,,2265,2262,2264,2262,3145,3141,35.0764449,-119.3880654,702.67,,8.625,X52,ERW,1363
MFL,173,1.432,71+59,7639.34,7639.33,2731,ML Int ,U7.47,7.47,16.97,1.02,D1437.83,2446.33,1437.83,0.219,10,20,0.23,0.27,162,24.44,,2265,2263,2265,2262,3145,3141,35.0764448,-119.3880565,702.61,,8.625,X52,ERW,1363
MFL,173,1.433,71+61,7641.15,7641.14,2732,ML Int ,U9.27,9.27,15.17,1.02,D1436.02,2448.13,1436.02,0.219,15,25,0.23,0.22,162,24.44,,2264,2261,2263,2260,3144,3139,35.0764448,-119.3880505,702.57,,8.625,X52,ERW,1363
MFL,173,1.433,71+61,7641.41,7641.40,2733,ML Int ,U9.54,9.54,14.90,1.03,D1435.75,2448.40,1435.75,0.219,16,26,0.23,0.22,164,24.44,,2264,2261,2263,2260,3143,3139,35.0764448,-119.3880496,702.56,,8.625,X52,ERW,1363
MFL,173,1.433,71+62,7642.14,7642.13,2734,ML Int ,U10.27,10.27,14.18,1.02,D1435.03,2449.12,1435.03,0.219,14,24,0.23,0.27,163,24.44,,2264,2262,2264,2260,3144,3140,35.0764448,-119.3880472,702.55,,8.625,X52,ERW,1363
MFL,173,1.433,71+63,7642.72,7642.71,2735,ML Int ,U10.85,10.85,13.60,1.05,D1434.45,2449.70,1434.45,0.219,13,23,0.78,0.22,168,24.44,,2242,2219,2237,2209,3108,3068,35.0764448,-119.3880453,702.53,,8.625,X52,ERW,1363
MFL,173,1.433,71+63,7643.55,7643.54,2736,ML Int ,U11.68,11.68,12.76,1.05,D1433.61,2450.54,1433.61,0.219,10,20,0.23,0.22,168,24.44,,2265,2263,2265,2262,3145,3141,35.0764448,-119.3880425,702.51,,8.625,X52,ERW,1363
MFL,173,1.434,71+69,7648.70,7648.70,2737,ML Int ,D7.62,16.83,7.61,1.03,D1428.46,2455.69,1428.46,0.219,11,21,0.23,0.22,165,24.44,,2265,2263,2264,2262,3145,3141,35.0764447,-119.3880254,702.39,,8.625,X52,ERW,1363
MFL,173,1.434,71+70,7650.41,7650.40,2738,ML Int ,D5.91,18.54,5.90,1.02,D1426.75,2457.40,1426.75,0.219,17,27,0.23,0.22,163,24.44,,2263,2261,2263,2259,3143,3138,35.0764447,-119.3880197,702.36,,8.625,X52,ERW,1363
MFL,173,1.435,71+72,7652.27,7652.26,2739,ML Int ,D4.05,20.40,4.05,1.05,D1424.90,2459.25,1424.90,0.219,17,27,0.23,0.37,168,24.44,,2263,2261,2263,2259,3143,3138,35.0764447,-119.3880135,702.31,,8.625,X52,ERW,1363
MFL,173,1.435,71+74,7654.22,7654.22,2740,ML Int ,D2.10,22.35,2.09,1.02,D1422.94,2461.21,1422.94,0.219,19,29,0.23,0.54,162,24.44,,2263,2260,2262,2259,3142,3137,35.0764446,-119.3880070,702.27,,8.625,X52,ERW,1363
MFL,173,1.435,71+75,7654.95,7654.94,2741,ML Int ,D1.38,23.08,1.37,1.04,D1422.22,2461.93,1422.22,0.219,15,25,0.23,0.27,166,24.44,,2264,2261,2263,2260,3144,3139,35.0764446,-119.3880046,702.25,,8.625,X52,ERW,1363
MFL,174,1.436,71+76,7656.31,,2742,"Weld; Begin 0.322in Wall, API 5L X52- ERW",D1.07,24.44,1.07,,D1420.85,2463.30,1420.85,0.322,,,,,,1.07,,,,,,,,35.0764446,-119.3880000,702.22,,8.625,X52,ERW,1363
MFL,175,1.436,71+77,7657.38,,2743,Weld,U1.07,1.07,1.23,,D1419.79,2464.37,1419.79,0.322,,,,,,1.23,,,,,,,,35.0764446,-119.3879965,702.21,,8.625,X52,ERW,1363
MFL,175,1.436,71+78,7657.96,,2744,Tee,U0.58,0.58,0.65,,D1419.21,2464.94,1419.21,0.322,,,,,344,1.23,,,,,,,,35.0764446,-119.3879946,702.20,,8.625,X52,ERW,1363
MFL,176,1.436,71+78,7658.61,,2745,Weld,D1.04,1.23,1.04,,D1418.56,2465.59,1418.56,0.322,,,,,,1.04,,,,,,,,35.0764446,-119.3879924,702.19,,8.625,X52,ERW,1363
MFL,177,1.436,71+79,7659.64,,2746,"Weld; Begin 0.219in Wall, API 5L X52- ERW",U1.04,1.04,35.01,,D1417.52,2466.63,1417.52,0.219,,,,,,35.01,10,,,,,,,35.0764446,-119.3879890,702.17,,8.625,X52,ERW,1363
MFL,177,1.436,71+81,7660.95,7660.94,2747,ML Int ,U1.31,1.31,33.70,1.05,D1416.22,2467.94,1416.22,0.219,18,28,0.27,0.94,168,35.01,,2262,2258,2261,2256,3140,3134,35.0764446,-119.3879847,702.15,,8.625,X52,ERW,1363
MFL,177,1.437,71+84,7664.26,7664.25,2748,ML Int ,U4.61,4.61,30.40,1.01,D1412.91,2471.24,1412.91,0.219,11,21,0.23,0.22,161,35.01,,2265,2262,2264,2262,3145,3141,35.0764445,-119.3879737,702.11,,8.625,X52,ERW,1363
MFL,177,1.438,71+88,7668.19,7668.18,2749,ML Int ,U8.55,8.55,26.46,0.99,D1408.97,2475.18,1408.97,0.219,15,25,0.23,0.22,158,35.01,,2264,2261,2263,2260,3144,3139,35.0764445,-119.3879606,702.05,,8.625,X52,ERW,1363
MFL,177,1.438,71+89,7669.67,7669.66,2750,ML Int ,U10.03,10.03,24.98,1.07,D1407.50,2476.66,1407.50,0.219,11,21,0.23,0.22,170,35.01,,2265,2263,2264,2262,3145,3141,35.0764445,-119.3879557,702.03,,8.625,X52,ERW,1363
MFL,177,1.439,71+93,7673.23,7673.22,2751,ML Int ,U13.58,13.58,21.43,1.00,D1403.94,2480.21,1403.94,0.219,12,22,0.23,0.22,160,35.01,,2265,2262,2264,2261,3145,3141,35.0764445,-119.3879439,702.01,,8.625,X52,ERW,1363
MFL,177,1.439,71+95,7675.36,7675.35,2752,ML Int ,U15.72,15.72,19.30,1.03,D1401.81,2482.34,1401.81,0.219,16,26,0.23,0.22,164,35.01,,2264,2261,2263,2260,3143,3139,35.0764445,-119.3879368,701.99,,8.625,X52,ERW,1363
MFL,177,1.439,71+97,7677.08,7677.06,2753,ML Int ,U17.43,17.43,17.58,1.00,D1400.09,2484.06,1400.09,0.219,13,23,0.23,0.27,160,35.01,,2264,2262,2264,2261,3144,3140,35.0764444,-119.3879311,701.98,,8.625,X52,ERW,1363
MFL,177,1.440,71+99,7678.90,7678.89,2754,ML Int ,D15.76,19.26,15.75,1.04,D1398.26,2485.89,1398.26,0.219,11,21,0.23,0.22,166,35.01,,2265,2262,2264,2262,3145,3141,35.0764444,-119.3879250,701.97,,8.625,X52,ERW,1363
MFL,177,1.440,71+99,7679.62,7679.61,2755,ML Int ,D15.05,19.97,15.04,1.00,D1397.55,2486.60,1397.55,0.219,16,26,0.23,0.22,160,35.01,,2264,2261,2263,2260,3143,3139,35.0764444,-119.3879227,701.97,,8.625,X52,ERW,1363
MFL,177,1.440,72+00,7680.27,7680.26,2756,ML Int ,D14.39,20.63,14.38,1.07,D1396.89,2487.26,1396.89,0.219,10,20,0.23,0.22,170,35.01,,2265,2263,2265,2262,3145,3141,35.0764444,-119.3879205,701.96,,8.625,X52,ERW,1363
