ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,177,1.440,72+01,7680.96,7680.95,2757,ML Int ,D13.71,21.32,13.70,1.04,D1396.21,2487.94,1396.21,0.219,13,23,0.23,0.27,166,35.01,,2264,2262,2264,2261,3144,3140,35.0764444,-119.3879182,701.96,,8.625,X52,ERW,1363
MFL,177,1.440,72+02,7682.15,7682.14,2758,ML Int ,D12.52,22.51,12.51,1.03,D1395.02,2489.13,1395.02,0.219,11,21,0.23,0.54,165,35.01,,2265,2263,2264,2262,3145,3141,35.0764444,-119.3879143,701.95,,8.625,X52,ERW,1363
MFL,177,1.440,72+02,7682.69,7682.68,2759,ML Int ,D11.98,23.05,11.96,1.04,D1394.48,2489.68,1394.48,0.219,13,23,0.23,0.27,166,35.01,,2264,2262,2264,2261,3144,3140,35.0764444,-119.3879125,701.95,,8.625,X52,ERW,1363
MFL,177,1.441,72+03,7683.21,7683.20,2760,ML Int ,D11.45,23.57,11.44,1.05,D1393.95,2490.20,1393.95,0.219,10,20,0.23,0.22,167,35.01,,2265,2263,2265,2262,3145,3141,35.0764444,-119.3879107,701.95,,8.625,X52,ERW,1363
MFL,177,1.441,72+05,7684.87,7684.86,2761,ML Int ,D9.79,25.23,9.78,1.05,D1392.30,2491.86,1392.30,0.219,12,22,0.23,0.22,167,35.01,,2265,2262,2264,2261,3145,3141,35.0764444,-119.3879052,701.94,,8.625,X52,ERW,1363
MFL,177,1.441,72+05,7685.09,7685.08,2762,ML Int ,D9.58,25.44,9.57,1.02,D1392.08,2492.07,1392.08,0.219,16,26,0.23,0.22,163,35.01,,2264,2261,2263,2260,3143,3139,35.0764444,-119.3879045,701.93,,8.625,X52,ERW,1363
MFL,177,1.442,72+08,7688.51,7688.50,2763,ML Int ,D6.15,28.87,6.14,1.00,D1388.65,2495.50,1388.65,0.219,10,20,0.23,0.22,159,35.01,,2265,2263,2265,2262,3145,3141,35.0764443,-119.3878931,701.91,,8.625,X52,ERW,1363
MFL,177,1.442,72+10,7689.89,7689.88,2764,ML Int Cluster,D4.78,30.25,4.76,1.01,D1387.28,2496.88,1387.28,0.219,19,29,0.90,0.43,161,35.01,,2219,2187,2233,2211,3102,3071,35.0764443,-119.3878885,701.90,,8.625,X52,ERW,1363
MFL,178,1.443,72+14,7694.65,,2765,Weld,D17.68,35.01,17.68,,D1382.51,2501.64,1382.51,0.219,,,,,,17.68,12,,,,,,,35.0764443,-119.3878727,701.87,,8.625,X52,ERW,1363
MFL,178,1.445,72+24,7704.80,7704.79,2766,ML Int ,D7.54,10.15,7.54,1.03,D1372.37,2511.78,1372.37,0.219,13,23,0.23,0.22,164,17.68,,2264,2262,2264,2261,3144,3140,35.0764442,-119.3878390,701.71,,8.625,X52,ERW,1363
MFL,178,1.445,72+26,7706.80,7706.79,2767,ML Int ,D5.55,12.14,5.54,1.04,D1370.37,2513.78,1370.37,0.219,15,25,0.23,0.27,166,17.68,,2264,2261,2263,2260,3144,3139,35.0764441,-119.3878323,701.68,,8.625,X52,ERW,1363
MFL,179,1.446,72+32,7712.33,,2768,Weld,D3.18,17.68,3.18,,D1364.83,2519.32,1364.83,0.219,,,,,,3.18,37,,,,,,,35.0764441,-119.3878139,701.58,,8.625,X52,ERW,1363
MFL,180,1.447,72+35,7715.52,,2769,Weld,U3.18,3.18,9.07,,D1361.65,2522.50,1361.65,0.219,,,,,,9.07,40,,,,,,,35.0764440,-119.3878033,701.52,,8.625,X52,ERW,1363
MFL,180,1.447,72+35,7715.68,7715.67,2770,ML Int  Weld Adjacent,U0.17,0.17,8.90,0.80,D1361.48,2522.67,1361.48,0.219,15,25,0.23,0.22,128,9.07,,2264,2261,2263,2260,3144,3139,35.0764440,-119.3878028,701.52,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,180,1.447,72+35,7715.74,7715.73,2771,ML Int  Weld Adjacent,U0.23,0.23,8.84,1.03,D1361.43,2522.73,1361.43,0.219,12,22,0.23,0.22,164,9.07,,2265,2262,2264,2261,3145,3141,35.0764440,-119.3878026,701.52,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,181,1.448,72+44,7724.58,,2772,Weld,D9.05,9.07,9.05,,D1352.58,2531.57,1352.58,0.219,,,,,,9.05,118,,,,,,,35.0764439,-119.3877732,701.36,,8.625,X52,ERW,1363
MFL,181,1.450,72+52,7732.86,7732.84,2773,ML Int ,D0.80,8.27,0.78,1.03,D1344.31,2539.84,1344.31,0.219,13,23,0.31,0.54,164,9.05,,2262,2258,2262,2256,3141,3134,35.0764439,-119.3877458,701.20,,8.625,X52,ERW,1363
MFL,182,1.450,72+53,7733.64,,2774,Weld,U9.05,9.05,9.34,,D1343.53,2540.62,1343.53,0.219,,,,,,9.34,186,,,,,,,35.0764439,-119.3877431,701.18,,8.625,X52,ERW,1363
MFL,182,1.450,72+53,7733.89,7733.88,2775,ML Int  Weld Adjacent,U0.25,0.25,9.09,1.10,D1343.27,2540.88,1343.27,0.219,16,26,0.23,0.22,176,9.34,,2264,2261,2263,2260,3143,3139,35.0764439,-119.3877423,701.18,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,183,1.452,72+62,7742.98,,2776,Weld,U9.34,9.34,30.69,,D1334.19,2549.97,1334.19,0.219,,,,,,30.69,294,,,,,,,35.0764439,-119.3877121,700.98,,8.625,X52,ERW,1363
MFL,183,1.454,72+76,7756.96,7756.95,2777,ML Int ,U13.98,13.98,16.71,1.08,D1320.20,2563.95,1320.20,0.219,11,21,0.23,0.22,172,30.69,,2265,2262,2264,2262,3145,3141,35.0764436,-119.3876656,700.60,,8.625,X52,ERW,1363
MFL,183,1.455,72+78,7758.47,7758.46,2778,ML Int ,D15.20,15.49,15.20,1.02,D1318.69,2565.46,1318.69,0.219,12,22,0.23,0.22,162,30.69,,2265,2262,2264,2261,3145,3141,35.0764435,-119.3876606,700.56,,8.625,X52,ERW,1363
MFL,183,1.455,72+79,7759.91,7759.91,2779,ML Int ,D13.77,16.93,13.76,1.03,D1317.25,2566.90,1317.25,0.219,19,29,0.23,0.22,164,30.69,,2263,2260,2262,2259,3142,3137,35.0764435,-119.3876558,700.52,,8.625,X52,ERW,1363
MFL,183,1.456,72+83,7764.03,7764.02,2780,ML Int ,D9.66,21.05,9.65,1.02,D1313.14,2571.01,1313.14,0.219,17,27,0.23,0.22,162,30.69,,2263,2261,2263,2259,3143,3138,35.0764434,-119.3876422,700.41,,8.625,X52,ERW,1363
MFL,184,1.458,72+93,7773.67,,2781,Weld,U30.69,30.69,59.47,,D1303.49,2580.66,1303.49,0.219,,,,,,59.47,320,,,,,,,35.0764430,-119.3876101,700.19,,8.625,X52,ERW,1363
MFL,184,1.459,72+99,7780.27,7780.26,2782,ML Int ,U6.59,6.59,52.88,1.07,D1296.90,2587.25,1296.90,0.219,13,23,0.23,0.22,170,59.47,,2264,2262,2264,2261,3144,3140,35.0764427,-119.3875882,700.06,,8.625,X52,ERW,1363
MFL,184,1.460,73+07,7787.96,7787.95,2783,ML Int ,U14.29,14.29,45.18,1.00,D1289.21,2594.94,1289.21,0.219,13,23,0.23,0.24,159,59.47,,2264,2262,2264,2261,3144,3140,35.0764423,-119.3875627,699.89,,8.625,X52,ERW,1363
MFL,184,1.462,73+14,7795.11,7795.10,2784,ML Int ,U21.44,21.44,38.03,1.02,D1282.05,2602.10,1282.05,0.219,12,22,0.23,0.22,163,59.47,,2265,2262,2264,2261,3145,3141,35.0764419,-119.3875389,699.73,,8.625,X52,ERW,1363
MFL,184,1.463,73+23,7803.55,7803.54,2785,ML Int ,D29.59,29.88,29.59,0.99,D1273.62,2610.54,1273.62,0.219,10,20,0.23,0.40,158,59.47,,2265,2263,2265,2262,3145,3141,35.0764415,-119.3875109,699.54,,8.625,X52,ERW,1363
MFL,184,1.464,73+26,7806.71,7806.70,2786,ML Int ,D26.44,33.04,26.43,1.02,D1270.45,2613.70,1270.45,0.219,12,22,0.23,0.27,162,59.47,,2265,2262,2264,2261,3145,3141,35.0764413,-119.3875004,699.46,,8.625,X52,ERW,1363
MFL,184,1.465,73+32,7813.07,7813.06,2787,ML Int ,D20.08,39.40,20.07,1.07,D1264.09,2620.06,1264.09,0.219,10,20,0.23,0.22,170,59.47,,2265,2263,2265,2262,3145,3141,35.0764410,-119.3874792,699.32,,8.625,X52,ERW,1363
MFL,184,1.465,73+33,7813.68,7813.67,2788,ML Int ,D19.48,40.01,19.46,1.05,D1263.49,2620.66,1263.49,0.219,11,21,0.23,0.27,168,59.47,,2265,2262,2264,2262,3145,3141,35.0764409,-119.3874772,699.32,,8.625,X52,ERW,1363
MFL,184,1.466,73+35,7816.35,7816.33,2789,ML Int ,D16.81,42.67,16.80,1.07,D1260.82,2623.33,1260.82,0.219,11,21,0.23,0.22,170,59.47,,2265,2263,2264,2262,3145,3141,35.0764408,-119.3874684,699.29,,8.625,X52,ERW,1363
MFL,184,1.466,73+36,7816.89,7816.88,2790,ML Int Cluster,D16.27,43.21,16.26,0.99,D1260.28,2623.87,1260.28,0.219,12,22,0.39,1.16,158,59.47,,2261,2254,2259,2251,3138,3127,35.0764407,-119.3874666,699.28,,8.625,X52,ERW,1363
MFL,184,1.466,73+36,7817.43,7817.42,2791,ML Int ,D15.72,43.76,15.71,1.06,D1259.73,2624.42,1259.73,0.219,15,25,0.23,0.22,169,59.47,,2264,2261,2263,2260,3144,3139,35.0764407,-119.3874648,699.28,,8.625,X52,ERW,1363
MFL,184,1.467,73+42,7823.49,7823.47,2792,ML Int ,D9.67,49.81,9.66,1.09,D1253.68,2630.47,1253.68,0.219,15,25,0.23,0.27,173,59.47,,2264,2261,2263,2260,3144,3139,35.0764403,-119.3874446,699.21,,8.625,X52,ERW,1363
MFL,184,1.467,73+44,7825.25,7825.24,2793,ML Int ,D7.90,51.58,7.89,1.08,D1251.91,2632.24,1251.91,0.219,11,21,0.23,0.22,172,59.47,,2265,2262,2264,2262,3145,3141,35.0764402,-119.3874388,699.20,,8.625,X52,ERW,1363
MFL,185,1.469,73+52,7833.14,,2794,Weld,D59.34,59.47,59.34,,D1244.02,2640.13,1244.02,0.219,,,,,,59.34,344,,,,,,,35.0764397,-119.3874125,699.11,,8.625,X52,ERW,1363
MFL,185,1.469,73+53,7834.25,7834.24,2795,ML Int ,U1.11,1.11,58.23,1.07,D1242.91,2641.24,1242.91,0.219,16,26,0.39,0.67,170,59.34,,2258,2251,2256,2248,3134,3122,35.0764397,-119.3874089,699.10,,8.625,X52,ERW,1363
MFL,185,1.469,73+54,7834.89,7834.88,2796,ML Int ,U1.75,1.75,57.59,1.02,D1242.27,2641.88,1242.27,0.219,13,23,0.23,0.22,162,59.34,,2264,2262,2264,2261,3144,3140,35.0764396,-119.3874067,699.10,,8.625,X52,ERW,1363
MFL,185,1.470,73+59,7840.61,7840.60,2797,ML Int ,U7.47,7.47,51.87,1.07,D1236.56,2647.59,1236.56,0.219,35,45,0.35,0.34,171,59.34,,2248,2239,2243,2230,3115,3098,35.0764393,-119.3873878,699.03,,8.625,X52,ERW,1363
MFL,185,1.470,73+60,7841.34,7841.33,2798,ML Int ,U8.20,8.20,51.14,1.02,D1235.82,2648.33,1235.82,0.219,23,33,0.31,0.67,162,59.34,,2258,2253,2256,2249,3134,3124,35.0764392,-119.3873853,699.00,,8.625,X52,ERW,1363
MFL,185,1.470,73+61,7842.02,7842.01,2799,ML Int ,U8.88,8.88,50.46,1.04,D1235.15,2649.01,1235.15,0.219,13,23,0.23,0.22,166,59.34,,2264,2262,2264,2261,3144,3140,35.0764392,-119.3873831,698.98,,8.625,X52,ERW,1363
MFL,185,1.471,73+62,7843.04,7843.03,2800,ML Int ,U9.90,9.90,49.44,1.07,D1234.12,2650.03,1234.12,0.219,12,22,0.23,0.22,170,59.34,,2265,2262,2264,2261,3145,3141,35.0764391,-119.3873797,698.95,,8.625,X52,ERW,1363
MFL,185,1.471,73+64,7845.55,7845.54,2801,ML Int ,U12.41,12.41,46.93,1.03,D1231.61,2652.54,1231.61,0.219,13,23,0.23,0.22,164,59.34,,2264,2262,2264,2261,3144,3140,35.0764390,-119.3873714,698.87,,8.625,X52,ERW,1363
MFL,185,1.472,73+68,7848.90,7848.89,2802,ML Int ,U15.76,15.76,43.58,1.15,D1228.26,2655.89,1228.26,0.219,12,22,0.23,0.27,183,59.34,,2265,2262,2264,2261,3145,3141,35.0764388,-119.3873602,698.76,,8.625,X52,ERW,1363
MFL,185,1.472,73+68,7849.34,7849.24,2803,ML Ext Cluster,U16.20,16.20,43.14,0.80,D1227.83,2656.32,1227.83,0.219,11,21,1.41,0.94,127,59.34,,2216,2162,2229,2189,3096,3041,35.0764387,-119.3873591,698.75,,8.625,X52,ERW,1363
MFL,185,1.472,73+68,7849.79,7849.55,2804,ML Ext Cluster,U16.65,16.65,42.69,0.80,D1227.37,2656.78,1227.37,0.219,13,23,3.09,1.77,128,59.34,,2133,2019,2197,2132,3051,2961,35.0764387,-119.3873580,698.74,,8.625,X52,ERW,1363
MFL,185,1.472,73+69,7850.14,7850.04,2805,ML Ext Cluster,U17.00,17.00,42.34,0.68,D1227.02,2657.13,1227.02,0.219,11,21,2.31,4.02,108,59.34,,2178,2087,2205,2140,3063,2972,35.0764387,-119.3873564,698.72,,8.625,X52,ERW,1363
MFL,185,1.472,73+69,7850.25,7850.24,2806,ML Ext ,U17.11,17.11,42.23,0.84,D1226.92,2657.23,1226.92,0.219,10,20,0.31,0.40,134,59.34,,2264,2260,2263,2258,3143,3136,35.0764387,-119.3873558,698.71,,8.625,X52,ERW,1363
MFL,185,1.472,73+69,7850.78,7850.41,2807,ML Ext Cluster,U17.64,17.64,41.70,0.84,D1226.38,2657.77,1226.38,0.219,11,21,5.83,2.68,134,59.34,,2114,1967,2179,2092,3027,2905,35.0764386,-119.3873552,698.70,,8.625,X52,ERW,1363
MFL,185,1.472,73+70,7851.50,7851.37,2808,ML Ext Cluster,U18.36,18.36,40.98,0.72,D1225.67,2658.48,1225.67,0.219,37,47,2.46,2.47,114,59.34,,1900,1771,2143,2076,2976,2883,35.0764386,-119.3873520,698.64,,8.625,X52,ERW,1363
MFL,185,1.472,73+70,7851.61,7851.56,2809,ML Ext Cluster,U18.47,18.47,40.87,0.19,D1225.56,2658.60,1225.56,0.219,12,22,0.98,1.62,30,59.34,,2234,2202,2233,2196,3101,3050,35.0764385,-119.3873514,698.63,,8.625,X52,ERW,1363
MFL,185,1.472,73+70,7851.84,7851.72,2810,ML Ext Cluster,U18.70,18.70,40.64,0.77,D1225.33,2658.82,1225.33,0.219,21,31,1.64,4.20,122,59.34,,2140,2066,2162,2084,3003,2895,35.0764385,-119.3873508,698.63,,8.625,X52,ERW,1363
MFL,185,1.472,73+71,7851.82,7851.80,2811,ML Ext ,U18.67,18.67,40.67,0.93,D1225.35,2658.80,1225.35,0.219,10,20,0.31,0.59,148,59.34,,2264,2260,2263,2258,3143,3136,35.0764385,-119.3873506,698.62,,8.625,X52,ERW,1363
MFL,185,1.472,73+71,7852.07,7851.96,2812,ML Ext Cluster,U18.93,18.93,40.41,0.81,D1225.10,2659.06,1225.10,0.219,28,38,1.57,3.33,129,59.34,,2099,2020,2168,2096,3011,2911,35.0764385,-119.3873500,698.61,,8.625,X52,ERW,1363
MFL,185,1.472,73+71,7852.54,7852.52,2813,ML Ext ,U19.39,19.39,39.95,1.10,D1224.63,2659.52,1224.63,0.219,10,20,0.27,0.66,176,59.34,,2264,2261,2264,2260,3144,3139,35.0764385,-119.3873482,698.58,,8.625,X52,ERW,1363
MFL,185,1.473,73+72,7853.05,7853.04,2814,ML Ext ,U19.91,19.91,39.43,1.15,D1224.11,2660.04,1224.11,0.219,12,22,0.35,0.43,184,59.34,,2262,2257,2261,2254,3140,3131,35.0764384,-119.3873465,698.56,,8.625,X52,ERW,1363
MFL,185,1.473,73+72,7853.62,7853.60,2815,ML Ext ,U20.47,20.47,38.87,0.66,D1223.55,2660.60,1223.55,0.219,10,20,0.35,0.80,106,59.34,,2263,2258,2262,2256,3142,3133,35.0764383,-119.3873446,698.52,,8.625,X52,ERW,1363
MFL,185,1.473,73+73,7854.47,7854.46,2816,ML Ext Cluster,U21.33,21.33,38.01,0.33,D1222.69,2661.46,1222.69,0.219,10,20,1.49,0.94,52,59.34,,2218,2161,2243,2218,3116,3081,35.0764383,-119.3873417,698.48,,8.625,X52,ERW,1363
MFL,185,1.473,73+74,7854.83,7854.79,2817,ML Ext Cluster,U21.69,21.69,37.65,1.28,D1222.33,2661.82,1222.33,0.219,15,25,0.67,1.19,204,59.34,,2245,2227,2253,2239,3128,3110,35.0764382,-119.3873407,698.46,,8.625,X52,ERW,1363
MFL,185,1.473,73+74,7854.94,7854.93,2818,ML Ext Cluster,U21.80,21.80,37.54,1.22,D1222.22,2661.93,1222.22,0.219,14,24,3.56,1.67,195,59.34,,2109,1985,2208,2152,3066,2989,35.0764382,-119.3873402,698.45,,8.625,X52,ERW,1363
MFL,185,1.473,73+74,7855.37,7855.35,2819,ML Ext Cluster,U22.23,22.23,37.11,1.19,D1221.80,2662.36,1221.80,0.219,13,23,1.56,2.63,190,59.34,,2197,2134,2228,2192,3094,3045,35.0764382,-119.3873388,698.43,,8.625,X52,ERW,1363
MFL,185,1.473,73+74,7855.69,7855.68,2820,ML Int ,U22.55,22.55,36.79,1.06,D1221.48,2662.67,1221.48,0.219,15,25,0.23,0.27,169,59.34,,2264,2261,2263,2260,3144,3139,35.0764382,-119.3873377,698.41,,8.625,X52,ERW,1363
MFL,185,1.474,73+77,7858.20,7858.19,2821,ML Int ,U25.06,25.06,34.28,1.02,D1218.97,2665.18,1218.97,0.219,16,26,0.23,0.27,162,59.34,,2264,2261,2263,2260,3143,3139,35.0764379,-119.3873294,698.28,,8.625,X52,ERW,1363
MFL,185,1.474,73+77,7858.73,7858.72,2822,ML Int ,U25.59,25.59,33.75,1.02,D1218.43,2665.72,1218.43,0.219,13,23,0.23,0.22,162,59.34,,2264,2262,2264,2261,3144,3140,35.0764379,-119.3873276,698.25,,8.625,X52,ERW,1363
MFL,185,1.474,73+80,7860.81,7860.80,2823,ML Int ,U27.67,27.67,31.67,1.02,D1216.35,2667.80,1216.35,0.219,19,29,0.23,0.30,162,59.34,,2263,2260,2262,2259,3142,3137,35.0764377,-119.3873207,698.14,,8.625,X52,ERW,1363
MFL,185,1.476,73+88,7868.89,7868.88,2824,ML Int ,D23.60,35.75,23.59,1.00,D1208.27,2675.88,1208.27,0.219,11,21,0.23,0.22,159,59.34,,2265,2263,2264,2262,3145,3141,35.0764369,-119.3872939,697.71,,8.625,X52,ERW,1363
MFL,185,1.476,73+92,7873.73,7873.72,2825,ML Int ,D18.76,40.59,18.75,1.03,D1203.43,2680.72,1203.43,0.219,14,24,0.23,0.27,165,59.34,,2264,2262,2264,2260,3144,3140,35.0764365,-119.3872778,697.45,,8.625,X52,ERW,1363
MFL,185,1.478,74+00,7881.18,7881.15,2826,ML Ext ,D11.33,48.03,11.31,1.44,D1195.99,2688.16,1195.99,0.219,10,20,0.47,0.88,229,59.34,,2260,2251,2258,2247,3136,3121,35.0764360,-119.3872531,696.93,,8.625,X52,ERW,1363
MFL,185,1.480,74+10,7891.87,7891.85,2827,ML Int ,D0.63,58.72,0.62,1.05,D1185.30,2698.85,1185.30,0.219,13,23,0.23,0.40,167,59.34,,2264,2262,2264,2261,3144,3140,35.0764355,-119.3872176,696.11,,8.625,X52,ERW,1363
MFL,185,1.480,74+11,7892.31,7892.30,2828,ML Ext Weld Adjacent,D0.18,59.16,0.18,1.05,D1184.86,2699.29,1184.86,0.219,14,24,0.43,0.54,168,59.34,,2258,2250,2256,2246,3134,3120,35.0764355,-119.3872162,696.08,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,186,1.480,74+11,7892.48,,2829,Weld,D59.33,59.34,59.33,,D1184.68,2699.47,1184.68,0.219,,,,,,59.33,26,,,,,,,35.0764355,-119.3872156,696.06,,8.625,X52,ERW,1363
MFL,186,1.480,74+13,7894.15,7894.13,2830,ML Ext ,U1.67,1.67,57.67,0.73,D1183.02,2701.13,1183.02,0.219,10,20,0.39,0.66,117,59.33,,2262,2256,2261,2253,3140,3129,35.0764354,-119.3872101,695.93,,8.625,X52,ERW,1363
MFL,186,1.480,74+13,7894.57,7894.55,2831,ML Ext Cluster,U2.09,2.09,57.24,0.73,D1182.60,2701.56,1182.60,0.219,13,23,1.60,2.07,116,59.33,,2195,2130,2228,2191,3095,3044,35.0764354,-119.3872087,695.90,,8.625,X52,ERW,1363
MFL,186,1.481,74+15,7896.20,7896.19,2832,ML Int Cluster,U3.72,3.72,55.62,1.05,D1180.97,2703.18,1180.97,0.219,17,27,1.37,0.80,168,59.33,,2188,2131,2236,2215,3105,3077,35.0764354,-119.3872033,695.77,,8.625,X52,ERW,1363
MFL,186,1.481,74+15,7897.01,7896.99,2833,ML Ext ,U4.53,4.53,54.81,1.24,D1180.16,2703.99,1180.16,0.219,10,20,0.39,0.95,198,59.33,,2262,2256,2261,2253,3140,3129,35.0764353,-119.3872006,695.70,,8.625,X52,ERW,1363
MFL,186,1.481,74+16,7897.56,7897.51,2834,ML Ext Cluster,U5.08,5.08,54.25,1.42,D1179.61,2704.55,1179.61,0.219,11,21,0.90,2.14,227,59.33,,2241,2213,2237,2203,3107,3060,35.0764353,-119.3871989,695.66,,8.625,X52,ERW,1363
MFL,186,1.481,74+17,7898.39,7898.36,2835,ML Ext ,U5.91,5.91,53.43,1.47,D1178.78,2705.37,1178.78,0.219,10,20,0.59,0.94,234,59.33,,2256,2243,2254,2237,3130,3108,35.0764353,-119.3871961,695.59,,8.625,X52,ERW,1363
MFL,186,1.482,74+21,7902.39,,2836,"Sleeve B, Begin",U9.91,9.91,49.43,,D1174.78,2709.37,1174.78,0.219,,,,,,59.33,,,,,,,,35.0764352,-119.3871827,695.38,,8.625,X52,ERW,1363
MFL,186,1.482,74+22,7903.44,,2837,"Sleeve B, End",U10.96,10.96,48.37,,D1173.73,2710.43,1173.73,0.219,,,,,,59.33,,,,,,,,35.0764352,-119.3871792,695.33,,8.625,X52,ERW,1363
MFL,186,1.482,74+22,7903.60,7903.53,2838,ML Ext Cluster,U11.12,11.12,48.21,0.33,D1173.57,2710.59,1173.57,0.219,34,44,1.56,2.00,52,59.33,,2053,1966,2111,2021,2932,2808,35.0764352,-119.3871789,695.32,,8.625,X52,ERW,1363
MFL,186,1.482,74+24,7905.41,7905.38,2839,ML Ext ,U12.93,12.93,46.41,1.88,D1171.76,2712.39,1171.76,0.219,13,23,0.55,0.48,300,59.33,,2254,2242,2251,2236,3127,3106,35.0764351,-119.3871727,695.23,,8.625,X52,ERW,1363
MFL,186,1.483,74+26,7908.23,7907.82,2840,ML Ext Cluster,U15.75,15.75,43.58,1.69,D1168.93,2715.22,1168.93,0.219,21,31,7.78,4.77,269,59.33,,1945,1781,2058,1899,2858,2637,35.0764350,-119.3871646,695.14,,8.625,X52,ERW,1363
MFL,186,1.483,74+27,7908.77,7908.61,2841,ML Ext Cluster,U16.29,16.29,43.04,1.85,D1168.40,2715.76,1168.40,0.219,20,30,3.91,4.96,295,59.33,,2024,1888,2113,1992,2934,2767,35.0764350,-119.3871620,695.12,,8.625,X52,ERW,1363
MFL,186,1.483,74+27,7909.04,7909.02,2842,ML Ext Cluster,U16.56,16.56,42.77,1.59,D1168.13,2716.03,1168.13,0.219,11,21,1.17,0.47,254,59.33,,2228,2186,2244,2220,3117,3084,35.0764350,-119.3871606,695.11,,8.625,X52,ERW,1363
MFL,186,1.483,74+28,7909.11,7909.10,2843,ML Ext ,U16.63,16.63,42.70,1.87,D1168.06,2716.09,1168.06,0.219,11,21,0.78,0.70,298,59.33,,2246,2224,2242,2215,3115,3076,35.0764350,-119.3871604,695.10,,8.625,X52,ERW,1363
MFL,186,1.483,74+28,7909.32,7909.26,2844,ML Ext Cluster,U16.84,16.84,42.49,1.44,D1167.84,2716.31,1167.84,0.219,12,22,1.53,3.64,230,59.33,,2205,2145,2213,2158,3074,2998,35.0764349,-119.3871599,695.10,,8.625,X52,ERW,1363
MFL,186,1.483,74+28,7909.38,7909.36,2845,ML Ext ,U16.90,16.90,42.44,1.86,D1167.79,2716.36,1167.79,0.219,10,20,0.23,0.54,296,59.33,,2265,2263,2265,2262,3145,3141,35.0764349,-119.3871595,695.10,,8.625,X52,ERW,1363
MFL,186,1.483,74+28,7909.66,7909.62,2846,ML Ext ,U17.18,17.18,42.15,1.57,D1167.51,2716.65,1167.51,0.219,11,21,0.90,0.94,251,59.33,,2241,2213,2236,2201,3106,3058,35.0764349,-119.3871587,695.09,,8.625,X52,ERW,1363
MFL,186,1.483,74+28,7909.90,7909.89,2847,ML Int ,U17.42,17.42,41.91,1.03,D1167.26,2716.89,1167.26,0.219,10,20,0.31,0.80,164,59.33,,2264,2260,2263,2258,3143,3136,35.0764349,-119.3871578,695.08,,8.625,X52,ERW,1363
MFL,186,1.483,74+29,7910.70,7910.66,2848,ML Ext Cluster,U18.22,18.22,41.12,1.25,D1166.47,2717.68,1166.47,0.219,16,26,1.33,3.43,200,59.33,,2196,2142,2198,2134,3053,2964,35.0764349,-119.3871552,695.06,,8.625,X52,ERW,1363
MFL,186,1.485,74+39,7921.14,7921.13,2849,ML Int ,U28.66,28.66,30.67,0.99,D1156.03,2728.12,1156.03,0.219,35,45,0.31,0.30,158,59.33,,2252,2245,2248,2238,3122,3108,35.0764344,-119.3871204,694.76,,8.625,X52,ERW,1363
MFL,186,1.486,74+44,7925.73,7925.72,2850,ML Int ,D26.09,33.25,26.08,1.02,D1151.43,2732.72,1151.43,0.219,10,20,0.23,0.22,162,59.33,,2265,2263,2265,2262,3145,3141,35.0764341,-119.3871052,694.69,,8.625,X52,ERW,1363
MFL,186,1.486,74+45,7926.31,7926.30,2851,ML Int ,D25.51,33.83,25.50,0.99,D1150.85,2733.30,1150.85,0.219,11,21,0.23,0.22,158,59.33,,2265,2263,2264,2262,3145,3141,35.0764341,-119.3871032,694.69,,8.625,X52,ERW,1363
MFL,186,1.488,74+52,7933.52,7933.51,2852,ML Int ,D18.31,41.03,18.30,1.04,D1143.65,2740.50,1143.65,0.219,16,26,0.23,0.22,166,59.33,,2264,2261,2263,2260,3143,3139,35.0764337,-119.3870793,694.59,,8.625,X52,ERW,1363
MFL,186,1.488,74+55,7936.46,7936.45,2853,ML Int ,D15.36,43.98,15.35,1.04,D1140.70,2743.45,1140.70,0.219,17,27,0.31,0.40,166,59.33,,2261,2256,2260,2254,3138,3130,35.0764335,-119.3870695,694.54,,8.625,X52,ERW,1363
MFL,186,1.488,74+55,7936.94,7936.93,2854,ML Int ,D14.88,44.46,14.87,1.08,D1140.22,2743.93,1140.22,0.219,12,22,0.23,0.22,172,59.33,,2265,2262,2264,2261,3145,3141,35.0764335,-119.3870679,694.54,,8.625,X52,ERW,1363
MFL,186,1.489,74+57,7939.17,7939.16,2855,ML Int ,D12.65,46.69,12.64,1.03,D1137.99,2746.16,1137.99,0.219,10,20,0.23,0.40,164,59.33,,2265,2263,2265,2262,3145,3141,35.0764333,-119.3870605,694.51,,8.625,X52,ERW,1363
MFL,186,1.490,74+62,7943.30,7943.29,2856,ML Int Cluster,D8.52,50.82,8.51,1.03,D1133.86,2750.29,1133.86,0.219,14,24,0.47,0.38,164,59.33,,2256,2247,2255,2244,3132,3116,35.0764331,-119.3870468,694.45,,8.625,X52,ERW,1363
MFL,186,1.490,74+64,7946.21,7946.20,2857,ML Int ,D5.62,53.73,5.61,1.03,D1130.96,2753.19,1130.96,0.219,16,26,0.23,0.22,165,59.33,,2264,2261,2263,2260,3143,3139,35.0764329,-119.3870372,694.41,,8.625,X52,ERW,1363
MFL,186,1.491,74+68,7949.59,7949.58,2858,ML Int ,D2.23,57.11,2.22,1.02,D1127.57,2756.58,1127.57,0.219,11,21,0.23,0.22,163,59.33,,2265,2263,2264,2262,3145,3141,35.0764328,-119.3870259,694.37,,8.625,X52,ERW,1363
MFL,187,1.491,74+70,7951.81,,2859,Weld,D59.08,59.33,59.08,,D1125.35,2758.80,1125.35,0.219,,,,,,59.08,336,,,,,,,35.0764326,-119.3870185,694.35,,8.625,X52,ERW,1363
MFL,187,1.492,74+74,7956.07,7956.06,2860,ML Int ,U4.26,4.26,54.82,1.03,D1121.09,2763.06,1121.09,0.219,16,26,0.23,0.22,164,59.08,,2264,2261,2263,2260,3143,3139,35.0764324,-119.3870044,694.31,,8.625,X52,ERW,1363
MFL,187,1.497,74+99,7981.43,7981.42,2861,ML Int ,D29.46,29.62,29.46,1.02,D1095.74,2788.42,1095.74,0.219,13,23,0.23,0.22,162,59.08,,2264,2262,2264,2261,3144,3140,35.0764309,-119.3869201,694.10,,8.625,X52,ERW,1363
MFL,187,1.498,75+06,7988.12,7988.11,2862,ML Int ,D22.79,36.31,22.77,1.02,D1089.05,2795.10,1089.05,0.219,11,21,0.23,0.27,162,59.08,,2265,2262,2264,2262,3145,3141,35.0764304,-119.3868979,694.05,,8.625,X52,ERW,1363
MFL,188,1.502,75+29,8010.89,,2863,Weld,U59.08,59.08,59.52,,D1066.27,2817.88,1066.27,0.219,,,,,,59.52,32,,,,,,,35.0764289,-119.3868223,693.97,,8.625,X52,ERW,1363
MFL,188,1.504,75+37,8018.99,8018.98,2864,ML Int ,U8.10,8.10,51.42,1.03,D1058.17,2825.98,1058.17,0.219,14,24,0.23,0.27,164,59.52,,2264,2262,2264,2260,3144,3140,35.0764284,-119.3867954,693.93,,8.625,X52,ERW,1363
MFL,188,1.505,75+43,8025.15,8025.14,2865,ML Int ,U14.26,14.26,45.26,1.08,D1052.01,2832.14,1052.01,0.219,12,22,0.23,0.22,172,59.52,,2265,2262,2264,2261,3145,3141,35.0764282,-119.3867749,693.84,,8.625,X52,ERW,1363
MFL,188,1.508,75+58,8040.60,8040.59,2866,ML Int ,U29.71,29.71,29.81,1.04,D1036.56,2847.59,1036.56,0.219,12,22,0.23,0.22,166,59.52,,2265,2262,2264,2261,3145,3141,35.0764275,-119.3867236,693.61,,8.625,X52,ERW,1363
MFL,188,1.509,75+64,8046.60,8046.58,2867,ML Ext Cluster,D23.83,35.71,23.81,0.83,D1030.56,2853.59,1030.56,0.219,10,20,0.51,1.70,133,59.52,,2258,2248,2257,2244,3134,3117,35.0764272,-119.3867037,693.52,,8.625,X52,ERW,1363
MFL,188,1.509,75+65,8047.09,8047.07,2868,ML Ext ,D23.34,36.20,23.32,1.15,D1030.07,2854.08,1030.07,0.219,12,22,0.35,0.54,184,59.52,,2262,2257,2261,2254,3140,3131,35.0764271,-119.3867021,693.51,,8.625,X52,ERW,1363
MFL,188,1.509,75+65,8047.30,8047.29,2869,ML Ext ,D23.13,36.41,23.11,1.17,D1029.87,2854.28,1029.87,0.219,11,21,0.35,0.38,186,59.52,,2262,2257,2261,2255,3141,3132,35.0764271,-119.3867014,693.51,,8.625,X52,ERW,1363
MFL,188,1.509,75+65,8047.52,8047.44,2870,ML Ext Cluster,D22.98,36.63,22.89,0.38,D1029.64,2854.51,1029.64,0.219,23,33,1.33,1.82,61,59.52,,2159,2099,2214,2179,3075,3027,35.0764271,-119.3867009,693.50,,8.625,X52,ERW,1363
MFL,188,1.509,75+65,8048.07,8047.65,2871,ML Ext Cluster,D22.76,37.18,22.34,0.22,D1029.09,2855.06,1029.09,0.219,15,25,5.20,2.82,35,59.52,,2064,1919,2185,2109,3035,2930,35.0764271,-119.3867001,693.50,,8.625,X52,ERW,1363
MFL,188,1.509,75+66,8048.31,8048.29,2872,ML Ext Cluster,D22.12,37.42,22.11,0.11,D1028.86,2855.29,1028.86,0.219,21,31,0.78,0.80,17,59.52,,2224,2198,2224,2194,3089,3047,35.0764271,-119.3866980,693.49,,8.625,X52,ERW,1363
MFL,188,1.509,75+66,8048.91,8048.79,2873,ML Ext Cluster,D21.63,38.02,21.50,0.08,D1028.25,2855.90,1028.25,0.219,10,20,1.72,1.47,12,59.52,,2208,2140,2235,2200,3104,3055,35.0764270,-119.3866964,693.48,,8.625,X52,ERW,1363
MFL,188,1.510,75+68,8049.91,8049.86,2874,ML Ext Cluster Seam Xing,D20.55,39.02,20.50,0.19,D1027.26,2856.90,1027.26,0.219,12,22,2.70,1.23,30,59.52,,2155,2052,2196,2126,3050,2953,35.0764270,-119.3866928,693.47,,8.625,X52,ERW,1363
MFL,188,1.510,75+68,8050.32,8050.18,2875,ML Ext Cluster Seam Xing,D20.23,39.43,20.09,0.04,D1026.85,2857.31,1026.85,0.219,13,23,2.03,3.31,6,59.52,,2173,2090,2191,2108,3043,2928,35.0764270,-119.3866917,693.46,,8.625,X52,ERW,1363
MFL,188,1.510,75+68,8050.57,8050.56,2876,ML Ext ,D19.85,39.68,19.85,0.30,D1026.60,2857.55,1026.60,0.219,14,24,0.66,0.55,48,59.52,,2247,2229,2243,2221,3115,3084,35.0764270,-119.3866905,693.46,,8.625,X52,ERW,1363
MFL,188,1.510,75+69,8050.92,8050.90,2877,ML Ext ,D19.52,40.03,19.49,1.06,D1026.25,2857.91,1026.25,0.219,10,20,0.43,1.62,169,59.52,,2261,2253,2260,2250,3138,3126,35.0764269,-119.3866894,693.45,,8.625,X52,ERW,1363
MFL,188,1.510,75+69,8051.04,,2878,Marker Band Start,D19.38,40.15,19.38,,D1026.13,2858.02,1026.13,0.219,,,,,,59.52,,,,,,,,35.0764269,-119.3866889,693.45,,8.625,X52,ERW,1363
MFL,188,1.510,75+71,8053.31,8053.29,2879,ML Int Between Marker Bands,D17.12,42.42,17.10,0.98,D1023.86,2860.30,1023.86,0.219,10,20,0.39,1.09,156,59.52,,2262,2256,2261,2253,3140,3129,35.0764268,-119.3866814,693.42,,8.625,X52,ERW,1363
MFL,188,1.511,75+73,8055.16,8055.10,2880,ML Ext Cluster Between Marker Bands,D15.31,44.27,15.25,0.11,D1022.00,2862.15,1022.00,0.219,12,22,0.90,0.64,17,59.52,,2238,2210,2242,2217,3114,3079,35.0764267,-119.3866754,693.39,,8.625,X52,ERW,1363
MFL,188,1.511,75+73,8055.33,8055.31,2881,ML Ext Between Marker Bands,D15.10,44.44,15.08,1.03,D1021.83,2862.32,1021.83,0.219,14,24,0.51,0.59,165,59.52,,2255,2244,2252,2238,3128,3109,35.0764267,-119.3866747,693.38,,8.625,X52,ERW,1363
MFL,188,1.511,75+73,8055.46,8055.44,2882,ML Ext Between Marker Bands,D14.97,44.57,14.95,1.22,D1021.70,2862.45,1021.70,0.219,13,23,0.47,0.59,194,59.52,,2257,2248,2255,2244,3132,3116,35.0764267,-119.3866742,693.38,,8.625,X52,ERW,1363
MFL,188,1.511,75+74,8056.34,8056.33,2883,ML Ext Between Marker Bands,D14.09,45.45,14.07,1.39,D1020.82,2863.33,1020.82,0.219,11,21,0.43,0.48,222,59.52,,2260,2253,2259,2249,3137,3124,35.0764267,-119.3866713,693.37,,8.625,X52,ERW,1363
MFL,188,1.511,75+74,8056.42,8056.40,2884,ML Ext Between Marker Bands,D14.02,45.53,13.99,1.13,D1020.74,2863.41,1020.74,0.219,11,21,0.47,0.48,180,59.52,,2259,2250,2257,2246,3135,3120,35.0764267,-119.3866711,693.37,,8.625,X52,ERW,1363
MFL,188,1.512,75+83,8065.03,8065.02,2885,ML Ext Between Marker Bands,D5.40,54.14,5.39,0.87,D1012.14,2872.01,1012.14,0.219,10,20,0.31,0.68,138,59.52,,2264,2260,2263,2258,3143,3136,35.0764262,-119.3866425,693.46,,8.625,X52,ERW,1363
MFL,188,1.513,75+83,8065.14,8065.13,2886,ML Ext Between Marker Bands,D5.28,54.25,5.27,0.92,D1012.02,2872.13,1012.02,0.219,10,20,0.31,0.66,146,59.52,,2264,2260,2263,2258,3143,3136,35.0764262,-119.3866421,693.46,,8.625,X52,ERW,1363
MFL,188,1.513,75+83,8065.37,8065.35,2887,ML Ext Cluster Between Marker Bands,D5.06,54.48,5.04,1.12,D1011.79,2872.36,1011.79,0.219,26,36,0.94,1.07,179,59.52,,2192,2153,2200,2159,3056,2999,35.0764262,-119.3866414,693.46,,8.625,X52,ERW,1363
MFL,188,1.513,75+83,8065.70,8065.69,2888,ML Ext Between Marker Bands,D4.73,54.81,4.71,0.88,D1011.47,2872.69,1011.47,0.219,10,20,0.31,0.81,140,59.52,,2264,2260,2263,2258,3143,3136,35.0764262,-119.3866402,693.47,,8.625,X52,ERW,1363
MFL,188,1.513,75+83,8065.79,8065.78,2889,ML Ext Between Marker Bands,D4.64,54.90,4.62,1.25,D1011.37,2872.78,1011.37,0.219,12,22,0.31,0.82,200,59.52,,2263,2259,2262,2257,3142,3134,35.0764262,-119.3866399,693.47,,8.625,X52,ERW,1363
MFL,188,1.513,75+84,8066.01,8065.99,2890,ML Ext Cluster Between Marker Bands,D4.42,55.12,4.40,0.84,D1011.16,2872.99,1011.16,0.219,10,20,1.45,1.28,134,59.52,,2219,2164,2242,2215,3114,3077,35.0764261,-119.3866392,693.47,,8.625,X52,ERW,1363
MFL,188,1.513,75+84,8066.17,8066.15,2891,ML Ext Between Marker Bands,D4.26,55.28,4.25,1.25,D1011.00,2873.15,1011.00,0.219,15,25,0.31,0.40,200,59.52,,2262,2257,2261,2255,3140,3132,35.0764261,-119.3866387,693.48,,8.625,X52,ERW,1363
MFL,188,1.513,75+84,8066.31,8066.29,2892,ML Ext Between Marker Bands,D4.13,55.42,4.10,0.82,D1010.86,2873.30,1010.86,0.219,10,20,0.70,1.07,130,59.52,,2252,2233,2249,2226,3123,3092,35.0764261,-119.3866382,693.48,,8.625,X52,ERW,1363
MFL,188,1.513,75+84,8066.58,8066.52,2893,ML Ext Cluster Between Marker Bands,D3.89,55.69,3.83,0.85,D1010.58,2873.57,1010.58,0.219,15,25,1.56,2.36,136,59.52,,2185,2120,2192,2120,3045,2945,35.0764261,-119.3866375,693.49,,8.625,X52,ERW,1363
MFL,188,1.513,75+84,8066.69,8066.68,2894,ML Ext Between Marker Bands,D3.74,55.80,3.72,1.27,D1010.47,2873.68,1010.47,0.219,14,24,0.31,0.40,202,59.52,,2262,2258,2261,2256,3140,3133,35.0764261,-119.3866369,693.49,,8.625,X52,ERW,1363
MFL,188,1.513,75+84,8067.00,8066.82,2895,ML Ext Cluster Between Marker Bands,D3.59,56.11,3.41,0.88,D1010.16,2873.99,1010.16,0.219,22,32,3.01,2.57,140,59.52,,2035,1913,2150,2059,2986,2860,35.0764261,-119.3866365,693.50,,8.625,X52,ERW,1363
MFL,188,1.513,75+85,8067.25,8067.23,2896,ML Ext Between Marker Bands,D3.19,56.36,3.16,0.87,D1009.91,2874.24,1009.91,0.219,11,21,0.39,0.54,138,59.52,,2261,2255,2260,2252,3139,3128,35.0764261,-119.3866351,693.51,,8.625,X52,ERW,1363
MFL,188,1.513,75+85,8067.52,8067.50,2897,ML Ext Cluster Between Marker Bands,D2.91,56.63,2.89,0.92,D1009.64,2874.51,1009.64,0.219,11,21,0.66,0.97,146,59.52,,2252,2235,2250,2229,3124,3096,35.0764260,-119.3866342,693.52,,8.625,X52,ERW,1363
MFL,188,1.513,75+86,8068.04,8068.03,2898,ML Ext Between Marker Bands,D2.38,57.15,2.37,1.17,D1009.12,2875.03,1009.12,0.219,10,20,0.39,0.82,186,59.52,,2262,2256,2261,2253,3140,3129,35.0764260,-119.3866325,693.54,,8.625,X52,ERW,1363
MFL,188,1.513,75+88,8070.25,,2899,Marker Band End,D0.16,59.36,0.16,,D1006.92,2877.24,1006.92,0.219,,,,,,59.52,,,,,,,,35.0764258,-119.3866251,693.62,,8.625,X52,ERW,1363
MFL,189,1.514,75+88,8070.41,,2900,Weld,U59.52,59.52,59.53,,D1006.75,2877.40,1006.75,0.219,,,,,,59.53,351,,,,,,,35.0764258,-119.3866246,693.63,,8.625,X52,ERW,1363
MFL,189,1.514,75+90,8072.62,8072.61,2901,ML Ext Cluster Seam Xing,U2.21,2.21,57.33,2.22,D1004.55,2879.61,1004.55,0.219,26,36,1.96,3.72,354,59.53,,2071,1976,2068,1954,2872,2714,35.0764257,-119.3866173,693.71,,8.625,X52,ERW,1363
MFL,189,1.514,75+90,8072.91,8072.87,2902,ML Ext Cluster,U2.50,2.50,57.04,1.93,D1004.25,2879.90,1004.25,0.219,28,38,0.86,1.62,308,59.53,,2196,2160,2190,2146,3042,2981,35.0764257,-119.3866164,693.72,,8.625,X52,ERW,1363
MFL,189,1.514,75+90,8072.90,8072.89,2903,ML Ext ,U2.49,2.49,57.05,0.33,D1004.26,2879.89,1004.26,0.219,10,20,0.35,0.73,52,59.53,,2263,2258,2262,2256,3142,3133,35.0764257,-119.3866163,693.72,,8.625,X52,ERW,1363
MFL,189,1.514,75+91,8073.10,8073.04,2904,ML Ext Cluster,U2.69,2.69,56.85,1.92,D1004.07,2880.09,1004.07,0.219,16,26,4.11,2.52,306,59.53,,2070,1936,2151,2042,2987,2836,35.0764256,-119.3866159,693.73,,8.625,X52,ERW,1363
MFL,189,1.514,75+91,8073.38,8073.36,2905,ML Ext ,U2.96,2.96,56.57,0.50,D1003.79,2880.36,1003.79,0.219,24,34,0.35,0.55,80,59.53,,2255,2249,2253,2244,3129,3116,35.0764256,-119.3866148,693.74,,8.625,X52,ERW,1363
MFL,189,1.514,75+91,8073.55,8073.53,2906,ML Ext ,U3.13,3.13,56.40,0.56,D1003.62,2880.53,1003.62,0.219,10,20,0.35,0.80,90,59.53,,2263,2258,2262,2256,3142,3133,35.0764256,-119.3866142,693.74,,8.625,X52,ERW,1363
MFL,189,1.514,75+91,8073.62,8073.60,2907,ML Ext ,U3.21,3.21,56.33,1.76,D1003.54,2880.61,1003.54,0.219,12,22,0.31,0.59,281,59.53,,2263,2259,2262,2257,3142,3134,35.0764256,-119.3866140,693.75,,8.625,X52,ERW,1363
MFL,189,1.514,75+91,8073.79,8073.76,2908,ML Ext Cluster,U3.38,3.38,56.16,0.63,D1003.38,2880.78,1003.38,0.219,19,29,1.33,2.79,101,59.53,,2181,2124,2208,2165,3066,3007,35.0764256,-119.3866134,693.75,,8.625,X52,ERW,1363
MFL,189,1.514,75+92,8074.01,8073.98,2909,ML Ext ,U3.60,3.60,55.94,1.86,D1003.16,2880.99,1003.16,0.219,10,20,0.63,0.75,296,59.53,,2255,2240,2252,2234,3128,3103,35.0764256,-119.3866127,693.76,,8.625,X52,ERW,1363
MFL,189,1.514,75+92,8074.61,8074.60,2910,ML Ext ,U4.20,4.20,55.33,0.74,D1002.55,2881.60,1002.55,0.219,10,20,0.31,0.68,118,59.53,,2264,2260,2263,2258,3143,3136,35.0764255,-119.3866107,693.78,,8.625,X52,ERW,1363
MFL,189,1.514,75+93,8075.35,8075.31,2911,ML Ext Cluster,U4.94,4.94,54.60,1.58,D1001.82,2882.33,1001.82,0.219,10,20,1.09,1.77,252,59.53,,2235,2198,2229,2183,3096,3032,35.0764255,-119.3866083,693.81,,8.625,X52,ERW,1363
MFL,189,1.514,75+93,8075.63,8075.61,2912,ML Ext Cluster,U5.22,5.22,54.31,1.33,D1001.53,2882.62,1001.53,0.219,10,20,0.78,1.87,212,59.53,,2249,2227,2245,2218,3118,3081,35.0764255,-119.3866073,693.82,,8.625,X52,ERW,1363
MFL,189,1.516,76+00,8082.46,8082.45,2913,ML Int ,U12.05,12.05,47.49,1.04,D994.71,2889.44,994.71,0.219,19,29,0.27,0.55,166,59.53,,2262,2258,2260,2256,3140,3133,35.0764250,-119.3865846,694.07,,8.625,X52,ERW,1363
MFL,189,1.518,76+12,8094.42,8094.40,2914,ML Int Cluster,U24.00,24.00,35.53,1.01,D982.75,2901.40,982.75,0.219,19,29,1.29,0.85,161,59.53,,2184,2130,2221,2191,3085,3043,35.0764241,-119.3865450,694.43,,8.625,X52,ERW,1363
MFL,189,1.520,76+20,8103.09,8103.08,2915,ML Int ,D26.86,32.68,26.85,1.02,D974.07,2910.08,974.07,0.219,15,25,0.23,0.27,162,59.53,,2264,2261,2263,2260,3144,3139,35.0764236,-119.3865162,694.42,,8.625,X52,ERW,1363
MFL,189,1.520,76+21,8103.23,8103.22,2916,ML Int ,D26.73,32.82,26.72,1.01,D973.94,2910.22,973.94,0.219,20,30,0.31,0.46,161,59.53,,2260,2255,2258,2252,3136,3127,35.0764236,-119.3865157,694.42,,8.625,X52,ERW,1363
MFL,190,1.525,76+47,8129.95,,2917,Weld,D53.69,59.53,53.69,,D947.22,2936.93,947.22,0.219,,,,,,53.69,14,,,,,,,35.0764218,-119.3864269,693.79,,8.625,X52,ERW,1363
MFL,190,1.525,76+48,8131.15,8131.14,2918,ML Ext ,U1.20,1.20,52.49,0.21,D946.02,2938.13,946.02,0.219,11,21,0.31,0.43,34,53.69,,2263,2259,2262,2257,3142,3135,35.0764218,-119.3864230,693.78,,8.625,X52,ERW,1363
MFL,190,1.525,76+49,8131.61,8131.60,2919,ML Int ,U1.67,1.67,52.02,1.00,D945.55,2938.60,945.55,0.219,13,23,0.23,0.22,160,53.69,,2264,2262,2264,2261,3144,3140,35.0764217,-119.3864214,693.78,,8.625,X52,ERW,1363
MFL,190,1.525,76+49,8131.96,8131.95,2920,ML Int Cluster,U2.01,2.01,51.68,1.00,D945.21,2938.94,945.21,0.219,11,21,0.39,1.50,160,53.69,,2261,2255,2260,2252,3139,3128,35.0764217,-119.3864203,693.78,,8.625,X52,ERW,1363
MFL,190,1.528,76+65,8147.44,8147.43,2921,ML Int ,U17.50,17.50,36.19,1.00,D929.72,2954.43,929.72,0.219,13,23,0.23,0.26,160,53.69,,2264,2262,2264,2261,3144,3140,35.0764207,-119.3863689,693.78,,8.625,X52,ERW,1363
MFL,190,1.529,76+72,8155.15,8155.14,2922,ML Int ,U25.21,25.21,28.48,1.05,D922.01,2962.14,922.01,0.219,10,20,0.23,0.22,168,53.69,,2265,2263,2265,2262,3145,3141,35.0764202,-119.3863433,693.83,,8.625,X52,ERW,1363
MFL,190,1.530,76+74,8157.32,8157.31,2923,ML Int ,D26.32,27.37,26.32,1.04,D919.85,2964.30,919.85,0.219,10,20,0.23,0.27,166,53.69,,2265,2263,2265,2262,3145,3141,35.0764200,-119.3863361,693.84,,8.625,X52,ERW,1363
MFL,190,1.532,76+85,8168.30,8168.29,2924,ML Int ,D15.34,38.35,15.33,0.99,D908.87,2975.29,908.87,0.219,13,23,0.23,0.22,158,53.69,,2264,2262,2264,2261,3144,3140,35.0764193,-119.3862996,693.85,,8.625,X52,ERW,1363
MFL,190,1.532,76+87,8169.68,8169.67,2925,ML Int ,D13.97,39.73,13.96,1.03,D907.49,2976.66,907.49,0.219,14,24,0.23,0.25,164,53.69,,2264,2262,2264,2260,3144,3140,35.0764192,-119.3862950,693.84,,8.625,X52,ERW,1363
MFL,190,1.532,76+88,8171.03,8171.02,2926,ML Int ,D12.62,41.09,12.60,1.00,D906.13,2978.02,906.13,0.219,10,20,0.23,0.22,159,53.69,,2265,2263,2265,2262,3145,3141,35.0764191,-119.3862905,693.83,,8.625,X52,ERW,1363
MFL,191,1.535,77+01,8183.63,,2927,Weld,U53.69,53.69,57.41,,D893.53,2990.62,893.53,0.219,,,,,,57.41,328,,,,,,,35.0764182,-119.3862486,693.75,,8.625,X52,ERW,1363
MFL,191,1.536,77+07,8189.83,8189.82,2928,ML Int ,U6.20,6.20,51.21,1.03,D887.33,2996.82,887.33,0.219,11,21,0.23,0.27,164,57.41,,2265,2262,2264,2262,3145,3141,35.0764177,-119.3862281,693.65,,8.625,X52,ERW,1363
MFL,191,1.537,77+13,8195.76,8195.76,2929,ML Int ,U12.13,12.13,45.28,1.06,D881.40,3002.75,881.40,0.219,16,26,0.20,0.54,169,57.41,,2265,2263,2264,2262,3145,3142,35.0764173,-119.3862084,693.55,,8.625,X52,ERW,1363
MFL,191,1.537,77+13,8196.64,8196.63,2930,ML Int ,U13.01,13.01,44.40,1.03,D880.52,3003.63,880.52,0.219,14,24,0.23,0.27,165,57.41,,2264,2262,2264,2260,3144,3140,35.0764173,-119.3862055,693.54,,8.625,X52,ERW,1363
MFL,191,1.538,77+18,8201.57,8201.56,2931,ML Int ,U17.93,17.93,39.48,1.00,D875.60,3008.55,875.60,0.219,17,27,0.31,0.57,160,57.41,,2261,2256,2260,2254,3138,3130,35.0764169,-119.3861891,693.45,,8.625,X52,ERW,1363
MFL,191,1.539,77+21,8203.99,8203.98,2932,ML Int ,U20.36,20.36,37.05,1.03,D873.17,3010.98,873.17,0.219,15,25,0.23,0.27,164,57.41,,2264,2261,2263,2260,3144,3139,35.0764167,-119.3861810,693.41,,8.625,X52,ERW,1363
MFL,191,1.539,77+24,8207.21,8207.20,2933,ML Int Cluster,U23.58,23.58,33.83,1.04,D869.95,3014.20,869.95,0.219,12,22,0.63,0.40,166,57.41,,2252,2236,2254,2241,3131,3113,35.0764165,-119.3861703,693.36,,8.625,X52,ERW,1363
MFL,191,1.540,77+26,8209.15,8209.14,2934,ML Int ,U25.52,25.52,31.89,0.99,D868.01,3016.14,868.01,0.219,16,26,0.23,0.34,158,57.41,,2264,2261,2263,2260,3143,3139,35.0764164,-119.3861639,693.33,,8.625,X52,ERW,1363
MFL,191,1.540,77+26,8209.46,8209.45,2935,ML Int ,U25.83,25.83,31.58,1.05,D867.71,3016.45,867.71,0.219,14,24,0.23,0.22,168,57.41,,2264,2262,2264,2260,3144,3140,35.0764164,-119.3861629,693.32,,8.625,X52,ERW,1363
MFL,191,1.540,77+28,8210.91,8210.91,2936,ML Int ,U27.28,27.28,30.13,1.04,D866.25,3017.90,866.25,0.219,11,21,0.23,0.22,166,57.41,,2265,2263,2264,2262,3145,3141,35.0764163,-119.3861580,693.30,,8.625,X52,ERW,1363
MFL,191,1.543,77+43,8226.78,8226.76,2937,ML Int ,D14.28,43.14,14.27,1.05,D850.39,3033.76,850.39,0.219,14,24,0.23,0.22,168,57.41,,2264,2262,2264,2260,3144,3140,35.0764151,-119.3861054,693.07,,8.625,X52,ERW,1363
MFL,191,1.545,77+56,8238.97,8238.96,2938,ML Int ,D2.08,55.34,2.07,1.05,D838.19,3045.96,838.19,0.219,13,23,0.23,0.22,168,57.41,,2264,2262,2264,2261,3144,3140,35.0764141,-119.3860648,692.91,,8.625,X52,ERW,1363
MFL,192,1.546,77+58,8241.04,,2939,Weld,U57.41,57.41,59.46,,D836.12,3048.03,836.12,0.219,,,,,,59.46,96,,,,,,,35.0764139,-119.3860579,692.89,,8.625,X52,ERW,1363
MFL,192,1.550,77+81,8264.86,8264.85,2940,ML Int ,U23.82,23.82,35.64,1.07,D812.31,3071.84,812.31,0.219,11,21,0.23,0.22,170,59.46,,2265,2262,2264,2262,3145,3141,35.0764117,-119.3859789,692.49,,8.625,X52,ERW,1363
MFL,192,1.551,77+86,8269.81,8269.78,2941,ML Int Cluster,U28.77,28.77,30.69,1.03,D807.35,3076.80,807.35,0.219,13,23,0.47,0.40,164,59.46,,2257,2248,2257,2246,3134,3119,35.0764112,-119.3859625,692.39,,8.625,X52,ERW,1363
MFL,192,1.555,78+09,8292.69,8292.68,2942,ML Int ,D7.82,51.65,7.81,1.04,D784.48,3099.67,784.48,0.219,14,24,0.23,0.22,166,59.46,,2264,2262,2264,2260,3144,3140,35.0764083,-119.3858865,691.76,,8.625,X52,ERW,1363
MFL,192,1.556,78+11,8294.58,8294.57,2943,ML Int ,D5.93,53.54,5.92,1.04,D782.59,3101.56,782.59,0.219,17,27,0.23,0.25,166,59.46,,2263,2261,2263,2259,3143,3138,35.0764081,-119.3858802,691.71,,8.625,X52,ERW,1363
MFL,193,1.557,78+17,8300.50,,2944,Weld,D59.09,59.46,59.09,,D776.67,3107.48,776.67,0.219,,,,,,59.09,292,,,,,,,35.0764073,-119.3858606,691.55,,8.625,X52,ERW,1363
MFL,193,1.558,78+23,8306.33,8306.33,2945,ML Int ,U5.84,5.84,53.25,1.05,D770.83,3113.32,770.83,0.219,13,23,0.23,0.24,168,59.09,,2264,2262,2264,2261,3144,3140,35.0764065,-119.3858412,691.43,,8.625,X52,ERW,1363
MFL,193,1.558,78+23,8306.98,8306.97,2946,ML Int ,U6.48,6.48,52.61,1.04,D770.19,3113.97,770.19,0.219,11,21,0.23,0.28,166,59.09,,2265,2263,2264,2262,3145,3141,35.0764065,-119.3858391,691.42,,8.625,X52,ERW,1363
MFL,193,1.558,78+23,8307.18,8307.17,2947,ML Int ,U6.68,6.68,52.41,1.04,D769.99,3114.16,769.99,0.219,11,21,0.23,0.22,166,59.09,,2265,2262,2264,2262,3145,3141,35.0764064,-119.3858384,691.41,,8.625,X52,ERW,1363
MFL,193,1.558,78+24,8307.62,8307.61,2948,ML Int ,U7.12,7.12,51.97,1.00,D769.55,3114.61,769.55,0.219,15,25,0.23,0.23,160,59.09,,2264,2261,2263,2260,3144,3139,35.0764064,-119.3858369,691.41,,8.625,X52,ERW,1363
MFL,193,1.558,78+25,8308.30,8308.28,2949,ML Int ,U7.80,7.80,51.29,1.05,D768.87,3115.28,768.87,0.219,11,21,0.23,0.22,168,59.09,,2265,2262,2264,2262,3145,3141,35.0764063,-119.3858347,691.39,,8.625,X52,ERW,1363
MFL,193,1.558,78+25,8308.51,8308.50,2950,ML Int ,U8.02,8.02,51.08,1.02,D768.65,3115.50,768.65,0.219,14,24,0.23,0.22,162,59.09,,2264,2262,2264,2260,3144,3140,35.0764062,-119.3858340,691.39,,8.625,X52,ERW,1363
MFL,193,1.558,78+25,8308.82,8308.81,2951,ML Int Cluster,U8.33,8.33,50.77,1.02,D768.34,3115.81,768.34,0.219,12,22,1.29,0.33,162,59.09,,2217,2169,2248,2231,3123,3098,35.0764062,-119.3858330,691.38,,8.625,X52,ERW,1363
MFL,193,1.558,78+25,8309.14,8309.12,2952,ML Int ,U8.64,8.64,50.45,1.02,D768.03,3116.12,768.03,0.219,10,20,0.23,0.40,163,59.09,,2265,2263,2265,2262,3145,3141,35.0764062,-119.3858319,691.37,,8.625,X52,ERW,1363
MFL,193,1.559,78+28,8312.26,8312.25,2953,ML Int ,U11.77,11.77,47.32,1.01,D764.90,3119.25,764.90,0.219,11,21,0.23,0.27,161,59.09,,2265,2263,2264,2262,3145,3141,35.0764057,-119.3858215,691.31,,8.625,X52,ERW,1363
MFL,193,1.559,78+29,8312.97,8312.96,2954,ML Int ,U12.48,12.48,46.62,1.03,D764.19,3119.96,764.19,0.219,18,28,0.23,0.27,165,59.09,,2263,2261,2262,2259,3142,3138,35.0764056,-119.3858192,691.30,,8.625,X52,ERW,1363
MFL,193,1.559,78+31,8314.63,8314.62,2955,ML Int ,U14.13,14.13,44.96,1.03,D762.53,3121.62,762.53,0.219,10,20,0.23,0.40,164,59.09,,2265,2263,2265,2262,3145,3141,35.0764054,-119.3858137,691.26,,8.625,X52,ERW,1363
MFL,193,1.560,78+32,8315.65,8315.63,2956,ML Int Cluster,U15.15,15.15,43.94,1.00,D761.52,3122.63,761.52,0.219,12,22,0.94,0.51,160,59.09,,2236,2206,2250,2235,3126,3104,35.0764053,-119.3858103,691.25,,8.625,X52,ERW,1363
MFL,193,1.560,78+33,8316.40,8316.38,2957,ML Int ,U15.90,15.90,43.19,1.02,D760.77,3123.38,760.77,0.219,22,32,0.31,0.80,162,59.09,,2259,2254,2257,2250,3134,3125,35.0764051,-119.3858078,691.24,,8.625,X52,ERW,1363
MFL,193,1.560,78+35,8318.77,8318.76,2958,ML Int ,U18.28,18.28,40.81,1.03,D758.39,3125.76,758.39,0.219,10,20,0.23,0.23,164,59.09,,2265,2263,2265,2262,3145,3141,35.0764048,-119.3857999,691.21,,8.625,X52,ERW,1363
MFL,193,1.561,78+38,8321.71,8321.70,2959,ML Int ,U21.22,21.22,37.87,1.04,D755.45,3128.70,755.45,0.219,11,21,0.23,0.22,166,59.09,,2265,2262,2264,2262,3145,3141,35.0764044,-119.3857902,691.17,,8.625,X52,ERW,1363
MFL,193,1.562,78+42,8325.48,8325.47,2960,ML Int ,U24.98,24.98,34.11,1.02,D751.69,3132.47,751.69,0.219,10,20,0.23,0.27,162,59.09,,2265,2263,2265,2262,3145,3141,35.0764038,-119.3857777,691.13,,8.625,X52,ERW,1363
MFL,193,1.562,78+43,8326.76,8326.75,2961,ML Int ,U26.27,26.27,32.83,1.04,D750.40,3133.75,750.40,0.219,21,31,0.43,0.43,166,59.09,,2253,2243,2249,2237,3124,3107,35.0764036,-119.3857734,691.11,,8.625,X52,ERW,1363
MFL,193,1.562,78+44,8328.22,8328.21,2962,ML Int ,U27.73,27.73,31.37,1.00,D748.94,3135.21,748.94,0.219,12,22,0.23,0.22,160,59.09,,2265,2262,2264,2261,3145,3141,35.0764034,-119.3857686,691.09,,8.625,X52,ERW,1363
MFL,193,1.562,78+46,8329.79,8329.78,2963,ML Int ,U29.29,29.29,29.80,1.01,D747.38,3136.77,747.38,0.219,15,25,0.23,0.27,161,59.09,,2264,2261,2263,2260,3144,3139,35.0764032,-119.3857634,691.07,,8.625,X52,ERW,1363
MFL,193,1.562,78+46,8330.05,8330.04,2964,ML Int ,D29.53,29.56,29.53,1.02,D747.11,3137.04,747.11,0.219,18,28,0.23,0.53,162,59.09,,2263,2261,2262,2259,3142,3138,35.0764032,-119.3857625,691.07,,8.625,X52,ERW,1363
MFL,193,1.563,78+48,8331.75,8331.74,2965,ML Int ,D27.85,31.25,27.84,1.05,D745.42,3138.73,745.42,0.219,10,20,0.23,0.40,168,59.09,,2265,2263,2265,2262,3145,3141,35.0764029,-119.3857569,691.05,,8.625,X52,ERW,1363
MFL,193,1.563,78+48,8332.09,8332.08,2966,ML Int ,D27.51,31.60,27.49,1.04,D745.07,3139.08,745.07,0.219,10,20,0.23,0.27,166,59.09,,2265,2263,2265,2262,3145,3141,35.0764029,-119.3857557,691.04,,8.625,X52,ERW,1363
MFL,193,1.563,78+49,8333.16,8333.15,2967,ML Int ,D26.44,32.66,26.43,1.05,D744.01,3140.15,744.01,0.219,10,20,0.23,0.22,168,59.09,,2265,2263,2265,2262,3145,3141,35.0764027,-119.3857522,691.03,,8.625,X52,ERW,1363
MFL,193,1.563,78+49,8333.40,8333.39,2968,ML Int ,D26.19,32.91,26.19,1.03,D743.76,3140.39,743.76,0.219,13,23,0.23,0.22,164,59.09,,2264,2262,2264,2261,3144,3140,35.0764027,-119.3857514,691.03,,8.625,X52,ERW,1363
MFL,193,1.563,78+50,8333.73,8333.72,2969,ML Int ,D25.87,33.23,25.86,1.02,D743.44,3140.71,743.44,0.219,12,22,0.23,0.22,163,59.09,,2265,2262,2264,2261,3145,3141,35.0764026,-119.3857503,691.02,,8.625,X52,ERW,1363
MFL,193,1.563,78+50,8333.83,8333.82,2970,ML Int ,D25.77,33.34,25.76,1.07,D743.33,3140.82,743.33,0.219,11,21,0.23,0.22,170,59.09,,2265,2263,2264,2262,3145,3141,35.0764026,-119.3857500,691.02,,8.625,X52,ERW,1363
MFL,193,1.563,78+51,8335.01,8334.93,2971,ML Int Cluster,D24.66,34.51,24.58,1.04,D742.16,3141.99,742.16,0.219,14,24,1.10,0.51,166,59.09,,2221,2181,2247,2230,3121,3098,35.0764025,-119.3857463,691.01,,8.625,X52,ERW,1363
MFL,193,1.564,78+52,8335.92,8335.91,2972,ML Int ,D23.68,35.42,23.67,1.05,D741.25,3142.90,741.25,0.219,15,25,0.23,0.65,167,59.09,,2264,2261,2263,2260,3144,3139,35.0764023,-119.3857430,691.00,,8.625,X52,ERW,1363
MFL,193,1.564,78+52,8336.38,8336.37,2973,ML Int ,D23.22,35.89,23.20,1.02,D740.78,3143.37,740.78,0.219,11,21,0.23,0.22,162,59.09,,2265,2262,2264,2262,3145,3141,35.0764023,-119.3857415,690.99,,8.625,X52,ERW,1363
MFL,193,1.564,78+53,8336.61,8336.60,2974,ML Int ,D22.99,36.11,22.98,1.02,D740.56,3143.59,740.56,0.219,11,21,0.23,0.22,163,59.09,,2265,2262,2264,2262,3145,3141,35.0764022,-119.3857408,690.99,,8.625,X52,ERW,1363
MFL,193,1.564,78+54,8338.37,8338.36,2975,ML Int ,D21.23,37.88,21.22,1.04,D738.79,3145.36,738.79,0.219,10,20,0.23,0.40,166,59.09,,2265,2263,2265,2262,3145,3141,35.0764020,-119.3857349,690.96,,8.625,X52,ERW,1363
MFL,193,1.565,78+58,8341.79,8341.78,2976,ML Int Cluster,D17.81,41.29,17.80,1.01,D735.38,3148.77,735.38,0.219,17,27,0.27,0.51,161,59.09,,2262,2259,2261,2257,3141,3135,35.0764015,-119.3857236,690.87,,8.625,X52,ERW,1363
MFL,194,1.568,78+76,8359.59,,2977,Weld,U59.09,59.09,59.21,,D717.58,3166.57,717.58,0.219,,,,,,59.21,8,,,,,,,35.0763988,-119.3856645,690.36,,8.625,X52,ERW,1363
MFL,194,1.569,78+80,8364.25,8364.24,2978,ML Int Cluster,U4.67,4.67,54.54,1.03,D712.91,3171.24,712.91,0.219,27,37,1.09,0.47,164,59.21,,2168,2117,2224,2201,3090,3056,35.0763982,-119.3856490,690.23,,8.625,X52,ERW,1363
MFL,194,1.569,78+82,8366.07,8366.07,2979,ML Int ,U6.49,6.49,52.72,1.04,D711.09,3173.06,711.09,0.219,13,23,0.23,0.22,166,59.21,,2264,2262,2264,2261,3144,3140,35.0763979,-119.3856430,690.18,,8.625,X52,ERW,1363
MFL,194,1.570,78+84,8368.03,8368.02,2980,ML Int ,U8.45,8.45,50.76,1.04,D709.13,3175.02,709.13,0.219,14,24,0.23,0.27,166,59.21,,2264,2262,2264,2260,3144,3140,35.0763976,-119.3856365,690.13,,8.625,X52,ERW,1363
MFL,194,1.570,78+85,8368.73,8368.73,2981,ML Int ,U9.15,9.15,50.06,1.05,D708.43,3175.72,708.43,0.219,11,21,0.23,0.22,168,59.21,,2265,2262,2264,2262,3145,3141,35.0763975,-119.3856342,690.11,,8.625,X52,ERW,1363
MFL,194,1.570,78+85,8369.00,8368.99,2982,ML Int ,U9.41,9.41,49.79,1.02,D708.16,3175.99,708.16,0.219,12,22,0.23,0.22,162,59.21,,2265,2262,2264,2261,3145,3141,35.0763975,-119.3856333,690.11,,8.625,X52,ERW,1363
MFL,194,1.570,78+86,8370.21,8370.20,2983,ML Int ,U10.63,10.63,48.58,1.00,D706.95,3177.20,706.95,0.219,14,24,0.23,0.27,160,59.21,,2264,2262,2264,2260,3144,3140,35.0763973,-119.3856293,690.08,,8.625,X52,ERW,1363
