ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,194,1.570,78+89,8372.92,8372.88,2984,ML Int Cluster,U13.33,13.33,45.88,0.99,D704.25,3179.90,704.25,0.219,15,25,0.51,0.27,158,59.21,,2254,2243,2255,2243,3132,3116,35.0763969,-119.3856204,690.01,,8.625,X52,ERW,1363
MFL,194,1.571,78+90,8373.86,8373.85,2985,ML Int ,U14.27,14.27,44.93,1.02,D703.31,3180.85,703.31,0.219,10,20,0.23,0.22,162,59.21,,2265,2263,2265,2262,3145,3141,35.0763968,-119.3856172,689.98,,8.625,X52,ERW,1363
MFL,194,1.571,78+91,8375.33,8375.33,2986,ML Int Cluster,U15.75,15.75,43.46,1.07,D701.83,3182.32,701.83,0.219,15,25,0.51,0.49,170,59.21,,2254,2243,2255,2243,3131,3115,35.0763966,-119.3856123,689.95,,8.625,X52,ERW,1363
MFL,194,1.571,78+94,8378.24,8378.23,2987,ML Int ,U18.65,18.65,40.56,1.03,D698.93,3185.22,698.93,0.219,11,21,0.23,0.22,164,59.21,,2265,2262,2264,2262,3145,3141,35.0763961,-119.3856026,689.87,,8.625,X52,ERW,1363
MFL,194,1.572,78+95,8379.07,8379.06,2988,ML Int ,U19.48,19.48,39.73,1.01,D698.10,3186.05,698.10,0.219,10,20,0.23,0.24,161,59.21,,2265,2263,2265,2262,3145,3141,35.0763960,-119.3855999,689.85,,8.625,X52,ERW,1363
MFL,194,1.572,78+96,8380.42,8380.41,2989,ML Int ,U20.83,20.83,38.37,1.03,D696.74,3187.41,696.74,0.219,14,24,0.43,0.22,165,59.21,,2258,2250,2256,2246,3134,3120,35.0763958,-119.3855954,689.82,,8.625,X52,ERW,1363
MFL,194,1.572,78+98,8381.87,8381.86,2990,ML Int ,U22.28,22.28,36.92,1.00,D695.29,3188.86,695.29,0.219,11,21,0.27,0.27,160,59.21,,2264,2261,2264,2260,3144,3138,35.0763956,-119.3855906,689.78,,8.625,X52,ERW,1363
MFL,194,1.572,78+98,8382.05,8382.03,2991,ML Int ,U22.46,22.46,36.75,0.99,D695.12,3189.03,695.12,0.219,11,21,0.23,0.36,158,59.21,,2265,2262,2264,2262,3145,3141,35.0763956,-119.3855900,689.77,,8.625,X52,ERW,1363
MFL,194,1.573,79+03,8387.01,8387.00,2992,ML Int ,U27.42,27.42,31.78,1.00,D690.16,3194.00,690.16,0.219,17,27,0.23,0.22,160,59.21,,2263,2261,2263,2259,3143,3138,35.0763950,-119.3855735,689.55,,8.625,X52,ERW,1363
MFL,194,1.574,79+05,8388.98,8388.97,2993,ML Int ,U29.39,29.39,29.81,1.00,D688.18,3195.97,688.18,0.219,12,22,0.23,0.22,160,59.21,,2265,2262,2264,2261,3145,3141,35.0763948,-119.3855670,689.46,,8.625,X52,ERW,1363
MFL,194,1.574,79+09,8393.24,8393.23,2994,ML Int ,D25.56,33.65,25.55,1.02,D683.93,3200.23,683.93,0.219,18,28,0.23,0.22,162,59.21,,2263,2261,2262,2259,3142,3138,35.0763943,-119.3855528,689.25,,8.625,X52,ERW,1363
MFL,194,1.575,79+10,8394.51,8394.49,2995,ML Int ,D24.30,34.92,24.29,1.04,D682.66,3201.49,682.66,0.219,10,20,0.23,0.22,166,59.21,,2265,2263,2265,2262,3145,3141,35.0763941,-119.3855486,689.16,,8.625,X52,ERW,1363
MFL,194,1.575,79+11,8394.89,8394.88,2996,ML Int ,D23.91,35.30,23.90,1.05,D682.27,3201.88,682.27,0.219,11,21,0.23,0.22,168,59.21,,2265,2262,2264,2262,3145,3141,35.0763941,-119.3855474,689.14,,8.625,X52,ERW,1363
MFL,194,1.575,79+11,8395.48,8395.47,2997,ML Int ,D23.33,35.89,23.31,1.02,D681.69,3202.46,681.69,0.219,11,21,0.23,0.22,162,59.21,,2265,2262,2264,2262,3145,3141,35.0763940,-119.3855454,689.10,,8.625,X52,ERW,1363
MFL,194,1.575,79+12,8396.40,8396.39,2998,ML Int ,D22.41,36.81,22.40,1.02,D680.77,3203.38,680.77,0.219,12,22,0.23,0.22,162,59.21,,2265,2262,2264,2261,3145,3141,35.0763939,-119.3855424,689.04,,8.625,X52,ERW,1363
MFL,194,1.575,79+13,8397.14,8397.13,2999,ML Int ,D21.66,37.55,21.65,1.00,D680.02,3204.13,680.02,0.219,11,21,0.23,0.22,160,59.21,,2265,2262,2264,2262,3145,3141,35.0763939,-119.3855399,688.99,,8.625,X52,ERW,1363
MFL,194,1.575,79+13,8397.53,8397.52,3000,ML Int ,D21.27,37.94,21.26,1.00,D679.64,3204.52,679.64,0.219,10,20,0.23,0.22,160,59.21,,2265,2263,2265,2262,3145,3141,35.0763938,-119.3855386,688.96,,8.625,X52,ERW,1363
MFL,194,1.575,79+14,8398.52,8398.47,3001,ML Int Cluster,D20.32,38.94,20.27,1.00,D678.64,3205.51,678.64,0.219,12,22,0.70,0.35,160,59.21,,2248,2229,2253,2239,3129,3110,35.0763937,-119.3855354,688.90,,8.625,X52,ERW,1363
MFL,194,1.575,79+15,8399.07,8398.94,3002,ML Int Cluster,D19.85,39.48,19.72,1.02,D678.09,3206.06,678.09,0.219,11,21,1.64,0.35,162,59.21,,2205,2140,2239,2209,3109,3069,35.0763937,-119.3855339,688.87,,8.625,X52,ERW,1363
MFL,194,1.576,79+16,8400.13,8400.11,3003,ML Int ,D18.68,40.54,18.67,1.02,D677.04,3207.11,677.04,0.219,11,21,0.23,0.22,162,59.21,,2265,2263,2264,2262,3145,3141,35.0763936,-119.3855300,688.79,,8.625,X52,ERW,1363
MFL,194,1.576,79+16,8400.50,8400.49,3004,ML Int ,D18.30,40.91,18.30,1.03,D676.67,3207.48,676.67,0.219,11,21,0.23,0.22,164,59.21,,2265,2262,2264,2262,3145,3141,35.0763935,-119.3855288,688.77,,8.625,X52,ERW,1363
MFL,194,1.576,79+17,8401.00,8400.99,3005,ML Int ,D17.81,41.41,17.79,1.03,D676.16,3207.99,676.16,0.219,11,21,0.23,0.22,164,59.21,,2265,2263,2264,2262,3145,3141,35.0763935,-119.3855271,688.73,,8.625,X52,ERW,1363
MFL,194,1.576,79+18,8402.37,8402.36,3006,ML Int ,D16.43,42.79,16.42,1.04,D674.79,3209.36,674.79,0.219,16,26,0.31,0.40,166,59.21,,2261,2257,2260,2254,3139,3131,35.0763934,-119.3855226,688.64,,8.625,X52,ERW,1363
MFL,194,1.577,79+21,8405.24,8405.23,3007,ML Int ,D13.56,45.65,13.55,1.04,D671.92,3212.23,671.92,0.219,11,21,0.23,0.22,166,59.21,,2265,2262,2264,2262,3145,3141,35.0763931,-119.3855130,688.43,,8.625,X52,ERW,1363
MFL,194,1.577,79+22,8405.84,8405.82,3008,ML Int ,D12.97,46.25,12.96,1.05,D671.33,3212.82,671.33,0.219,10,20,0.23,0.22,168,59.21,,2265,2263,2265,2262,3145,3141,35.0763930,-119.3855111,688.38,,8.625,X52,ERW,1363
MFL,194,1.577,79+22,8406.07,8406.06,3009,ML Int ,D12.73,46.48,12.72,1.00,D671.10,3213.05,671.10,0.219,10,20,0.23,0.22,160,59.21,,2265,2263,2265,2262,3145,3141,35.0763930,-119.3855103,688.36,,8.625,X52,ERW,1363
MFL,195,1.579,79+34,8418.79,,3010,Weld,U59.21,59.21,59.46,,D658.37,3225.78,658.37,0.219,,,,,,59.46,12,,,,,,,35.0763917,-119.3854681,687.31,,8.625,X52,ERW,1363
MFL,195,1.579,79+36,8419.92,8419.91,3011,ML Ext ,U1.13,1.13,58.34,1.34,D657.24,3226.91,657.24,0.219,19,29,0.82,0.57,214,59.46,,2226,2198,2217,2181,3079,3030,35.0763916,-119.3854644,687.25,,8.625,X52,ERW,1363
MFL,195,1.579,79+36,8420.11,8420.11,3012,ML Int ,U1.32,1.32,58.14,1.03,D657.05,3227.10,657.05,0.219,12,22,0.20,0.53,164,59.46,,2265,2264,2265,2263,3146,3143,35.0763916,-119.3854637,687.24,,8.625,X52,ERW,1363
MFL,195,1.579,79+36,8420.43,8420.42,3013,ML Int ,U1.64,1.64,57.82,1.01,D656.73,3227.42,656.73,0.219,11,21,0.23,0.40,161,59.46,,2265,2263,2264,2262,3145,3141,35.0763916,-119.3854627,687.22,,8.625,X52,ERW,1363
MFL,195,1.580,79+37,8421.11,8421.09,3014,ML Int ,U2.32,2.32,57.14,1.02,D656.05,3228.10,656.05,0.219,20,30,0.39,0.39,162,59.46,,2256,2248,2253,2243,3129,3116,35.0763915,-119.3854604,687.18,,8.625,X52,ERW,1363
MFL,195,1.580,79+37,8421.30,8421.29,3015,ML Int Cluster,U2.50,2.50,56.96,1.03,D655.87,3228.28,655.87,0.219,27,37,0.74,1.54,164,59.46,,2214,2186,2233,2211,3101,3071,35.0763915,-119.3854598,687.17,,8.625,X52,ERW,1363
MFL,195,1.580,79+37,8421.67,8421.52,3016,ML Int Cluster,U2.88,2.88,56.58,0.98,D655.49,3228.66,655.49,0.219,29,39,3.09,1.74,156,59.46,,1945,1813,2164,2099,3005,2915,35.0763915,-119.3854590,687.16,,8.625,X52,ERW,1363
MFL,195,1.580,79+38,8422.05,8421.90,3017,ML Int Cluster,U3.26,3.26,56.20,0.98,D655.11,3229.04,655.11,0.219,21,31,2.19,0.83,156,59.46,,2095,1998,2193,2141,3046,2973,35.0763915,-119.3854578,687.14,,8.625,X52,ERW,1363
MFL,195,1.580,79+38,8422.37,8422.28,3018,ML Int Cluster,U3.57,3.57,55.89,1.00,D654.80,3229.35,654.80,0.219,23,33,1.10,1.13,160,59.46,,2185,2139,2225,2196,3090,3050,35.0763914,-119.3854565,687.12,,8.625,X52,ERW,1363
MFL,195,1.580,79+40,8424.20,8424.19,3019,ML Int ,U5.41,5.41,54.06,1.00,D652.96,3231.19,652.96,0.219,17,27,0.31,0.54,160,59.46,,2261,2256,2260,2254,3138,3130,35.0763913,-119.3854502,687.03,,8.625,X52,ERW,1363
MFL,195,1.580,79+40,8424.33,8424.32,3020,ML Int ,U5.54,5.54,53.92,1.02,D652.83,3231.32,652.83,0.219,11,21,0.23,0.22,162,59.46,,2265,2263,2264,2262,3145,3141,35.0763913,-119.3854497,687.03,,8.625,X52,ERW,1363
MFL,195,1.580,79+42,8426.03,8426.02,3021,ML Int ,U7.24,7.24,52.22,1.00,D651.13,3233.02,651.13,0.219,11,21,0.23,0.22,160,59.46,,2265,2263,2264,2262,3145,3141,35.0763912,-119.3854441,686.99,,8.625,X52,ERW,1363
MFL,195,1.581,79+46,8430.09,8430.07,3022,ML Ext ,U11.30,11.30,48.17,1.73,D647.07,3237.08,647.07,0.219,14,24,0.51,0.59,276,59.46,,2255,2244,2252,2238,3128,3109,35.0763909,-119.3854306,686.90,,8.625,X52,ERW,1363
MFL,195,1.581,79+46,8430.85,8430.61,3023,ML Ext Cluster,U12.06,12.06,47.41,0.69,D646.32,3237.83,646.32,0.219,14,24,3.32,1.61,110,59.46,,2115,1995,2181,2103,3029,2921,35.0763909,-119.3854289,686.88,,8.625,X52,ERW,1363
MFL,195,1.581,79+47,8431.32,8431.31,3024,ML Int ,U12.53,12.53,46.94,1.00,D645.85,3238.31,645.85,0.219,12,22,0.23,0.27,160,59.46,,2265,2262,2264,2261,3145,3141,35.0763908,-119.3854265,686.89,,8.625,X52,ERW,1363
MFL,195,1.582,79+48,8432.91,8432.90,3025,ML Int ,U14.12,14.12,45.35,1.07,D644.26,3239.89,644.26,0.219,10,20,0.23,0.40,170,59.46,,2265,2263,2265,2262,3145,3141,35.0763908,-119.3854212,686.91,,8.625,X52,ERW,1363
MFL,195,1.582,79+50,8434.50,8434.49,3026,ML Int ,U15.71,15.71,43.76,0.98,D642.66,3241.49,642.66,0.219,21,31,0.23,0.22,157,59.46,,2263,2260,2262,2258,3141,3136,35.0763907,-119.3854160,686.93,,8.625,X52,ERW,1363
MFL,195,1.582,79+50,8434.86,8434.85,3027,ML Int ,U16.07,16.07,43.39,1.02,D642.30,3241.85,642.30,0.219,11,21,0.23,0.40,163,59.46,,2265,2263,2264,2262,3145,3141,35.0763907,-119.3854148,686.94,,8.625,X52,ERW,1363
MFL,195,1.582,79+52,8436.47,8436.44,3028,ML Ext ,U17.67,17.67,41.79,2.13,D640.70,3243.45,640.70,0.219,11,21,0.51,0.70,340,59.46,,2258,2247,2256,2243,3133,3115,35.0763906,-119.3854095,686.96,,8.625,X52,ERW,1363
MFL,195,1.582,79+52,8436.71,8436.69,3029,ML Ext Cluster,U17.92,17.92,41.55,0.39,D640.45,3243.70,640.45,0.219,11,21,0.43,1.98,62,59.46,,2260,2253,2259,2249,3137,3124,35.0763906,-119.3854087,686.96,,8.625,X52,ERW,1363
MFL,195,1.583,79+53,8437.34,8437.27,3030,ML Ext Cluster,U18.55,18.55,40.91,0.70,D639.82,3244.33,639.82,0.219,10,20,1.10,1.93,111,59.46,,2235,2198,2243,2217,3116,3079,35.0763906,-119.3854067,686.97,,8.625,X52,ERW,1363
MFL,195,1.583,79+53,8437.33,8437.31,3031,ML Ext Cluster,U18.54,18.54,40.93,1.20,D639.84,3244.32,639.84,0.219,13,23,2.03,4.07,192,59.46,,2173,2090,2199,2139,3055,2971,35.0763906,-119.3854066,686.97,,8.625,X52,ERW,1363
MFL,195,1.583,79+53,8437.33,8437.32,3032,ML Ext ,U18.54,18.54,40.93,1.76,D639.83,3244.32,639.83,0.219,10,20,0.31,0.94,280,59.46,,2264,2260,2263,2258,3143,3136,35.0763906,-119.3854066,686.97,,8.625,X52,ERW,1363
MFL,195,1.583,79+53,8437.69,8437.67,3033,ML Ext Cluster,U18.90,18.90,40.57,1.24,D639.48,3244.68,639.48,0.219,11,21,0.43,1.93,198,59.46,,2260,2253,2259,2249,3137,3124,35.0763906,-119.3854054,686.97,,8.625,X52,ERW,1363
MFL,195,1.583,79+53,8437.88,8437.82,3034,ML Ext Cluster,U19.09,19.09,40.38,1.14,D639.28,3244.87,639.28,0.219,12,22,0.86,1.77,182,59.46,,2240,2214,2243,2216,3115,3078,35.0763906,-119.3854049,686.98,,8.625,X52,ERW,1363
MFL,195,1.583,79+54,8438.63,8438.62,3035,ML Int ,U19.84,19.84,39.63,1.02,D638.53,3245.62,638.53,0.219,10,20,0.23,0.22,162,59.46,,2265,2263,2265,2262,3145,3141,35.0763906,-119.3854022,686.99,,8.625,X52,ERW,1363
MFL,195,1.583,79+54,8438.69,8438.67,3036,ML Ext ,U19.90,19.90,39.56,1.69,D638.47,3245.68,638.47,0.219,12,22,0.47,0.59,270,59.46,,2258,2249,2256,2245,3134,3118,35.0763906,-119.3854021,686.99,,8.625,X52,ERW,1363
MFL,195,1.583,79+54,8438.97,8438.97,3037,ML Int ,U20.18,20.18,39.28,1.02,D638.19,3245.96,638.19,0.219,15,25,0.74,0.27,162,59.46,,2241,2219,2235,2208,3104,3066,35.0763906,-119.3854011,686.99,,8.625,X52,ERW,1363
MFL,195,1.583,79+55,8439.15,8439.14,3038,ML Int ,U20.36,20.36,39.11,1.00,D638.02,3246.14,638.02,0.219,12,22,0.23,0.22,160,59.46,,2265,2262,2264,2261,3145,3141,35.0763906,-119.3854005,687.00,,8.625,X52,ERW,1363
MFL,195,1.583,79+57,8441.51,8441.50,3039,ML Int ,U22.72,22.72,36.75,1.04,D635.66,3248.50,635.66,0.219,14,24,0.23,0.22,166,59.46,,2264,2262,2264,2260,3144,3140,35.0763905,-119.3853927,687.05,,8.625,X52,ERW,1363
MFL,195,1.584,79+58,8442.51,8442.50,3040,ML Int ,U23.72,23.72,35.74,1.08,D634.65,3249.50,634.65,0.219,13,23,0.23,0.22,172,59.46,,2264,2262,2264,2261,3144,3140,35.0763905,-119.3853894,687.07,,8.625,X52,ERW,1363
MFL,195,1.584,79+60,8444.87,8444.86,3041,ML Int ,U26.08,26.08,33.38,1.00,D632.29,3251.86,632.29,0.219,14,24,0.23,0.22,160,59.46,,2264,2262,2264,2260,3144,3140,35.0763905,-119.3853815,687.13,,8.625,X52,ERW,1363
MFL,195,1.585,79+63,8447.69,8447.68,3042,ML Int ,U28.90,28.90,30.57,1.05,D629.48,3254.68,629.48,0.219,11,21,0.23,0.22,168,59.46,,2265,2263,2264,2262,3145,3141,35.0763905,-119.3853722,687.19,,8.625,X52,ERW,1363
MFL,195,1.585,79+64,8448.97,8448.96,3043,ML Int ,D29.28,30.18,29.28,1.02,D628.19,3255.96,628.19,0.219,16,26,0.23,0.29,162,59.46,,2264,2261,2263,2260,3143,3139,35.0763905,-119.3853679,687.22,,8.625,X52,ERW,1363
MFL,195,1.585,79+66,8450.91,8450.90,3044,ML Int ,D27.36,32.12,27.35,1.00,D626.25,3257.90,626.25,0.219,14,24,0.23,0.22,160,59.46,,2264,2262,2264,2260,3144,3140,35.0763905,-119.3853615,687.27,,8.625,X52,ERW,1363
MFL,195,1.585,79+67,8451.44,8451.43,3045,ML Int ,D26.82,32.65,26.81,1.05,D625.72,3258.43,625.72,0.219,14,24,0.23,0.22,168,59.46,,2264,2262,2264,2260,3144,3140,35.0763905,-119.3853597,687.28,,8.625,X52,ERW,1363
MFL,195,1.585,79+68,8452.58,8452.53,3046,ML Int Cluster,D25.72,33.78,25.68,0.97,D624.59,3259.56,624.59,0.219,14,24,0.63,0.38,154,59.46,,2249,2233,2253,2239,3128,3110,35.0763905,-119.3853561,687.30,,8.625,X52,ERW,1363
MFL,195,1.586,79+70,8454.42,8454.30,3047,ML Int Cluster,D23.96,35.63,23.84,1.03,D622.75,3261.40,622.75,0.219,11,21,1.64,0.54,164,59.46,,2205,2140,2238,2211,3109,3071,35.0763905,-119.3853502,687.34,,8.625,X52,ERW,1363
MFL,195,1.587,79+75,8459.17,8459.16,3048,ML Int ,D19.10,40.38,19.09,1.02,D617.99,3266.16,617.99,0.219,22,32,0.23,0.22,162,59.46,,2262,2259,2261,2257,3141,3135,35.0763906,-119.3853341,687.47,,8.625,X52,ERW,1363
MFL,195,1.588,79+79,8464.00,8463.98,3049,ML Int Cluster,D14.27,45.20,14.26,1.04,D613.17,3270.98,613.17,0.219,17,27,2.03,0.35,166,59.46,,2141,2054,2227,2197,3094,3052,35.0763908,-119.3853181,687.60,,8.625,X52,ERW,1363
MFL,195,1.588,79+83,8467.60,8467.59,3050,ML Int ,D10.66,48.81,10.65,1.03,D609.56,3274.59,609.56,0.219,18,28,0.23,0.23,164,59.46,,2263,2261,2262,2259,3142,3138,35.0763910,-119.3853061,687.70,,8.625,X52,ERW,1363
MFL,195,1.590,79+91,8475.24,8475.23,3051,ML Int ,D3.03,56.45,3.02,1.04,D601.93,3282.22,601.93,0.219,15,25,0.27,0.38,166,59.46,,2263,2259,2262,2258,3142,3136,35.0763913,-119.3852807,687.87,,8.625,X52,ERW,1363
MFL,196,1.590,79+94,8478.26,,3052,Weld,D59.46,59.46,59.46,,D598.91,3285.24,598.91,0.219,,,,,,59.46,328,,,,,,,35.0763915,-119.3852707,687.91,,8.625,X52,ERW,1363
MFL,196,1.590,79+94,8478.34,8478.33,3053,ML Int  Weld Adjacent,U0.08,0.08,59.38,1.02,D598.83,3285.32,598.83,0.219,28,38,0.27,0.31,163,59.46,,2258,2254,2256,2250,3134,3125,35.0763915,-119.3852704,687.91,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,196,1.592,80+03,8487.50,8487.48,3054,ML Int ,U9.24,9.24,50.22,1.01,D589.67,3294.48,589.67,0.219,17,27,0.23,0.31,161,59.46,,2263,2261,2263,2259,3143,3138,35.0763921,-119.3852401,687.94,,8.625,X52,ERW,1363
MFL,196,1.593,80+06,8490.87,8490.86,3055,ML Int ,U12.62,12.62,46.84,1.05,D586.29,3297.86,586.29,0.219,16,26,0.31,0.80,167,59.46,,2261,2257,2260,2254,3139,3131,35.0763924,-119.3852288,687.91,,8.625,X52,ERW,1363
MFL,196,1.593,80+08,8492.30,8492.29,3056,ML Int ,U14.04,14.04,45.42,0.99,D584.87,3299.29,584.87,0.219,16,26,0.23,0.22,158,59.46,,2264,2261,2263,2260,3143,3139,35.0763925,-119.3852241,687.89,,8.625,X52,ERW,1363
MFL,196,1.596,80+21,8505.99,8505.98,3057,ML Int ,U27.74,27.74,31.73,1.03,D571.17,3312.98,571.17,0.219,16,26,0.23,0.22,164,59.46,,2264,2261,2263,2260,3143,3139,35.0763937,-119.3851786,687.62,,8.625,X52,ERW,1363
MFL,196,1.598,80+34,8519.13,8519.12,3058,ML Int ,D18.60,40.87,18.59,1.04,D558.04,3326.11,558.04,0.219,11,21,0.23,0.22,166,59.46,,2265,2262,2264,2262,3145,3141,35.0763950,-119.3851350,687.49,,8.625,X52,ERW,1363
MFL,196,1.598,80+34,8519.34,8519.33,3059,ML Int ,D18.39,41.08,18.38,1.02,D557.82,3326.33,557.82,0.219,10,20,0.23,0.22,162,59.46,,2265,2263,2265,2262,3145,3141,35.0763951,-119.3851343,687.49,,8.625,X52,ERW,1363
MFL,196,1.598,80+35,8519.86,8519.85,3060,ML Int ,D17.87,41.60,17.86,1.03,D557.31,3326.84,557.31,0.219,11,21,0.23,0.22,164,59.46,,2265,2263,2264,2262,3145,3141,35.0763951,-119.3851326,687.49,,8.625,X52,ERW,1363
MFL,196,1.600,80+43,8527.94,8527.92,3061,ML Int ,D9.80,49.68,9.78,1.03,D549.23,3334.92,549.23,0.219,11,21,0.23,0.22,164,59.46,,2265,2262,2264,2262,3145,3141,35.0763959,-119.3851058,687.49,,8.625,X52,ERW,1363
MFL,196,1.600,80+46,8531.31,8531.30,3062,ML Int ,D6.42,53.05,6.41,1.04,D545.85,3338.30,545.85,0.219,11,21,0.23,0.22,166,59.46,,2265,2263,2264,2262,3145,3141,35.0763961,-119.3850945,687.50,,8.625,X52,ERW,1363
MFL,197,1.602,80+53,8537.72,,3063,Weld,D59.05,59.46,59.05,,D539.45,3344.70,539.45,0.219,,,,,,59.05,4,,,,,,,35.0763966,-119.3850732,687.49,,8.625,X52,ERW,1363
MFL,197,1.603,80+60,8544.93,8544.92,3064,ML Int ,U7.21,7.21,51.84,1.04,D532.23,3351.92,532.23,0.219,13,23,0.23,0.22,166,59.05,,2264,2262,2264,2261,3144,3140,35.0763970,-119.3850493,687.37,,8.625,X52,ERW,1363
MFL,197,1.603,80+61,8545.97,8545.96,3065,ML Int ,U8.25,8.25,50.80,1.05,D531.20,3352.96,531.20,0.219,17,27,0.23,0.24,168,59.05,,2263,2261,2263,2259,3143,3138,35.0763970,-119.3850459,687.35,,8.625,X52,ERW,1363
MFL,197,1.603,80+62,8547.32,8547.32,3066,ML Int ,U9.60,9.60,49.45,1.03,D529.84,3354.31,529.84,0.219,12,22,0.23,0.22,164,59.05,,2265,2262,2264,2261,3145,3141,35.0763971,-119.3850414,687.32,,8.625,X52,ERW,1363
MFL,197,1.605,80+69,8554.09,8554.08,3067,ML Int ,U16.37,16.37,42.68,1.00,D523.07,3361.08,523.07,0.219,11,21,0.23,0.40,160,59.05,,2265,2262,2264,2262,3145,3141,35.0763974,-119.3850189,687.21,,8.625,X52,ERW,1363
MFL,197,1.608,80+85,8570.01,8570.00,3068,ML Int ,D26.77,32.30,26.76,1.00,D507.15,3377.00,507.15,0.219,16,26,0.31,0.83,160,59.05,,2261,2257,2260,2254,3139,3131,35.0763974,-119.3849660,687.07,,8.625,X52,ERW,1363
MFL,197,1.608,80+85,8570.40,8570.39,3069,ML Int ,D26.38,32.69,26.37,1.13,D506.76,3377.39,506.76,0.219,11,21,0.23,0.40,180,59.05,,2265,2262,2264,2262,3145,3141,35.0763974,-119.3849647,687.07,,8.625,X52,ERW,1363
MFL,197,1.609,80+90,8575.54,8575.53,3070,ML Int ,D21.24,37.82,21.23,1.01,D501.62,3382.53,501.62,0.219,12,22,0.23,0.22,161,59.05,,2265,2262,2264,2261,3145,3141,35.0763972,-119.3849476,687.08,,8.625,X52,ERW,1363
MFL,197,1.609,80+95,8579.82,8579.80,3071,ML Int ,D16.97,42.10,16.96,1.02,D497.35,3386.80,497.35,0.219,10,20,0.23,0.40,163,59.05,,2265,2263,2265,2262,3145,3141,35.0763971,-119.3849334,687.08,,8.625,X52,ERW,1363
MFL,197,1.610,80+96,8581.20,8581.15,3072,ML Int Cluster,D15.63,43.48,15.58,1.03,D495.97,3388.18,495.97,0.219,11,21,0.74,0.65,164,59.05,,2248,2228,2254,2240,3131,3111,35.0763971,-119.3849290,687.08,,8.625,X52,ERW,1363
MFL,197,1.610,80+97,8582.48,8582.46,3073,ML Int ,D14.31,44.76,14.30,1.02,D494.69,3389.46,494.69,0.219,10,20,0.23,0.39,163,59.05,,2265,2263,2265,2262,3145,3141,35.0763971,-119.3849246,687.09,,8.625,X52,ERW,1363
MFL,197,1.610,81+00,8585.19,8585.18,3074,ML Int ,D11.60,47.47,11.58,1.01,D491.97,3392.18,491.97,0.219,15,25,0.23,0.22,161,59.05,,2264,2261,2263,2260,3144,3139,35.0763970,-119.3849156,687.09,,8.625,X52,ERW,1363
MFL,197,1.611,81+00,8585.78,8585.68,3075,ML Int Cluster,D11.10,48.07,10.99,1.02,D491.38,3392.77,491.38,0.219,17,27,2.27,0.76,163,59.05,,2127,2031,2213,2173,3073,3017,35.0763970,-119.3849139,687.09,,8.625,X52,ERW,1363
MFL,198,1.613,81+11,8596.77,,3076,Weld,D59.04,59.05,59.04,,D480.39,3403.76,480.39,0.219,,,,,,59.04,282,,,,,,,35.0763965,-119.3848770,686.90,,8.625,X52,ERW,1363
MFL,198,1.614,81+17,8602.41,8602.40,3077,ML Int ,U5.64,5.64,53.40,1.01,D474.75,3409.40,474.75,0.219,17,27,0.31,0.54,161,59.04,,2261,2256,2260,2254,3138,3130,35.0763961,-119.3848584,686.76,,8.625,X52,ERW,1363
MFL,198,1.614,81+20,8605.25,8605.24,3078,ML Int ,U8.48,8.48,50.56,1.04,D471.91,3412.24,471.91,0.219,33,43,0.35,0.32,166,59.04,,2249,2241,2245,2233,3118,3102,35.0763960,-119.3848489,686.68,,8.625,X52,ERW,1363
MFL,198,1.615,81+22,8607.44,8607.43,3079,ML Int ,U10.66,10.66,48.37,1.00,D469.73,3414.42,469.73,0.219,11,21,0.23,0.27,160,59.04,,2265,2263,2264,2262,3145,3141,35.0763958,-119.3848416,686.62,,8.625,X52,ERW,1363
MFL,198,1.618,81+38,8623.55,8623.53,3080,ML Ext Cluster,U26.78,26.78,32.26,0.68,D453.61,3430.54,453.61,0.219,14,24,0.66,1.34,108,59.04,,2247,2229,2243,2221,3115,3084,35.0763949,-119.3847881,686.19,,8.625,X52,ERW,1363
MFL,198,1.620,81+48,8634.06,8634.05,3081,ML Int ,D21.76,37.29,21.74,1.05,D443.10,3441.05,443.10,0.219,15,25,0.23,0.22,167,59.04,,2264,2261,2263,2260,3144,3139,35.0763942,-119.3847532,686.16,,8.625,X52,ERW,1363
MFL,198,1.621,81+56,8641.69,8641.68,3082,ML Int ,D14.13,44.92,14.12,1.01,D435.47,3448.68,435.47,0.219,15,25,0.23,0.35,161,59.04,,2264,2261,2263,2260,3144,3139,35.0763936,-119.3847279,686.26,,8.625,X52,ERW,1363
MFL,198,1.622,81+60,8645.84,8645.82,3083,ML Int ,D9.99,49.06,9.97,1.05,D431.33,3452.82,431.33,0.219,14,24,0.23,0.22,167,59.04,,2264,2262,2264,2260,3144,3140,35.0763932,-119.3847141,686.31,,8.625,X52,ERW,1363
MFL,198,1.622,81+61,8647.04,8647.03,3084,ML Int ,D8.78,50.27,8.77,1.00,D430.13,3454.02,430.13,0.219,13,23,0.23,0.22,160,59.04,,2264,2262,2264,2261,3144,3140,35.0763931,-119.3847101,686.32,,8.625,X52,ERW,1363
MFL,199,1.624,81+70,8655.81,,3085,Weld,U59.04,59.04,59.29,,D421.36,3462.79,421.36,0.219,,,,,,59.29,18,,,,,,,35.0763923,-119.3846810,686.34,,8.625,X52,ERW,1363
MFL,199,1.627,81+88,8674.24,8674.22,3086,ML Int ,U18.43,18.43,40.86,1.03,D402.92,3481.23,402.92,0.219,10,20,0.27,0.54,164,59.29,,2264,2261,2264,2260,3144,3139,35.0763900,-119.3846199,686.02,,8.625,X52,ERW,1363
MFL,199,1.629,81+96,8681.52,8681.51,3087,ML Int ,U25.71,25.71,33.58,1.07,D395.65,3488.50,395.65,0.219,14,24,0.23,0.27,170,59.29,,2264,2262,2264,2260,3144,3140,35.0763888,-119.3845957,685.82,,8.625,X52,ERW,1363
MFL,200,1.635,82+29,8715.10,,3088,Weld,U59.29,59.29,59.49,,D362.07,3522.09,362.07,0.219,,,,,,59.49,301,,,,,,,35.0763832,-119.3844843,684.18,,8.625,X52,ERW,1363
MFL,200,1.636,82+32,8718.32,8718.31,3089,ML Int ,U3.22,3.22,56.27,0.99,D358.85,3525.30,358.85,0.219,14,24,0.23,0.27,158,59.49,,2264,2262,2264,2260,3144,3140,35.0763827,-119.3844737,683.92,,8.625,X52,ERW,1363
MFL,200,1.638,82+43,8729.06,8729.05,3090,ML Int ,U13.97,13.97,45.52,1.02,D348.10,3536.05,348.10,0.219,15,25,0.23,0.22,163,59.49,,2264,2261,2263,2260,3144,3139,35.0763813,-119.3844381,683.05,,8.625,X52,ERW,1363
MFL,200,1.638,82+44,8729.65,,3091,MCP,U14.55,14.55,44.93,1.74,D347.51,3536.64,347.51,0.219,,,1.13,2.14,278,59.49,,,,,,,,35.0763812,-119.3844361,683.00,,8.625,X52,ERW,1363
MFL,200,1.639,82+51,8737.19,8737.18,3092,ML Int ,U22.09,22.09,37.40,1.00,D339.98,3544.17,339.98,0.219,12,22,0.23,0.22,159,59.49,,2265,2262,2264,2261,3145,3141,35.0763803,-119.3844112,682.38,,8.625,X52,ERW,1363
MFL,200,1.642,82+68,8754.54,8754.52,3093,ML Int ,D20.06,39.44,20.05,1.00,D322.63,3561.52,322.63,0.219,13,23,0.23,0.22,160,59.49,,2264,2262,2264,2261,3144,3140,35.0763790,-119.3843537,680.92,,8.625,X52,ERW,1363
MFL,200,1.643,82+71,8757.15,8757.14,3094,ML Int Cluster,D17.44,42.05,17.43,1.02,D320.01,3564.14,320.01,0.219,21,31,0.78,0.81,162,59.49,,2224,2198,2238,2219,3109,3082,35.0763788,-119.3843450,680.75,,8.625,X52,ERW,1363
MFL,200,1.643,82+74,8760.62,8760.61,3095,ML Int ,D13.98,45.52,13.97,1.02,D316.55,3567.60,316.55,0.219,11,21,0.23,0.22,162,59.49,,2265,2262,2264,2262,3145,3141,35.0763786,-119.3843335,680.52,,8.625,X52,ERW,1363
MFL,200,1.644,82+75,8761.68,8761.66,3096,ML Int ,D12.92,46.58,12.91,1.00,D315.49,3568.66,315.49,0.219,11,21,0.23,0.22,159,59.49,,2265,2262,2264,2262,3145,3141,35.0763786,-119.3843300,680.45,,8.625,X52,ERW,1363
MFL,200,1.644,82+77,8763.45,8763.44,3097,ML Int ,D11.15,48.35,11.14,1.02,D313.72,3570.43,313.72,0.219,14,24,0.23,0.22,162,59.49,,2264,2262,2264,2260,3144,3140,35.0763785,-119.3843241,680.34,,8.625,X52,ERW,1363
MFL,200,1.644,82+78,8764.56,8764.56,3098,ML Int Cluster,D10.03,49.47,10.02,1.05,D312.60,3571.55,312.60,0.219,18,28,0.63,0.88,168,59.49,,2243,2226,2251,2237,3126,3107,35.0763784,-119.3843204,680.28,,8.625,X52,ERW,1363
MFL,200,1.644,82+79,8765.58,8765.50,3099,ML Int Cluster,D9.08,50.49,9.00,1.07,D311.58,3572.57,311.58,0.219,16,26,1.13,0.77,170,59.49,,2210,2167,2241,2220,3112,3083,35.0763784,-119.3843173,680.25,,8.625,X52,ERW,1363
MFL,201,1.646,82+88,8774.58,,3100,Weld,D54.24,59.49,54.24,,D302.58,3581.57,302.58,0.219,,,,,,54.24,12,,,,,,,35.0763780,-119.3842871,679.92,,8.625,X52,ERW,1363
MFL,201,1.650,83+10,8796.16,8796.12,3101,ML Int Cluster,U21.57,21.57,32.66,0.98,D281.01,3603.14,281.01,0.219,14,24,0.47,0.62,156,54.24,,2256,2247,2255,2243,3132,3115,35.0763776,-119.3842156,680.17,,8.625,X52,ERW,1363
MFL,201,1.651,83+12,8798.14,8798.07,3102,ML Int Cluster,U23.55,23.55,30.68,1.03,D279.03,3605.12,279.03,0.219,22,32,1.06,1.25,164,54.24,,2194,2150,2195,2148,3049,2983,35.0763776,-119.3842091,680.23,,8.625,X52,ERW,1363
MFL,201,1.653,83+23,8809.28,8809.27,3103,ML Int ,D19.55,34.70,19.54,1.00,D267.88,3616.27,267.88,0.219,14,24,0.23,0.25,160,54.24,,2264,2262,2264,2260,3144,3140,35.0763777,-119.3841720,680.62,,8.625,X52,ERW,1363
MFL,201,1.654,83+28,8814.43,8814.33,3104,ML Int Cluster,D14.49,39.84,14.39,0.98,D262.74,3621.41,262.74,0.219,17,27,1.37,0.95,156,54.24,,2188,2131,2231,2202,3099,3058,35.0763778,-119.3841552,680.79,,8.625,X52,ERW,1363
MFL,201,1.655,83+34,8820.81,8820.67,3105,ML Int Cluster,D8.15,46.23,8.01,1.02,D256.35,3627.80,256.35,0.219,22,32,1.84,1.06,162,54.24,,2115,2030,2215,2183,3077,3031,35.0763778,-119.3841341,680.92,,8.625,X52,ERW,1363
MFL,201,1.655,83+35,8821.32,8821.31,3106,ML Int Cluster,D7.51,46.74,7.50,0.98,D255.85,3628.30,255.85,0.219,16,26,1.25,0.81,156,54.24,,2202,2152,2241,2219,3112,3082,35.0763778,-119.3841320,680.94,,8.625,X52,ERW,1363
MFL,201,1.656,83+41,8827.92,8827.88,3107,ML Ext ,D0.94,53.34,0.90,2.21,D249.24,3634.91,249.24,0.219,26,36,1.17,1.07,352,54.24,,2162,2108,2138,2068,2970,2872,35.0763778,-119.3841102,681.08,,8.625,X52,ERW,1363
MFL,201,1.656,83+42,8828.66,8828.65,3108,ML Int Cluster Weld Adjacent,D0.17,54.08,0.16,1.03,D248.51,3635.65,248.51,0.219,21,31,0.63,1.01,164,54.24,,2238,2220,2232,2208,3100,3067,35.0763779,-119.3841076,681.09,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,202,1.656,83+42,8828.82,,3109,Weld,U54.24,54.24,59.48,,D248.35,3635.81,248.35,0.219,,,,,,59.48,346,,,,,,,35.0763779,-119.3841071,681.10,,8.625,X52,ERW,1363
MFL,202,1.656,83+42,8829.01,8828.92,3110,ML Ext Cluster Seam Xing Weld Adjacent,U0.19,0.19,59.29,1.83,D248.16,3635.99,248.16,0.219,35,45,1.33,4.92,292,59.48,,2085,2011,2128,2051,2955,2849,35.0763779,-119.3841067,681.10,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,202,1.656,83+42,8828.94,8828.93,3111,ML Ext Weld Adjacent,U0.12,0.12,59.36,0.40,D248.23,3635.92,248.23,0.219,11,21,0.31,0.75,64,59.48,,2263,2259,2262,2257,3142,3135,35.0763779,-119.3841067,681.10,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,202,1.656,83+42,8829.03,8828.99,3112,ML Ext Cluster Weld Adjacent,U0.21,0.21,59.28,0.88,D248.14,3636.01,248.14,0.219,11,21,0.90,3.36,140,59.48,,2241,2213,2237,2202,3107,3059,35.0763779,-119.3841065,681.10,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,202,1.657,83+45,8831.30,8831.28,3113,ML Int ,U2.48,2.48,57.00,1.02,D245.87,3638.28,245.87,0.219,11,21,0.23,0.54,162,59.48,,2265,2262,2264,2262,3145,3141,35.0763779,-119.3840989,681.15,,8.625,X52,ERW,1363
MFL,202,1.657,83+48,8834.90,8834.88,3114,ML Int ,U6.08,6.08,53.40,1.03,D242.27,3641.89,242.27,0.219,18,28,0.43,0.61,165,59.48,,2255,2246,2252,2241,3128,3113,35.0763779,-119.3840870,681.27,,8.625,X52,ERW,1363
MFL,202,1.658,83+50,8836.70,8836.69,3115,ML Int ,U7.88,7.88,51.60,1.03,D240.47,3643.68,240.47,0.219,16,26,0.23,0.22,164,59.48,,2264,2261,2263,2260,3143,3139,35.0763779,-119.3840810,681.35,,8.625,X52,ERW,1363
MFL,202,1.658,83+51,8837.43,8837.41,3116,ML Int ,U8.61,8.61,50.88,1.02,D239.74,3644.41,239.74,0.219,11,21,0.23,0.40,163,59.48,,2265,2263,2264,2262,3145,3141,35.0763779,-119.3840786,681.38,,8.625,X52,ERW,1363
MFL,202,1.658,83+52,8838.92,8838.91,3117,ML Int ,U10.10,10.10,49.38,1.02,D238.24,3645.91,238.24,0.219,14,24,0.23,0.27,162,59.48,,2264,2262,2264,2260,3144,3140,35.0763779,-119.3840736,681.45,,8.625,X52,ERW,1363
MFL,202,1.658,83+53,8839.55,8839.54,3118,ML Int ,U10.73,10.73,48.75,1.01,D237.62,3646.53,237.62,0.219,11,21,0.23,0.22,161,59.48,,2265,2262,2264,2262,3145,3141,35.0763779,-119.3840715,681.47,,8.625,X52,ERW,1363
MFL,202,1.659,83+58,8845.07,8845.05,3119,ML Int ,U16.25,16.25,43.24,1.05,D232.10,3652.05,232.10,0.219,21,31,0.43,0.63,168,59.48,,2253,2243,2249,2237,3124,3107,35.0763780,-119.3840532,681.72,,8.625,X52,ERW,1363
MFL,202,1.660,83+61,8847.33,8847.30,3120,ML Int Cluster,U18.52,18.52,40.97,1.02,D229.83,3654.32,229.83,0.219,14,24,0.55,0.35,162,59.48,,2253,2240,2254,2242,3131,3114,35.0763781,-119.3840458,681.82,,8.625,X52,ERW,1363
MFL,202,1.660,83+62,8849.03,8848.97,3121,ML Int Cluster,U20.21,20.21,39.27,0.97,D228.13,3656.02,228.13,0.219,12,22,0.86,0.76,155,59.48,,2240,2214,2249,2231,3123,3098,35.0763781,-119.3840402,681.90,,8.625,X52,ERW,1363
MFL,202,1.660,83+63,8849.44,8849.43,3122,ML Int ,U20.62,20.62,38.86,1.04,D227.72,3656.43,227.72,0.219,17,27,0.23,0.22,166,59.48,,2263,2261,2263,2259,3143,3138,35.0763781,-119.3840387,681.92,,8.625,X52,ERW,1363
MFL,202,1.661,83+65,8851.54,8851.53,3123,ML Int ,U22.72,22.72,36.76,1.02,D225.63,3658.52,225.63,0.219,18,28,0.31,0.68,162,59.48,,2260,2256,2259,2253,3138,3129,35.0763782,-119.3840318,682.02,,8.625,X52,ERW,1363
MFL,202,1.661,83+67,8854.20,8854.19,3124,ML Int ,U25.38,25.38,34.10,1.02,D222.97,3661.19,222.97,0.219,15,25,0.23,0.22,162,59.48,,2264,2261,2263,2260,3144,3139,35.0763783,-119.3840229,682.15,,8.625,X52,ERW,1363
MFL,202,1.662,83+71,8857.80,8857.78,3125,ML Int ,U28.98,28.98,30.51,1.02,D219.37,3664.78,219.37,0.219,10,20,0.23,0.22,163,59.48,,2265,2263,2265,2262,3145,3141,35.0763784,-119.3840110,682.28,,8.625,X52,ERW,1363
MFL,202,1.662,83+72,8858.39,8858.37,3126,ML Int ,U29.57,29.57,29.92,1.02,D218.78,3665.37,218.78,0.219,10,20,0.23,0.22,162,59.48,,2265,2263,2265,2262,3145,3141,35.0763784,-119.3840091,682.29,,8.625,X52,ERW,1363
MFL,202,1.664,83+83,8870.00,8869.99,3127,ML Int ,D18.31,41.18,18.30,1.02,D207.17,3676.99,207.17,0.219,10,20,0.23,0.27,162,59.48,,2265,2263,2265,2262,3145,3141,35.0763789,-119.3839705,682.44,,8.625,X52,ERW,1363
MFL,202,1.664,83+84,8870.46,8870.45,3128,ML Int ,D17.85,41.64,17.84,1.02,D206.71,3677.45,206.71,0.219,11,21,0.23,0.22,162,59.48,,2265,2262,2264,2262,3145,3141,35.0763789,-119.3839690,682.44,,8.625,X52,ERW,1363
MFL,202,1.664,83+85,8871.59,8871.58,3129,ML Int ,D16.72,42.77,16.71,1.01,D205.58,3678.58,205.58,0.219,11,21,0.23,0.22,161,59.48,,2265,2263,2264,2262,3145,3141,35.0763787,-119.3839652,682.44,,8.625,X52,ERW,1363
MFL,202,1.664,83+85,8871.82,8871.81,3130,ML Int ,D16.49,43.00,16.48,1.03,D205.34,3678.81,205.34,0.219,17,27,0.27,0.54,164,59.48,,2262,2259,2261,2257,3141,3134,35.0763786,-119.3839645,682.44,,8.625,X52,ERW,1363
MFL,202,1.664,83+85,8872.10,8872.09,3131,ML Int ,D16.21,43.28,16.20,1.03,D205.06,3679.09,205.06,0.219,11,21,0.23,0.38,165,59.48,,2265,2263,2264,2262,3145,3141,35.0763786,-119.3839635,682.44,,8.625,X52,ERW,1363
MFL,202,1.665,83+87,8873.75,8873.74,3132,ML Int ,D14.57,44.93,14.56,1.07,D203.42,3680.73,203.42,0.219,16,26,0.23,0.54,170,59.48,,2264,2261,2263,2260,3143,3139,35.0763779,-119.3839581,682.44,,8.625,X52,ERW,1363
MFL,202,1.665,83+88,8874.54,,3133,Bend - 25° 45D Right Cold Bend,D13.76,45.72,13.76,,D202.62,3681.53,202.62,0.219,,,,,,59.48,,,,,,,,35.0763775,-119.3839555,682.44,,8.625,X52,ERW,1363
MFL,202,1.666,83+91,8877.82,8877.81,3134,ML Int ,D10.49,49.00,10.48,1.05,D199.34,3684.81,199.34,0.219,11,21,0.23,0.22,168,59.48,,2265,2262,2264,2262,3145,3141,35.0763753,-119.3839450,682.44,,8.625,X52,ERW,1363
MFL,202,1.666,83+91,8878.04,8878.02,3135,ML Int ,D10.28,49.22,10.27,1.04,D199.13,3685.02,199.13,0.219,11,21,0.23,0.22,166,59.48,,2265,2263,2264,2262,3145,3141,35.0763751,-119.3839444,682.44,,8.625,X52,ERW,1363
MFL,202,1.667,83+97,8883.51,8883.50,3136,ML Int ,D4.80,54.69,4.79,1.04,D193.65,3690.50,193.65,0.219,11,21,0.23,0.22,166,59.48,,2265,2262,2264,2262,3145,3141,35.0763692,-119.3839276,682.35,,8.625,X52,ERW,1363
MFL,202,1.667,83+99,8884.93,8884.92,3137,ML Int ,D3.38,56.11,3.37,1.05,D192.24,3691.92,192.24,0.219,13,23,0.23,0.22,168,59.48,,2264,2262,2264,2261,3144,3140,35.0763675,-119.3839234,682.32,,8.625,X52,ERW,1363
MFL,203,1.668,84+02,8888.30,,3138,Weld,D53.74,59.48,53.74,,D188.86,3695.29,188.86,0.219,,,,,,53.74,51,,,,,,,35.0763637,-119.3839131,682.25,,8.625,X52,ERW,1363
MFL,203,1.670,84+13,8898.70,8898.69,3139,ML Int ,U10.40,10.40,43.34,1.03,D178.47,3705.68,178.47,0.219,10,20,0.23,0.22,165,53.74,,2265,2263,2265,2262,3145,3141,35.0763523,-119.3838816,681.75,,8.625,X52,ERW,1363
MFL,203,1.670,84+16,8901.98,,3140,Bend - 25° 50D Left Cold Bend,U13.68,13.68,40.06,,D175.19,3708.96,175.19,0.219,,,,,,53.74,,,,,,,,35.0763496,-119.3838711,681.52,,8.625,X52,ERW,1363
MFL,203,1.672,84+25,8910.58,8910.57,3141,ML Ext Cluster,U22.28,22.28,31.45,1.64,D166.58,3717.57,166.58,0.219,28,38,1.09,1.34,262,53.74,,2163,2112,2185,2139,3035,2970,35.0763470,-119.3838429,681.04,,8.625,X52,ERW,1363
MFL,203,1.673,84+28,8913.71,8913.63,3142,ML Ext Cluster,U25.41,25.41,28.32,1.34,D163.45,3720.70,163.45,0.219,22,32,1.21,1.48,214,53.74,,2177,2124,2216,2180,3078,3028,35.0763469,-119.3838327,680.93,,8.625,X52,ERW,1363
MFL,203,1.674,84+34,8919.58,8919.57,3143,ML Int ,D22.47,31.28,22.46,1.03,D157.59,3726.56,157.59,0.219,15,25,0.23,0.22,164,53.74,,2264,2261,2263,2260,3144,3139,35.0763469,-119.3838130,680.77,,8.625,X52,ERW,1363
MFL,203,1.674,84+37,8923.02,8923.01,3144,ML Int ,D19.03,34.71,19.02,1.03,D154.15,3730.00,154.15,0.219,17,27,0.23,0.22,165,53.74,,2263,2261,2263,2259,3143,3138,35.0763469,-119.3838016,680.67,,8.625,X52,ERW,1363
MFL,203,1.677,84+50,8935.77,8935.76,3145,ML Int ,D6.28,47.47,6.27,1.03,D141.40,3742.75,141.40,0.219,17,27,0.23,0.22,164,53.74,,2263,2261,2263,2259,3143,3138,35.0763467,-119.3837592,680.55,,8.625,X52,ERW,1363
MFL,204,1.678,84+56,8942.04,,3146,Weld,D35.89,53.74,35.89,,D135.13,3749.02,135.13,0.219,,,,,,35.89,357,,,,,,,35.0763463,-119.3837384,680.61,,8.625,X52,ERW,1363
MFL,204,1.682,84+78,8964.12,8964.11,3147,ML Int ,D13.81,22.09,13.80,1.05,D113.04,3771.11,113.04,0.219,11,21,0.23,0.22,168,35.89,,2265,2262,2264,2262,3145,3141,35.0763451,-119.3836651,680.86,,8.625,X52,ERW,1363
MFL,204,1.682,84+79,8965.28,8965.28,3148,ML Int ,D12.65,23.25,12.64,1.02,D111.88,3772.27,111.88,0.219,18,28,0.23,0.53,163,35.89,,2263,2261,2262,2259,3142,3138,35.0763451,-119.3836612,680.88,,8.625,X52,ERW,1363
MFL,204,1.683,84+81,8967.52,8967.51,3149,ML Int ,D10.41,25.49,10.40,1.02,D109.64,3774.51,109.64,0.219,33,43,0.31,0.27,163,35.89,,2253,2246,2249,2240,3124,3111,35.0763449,-119.3836538,680.90,,8.625,X52,ERW,1363
MFL,204,1.683,84+82,8968.55,8968.54,3150,ML Int ,D9.39,26.51,9.37,1.04,D108.62,3775.53,108.62,0.219,16,26,0.23,0.22,166,35.89,,2264,2261,2263,2260,3143,3139,35.0763449,-119.3836504,680.89,,8.625,X52,ERW,1363
MFL,204,1.683,84+83,8969.39,8969.38,3151,ML Int Cluster,D8.54,27.35,8.54,1.05,D107.78,3776.37,107.78,0.219,18,28,0.63,0.81,167,35.89,,2243,2226,2247,2233,3121,3101,35.0763449,-119.3836476,680.88,,8.625,X52,ERW,1363
MFL,204,1.683,84+85,8971.21,8971.20,3152,ML Int ,D6.73,29.17,6.72,1.05,D105.96,3778.19,105.96,0.219,11,21,0.23,0.40,168,35.89,,2265,2263,2264,2262,3145,3141,35.0763448,-119.3836415,680.86,,8.625,X52,ERW,1363
MFL,205,1.685,84+92,8977.92,,3153,Weld,U35.89,35.89,59.33,,D99.24,3784.91,99.24,0.219,,,,,,59.33,358,,,,,,,35.0763445,-119.3836192,680.80,,8.625,X52,ERW,1363
MFL,206,1.696,85+50,9037.25,,3154,Weld,D51.30,59.33,51.30,,D39.92,3844.23,39.92,0.219,,,,,,51.30,322,,,,,,,35.0763407,-119.3834221,679.07,,8.625,X52,ERW,1363
MFL,206,1.696,85+52,9038.77,9038.76,3155,ML Int ,U1.53,1.53,49.77,1.03,D38.39,3845.76,38.39,0.219,14,24,0.23,0.22,164,51.30,,2264,2262,2264,2260,3144,3140,35.0763406,-119.3834171,679.00,,8.625,X52,ERW,1363
MFL,206,1.696,85+53,9039.65,9039.64,3156,ML Int ,U2.41,2.41,48.89,1.00,D37.51,3846.64,37.51,0.219,11,21,0.23,0.30,160,51.30,,2265,2263,2264,2262,3145,3141,35.0763405,-119.3834142,678.97,,8.625,X52,ERW,1363
MFL,206,1.697,85+55,9041.98,9041.96,3157,ML Int Cluster,U4.73,4.73,46.57,1.00,D35.19,3848.96,35.19,0.219,18,28,0.90,0.93,160,51.30,,2222,2190,2240,2219,3111,3082,35.0763403,-119.3834065,678.87,,8.625,X52,ERW,1363
MFL,206,1.697,85+56,9042.67,9042.66,3158,ML Int ,U5.42,5.42,45.88,1.02,D34.49,3849.66,34.49,0.219,12,22,0.23,0.27,162,51.30,,2265,2262,2264,2261,3145,3141,35.0763403,-119.3834042,678.83,,8.625,X52,ERW,1363
MFL,206,1.697,85+56,9043.02,9043.02,3159,ML Int ,U5.78,5.78,45.52,1.03,D34.14,3850.01,34.14,0.219,10,20,0.23,0.54,164,51.30,,2265,2263,2265,2262,3145,3141,35.0763403,-119.3834030,678.81,,8.625,X52,ERW,1363
MFL,206,1.698,85+63,9050.31,9050.30,3160,ML Int ,U13.07,13.07,38.23,1.02,D26.85,3857.30,26.85,0.219,10,20,0.23,0.22,162,51.30,,2265,2263,2265,2262,3145,3141,35.0763397,-119.3833788,678.35,,8.625,X52,ERW,1363
MFL,206,1.699,85+66,9053.08,9053.06,3161,ML Int ,U15.83,15.83,35.47,0.99,D24.09,3860.06,24.09,0.219,11,21,0.23,0.24,158,51.30,,2265,2262,2264,2262,3145,3141,35.0763395,-119.3833696,678.18,,8.625,X52,ERW,1363
MFL,206,1.699,85+67,9054.09,9054.07,3162,ML Int ,U16.84,16.84,34.46,1.00,D23.08,3861.07,23.08,0.219,10,20,0.23,0.40,160,51.30,,2265,2263,2265,2262,3145,3141,35.0763394,-119.3833663,678.11,,8.625,X52,ERW,1363
MFL,206,1.699,85+68,9054.95,9054.94,3163,ML Int ,U17.70,17.70,33.60,1.03,D22.22,3861.93,22.22,0.219,11,21,0.23,0.22,164,51.30,,2265,2262,2264,2262,3145,3141,35.0763394,-119.3833634,678.05,,8.625,X52,ERW,1363
MFL,206,1.699,85+68,9055.22,9055.21,3164,ML Int ,U17.98,17.98,33.33,1.04,D21.95,3862.21,21.95,0.219,11,21,0.23,0.27,166,51.30,,2265,2262,2264,2262,3145,3141,35.0763393,-119.3833625,678.03,,8.625,X52,ERW,1363
MFL,206,1.699,85+69,9055.77,9055.73,3165,ML Int Cluster,U18.53,18.53,32.77,1.02,D21.39,3862.76,21.39,0.219,17,27,0.74,1.09,162,51.30,,2236,2214,2241,2220,3113,3083,35.0763393,-119.3833608,677.99,,8.625,X52,ERW,1363
MFL,206,1.701,85+78,9064.76,9064.75,3166,ML Int ,D23.80,27.52,23.78,1.03,D12.40,3871.75,12.40,0.219,10,20,0.23,0.40,164,51.30,,2265,2263,2265,2262,3145,3141,35.0763388,-119.3833309,677.28,,8.625,X52,ERW,1363
MFL,206,1.701,85+78,9065.33,9065.32,3167,ML Int ,D23.23,28.09,23.21,1.03,D11.83,3872.32,11.83,0.219,10,20,0.23,0.40,164,51.30,,2265,2263,2265,2262,3145,3141,35.0763387,-119.3833290,677.24,,8.625,X52,ERW,1363
MFL,206,1.701,85+81,9067.66,9067.65,3168,ML Int ,D20.90,30.41,20.89,1.04,D9.51,3874.65,9.51,0.219,17,27,0.23,0.22,166,51.30,,2263,2261,2263,2259,3143,3138,35.0763386,-119.3833213,677.06,,8.625,X52,ERW,1363
MFL,206,1.703,85+90,9077.17,,3169,AGM -2,D11.38,39.92,11.38,,U0.00,0.00,4873.72,0.219,,,,,,51.30,,,,,,,,35.0763381,-119.3832897,676.28,,8.625,X52,ERW,1363
MFL,207,1.705,86+01,9088.55,,3170,Weld,U51.30,51.30,59.48,,U11.38,11.38,4862.34,0.219,,,,,,59.48,14,,,,,,,35.0763376,-119.3832519,675.48,,8.625,X52,ERW,1363
MFL,207,1.711,86+28,9115.77,9115.76,3171,ML Int ,U27.23,27.23,32.25,1.02,U38.61,38.61,4835.11,0.219,11,21,0.23,0.27,163,59.48,,2265,2263,2264,2262,3145,3141,35.0763366,-119.3831616,674.11,,8.625,X52,ERW,1363
MFL,207,1.711,86+30,9117.54,9117.53,3172,ML Int Cluster,U29.00,29.00,30.48,1.01,U40.38,40.38,4833.34,0.219,12,22,0.63,0.27,161,59.48,,2252,2236,2254,2241,3131,3113,35.0763366,-119.3831557,674.07,,8.625,X52,ERW,1363
MFL,207,1.711,86+30,9117.88,9117.87,3173,ML Int ,U29.33,29.33,30.15,1.01,U40.71,40.71,4833.00,0.219,10,20,0.23,0.40,161,59.48,,2265,2263,2265,2262,3145,3141,35.0763366,-119.3831546,674.07,,8.625,X52,ERW,1363
MFL,207,1.712,86+35,9122.81,9122.80,3174,ML Int ,D25.22,34.27,25.21,1.02,U45.65,45.65,4828.07,0.219,11,21,0.23,0.22,162,59.48,,2265,2262,2264,2262,3145,3141,35.0763365,-119.3831382,673.95,,8.625,X52,ERW,1363
MFL,207,1.712,86+37,9124.14,9124.13,3175,ML Int ,D23.89,35.60,23.88,1.03,U46.98,46.98,4826.74,0.219,11,21,0.23,0.22,164,59.48,,2265,2262,2264,2262,3145,3141,35.0763364,-119.3831338,673.92,,8.625,X52,ERW,1363
MFL,207,1.713,86+40,9128.06,9128.05,3176,ML Int ,D19.97,39.52,19.96,1.02,U50.90,50.90,4822.82,0.219,11,21,0.23,0.25,162,59.48,,2265,2262,2264,2262,3145,3141,35.0763364,-119.3831207,673.83,,8.625,X52,ERW,1363
MFL,207,1.713,86+41,9129.14,9129.13,3177,ML Int ,D18.89,40.60,18.88,1.00,U51.98,51.98,4821.74,0.219,11,21,0.23,0.40,160,59.48,,2265,2262,2264,2262,3145,3141,35.0763364,-119.3831172,673.80,,8.625,X52,ERW,1363
MFL,207,1.713,86+43,9130.18,9130.17,3178,ML Int ,D17.86,41.63,17.85,1.02,U53.01,53.01,4820.71,0.219,13,23,0.23,0.22,162,59.48,,2264,2262,2264,2261,3144,3140,35.0763364,-119.3831137,673.79,,8.625,X52,ERW,1363
MFL,207,1.713,86+43,9131.10,9131.09,3179,ML Int ,D16.93,42.56,16.92,1.02,U53.94,53.94,4819.78,0.219,11,21,0.23,0.22,162,59.48,,2265,2263,2264,2262,3145,3141,35.0763364,-119.3831107,673.78,,8.625,X52,ERW,1363
MFL,207,1.713,86+44,9131.25,9131.24,3180,ML Int ,D16.78,42.70,16.78,1.02,U54.08,54.08,4819.63,0.219,10,20,0.23,0.22,162,59.48,,2265,2263,2265,2262,3145,3141,35.0763364,-119.3831102,673.78,,8.625,X52,ERW,1363
MFL,207,1.715,86+53,9140.84,9140.84,3181,ML Int ,D7.19,52.30,7.18,1.02,U63.68,63.68,4810.04,0.219,11,21,0.23,0.22,163,59.48,,2265,2263,2264,2262,3145,3141,35.0763364,-119.3830783,673.70,,8.625,X52,ERW,1363
MFL,208,1.717,86+60,9148.02,,3182,Weld,D59.39,59.48,59.39,,U70.86,70.86,4802.86,0.219,,,,,,59.39,319,,,,,,,35.0763365,-119.3830544,673.60,,8.625,X52,ERW,1363
MFL,208,1.718,86+69,9157.40,9157.39,3183,ML Int ,U9.38,9.38,50.02,1.02,U80.23,80.23,4793.48,0.219,16,26,0.23,0.27,162,59.39,,2264,2261,2263,2260,3143,3139,35.0763368,-119.3830233,673.39,,8.625,X52,ERW,1363
MFL,208,1.720,86+78,9165.83,9165.81,3184,ML Int ,U17.81,17.81,41.59,1.02,U88.66,88.66,4785.05,0.219,10,20,0.23,0.22,163,59.39,,2265,2263,2265,2262,3145,3141,35.0763372,-119.3829953,673.16,,8.625,X52,ERW,1363
MFL,208,1.720,86+78,9166.43,9166.41,3185,ML Int ,U18.41,18.41,40.99,1.00,U89.26,89.26,4784.45,0.219,10,20,0.23,0.40,160,59.39,,2265,2263,2265,2262,3145,3141,35.0763372,-119.3829933,673.14,,8.625,X52,ERW,1363
MFL,208,1.723,86+92,9180.11,9180.10,3186,ML Int ,D27.32,32.09,27.30,1.02,U102.95,102.95,4770.77,0.219,12,22,0.23,0.22,163,59.39,,2265,2262,2264,2261,3145,3141,35.0763378,-119.3829479,672.74,,8.625,X52,ERW,1363
MFL,208,1.724,86+98,9186.30,9186.29,3187,ML Int ,D21.13,38.28,21.11,1.02,U109.14,109.14,4764.58,0.219,11,21,0.23,0.22,162,59.39,,2265,2263,2264,2262,3145,3141,35.0763381,-119.3829273,672.63,,8.625,X52,ERW,1363
MFL,208,1.726,87+10,9198.10,9198.08,3188,ML Int ,D9.33,50.07,9.32,0.82,U120.93,120.93,4752.78,0.219,10,20,0.23,0.53,130,59.39,,2265,2263,2265,2262,3145,3141,35.0763388,-119.3828881,672.47,,8.625,X52,ERW,1363
MFL,208,1.726,87+12,9200.23,9200.21,3189,ML Int ,D7.21,52.20,7.19,0.88,U123.06,123.06,4750.66,0.219,10,20,0.27,0.22,140,59.39,,2264,2261,2264,2260,3144,3139,35.0763390,-119.3828811,672.45,,8.625,X52,ERW,1363
MFL,208,1.726,87+13,9200.79,,3190,MCP,D6.62,52.77,6.62,1.77,U123.63,123.63,4750.09,0.219,,,3.68,4.36,282,59.39,,,,,,,,35.0763390,-119.3828791,672.45,,8.625,X52,ERW,1363
MFL,208,1.727,87+17,9205.16,,3191,MCP,D2.26,57.14,2.26,1.77,U127.99,127.99,4745.72,0.219,,,8.53,4.75,282,59.39,,,,,,,,35.0763393,-119.3828646,672.42,,8.625,X52,ERW,1363
MFL,209,1.728,87+19,9207.42,,3192,Weld,U59.39,59.39,59.47,,U130.25,130.25,4743.47,0.219,,,,,,59.47,33,,,,,,,35.0763395,-119.3828571,672.41,,8.625,X52,ERW,1363
MFL,209,1.728,87+22,9210.29,,3193,MCP,U2.87,2.87,56.59,2.26,U133.12,133.12,4740.59,0.219,,,1.41,1.75,360,59.47,,,,,,,,35.0763397,-119.3828476,672.39,,8.625,X52,ERW,1363
MFL,209,1.729,87+28,9216.86,,3194,MCP,U9.44,9.44,50.02,0.82,U139.70,139.70,4734.02,0.219,,,4.54,3.32,130,59.47,,,,,,,,35.0763402,-119.3828258,672.34,,8.625,X52,ERW,1363
MFL,209,1.730,87+31,9219.46,9219.45,3195,ML Int ,U12.05,12.05,47.42,1.03,U142.30,142.30,4731.42,0.219,10,20,0.23,0.22,164,59.47,,2265,2263,2265,2262,3145,3141,35.0763404,-119.3828172,672.32,,8.625,X52,ERW,1363
MFL,209,1.730,87+33,9221.02,,3196,MCP,U13.60,13.60,45.86,0.29,U143.85,143.85,4729.86,0.219,,,2.19,1.75,46,59.47,,,,,,,,35.0763405,-119.3828119,672.30,,8.625,X52,ERW,1363
MFL,209,1.731,87+36,9224.49,,3197,MCP,U17.08,17.08,42.39,2.05,U147.33,147.33,4726.39,0.219,,,3.83,3.82,327,59.47,,,,,,,,35.0763408,-119.3828004,672.27,,8.625,X52,ERW,1363
MFL,209,1.731,87+38,9226.41,9226.40,3198,ML Int ,U18.99,18.99,40.47,1.02,U149.24,149.24,4724.47,0.219,16,26,0.23,0.22,162,59.47,,2264,2261,2263,2260,3143,3139,35.0763410,-119.3827941,672.26,,8.625,X52,ERW,1363
MFL,209,1.732,87+39,9227.83,,3199,MCP,U20.42,20.42,39.05,0.20,U150.67,150.67,4723.05,0.219,,,3.29,2.61,32,59.47,,,,,,,,35.0763411,-119.3827893,672.24,,8.625,X52,ERW,1363
MFL,209,1.733,87+45,9233.89,9233.88,3200,ML Int ,U26.47,26.47,32.99,1.02,U156.72,156.72,4716.99,0.219,15,25,0.23,0.22,162,59.47,,2264,2261,2263,2260,3144,3139,35.0763415,-119.3827693,672.25,,8.625,X52,ERW,1363
MFL,209,1.733,87+46,9234.25,,3201,MCP,U26.84,26.84,32.63,2.19,U157.09,157.09,4716.63,0.219,,,1.06,1.91,349,59.47,,,,,,,,35.0763416,-119.3827680,672.25,,8.625,X52,ERW,1363
MFL,209,1.734,87+54,9243.17,,3202,MCP,D23.71,35.76,23.71,0.68,U166.01,166.01,4707.71,0.219,,,3.91,3.72,108,59.47,,,,,,,,35.0763421,-119.3827384,672.31,,8.625,X52,ERW,1363
MFL,209,1.735,87+55,9244.02,9244.01,3203,ML Int ,D22.87,36.61,22.86,1.02,U166.86,166.86,4706.86,0.219,14,24,0.23,0.22,162,59.47,,2264,2262,2264,2260,3144,3140,35.0763422,-119.3827356,672.31,,8.625,X52,ERW,1363
MFL,209,1.735,87+56,9244.60,9244.59,3204,ML Int ,D22.29,37.18,22.28,1.02,U167.44,167.44,4706.28,0.219,15,25,0.23,0.22,162,59.47,,2264,2261,2263,2260,3144,3139,35.0763422,-119.3827337,672.32,,8.625,X52,ERW,1363
MFL,209,1.735,87+57,9245.95,9245.94,3205,ML Int ,D20.94,38.53,20.93,1.00,U168.79,168.79,4704.93,0.219,10,20,0.23,0.22,160,59.47,,2265,2263,2265,2262,3145,3141,35.0763423,-119.3827292,672.32,,8.625,X52,ERW,1363
MFL,209,1.735,87+59,9247.39,9247.38,3206,ML Int ,D19.50,39.98,19.49,1.02,U170.23,170.23,4703.49,0.219,10,20,0.23,0.22,162,59.47,,2265,2263,2265,2262,3145,3141,35.0763424,-119.3827244,672.33,,8.625,X52,ERW,1363
MFL,209,1.736,87+61,9249.63,9249.62,3207,ML Int ,D17.26,42.22,17.25,1.03,U172.47,172.47,4701.25,0.219,12,22,0.23,0.22,164,59.47,,2265,2262,2264,2261,3145,3141,35.0763425,-119.3827170,672.35,,8.625,X52,ERW,1363
MFL,209,1.737,87+70,9258.83,9258.82,3208,ML Int ,D8.07,51.41,8.05,1.00,U181.66,181.66,4692.05,0.219,10,20,0.23,0.22,159,59.47,,2265,2263,2265,2262,3145,3141,35.0763428,-119.3826864,672.48,,8.625,X52,ERW,1363
MFL,209,1.738,87+71,9259.80,9259.78,3209,ML Int ,D7.10,52.38,7.08,1.05,U182.63,182.63,4691.08,0.219,11,21,0.23,0.22,168,59.47,,2265,2263,2264,2262,3145,3141,35.0763429,-119.3826832,672.49,,8.625,X52,ERW,1363
MFL,209,1.738,87+73,9261.78,,3210,MCP,D5.10,54.36,5.10,1.89,U184.61,184.61,4689.10,0.219,,,5.87,3.32,302,59.47,,,,,,,,35.0763429,-119.3826766,672.52,,8.625,X52,ERW,1363
MFL,209,1.738,87+75,9263.77,9263.76,3211,ML Int ,D3.12,56.35,3.11,1.00,U186.60,186.60,4687.11,0.219,13,23,0.23,0.22,160,59.47,,2264,2262,2264,2261,3144,3140,35.0763430,-119.3826700,672.55,,8.625,X52,ERW,1363
MFL,210,1.739,87+78,9266.88,,3212,Weld,D59.16,59.47,59.16,,U189.72,189.72,4684.00,0.219,,,,,,59.16,348,,,,,,,35.0763430,-119.3826597,672.60,,8.625,X52,ERW,1363
MFL,210,1.739,87+78,9267.01,9266.92,3213,ML Int Cluster Weld Adjacent,U0.13,0.13,59.03,1.02,U189.84,189.84,4683.87,0.219,23,33,2.35,0.40,162,59.16,,2065,1959,2198,2157,3053,2996,35.0763430,-119.3826595,672.60,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,210,1.740,87+83,9272.01,9272.00,3214,ML Int ,U5.13,5.13,54.03,1.03,U194.85,194.85,4678.87,0.219,16,26,0.31,0.68,164,59.16,,2261,2257,2260,2254,3139,3131,35.0763430,-119.3826427,672.70,,8.625,X52,ERW,1363
MFL,210,1.741,87+90,9278.84,9278.83,3215,ML Int ,U11.96,11.96,47.20,0.98,U201.68,201.68,4672.04,0.219,13,23,0.23,0.22,157,59.16,,2264,2262,2264,2261,3144,3140,35.0763430,-119.3826200,672.83,,8.625,X52,ERW,1363
