ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,210,1.743,87+97,9286.52,9286.51,3216,ML Int ,U19.64,19.64,39.52,1.03,U209.35,209.35,4664.36,0.219,14,24,0.23,0.22,165,59.16,,2264,2262,2264,2260,3144,3140,35.0763430,-119.3825945,672.98,,8.625,X52,ERW,1363
MFL,210,1.743,87+98,9287.05,9287.03,3217,ML Int ,U20.17,20.17,38.99,1.02,U209.88,209.88,4663.84,0.219,19,29,0.35,0.54,163,59.16,,2258,2252,2256,2249,3134,3123,35.0763430,-119.3825928,672.99,,8.625,X52,ERW,1363
MFL,210,1.743,88+01,9289.81,9289.80,3218,ML Int ,U22.93,22.93,36.23,1.02,U212.65,212.65,4661.07,0.219,11,21,0.23,0.22,163,59.16,,2265,2263,2264,2262,3145,3141,35.0763430,-119.3825836,673.04,,8.625,X52,ERW,1363
MFL,210,1.743,88+02,9290.74,9290.73,3219,ML Int ,U23.86,23.86,35.30,1.01,U213.58,213.58,4660.14,0.219,15,25,0.31,0.66,161,59.16,,2262,2257,2261,2255,3140,3132,35.0763430,-119.3825805,673.05,,8.625,X52,ERW,1363
MFL,210,1.744,88+02,9291.48,9291.47,3220,ML Int ,U24.60,24.60,34.56,1.02,U214.31,214.31,4659.40,0.219,10,20,0.23,0.22,163,59.16,,2265,2263,2265,2262,3145,3141,35.0763430,-119.3825780,673.06,,8.625,X52,ERW,1363
MFL,210,1.746,88+15,9303.91,9303.90,3221,ML Int ,D22.14,37.03,22.13,1.03,U226.75,226.75,4646.97,0.219,16,26,0.23,0.62,164,59.16,,2264,2261,2263,2260,3143,3139,35.0763428,-119.3825368,673.22,,8.625,X52,ERW,1363
MFL,210,1.746,88+15,9304.25,9304.25,3222,ML Int Cluster,D21.79,37.37,21.78,1.02,U227.09,227.09,4646.63,0.219,13,23,0.90,0.73,162,59.16,,2236,2207,2246,2225,3119,3091,35.0763428,-119.3825356,673.23,,8.625,X52,ERW,1363
MFL,210,1.746,88+17,9306.64,9306.63,3223,ML Int ,D19.41,39.76,19.40,1.03,U229.48,229.48,4644.24,0.219,16,26,0.23,0.22,164,59.16,,2264,2261,2263,2260,3143,3139,35.0763428,-119.3825277,673.26,,8.625,X52,ERW,1363
MFL,210,1.749,88+32,9321.85,9321.84,3224,ML Int ,D4.20,54.97,4.19,1.03,U244.69,244.69,4629.03,0.219,12,22,0.23,0.27,164,59.16,,2265,2262,2264,2261,3145,3141,35.0763426,-119.3824772,673.31,,8.625,X52,ERW,1363
MFL,211,1.750,88+37,9326.04,,3225,Weld,U59.16,59.16,59.43,,U248.87,248.87,4624.84,0.219,,,,,,59.43,26,,,,,,,35.0763425,-119.3824632,673.29,,8.625,X52,ERW,1363
MFL,211,1.751,88+40,9329.38,9329.37,3226,ML Int ,U3.35,3.35,56.09,1.00,U252.22,252.22,4621.50,0.219,11,21,0.23,0.22,160,59.43,,2265,2262,2264,2262,3145,3141,35.0763425,-119.3824522,673.26,,8.625,X52,ERW,1363
MFL,211,1.755,88+65,9354.57,9354.56,3227,ML Int ,U28.53,28.53,30.90,1.03,U277.41,277.41,4596.31,0.219,11,21,0.23,0.22,164,59.43,,2265,2262,2264,2262,3145,3141,35.0763420,-119.3823685,672.88,,8.625,X52,ERW,1363
MFL,211,1.756,88+67,9357.20,9357.18,3228,ML Int ,D28.27,31.16,28.27,1.02,U280.04,280.04,4593.68,0.219,13,23,0.31,0.66,162,59.43,,2262,2258,2262,2256,3141,3134,35.0763420,-119.3823598,672.84,,8.625,X52,ERW,1363
MFL,211,1.756,88+69,9358.73,9358.72,3229,ML Int ,D26.76,32.69,26.75,1.02,U281.56,281.56,4592.16,0.219,10,20,0.23,0.22,162,59.43,,2265,2263,2265,2262,3145,3141,35.0763419,-119.3823547,672.82,,8.625,X52,ERW,1363
MFL,212,1.761,88+96,9385.47,,3230,Weld,D59.42,59.43,59.42,,U308.31,308.31,4565.41,0.219,,,,,,59.42,329,,,,,,,35.0763415,-119.3822658,672.15,,8.625,X52,ERW,1363
MFL,212,1.762,88+98,9387.96,9387.95,3231,ML Int ,U2.49,2.49,56.93,0.83,U310.79,310.79,4562.92,0.219,11,21,0.23,0.39,132,59.42,,2265,2262,2264,2262,3145,3141,35.0763414,-119.3822576,672.08,,8.625,X52,ERW,1363
MFL,212,1.763,89+06,9396.30,9396.29,3232,ML Int ,U10.83,10.83,48.59,1.02,U319.13,319.13,4554.58,0.219,14,24,0.23,0.22,162,59.42,,2264,2262,2264,2260,3144,3140,35.0763413,-119.3822299,671.85,,8.625,X52,ERW,1363
MFL,212,1.764,89+12,9402.54,9402.53,3233,ML Int ,U17.06,17.06,42.36,1.03,U325.37,325.37,4548.35,0.219,16,26,0.23,0.22,164,59.42,,2264,2261,2263,2260,3143,3139,35.0763411,-119.3822091,671.67,,8.625,X52,ERW,1363
MFL,212,1.768,89+30,9420.75,9420.74,3234,ML Int ,D24.16,35.28,24.14,0.79,U343.59,343.59,4530.13,0.219,12,22,0.27,0.22,126,59.42,,2264,2261,2263,2259,3143,3138,35.0763408,-119.3821486,671.07,,8.625,X52,ERW,1363
MFL,212,1.770,89+41,9431.41,9431.40,3235,ML Int ,D13.50,45.94,13.48,1.03,U354.25,354.25,4519.47,0.219,10,20,0.31,0.57,164,59.42,,2264,2260,2263,2258,3143,3136,35.0763407,-119.3821132,670.66,,8.625,X52,ERW,1363
MFL,213,1.772,89+54,9444.89,,3236,Weld,U59.42,59.42,59.74,,U367.73,367.73,4505.99,0.219,,,,,,59.74,22,,,,,,,35.0763406,-119.3820684,670.15,,8.625,X52,ERW,1363
MFL,213,1.773,89+58,9449.01,9449.00,3237,ML Int ,U4.12,4.12,55.62,1.03,U371.85,371.85,4501.87,0.219,17,27,0.31,0.79,164,59.74,,2261,2256,2260,2254,3138,3130,35.0763406,-119.3820548,670.04,,8.625,X52,ERW,1363
MFL,213,1.774,89+62,9452.19,9452.17,3238,ML Int ,U7.29,7.29,52.45,1.02,U375.02,375.02,4498.70,0.219,15,25,0.23,0.28,162,59.74,,2264,2261,2263,2260,3144,3139,35.0763405,-119.3820442,669.96,,8.625,X52,ERW,1363
MFL,213,1.774,89+65,9455.58,9455.57,3239,ML Int ,U10.68,10.68,49.06,1.00,U378.41,378.41,4495.31,0.219,14,24,0.23,0.22,160,59.74,,2264,2262,2264,2260,3144,3140,35.0763405,-119.3820329,669.87,,8.625,X52,ERW,1363
MFL,213,1.774,89+66,9456.61,9456.60,3240,ML Int ,U11.72,11.72,48.02,1.02,U379.45,379.45,4494.27,0.219,12,22,0.23,0.22,163,59.74,,2265,2262,2264,2261,3145,3141,35.0763405,-119.3820295,669.85,,8.625,X52,ERW,1363
MFL,213,1.775,89+67,9457.21,9457.20,3241,ML Int ,U12.31,12.31,47.43,0.99,U380.04,380.04,4493.68,0.219,11,21,0.23,0.25,158,59.74,,2265,2262,2264,2262,3145,3141,35.0763405,-119.3820275,669.83,,8.625,X52,ERW,1363
MFL,213,1.776,89+74,9464.34,9464.33,3242,ML Int ,U19.44,19.44,40.30,1.02,U387.17,387.17,4486.54,0.219,11,21,0.23,0.22,162,59.74,,2265,2262,2264,2262,3145,3141,35.0763405,-119.3820038,669.82,,8.625,X52,ERW,1363
MFL,213,1.777,89+79,9469.62,9469.61,3243,ML Int ,U24.73,24.73,35.01,1.00,U392.46,392.46,4481.26,0.219,10,20,0.23,0.22,160,59.74,,2265,2263,2265,2262,3145,3141,35.0763404,-119.3819863,669.81,,8.625,X52,ERW,1363
MFL,213,1.777,89+80,9470.46,9470.45,3244,ML Int ,U25.57,25.57,34.17,1.02,U393.30,393.30,4480.42,0.219,12,22,0.23,0.27,162,59.74,,2265,2262,2264,2261,3145,3141,35.0763404,-119.3819835,669.81,,8.625,X52,ERW,1363
MFL,213,1.778,89+83,9473.79,9473.78,3245,ML Int ,U28.89,28.89,30.84,1.00,U396.62,396.62,4477.09,0.219,16,26,0.23,0.22,159,59.74,,2264,2261,2263,2260,3143,3139,35.0763404,-119.3819724,669.83,,8.625,X52,ERW,1363
MFL,213,1.778,89+84,9475.15,9475.14,3246,ML Int ,D29.49,30.25,29.49,1.01,U397.98,397.98,4475.73,0.219,21,31,0.31,0.52,161,59.74,,2259,2254,2257,2251,3135,3126,35.0763404,-119.3819679,669.83,,8.625,X52,ERW,1363
MFL,213,1.779,89+90,9480.41,9480.40,3247,ML Ext ,D24.24,35.52,24.22,1.48,U403.25,403.25,4470.47,0.219,14,24,0.78,1.07,236,59.74,,2240,2217,2235,2205,3104,3063,35.0763405,-119.3819505,669.85,,8.625,X52,ERW,1363
MFL,213,1.780,89+93,9483.41,9483.40,3248,ML Ext ,D21.23,38.52,21.22,1.58,U406.25,406.25,4467.47,0.219,10,20,0.31,0.68,252,59.74,,2264,2260,2263,2258,3143,3136,35.0763405,-119.3819405,669.86,,8.625,X52,ERW,1363
MFL,213,1.780,89+94,9484.58,9484.57,3249,ML Int ,D20.06,39.68,20.05,1.00,U407.41,407.41,4466.30,0.219,15,25,0.23,0.27,160,59.74,,2264,2261,2263,2260,3144,3139,35.0763405,-119.3819366,669.86,,8.625,X52,ERW,1363
MFL,213,1.780,89+96,9486.50,9486.49,3250,ML Int ,D18.14,41.61,18.13,1.00,U409.34,409.34,4464.38,0.219,10,20,0.23,0.22,160,59.74,,2265,2263,2265,2262,3145,3141,35.0763405,-119.3819302,669.87,,8.625,X52,ERW,1363
MFL,213,1.781,90+01,9491.76,9491.75,3251,ML Int ,D12.88,46.87,12.87,1.03,U414.60,414.60,4459.12,0.219,11,21,0.23,0.22,164,59.74,,2265,2263,2264,2262,3145,3141,35.0763405,-119.3819127,669.89,,8.625,X52,ERW,1363
MFL,213,1.782,90+04,9495.28,9495.26,3252,ML Int ,D9.38,50.38,9.36,1.03,U418.11,418.11,4455.60,0.219,21,31,0.35,0.82,164,59.74,,2257,2251,2255,2247,3132,3121,35.0763405,-119.3819011,669.90,,8.625,X52,ERW,1363
MFL,213,1.782,90+05,9496.40,9496.39,3253,ML Int ,D8.25,51.50,8.24,1.04,U419.23,419.23,4454.49,0.219,10,20,0.23,0.40,166,59.74,,2265,2263,2265,2262,3145,3141,35.0763405,-119.3818973,669.91,,8.625,X52,ERW,1363
MFL,213,1.782,90+06,9496.94,9496.92,3254,ML Int ,D7.72,52.05,7.69,1.03,U419.78,419.78,4453.94,0.219,23,33,0.43,0.95,164,59.74,,2251,2241,2247,2235,3121,3104,35.0763405,-119.3818956,669.91,,8.625,X52,ERW,1363
MFL,214,1.784,90+14,9504.63,,3255,Weld,D59.71,59.74,59.71,,U427.47,427.47,4446.25,0.219,,,,,,59.71,327,,,,,,,35.0763405,-119.3818700,669.93,,8.625,X52,ERW,1363
MFL,214,1.785,90+24,9514.99,9514.98,3256,ML Int ,U10.36,10.36,49.35,1.03,U437.82,437.82,4435.89,0.219,12,22,0.23,0.22,164,59.71,,2265,2262,2264,2261,3145,3141,35.0763405,-119.3818356,669.89,,8.625,X52,ERW,1363
MFL,214,1.789,90+42,9532.92,9532.91,3257,ML Int ,U28.29,28.29,31.42,1.02,U455.76,455.76,4417.96,0.219,15,25,0.23,0.27,163,59.71,,2264,2261,2263,2260,3144,3139,35.0763405,-119.3817760,669.79,,8.625,X52,ERW,1363
MFL,214,1.789,90+42,9533.55,9533.54,3258,ML Int ,U28.92,28.92,30.80,1.01,U456.38,456.38,4417.33,0.219,19,29,0.23,0.22,161,59.71,,2263,2260,2262,2259,3142,3137,35.0763405,-119.3817739,669.78,,8.625,X52,ERW,1363
MFL,214,1.792,90+57,9548.68,9548.66,3259,ML Int Cluster,D15.68,44.05,15.66,0.83,U471.51,471.51,4402.20,0.219,11,21,1.37,0.54,133,59.71,,2218,2166,2240,2213,3111,3074,35.0763405,-119.3817237,669.50,,8.625,X52,ERW,1363
MFL,214,1.792,90+60,9551.89,9551.87,3260,ML Int ,D12.47,47.25,12.46,1.00,U474.72,474.72,4398.99,0.219,10,20,0.23,0.25,160,59.71,,2265,2263,2265,2262,3145,3141,35.0763405,-119.3817130,669.44,,8.625,X52,ERW,1363
MFL,214,1.793,90+62,9553.18,9553.16,3261,ML Int ,D11.18,48.55,11.16,0.90,U476.02,476.02,4397.70,0.219,10,20,0.31,0.82,143,59.71,,2264,2260,2263,2258,3143,3136,35.0763405,-119.3817087,669.41,,8.625,X52,ERW,1363
MFL,214,1.793,90+62,9553.76,9553.74,3262,ML Int ,D10.60,49.13,10.58,0.87,U476.59,476.59,4397.12,0.219,13,23,0.23,0.22,138,59.71,,2264,2262,2264,2261,3144,3140,35.0763405,-119.3817068,669.40,,8.625,X52,ERW,1363
MFL,214,1.793,90+65,9556.80,9556.79,3263,ML Int ,D7.55,52.17,7.54,1.02,U479.64,479.64,4394.08,0.219,10,20,0.23,0.40,162,59.71,,2265,2263,2265,2262,3145,3141,35.0763405,-119.3816967,669.35,,8.625,X52,ERW,1363
MFL,214,1.794,90+70,9561.71,9561.70,3264,ML Int ,D2.64,57.08,2.63,0.83,U484.55,484.55,4389.17,0.219,13,23,0.23,0.22,132,59.71,,2264,2262,2264,2261,3144,3140,35.0763405,-119.3816804,669.26,,8.625,X52,ERW,1363
MFL,214,1.794,90+70,9561.94,9561.94,3265,ML Int Cluster,D2.41,57.31,2.40,1.02,U484.78,484.78,4388.94,0.219,15,25,1.02,0.91,162,59.71,,2222,2186,2245,2227,3118,3093,35.0763405,-119.3816796,669.25,,8.625,X52,ERW,1363
MFL,215,1.795,90+73,9564.34,,3266,Weld,D54.14,59.71,54.14,,U487.18,487.18,4386.54,0.219,,,,,,54.14,24,,,,,,,35.0763405,-119.3816716,669.20,,8.625,X52,ERW,1363
MFL,215,1.796,90+81,9572.27,9572.26,3267,ML Int ,U7.93,7.93,46.21,1.00,U495.10,495.10,4378.61,0.219,16,26,0.23,0.22,159,54.14,,2264,2261,2263,2260,3143,3139,35.0763404,-119.3816453,669.03,,8.625,X52,ERW,1363
MFL,215,1.799,90+95,9586.31,9586.30,3268,ML Int ,U21.96,21.96,32.17,1.02,U509.14,509.14,4364.57,0.219,14,24,0.23,0.22,162,54.14,,2264,2262,2264,2260,3144,3140,35.0763403,-119.3815986,668.71,,8.625,X52,ERW,1363
MFL,215,1.799,90+96,9588.17,9588.08,3269,ML Int Cluster,U23.83,23.83,30.31,1.03,U511.00,511.00,4362.71,0.219,20,30,1.96,1.06,164,54.14,,2122,2034,2212,2172,3072,3017,35.0763403,-119.3815927,668.64,,8.625,X52,ERW,1363
MFL,215,1.800,90+98,9590.02,9590.01,3270,ML Int ,U25.68,25.68,28.46,1.02,U512.86,512.86,4360.86,0.219,14,24,0.23,0.35,162,54.14,,2264,2262,2264,2260,3144,3140,35.0763402,-119.3815863,668.57,,8.625,X52,ERW,1363
MFL,215,1.801,91+07,9598.86,9598.84,3271,ML Int ,D19.64,34.51,19.62,1.02,U521.69,521.69,4352.03,0.219,17,27,0.35,0.67,162,54.14,,2259,2254,2258,2250,3136,3125,35.0763401,-119.3815570,668.24,,8.625,X52,ERW,1363
MFL,215,1.801,91+08,9600.36,9600.35,3272,ML Int ,D18.13,36.02,18.12,1.03,U523.20,523.20,4350.52,0.219,10,20,0.23,0.40,164,54.14,,2265,2263,2265,2262,3145,3141,35.0763400,-119.3815520,668.18,,8.625,X52,ERW,1363
MFL,215,1.802,91+12,9604.25,9604.24,3273,ML Int ,D14.24,39.91,14.23,1.03,U527.09,527.09,4346.63,0.219,11,21,0.23,0.22,164,54.14,,2265,2263,2264,2262,3145,3141,35.0763400,-119.3815390,668.04,,8.625,X52,ERW,1363
MFL,216,1.805,91+26,9618.48,,3274,Weld,D43.64,54.14,43.64,,U541.32,541.32,4332.40,0.219,,,,,,43.64,318,,,,,,,35.0763397,-119.3814917,667.51,,8.625,X52,ERW,1363
MFL,216,1.805,91+27,9618.65,9618.64,3275,ML Int  Weld Adjacent,U0.17,0.17,43.46,1.02,U541.49,541.49,4332.23,0.219,20,30,0.23,0.27,162,43.64,,2263,2260,2262,2258,3141,3136,35.0763396,-119.3814912,667.50,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,216,1.805,91+27,9619.50,9619.48,3276,ML Int ,U1.02,1.02,42.62,1.00,U542.33,542.33,4331.38,0.219,11,21,0.27,0.37,160,43.64,,2264,2261,2264,2260,3144,3138,35.0763396,-119.3814884,667.47,,8.625,X52,ERW,1363
MFL,216,1.807,91+38,9630.41,9630.40,3277,ML Int ,U11.93,11.93,31.71,1.04,U553.24,553.24,4320.47,0.219,12,22,0.23,0.22,166,43.64,,2265,2262,2264,2261,3145,3141,35.0763391,-119.3814522,667.07,,8.625,X52,ERW,1363
MFL,216,1.808,91+43,9635.05,9635.04,3278,ML Int ,U16.57,16.57,27.07,1.02,U557.88,557.88,4315.83,0.219,16,26,0.43,0.22,162,43.64,,2257,2248,2254,2244,3131,3116,35.0763389,-119.3814368,666.89,,8.625,X52,ERW,1363
MFL,216,1.808,91+44,9636.33,9636.32,3279,ML Int ,U17.85,17.85,25.78,1.03,U559.17,559.17,4314.55,0.219,13,23,0.23,0.22,164,43.64,,2264,2262,2264,2261,3144,3140,35.0763389,-119.3814325,666.85,,8.625,X52,ERW,1363
MFL,216,1.809,91+46,9638.63,9638.56,3280,ML Int Cluster,U20.15,20.15,23.48,1.03,U561.47,561.47,4312.25,0.219,17,27,0.94,0.22,164,43.64,,2222,2189,2243,2227,3116,3093,35.0763388,-119.3814250,666.79,,8.625,X52,ERW,1363
MFL,216,1.809,91+47,9639.45,9639.44,3281,ML Int ,U20.97,20.97,22.67,1.04,U562.28,562.28,4311.43,0.219,13,23,0.23,0.22,166,43.64,,2264,2262,2264,2261,3144,3140,35.0763387,-119.3814221,666.77,,8.625,X52,ERW,1363
MFL,216,1.809,91+48,9640.11,9640.06,3282,ML Int ,U21.63,21.63,22.01,0.96,U562.94,562.94,4310.78,0.219,10,20,0.78,0.27,153,43.64,,2248,2227,2245,2218,3118,3081,35.0763387,-119.3814201,666.76,,8.625,X52,ERW,1363
MFL,216,1.809,91+48,9640.74,9640.72,3283,ML Int ,D21.38,22.26,21.38,1.04,U563.57,563.57,4310.14,0.219,12,22,0.23,0.22,166,43.64,,2265,2262,2264,2261,3145,3141,35.0763387,-119.3814179,666.74,,8.625,X52,ERW,1363
MFL,216,1.809,91+50,9642.34,9642.33,3284,ML Int ,D19.78,23.86,19.77,1.02,U565.18,565.18,4308.54,0.219,10,20,0.23,0.22,162,43.64,,2265,2263,2265,2262,3145,3141,35.0763386,-119.3814125,666.71,,8.625,X52,ERW,1363
MFL,216,1.810,91+51,9643.54,9643.53,3285,ML Int ,D18.58,25.06,18.57,1.04,U566.38,566.38,4307.34,0.219,11,21,0.23,0.27,166,43.64,,2265,2263,2264,2262,3145,3141,35.0763385,-119.3814085,666.68,,8.625,X52,ERW,1363
MFL,216,1.810,91+55,9647.12,9647.10,3286,ML Int ,D15.01,28.64,15.00,1.04,U569.95,569.95,4303.76,0.219,11,21,0.23,0.22,166,43.64,,2265,2263,2264,2262,3145,3141,35.0763384,-119.3813967,666.60,,8.625,X52,ERW,1363
MFL,216,1.810,91+56,9647.89,9647.87,3287,ML Int ,D14.24,29.41,14.23,1.04,U570.72,570.72,4303.00,0.219,13,23,0.23,0.27,166,43.64,,2264,2262,2264,2261,3144,3140,35.0763383,-119.3813941,666.58,,8.625,X52,ERW,1363
MFL,216,1.811,91+58,9650.70,9650.68,3288,ML Int ,D11.43,32.22,11.42,1.00,U573.53,573.53,4300.19,0.219,10,20,0.23,0.22,160,43.64,,2265,2263,2265,2262,3145,3141,35.0763382,-119.3813848,666.52,,8.625,X52,ERW,1363
MFL,216,1.811,91+59,9651.59,9651.58,3289,ML Int ,D10.54,33.11,10.53,1.02,U574.42,574.42,4299.29,0.219,14,24,0.23,0.22,162,43.64,,2264,2262,2264,2260,3144,3140,35.0763381,-119.3813818,666.50,,8.625,X52,ERW,1363
MFL,216,1.811,91+60,9652.61,9652.59,3290,ML Int ,D9.52,34.13,9.51,1.00,U575.44,575.44,4298.28,0.219,17,27,0.35,0.66,160,43.64,,2259,2254,2258,2250,3136,3125,35.0763381,-119.3813784,666.47,,8.625,X52,ERW,1363
MFL,216,1.812,91+61,9653.88,9653.87,3291,ML Int ,D8.24,35.40,8.23,1.02,U576.71,576.71,4297.00,0.219,12,22,0.23,0.22,162,43.64,,2265,2262,2264,2261,3145,3141,35.0763380,-119.3813742,666.44,,8.625,X52,ERW,1363
MFL,216,1.812,91+64,9656.62,9656.61,3292,ML Int ,D5.51,38.14,5.49,1.02,U579.46,579.46,4294.26,0.219,10,20,0.23,0.40,162,43.64,,2265,2263,2265,2262,3145,3141,35.0763379,-119.3813651,666.38,,8.625,X52,ERW,1363
MFL,216,1.812,91+65,9657.42,9657.39,3293,ML Int ,D4.72,38.94,4.70,1.04,U580.25,580.25,4293.46,0.219,11,21,0.43,0.54,166,43.64,,2260,2253,2259,2249,3137,3124,35.0763379,-119.3813625,666.36,,8.625,X52,ERW,1363
MFL,216,1.812,91+65,9657.85,9657.84,3294,ML Int ,D4.27,39.37,4.26,1.02,U580.69,580.69,4293.03,0.219,15,25,0.55,0.27,162,43.64,,2252,2239,2249,2232,3123,3101,35.0763378,-119.3813610,666.35,,8.625,X52,ERW,1363
MFL,216,1.813,91+67,9659.36,9659.34,3295,ML Int ,D2.77,40.88,2.76,1.02,U582.19,582.19,4291.52,0.219,28,38,0.31,0.29,162,43.64,,2256,2250,2253,2245,3129,3118,35.0763378,-119.3813560,666.33,,8.625,X52,ERW,1363
MFL,216,1.813,91+68,9660.14,9660.13,3296,ML Int ,D1.99,41.66,1.97,1.03,U582.98,582.98,4290.74,0.219,16,26,0.31,0.56,164,43.64,,2261,2257,2260,2254,3139,3131,35.0763378,-119.3813534,666.31,,8.625,X52,ERW,1363
MFL,216,1.813,91+69,9661.09,9661.08,3297,ML Int ,D1.04,42.61,1.02,1.02,U583.93,583.93,4289.79,0.219,18,28,0.31,0.66,163,43.64,,2260,2256,2259,2253,3138,3129,35.0763377,-119.3813502,666.29,,8.625,X52,ERW,1363
MFL,217,1.813,91+70,9662.11,,3298,Weld,U43.64,43.64,59.51,,U584.95,584.95,4288.77,0.219,,,,,,59.51,36,,,,,,,35.0763377,-119.3813468,666.27,,8.625,X52,ERW,1363
MFL,217,1.814,91+72,9664.96,9664.95,3299,ML Int ,U2.84,2.84,56.67,1.04,U587.79,587.79,4285.92,0.219,11,21,0.23,0.22,166,59.51,,2265,2263,2264,2262,3145,3141,35.0763376,-119.3813374,666.22,,8.625,X52,ERW,1363
MFL,217,1.814,91+75,9667.96,9667.95,3300,ML Int ,U5.85,5.85,53.66,1.02,U590.79,590.79,4282.92,0.219,11,21,0.23,0.24,162,59.51,,2265,2263,2264,2262,3145,3141,35.0763375,-119.3813274,666.16,,8.625,X52,ERW,1363
MFL,217,1.814,91+76,9668.10,9668.09,3301,ML Int ,U5.99,5.99,53.52,1.00,U590.93,590.93,4282.78,0.219,11,21,0.23,0.22,160,59.51,,2265,2262,2264,2262,3145,3141,35.0763375,-119.3813270,666.16,,8.625,X52,ERW,1363
MFL,217,1.814,91+77,9669.07,9669.06,3302,ML Int ,U6.96,6.96,52.55,1.03,U591.91,591.91,4281.81,0.219,15,25,0.23,0.27,164,59.51,,2264,2261,2263,2260,3144,3139,35.0763375,-119.3813237,666.14,,8.625,X52,ERW,1363
MFL,217,1.815,91+78,9670.86,9670.85,3303,ML Int ,U8.74,8.74,50.77,1.00,U593.69,593.69,4280.02,0.219,11,21,0.23,0.22,160,59.51,,2265,2263,2264,2262,3145,3141,35.0763374,-119.3813178,666.11,,8.625,X52,ERW,1363
MFL,217,1.815,91+80,9672.58,9672.58,3304,ML Int ,U10.47,10.47,49.04,0.99,U595.42,595.42,4278.30,0.219,11,21,0.23,0.23,158,59.51,,2265,2262,2264,2262,3145,3141,35.0763374,-119.3813121,666.07,,8.625,X52,ERW,1363
MFL,217,1.815,91+81,9673.53,9673.52,3305,ML Int ,U11.42,11.42,48.09,1.04,U596.37,596.37,4277.35,0.219,11,21,0.23,0.22,166,59.51,,2265,2263,2264,2262,3145,3141,35.0763373,-119.3813089,666.05,,8.625,X52,ERW,1363
MFL,217,1.815,91+81,9673.93,9673.92,3306,ML Int ,U11.82,11.82,47.69,1.00,U596.77,596.77,4276.95,0.219,11,21,0.23,0.27,160,59.51,,2265,2262,2264,2262,3145,3141,35.0763373,-119.3813076,666.04,,8.625,X52,ERW,1363
MFL,217,1.816,91+83,9675.25,9675.24,3307,ML Int ,U13.13,13.13,46.37,1.03,U598.08,598.08,4275.63,0.219,11,21,0.23,0.22,164,59.51,,2265,2262,2264,2262,3145,3141,35.0763373,-119.3813032,666.00,,8.625,X52,ERW,1363
MFL,217,1.817,91+89,9681.51,9681.50,3308,ML Int ,U19.40,19.40,40.11,1.03,U604.35,604.35,4269.37,0.219,11,21,0.23,0.27,164,59.51,,2265,2262,2264,2262,3145,3141,35.0763373,-119.3812824,665.82,,8.625,X52,ERW,1363
MFL,217,1.817,91+90,9682.22,9682.22,3309,ML Int ,U20.11,20.11,39.40,1.01,U605.06,605.06,4268.66,0.219,10,20,0.23,0.22,161,59.51,,2265,2263,2265,2262,3145,3141,35.0763372,-119.3812800,665.80,,8.625,X52,ERW,1363
MFL,217,1.817,91+91,9683.28,9683.26,3310,ML Int ,U21.17,21.17,38.34,1.01,U606.12,606.12,4267.60,0.219,15,25,0.27,0.25,161,59.51,,2263,2259,2262,2258,3142,3136,35.0763372,-119.3812765,665.77,,8.625,X52,ERW,1363
MFL,217,1.818,91+94,9686.99,9686.98,3311,ML Int ,U24.88,24.88,34.63,1.02,U609.83,609.83,4263.89,0.219,12,22,0.23,0.27,162,59.51,,2265,2262,2264,2261,3145,3141,35.0763372,-119.3812642,665.67,,8.625,X52,ERW,1363
MFL,217,1.818,91+95,9687.37,9687.36,3312,ML Int ,U25.25,25.25,34.25,1.01,U610.20,610.20,4263.51,0.219,12,22,0.23,0.22,161,59.51,,2265,2262,2264,2261,3145,3141,35.0763372,-119.3812629,665.66,,8.625,X52,ERW,1363
MFL,217,1.818,91+97,9689.77,9689.74,3313,ML Int ,U27.66,27.66,31.85,1.02,U612.61,612.61,4261.11,0.219,10,20,0.43,0.42,162,59.51,,2261,2253,2260,2250,3138,3126,35.0763372,-119.3812550,665.59,,8.625,X52,ERW,1363
MFL,217,1.819,92+00,9693.16,9693.14,3314,ML Int ,D28.46,31.04,28.46,1.02,U615.99,615.99,4257.72,0.219,11,21,0.23,0.22,162,59.51,,2265,2263,2264,2262,3145,3141,35.0763372,-119.3812437,665.47,,8.625,X52,ERW,1363
MFL,217,1.819,92+01,9694.08,,3315,Marker Band Start,D27.55,31.96,27.55,,U616.91,616.91,4256.80,0.219,,,,,,59.51,,,,,,,,35.0763372,-119.3812406,665.43,,8.625,X52,ERW,1363
MFL,217,1.819,92+03,9696.07,9696.04,3316,ML Ext Between Marker Bands,D25.58,33.95,25.55,1.70,U618.90,618.90,4254.81,0.219,10,20,0.55,1.31,271,59.51,,2257,2246,2255,2241,3132,3112,35.0763372,-119.3812341,665.36,,8.625,X52,ERW,1363
MFL,217,1.820,92+04,9696.85,9696.80,3317,ML Ext Cluster Between Marker Bands,D24.82,34.74,24.77,1.40,U619.69,619.69,4254.03,0.219,11,21,2.74,7.29,224,59.51,,2164,2061,2166,2060,3009,2861,35.0763372,-119.3812316,665.34,,8.625,X52,ERW,1363
MFL,217,1.820,92+04,9697.28,9697.14,3318,ML Ext Cluster Between Marker Bands,D24.48,35.16,24.34,1.07,U620.11,620.11,4253.60,0.219,32,42,5.32,11.09,171,59.51,,1809,1647,2048,1884,2845,2617,35.0763372,-119.3812305,665.32,,8.625,X52,ERW,1363
MFL,217,1.820,92+05,9697.42,9697.38,3319,ML Ext Between Marker Bands,D24.24,35.31,24.20,0.58,U620.26,620.26,4253.46,0.219,10,20,0.67,0.80,92,59.51,,2253,2237,2250,2230,3126,3097,35.0763372,-119.3812297,665.31,,8.625,X52,ERW,1363
MFL,217,1.820,92+05,9697.76,9697.67,3320,ML Ext Cluster Between Marker Bands,D23.95,35.64,23.87,1.53,U620.59,620.59,4253.12,0.219,11,21,4.03,2.93,244,59.51,,2136,2007,2167,2062,3010,2864,35.0763372,-119.3812287,665.30,,8.625,X52,ERW,1363
MFL,217,1.820,92+05,9698.25,9698.23,3321,ML Ext Between Marker Bands,D23.39,36.13,23.38,1.65,U621.08,621.08,4252.64,0.219,10,20,0.31,0.95,263,59.51,,2264,2260,2263,2258,3143,3136,35.0763372,-119.3812268,665.28,,8.625,X52,ERW,1363
MFL,217,1.820,92+06,9698.90,9698.89,3322,ML Ext Between Marker Bands,D22.74,36.79,22.72,1.22,U621.74,621.74,4251.98,0.219,15,25,0.35,0.59,194,59.51,,2260,2255,2259,2252,3137,3128,35.0763372,-119.3812247,665.26,,8.625,X52,ERW,1363
MFL,217,1.820,92+06,9699.01,,3323,Marker Band,D22.62,36.89,22.62,,U621.84,621.84,4251.88,0.219,,,,,,59.51,,,,,,,,35.0763372,-119.3812243,665.26,,8.625,X52,ERW,1363
MFL,217,1.820,92+07,9699.77,9699.73,3324,ML Ext ,D21.89,37.65,21.86,1.12,U622.60,622.60,4251.12,0.219,10,20,0.63,0.91,178,59.51,,2255,2240,2252,2234,3128,3103,35.0763372,-119.3812218,665.23,,8.625,X52,ERW,1363
MFL,217,1.820,92+07,9700.04,9699.89,3325,ML Ext Cluster,D21.73,37.93,21.58,0.93,U622.88,622.88,4250.84,0.219,11,21,3.05,3.11,148,59.51,,2156,2045,2172,2071,3016,2877,35.0763372,-119.3812213,665.22,,8.625,X52,ERW,1363
MFL,217,1.820,92+08,9701.03,9700.98,3326,ML Ext ,D20.64,38.92,20.59,1.03,U623.87,623.87,4249.85,0.219,10,20,0.82,1.02,164,59.51,,2247,2223,2243,2214,3115,3075,35.0763372,-119.3812177,665.18,,8.625,X52,ERW,1363
MFL,217,1.820,92+08,9701.23,9701.16,3327,ML Ext Cluster,D20.46,39.11,20.40,1.35,U624.06,624.06,4249.66,0.219,11,21,1.13,2.41,216,59.51,,2230,2190,2222,2173,3087,3018,35.0763372,-119.3812171,665.18,,8.625,X52,ERW,1363
MFL,217,1.820,92+08,9701.35,9701.31,3328,ML Ext Cluster,D20.32,39.24,20.27,1.14,U624.18,624.18,4249.53,0.219,12,22,0.74,2.36,182,59.51,,2246,2226,2243,2218,3116,3080,35.0763372,-119.3812166,665.17,,8.625,X52,ERW,1363
MFL,217,1.820,92+09,9701.58,9701.56,3329,ML Ext ,D20.06,39.47,20.04,1.20,U624.42,624.42,4249.30,0.219,11,21,0.35,0.80,192,59.51,,2262,2257,2261,2255,3141,3132,35.0763372,-119.3812157,665.16,,8.625,X52,ERW,1363
MFL,217,1.821,92+09,9701.89,9701.81,3330,ML Ext Cluster,D19.82,39.77,19.74,1.35,U624.72,624.72,4248.99,0.219,12,22,1.21,2.79,216,59.51,,2222,2177,2217,2165,3080,3007,35.0763372,-119.3812149,665.15,,8.625,X52,ERW,1363
MFL,217,1.821,92+09,9702.75,9702.25,3331,ML Ext Cluster Between Marker Bands,D19.37,40.64,18.87,1.08,U625.59,625.59,4248.13,0.219,21,31,6.77,3.95,172,59.51,,1955,1795,2099,1973,2915,2740,35.0763372,-119.3812135,665.14,,8.625,X52,ERW,1363
MFL,217,1.821,92+11,9703.49,9703.44,3332,ML Ext Cluster Between Marker Bands,D18.18,41.37,18.13,0.84,U626.32,626.32,4247.39,0.219,11,21,1.02,0.96,134,59.51,,2235,2201,2233,2193,3101,3046,35.0763372,-119.3812095,665.11,,8.625,X52,ERW,1363
MFL,217,1.821,92+11,9703.65,9703.63,3333,ML Ext Cluster,D17.99,41.53,17.98,1.67,U626.48,626.48,4247.23,0.219,13,23,0.82,1.55,267,59.51,,2240,2215,2235,2204,3104,3061,35.0763372,-119.3812089,665.11,,8.625,X52,ERW,1363
MFL,217,1.821,92+11,9703.79,9703.73,3334,ML Ext Cluster Between Marker Bands,D17.89,41.68,17.83,0.83,U626.63,626.63,4247.09,0.219,15,25,0.90,1.84,132,59.51,,2230,2200,2229,2193,3096,3046,35.0763372,-119.3812086,665.11,,8.625,X52,ERW,1363
MFL,217,1.821,92+11,9704.06,9703.79,3335,ML Ext Cluster Between Marker Bands,D17.83,41.95,17.56,1.12,U626.90,626.90,4246.82,0.219,22,32,3.56,6.22,178,59.51,,2010,1877,2087,1973,2899,2740,35.0763372,-119.3812084,665.11,,8.625,X52,ERW,1363
MFL,217,1.821,92+11,9704.13,,3336,"Sleeve B, Begin",D17.50,42.01,17.50,,U626.96,626.96,4246.75,0.219,,,,,,59.51,,,,,,,,35.0763372,-119.3812072,665.11,,8.625,X52,ERW,1363
MFL,217,1.821,92+14,9706.70,,3337,"Sleeve B, End",D14.92,44.58,14.92,,U629.53,629.53,4244.18,0.219,,,,,,59.51,,,,,,,,35.0763373,-119.3811987,665.09,,8.625,X52,ERW,1363
MFL,217,1.821,92+14,9706.88,9706.85,3338,ML Ext Cluster Between Marker Bands,D14.78,44.77,14.74,1.13,U629.72,629.72,4244.00,0.219,36,46,7.75,9.47,180,59.51,,1697,1523,1885,1705,2618,2368,35.0763373,-119.3811982,665.09,,8.625,X52,ERW,1363
MFL,217,1.821,92+14,9707.02,9707.00,3339,ML Ext ,D14.62,44.91,14.60,2.06,U629.86,629.86,4243.86,0.219,10,20,0.39,0.91,329,59.51,,2262,2256,2261,2253,3140,3129,35.0763373,-119.3811977,665.09,,8.625,X52,ERW,1363
MFL,217,1.822,92+15,9707.93,9707.91,3340,ML Ext Between Marker Bands,D13.71,45.82,13.69,1.36,U630.77,630.77,4242.95,0.219,18,28,0.55,1.07,217,59.51,,2248,2235,2244,2227,3117,3093,35.0763373,-119.3811947,665.08,,8.625,X52,ERW,1363
MFL,217,1.822,92+18,9710.54,,3341,Marker Band End,D11.08,48.43,11.08,,U633.38,633.38,4240.34,0.219,,,,,,59.51,,,,,,,,35.0763374,-119.3811859,665.06,,8.625,X52,ERW,1363
MFL,218,1.824,92+29,9721.62,,3342,Weld,D59.49,59.51,59.49,,U644.46,644.46,4229.26,0.219,,,,,,59.49,314,,,,,,,35.0763377,-119.3811491,665.06,,8.625,X52,ERW,1363
MFL,218,1.826,92+39,9732.54,9732.53,3343,ML Int ,U10.91,10.91,48.58,0.99,U655.37,655.37,4218.35,0.219,11,21,0.23,0.22,158,59.49,,2265,2263,2264,2262,3145,3141,35.0763378,-119.3811129,664.96,,8.625,X52,ERW,1363
MFL,218,1.826,92+40,9732.88,9732.86,3344,ML Int ,U11.26,11.26,48.24,1.04,U655.71,655.71,4218.00,0.219,11,21,0.23,0.24,166,59.49,,2265,2263,2264,2262,3145,3141,35.0763378,-119.3811118,664.95,,8.625,X52,ERW,1363
MFL,218,1.827,92+41,9733.92,9733.91,3345,ML Int ,U12.30,12.30,47.19,0.98,U656.76,656.76,4216.96,0.219,10,20,0.23,0.22,157,59.49,,2265,2263,2265,2262,3145,3141,35.0763378,-119.3811083,664.94,,8.625,X52,ERW,1363
MFL,218,1.827,92+44,9737.10,9737.08,3346,ML Int ,U15.47,15.47,44.02,1.02,U659.93,659.93,4213.79,0.219,16,26,0.23,0.27,163,59.49,,2264,2261,2263,2260,3143,3139,35.0763378,-119.3810978,664.89,,8.625,X52,ERW,1363
MFL,218,1.831,92+63,9756.14,9756.13,3347,ML Int ,D24.99,34.51,24.98,1.02,U678.97,678.97,4194.75,0.219,10,20,0.23,0.27,162,59.49,,2265,2263,2265,2262,3145,3141,35.0763377,-119.3810345,664.60,,8.625,X52,ERW,1363
MFL,218,1.831,92+67,9760.09,9760.08,3348,ML Int ,D21.04,38.47,21.03,1.04,U682.93,682.93,4190.79,0.219,13,23,0.59,0.22,166,59.49,,2252,2238,2249,2232,3124,3100,35.0763376,-119.3810214,664.54,,8.625,X52,ERW,1363
MFL,218,1.832,92+67,9760.63,9760.62,3349,ML Int ,D20.50,39.01,20.49,1.02,U683.46,683.46,4190.25,0.219,11,21,0.23,0.22,162,59.49,,2265,2263,2264,2262,3145,3141,35.0763376,-119.3810196,664.53,,8.625,X52,ERW,1363
MFL,218,1.832,92+71,9764.10,9764.08,3350,ML Int ,D17.03,42.47,17.02,1.02,U686.93,686.93,4186.79,0.219,10,20,0.23,0.22,162,59.49,,2265,2263,2265,2262,3145,3141,35.0763375,-119.3810081,664.47,,8.625,X52,ERW,1363
MFL,218,1.833,92+73,9766.25,9766.23,3351,ML Int ,D14.88,44.63,14.87,1.00,U689.08,689.08,4184.63,0.219,13,23,0.23,0.22,159,59.49,,2264,2262,2264,2261,3144,3140,35.0763375,-119.3810009,664.46,,8.625,X52,ERW,1363
MFL,218,1.833,92+74,9767.07,9767.05,3352,ML Ext Seam Xing,D14.06,45.45,14.05,1.97,U689.91,689.91,4183.81,0.219,10,20,0.43,0.79,314,59.49,,2261,2253,2260,2250,3138,3126,35.0763375,-119.3809982,664.45,,8.625,X52,ERW,1363
MFL,218,1.834,92+79,9772.03,9772.02,3353,ML Int ,D9.10,50.41,9.09,1.00,U694.87,694.87,4178.85,0.219,13,23,0.23,0.22,159,59.49,,2264,2262,2264,2261,3144,3140,35.0763374,-119.3809817,664.41,,8.625,X52,ERW,1363
MFL,218,1.835,92+86,9779.18,9779.17,3354,ML Int ,D1.95,57.56,1.94,1.00,U702.01,702.01,4171.70,0.219,17,27,0.31,0.78,159,59.49,,2261,2256,2260,2254,3138,3130,35.0763372,-119.3809580,664.35,,8.625,X52,ERW,1363
MFL,219,1.835,92+88,9781.12,,3355,Weld,D58.95,59.49,58.95,,U703.95,703.95,4169.77,0.219,,,,,,58.95,346,,,,,,,35.0763372,-119.3809515,664.33,,8.625,X52,ERW,1363
MFL,219,1.836,92+91,9784.34,9784.33,3356,ML Int ,U3.22,3.22,55.72,1.00,U707.18,707.18,4166.54,0.219,16,26,0.55,0.22,160,58.95,,2251,2238,2247,2231,3121,3098,35.0763371,-119.3809408,664.30,,8.625,X52,ERW,1363
MFL,219,1.837,92+96,9790.02,9790.00,3357,ML Int ,U8.90,8.90,50.04,1.00,U712.85,712.85,4160.86,0.219,12,22,0.23,0.22,159,58.95,,2265,2262,2264,2261,3145,3141,35.0763370,-119.3809219,664.24,,8.625,X52,ERW,1363
MFL,219,1.837,92+98,9791.34,9791.34,3358,ML Int ,U10.23,10.23,48.72,0.97,U714.18,714.18,4159.54,0.219,25,35,0.23,0.34,154,58.95,,2261,2258,2260,2256,3139,3133,35.0763370,-119.3809175,664.23,,8.625,X52,ERW,1363
MFL,219,1.837,92+98,9791.97,9791.96,3359,ML Int Cluster,U10.86,10.86,48.09,1.02,U714.81,714.81,4158.91,0.219,16,26,1.49,0.51,163,58.95,,2185,2123,2225,2190,3091,3042,35.0763370,-119.3809154,664.22,,8.625,X52,ERW,1363
MFL,219,1.838,93+00,9794.22,9794.11,3360,ML Int Cluster,U13.11,13.11,45.84,1.00,U717.06,717.06,4156.66,0.219,28,38,1.60,0.76,160,58.95,,2094,2013,2195,2159,3049,2999,35.0763370,-119.3809083,664.19,,8.625,X52,ERW,1363
MFL,219,1.838,93+01,9794.94,9794.93,3361,ML Int ,U13.83,13.83,45.12,1.02,U717.77,717.77,4155.94,0.219,13,23,0.23,0.22,162,58.95,,2264,2262,2264,2261,3144,3140,35.0763370,-119.3809056,664.18,,8.625,X52,ERW,1363
MFL,219,1.840,93+14,9807.62,9807.61,3362,ML Int Cluster,U26.51,26.51,32.44,0.99,U730.46,730.46,4143.26,0.219,13,23,0.63,0.35,158,58.95,,2250,2235,2254,2241,3130,3112,35.0763368,-119.3808635,664.02,,8.625,X52,ERW,1363
MFL,219,1.841,93+15,9808.35,9808.34,3363,ML Int ,U27.24,27.24,31.71,1.00,U731.19,731.19,4142.53,0.219,13,23,0.23,0.22,160,58.95,,2264,2262,2264,2261,3144,3140,35.0763368,-119.3808610,664.01,,8.625,X52,ERW,1363
MFL,219,1.841,93+19,9812.41,9812.41,3364,ML Int ,D27.66,31.30,27.65,0.99,U735.25,735.25,4138.47,0.219,12,22,0.20,0.66,158,58.95,,2265,2264,2265,2263,3146,3143,35.0763367,-119.3808475,663.96,,8.625,X52,ERW,1363
MFL,219,1.842,93+20,9813.73,9813.72,3365,ML Int ,D26.34,32.62,26.33,1.00,U736.57,736.57,4137.15,0.219,11,21,0.23,0.22,160,58.95,,2265,2262,2264,2262,3145,3141,35.0763367,-119.3808431,663.94,,8.625,X52,ERW,1363
MFL,219,1.842,93+24,9817.68,9817.66,3366,ML Int ,D22.40,36.56,22.39,1.01,U740.51,740.51,4133.20,0.219,14,24,0.31,0.40,161,58.95,,2262,2258,2261,2256,3140,3133,35.0763367,-119.3808301,663.89,,8.625,X52,ERW,1363
MFL,219,1.842,93+24,9818.11,9818.10,3367,ML Int ,D21.96,37.00,21.95,1.01,U740.95,740.95,4132.77,0.219,14,24,0.23,0.22,161,58.95,,2264,2262,2264,2260,3144,3140,35.0763367,-119.3808286,663.89,,8.625,X52,ERW,1363
MFL,219,1.843,93+26,9819.45,9819.44,3368,ML Int ,D20.62,38.34,20.61,1.04,U742.29,742.29,4131.43,0.219,13,23,0.23,0.27,166,58.95,,2264,2262,2264,2261,3144,3140,35.0763367,-119.3808241,663.87,,8.625,X52,ERW,1363
MFL,219,1.843,93+28,9822.27,9822.26,3369,ML Int ,D17.81,41.15,17.79,0.99,U745.10,745.10,4128.61,0.219,14,24,0.31,0.82,158,58.95,,2262,2258,2261,2256,3140,3133,35.0763367,-119.3808148,663.83,,8.625,X52,ERW,1363
MFL,219,1.843,93+29,9823.31,9823.30,3370,ML Int ,D16.77,42.19,16.75,1.04,U746.14,746.14,4127.57,0.219,12,22,0.31,0.82,166,58.95,,2263,2259,2262,2257,3142,3134,35.0763367,-119.3808113,663.81,,8.625,X52,ERW,1363
MFL,219,1.844,93+32,9826.26,9826.25,3371,ML Int ,D13.81,45.15,13.80,1.03,U749.10,749.10,4124.62,0.219,11,21,0.23,0.27,164,58.95,,2265,2262,2264,2262,3145,3141,35.0763367,-119.3808015,663.77,,8.625,X52,ERW,1363
MFL,219,1.844,93+35,9828.70,9828.69,3372,ML Int ,D11.37,47.59,11.36,0.99,U751.54,751.54,4122.18,0.219,13,23,0.23,0.22,158,58.95,,2264,2262,2264,2261,3144,3140,35.0763367,-119.3807934,663.73,,8.625,X52,ERW,1363
MFL,219,1.845,93+37,9830.59,9830.58,3373,ML Int ,D9.49,49.47,9.48,1.02,U753.42,753.42,4120.30,0.219,12,22,0.23,0.27,162,58.95,,2265,2262,2264,2261,3145,3141,35.0763367,-119.3807872,663.70,,8.625,X52,ERW,1363
MFL,219,1.845,93+39,9833.07,9833.06,3374,ML Int ,D7.00,51.96,6.99,1.02,U755.91,755.91,4117.81,0.219,11,21,0.23,0.35,162,58.95,,2265,2262,2264,2262,3145,3141,35.0763368,-119.3807789,663.66,,8.625,X52,ERW,1363
MFL,220,1.846,93+46,9840.06,,3375,Weld,U58.95,58.95,59.50,,U762.90,762.90,4110.82,0.219,,,,,,59.50,316,,,,,,,35.0763368,-119.3807556,663.55,,8.625,X52,ERW,1363
MFL,220,1.848,93+55,9849.11,9849.10,3376,ML Int ,U9.05,9.05,50.45,1.00,U771.95,771.95,4101.77,0.219,12,22,0.23,0.22,159,59.50,,2265,2262,2264,2261,3145,3141,35.0763369,-119.3807256,663.42,,8.625,X52,ERW,1363
MFL,220,1.848,93+56,9850.61,9850.60,3377,ML Int ,U10.55,10.55,48.95,1.00,U773.45,773.45,4100.27,0.219,11,21,0.23,0.22,159,59.50,,2265,2263,2264,2262,3145,3141,35.0763369,-119.3807206,663.39,,8.625,X52,ERW,1363
MFL,220,1.849,93+58,9852.68,9852.67,3378,ML Int ,U12.62,12.62,46.89,0.98,U775.51,775.51,4098.21,0.219,11,21,0.23,0.22,156,59.50,,2265,2262,2264,2262,3145,3141,35.0763370,-119.3807138,663.36,,8.625,X52,ERW,1363
MFL,220,1.850,93+65,9859.76,9859.74,3379,ML Int ,U19.70,19.70,39.81,0.99,U782.59,782.59,4091.13,0.219,11,21,0.23,0.40,158,59.50,,2265,2263,2264,2262,3145,3141,35.0763372,-119.3806903,663.26,,8.625,X52,ERW,1363
MFL,220,1.851,93+70,9864.15,9864.14,3380,ML Int ,U24.09,24.09,35.41,1.00,U786.98,786.98,4086.73,0.219,14,24,0.43,0.22,160,59.50,,2258,2250,2256,2246,3134,3120,35.0763374,-119.3806757,663.20,,8.625,X52,ERW,1363
MFL,220,1.851,93+71,9865.40,9865.39,3381,ML Int ,U25.33,25.33,34.17,0.99,U788.23,788.23,4085.49,0.219,15,25,0.23,0.27,158,59.50,,2264,2261,2263,2260,3144,3139,35.0763375,-119.3806715,663.18,,8.625,X52,ERW,1363
MFL,220,1.852,93+77,9871.70,9871.69,3382,ML Int ,D27.87,31.64,27.86,1.02,U794.54,794.54,4079.18,0.219,15,25,0.23,0.22,162,59.50,,2264,2261,2263,2260,3144,3139,35.0763377,-119.3806506,663.09,,8.625,X52,ERW,1363
MFL,220,1.853,93+78,9872.68,9872.49,3383,ML Int Cluster,D27.07,32.62,26.88,1.03,U795.52,795.52,4078.20,0.219,13,23,2.39,0.67,164,59.50,,2157,2062,2234,2205,3103,3063,35.0763377,-119.3806479,663.08,,8.625,X52,ERW,1363
MFL,220,1.855,93+90,9884.91,9884.90,3384,ML Int ,D14.66,44.85,14.65,0.99,U807.74,807.74,4065.97,0.219,11,21,0.23,0.22,158,59.50,,2265,2263,2264,2262,3145,3141,35.0763383,-119.3806067,662.87,,8.625,X52,ERW,1363
MFL,220,1.855,93+93,9887.90,9887.88,3385,ML Int ,D11.68,47.84,11.66,1.00,U810.73,810.73,4062.98,0.219,11,21,0.23,0.22,159,59.50,,2265,2263,2264,2262,3145,3141,35.0763385,-119.3805968,662.82,,8.625,X52,ERW,1363
MFL,220,1.857,94+00,9894.52,9894.50,3386,ML Int ,D5.06,54.45,5.05,0.98,U817.35,817.35,4056.37,0.219,11,21,0.23,0.22,157,59.50,,2265,2263,2264,2262,3145,3141,35.0763388,-119.3805748,662.70,,8.625,X52,ERW,1363
MFL,221,1.858,94+05,9899.56,,3387,Weld,D59.44,59.50,59.44,,U822.40,822.40,4051.32,0.219,,,,,,59.44,351,,,,,,,35.0763391,-119.3805580,662.62,,8.625,X52,ERW,1363
MFL,221,1.858,94+09,9904.12,9904.11,3388,ML Int ,U4.56,4.56,54.88,1.04,U826.96,826.96,4046.76,0.219,14,24,0.23,0.22,166,59.44,,2264,2262,2264,2260,3144,3140,35.0763393,-119.3805429,662.53,,8.625,X52,ERW,1363
MFL,221,1.860,94+18,9912.83,9912.82,3389,ML Int ,U13.27,13.27,46.17,0.99,U835.67,835.67,4038.05,0.219,11,21,0.23,0.22,158,59.44,,2265,2262,2264,2262,3145,3141,35.0763397,-119.3805139,662.41,,8.625,X52,ERW,1363
MFL,221,1.861,94+24,9918.77,9918.76,3390,ML Int ,U19.20,19.20,40.24,1.00,U841.60,841.60,4032.12,0.219,11,21,0.23,0.27,159,59.44,,2265,2262,2264,2262,3145,3141,35.0763399,-119.3804942,662.34,,8.625,X52,ERW,1363
MFL,221,1.862,94+28,9922.85,9922.84,3391,ML Int ,U23.29,23.29,36.15,1.01,U845.68,845.68,4028.03,0.219,11,21,0.23,0.22,161,59.44,,2265,2263,2264,2262,3145,3141,35.0763400,-119.3804807,662.29,,8.625,X52,ERW,1363
MFL,221,1.862,94+30,9924.39,9924.38,3392,ML Int ,U24.83,24.83,34.61,1.00,U847.23,847.23,4026.49,0.219,10,20,0.23,0.22,160,59.44,,2265,2263,2265,2262,3145,3141,35.0763401,-119.3804755,662.27,,8.625,X52,ERW,1363
MFL,221,1.863,94+31,9925.57,9925.56,3393,ML Int ,U26.00,26.00,33.44,1.00,U848.40,848.40,4025.32,0.219,23,33,0.31,0.81,160,59.44,,2258,2253,2256,2249,3134,3124,35.0763401,-119.3804716,662.26,,8.625,X52,ERW,1363
MFL,221,1.863,94+32,9927.08,9927.06,3394,ML Ext ,U27.52,27.52,31.92,1.66,U849.92,849.92,4023.80,0.219,10,20,0.70,0.64,265,59.44,,2252,2233,2249,2226,3123,3092,35.0763402,-119.3804666,662.24,,8.625,X52,ERW,1363
MFL,221,1.863,94+32,9927.37,9927.36,3395,ML Ext ,U27.81,27.81,31.63,1.57,U850.21,850.21,4023.51,0.219,11,21,0.47,0.54,250,59.44,,2259,2250,2257,2246,3135,3120,35.0763402,-119.3804656,662.23,,8.625,X52,ERW,1363
MFL,221,1.863,94+33,9927.83,9927.76,3396,ML Ext Cluster,U28.27,28.27,31.17,1.56,U850.66,850.66,4023.05,0.219,22,32,2.07,1.77,248,59.44,,2095,2001,2191,2137,3042,2968,35.0763402,-119.3804643,662.23,,8.625,X52,ERW,1363
MFL,221,1.863,94+33,9928.03,9928.01,3397,ML Ext ,U28.47,28.47,30.98,1.54,U850.86,850.86,4022.85,0.219,10,20,0.27,0.64,246,59.44,,2264,2261,2264,2260,3144,3139,35.0763402,-119.3804635,662.23,,8.625,X52,ERW,1363
MFL,221,1.863,94+34,9929.28,9929.27,3398,ML Int ,U29.71,29.71,29.73,0.99,U852.11,852.11,4021.61,0.219,10,20,0.23,0.22,158,59.44,,2265,2263,2265,2262,3145,3141,35.0763403,-119.3804593,662.21,,8.625,X52,ERW,1363
MFL,221,1.864,94+38,9932.95,9932.94,3399,ML Int ,D26.06,33.39,26.05,1.00,U855.79,855.79,4017.93,0.219,12,22,0.23,0.22,160,59.44,,2265,2262,2264,2261,3145,3141,35.0763404,-119.3804471,662.17,,8.625,X52,ERW,1363
MFL,221,1.866,94+48,9942.60,9942.59,3400,ML Int ,D16.41,43.04,16.40,1.00,U865.43,865.43,4008.28,0.219,13,23,0.23,0.22,160,59.44,,2264,2262,2264,2261,3144,3140,35.0763407,-119.3804150,661.95,,8.625,X52,ERW,1363
MFL,221,1.866,94+51,9945.65,9945.64,3401,ML Int ,D13.36,46.09,13.35,1.00,U868.49,868.49,4005.23,0.219,13,23,0.23,0.22,159,59.44,,2264,2262,2264,2261,3144,3140,35.0763408,-119.3804049,661.86,,8.625,X52,ERW,1363
MFL,221,1.866,94+51,9946.07,9946.06,3402,ML Int ,D12.95,46.51,12.94,1.02,U868.90,868.90,4004.82,0.219,15,25,0.23,0.27,162,59.44,,2264,2261,2263,2260,3144,3139,35.0763408,-119.3804035,661.85,,8.625,X52,ERW,1363
MFL,221,1.868,94+61,9956.50,9956.49,3403,ML Int ,D2.51,56.94,2.50,1.02,U879.33,879.33,3994.38,0.219,11,21,0.23,0.22,163,59.44,,2265,2263,2264,2262,3145,3141,35.0763412,-119.3803689,661.55,,8.625,X52,ERW,1363
MFL,221,1.868,94+62,9956.80,9956.79,3404,ML Int ,D2.21,57.24,2.20,1.02,U879.64,879.64,3994.08,0.219,11,21,0.23,0.22,163,59.44,,2265,2263,2264,2262,3145,3141,35.0763412,-119.3803679,661.54,,8.625,X52,ERW,1363
MFL,222,1.869,94+64,9959.00,,3405,Weld,D59.43,59.44,59.43,,U881.84,881.84,3991.88,0.219,,,,,,59.43,272,,,,,,,35.0763412,-119.3803605,661.47,,8.625,X52,ERW,1363
MFL,222,1.870,94+70,9964.91,9964.90,3406,ML Int ,U5.91,5.91,53.53,1.00,U887.74,887.74,3985.97,0.219,11,21,0.23,0.22,160,59.43,,2265,2262,2264,2262,3145,3141,35.0763413,-119.3803409,661.29,,8.625,X52,ERW,1363
MFL,222,1.871,94+75,9970.45,9970.44,3407,ML Int ,U11.45,11.45,47.99,1.03,U893.28,893.28,3980.43,0.219,12,22,0.23,0.27,164,59.43,,2265,2262,2264,2261,3145,3141,35.0763414,-119.3803225,661.12,,8.625,X52,ERW,1363
MFL,222,1.871,94+75,9970.66,9970.58,3408,ML Int Cluster,U11.66,11.66,47.78,1.03,U893.49,893.49,3980.22,0.219,12,22,1.10,0.49,164,59.43,,2228,2189,2249,2232,3124,3100,35.0763414,-119.3803221,661.12,,8.625,X52,ERW,1363
MFL,222,1.873,94+85,9980.54,9980.53,3409,ML Int ,U21.54,21.54,37.90,1.03,U903.38,903.38,3970.34,0.219,14,24,0.35,0.67,164,59.43,,2261,2255,2260,2253,3138,3129,35.0763416,-119.3802890,660.81,,8.625,X52,ERW,1363
MFL,222,1.873,94+87,9982.31,9982.30,3410,ML Int ,U23.31,23.31,36.12,1.00,U905.15,905.15,3968.57,0.219,10,20,0.23,0.40,159,59.43,,2265,2263,2265,2262,3145,3141,35.0763416,-119.3802831,660.76,,8.625,X52,ERW,1363
MFL,222,1.874,94+93,9988.00,9987.99,3411,ML Int ,U29.00,29.00,30.43,1.02,U910.84,910.84,3962.88,0.219,11,21,0.23,0.22,162,59.43,,2265,2262,2264,2262,3145,3141,35.0763417,-119.3802642,660.59,,8.625,X52,ERW,1363
MFL,222,1.875,94+96,9991.08,9990.98,3412,ML Int Cluster,D27.46,32.08,27.36,1.02,U913.92,913.92,3959.80,0.219,11,21,1.33,0.35,162,59.43,,2220,2170,2248,2230,3123,3098,35.0763418,-119.3802543,660.52,,8.625,X52,ERW,1363
MFL,222,1.875,94+97,9992.04,9992.03,3413,ML Int ,D26.41,33.04,26.39,0.99,U914.88,914.88,3958.84,0.219,17,27,0.39,0.94,158,59.43,,2258,2251,2256,2247,3133,3120,35.0763418,-119.3802508,660.50,,8.625,X52,ERW,1363
MFL,222,1.876,95+00,9995.44,9995.43,3414,ML Int ,D23.01,36.44,22.99,0.99,U918.28,918.28,3955.44,0.219,13,23,0.23,0.27,158,59.43,,2264,2262,2264,2261,3144,3140,35.0763418,-119.3802395,660.42,,8.625,X52,ERW,1363
MFL,222,1.876,95+04,9999.57,9999.56,3415,ML Int ,D18.88,40.56,18.87,1.00,U922.40,922.40,3951.32,0.219,11,21,0.23,0.22,160,59.43,,2265,2263,2264,2262,3145,3141,35.0763419,-119.3802258,660.33,,8.625,X52,ERW,1363
MFL,222,1.876,95+04,9999.75,9999.74,3416,ML Int Cluster,D18.69,40.75,18.68,0.99,U922.59,922.59,3951.13,0.219,11,21,0.63,0.35,158,59.43,,2253,2238,2256,2243,3133,3115,35.0763419,-119.3802252,660.32,,8.625,X52,ERW,1363
MFL,222,1.877,95+07,10002.25,10002.19,3417,ML Int Cluster,D16.25,43.25,16.18,1.02,U925.09,925.09,3948.63,0.219,12,22,0.94,0.35,162,59.43,,2236,2206,2250,2235,3126,3104,35.0763419,-119.3802171,660.27,,8.625,X52,ERW,1363
MFL,222,1.877,95+08,10003.67,10003.62,3418,ML Int Cluster,D14.82,44.67,14.76,0.99,U926.51,926.51,3947.21,0.219,13,23,0.74,0.65,158,59.43,,2244,2223,2252,2238,3128,3108,35.0763419,-119.3802123,660.24,,8.625,X52,ERW,1363
MFL,222,1.877,95+09,10004.36,10004.35,3419,ML Int ,D14.08,45.36,14.07,1.02,U927.20,927.20,3946.52,0.219,11,21,0.23,0.39,162,59.43,,2265,2262,2264,2262,3145,3141,35.0763419,-119.3802099,660.22,,8.625,X52,ERW,1363
MFL,222,1.878,95+10,10005.99,10005.97,3420,ML Int ,D12.46,46.99,12.45,1.00,U928.82,928.82,3944.89,0.219,12,22,0.23,0.27,159,59.43,,2265,2262,2264,2261,3145,3141,35.0763419,-119.3802045,660.18,,8.625,X52,ERW,1363
MFL,222,1.879,95+17,10012.43,10012.42,3421,ML Int ,D6.02,53.42,6.01,0.99,U935.26,935.26,3938.46,0.219,13,23,0.23,0.27,158,59.43,,2264,2262,2264,2261,3144,3140,35.0763420,-119.3801831,660.06,,8.625,X52,ERW,1363
MFL,223,1.880,95+23,10018.44,,3422,Weld,U59.43,59.43,59.46,,U941.27,941.27,3932.45,0.219,,,,,,59.46,334,,,,,,,35.0763420,-119.3801631,659.97,,8.625,X52,ERW,1363
MFL,223,1.881,95+29,10024.31,10024.29,3423,ML Int ,U5.87,5.87,53.59,1.00,U947.14,947.14,3926.58,0.219,14,24,0.23,0.22,160,59.46,,2264,2262,2264,2260,3144,3140,35.0763421,-119.3801436,659.89,,8.625,X52,ERW,1363
MFL,223,1.881,95+29,10024.82,10024.80,3424,ML Int ,U6.38,6.38,53.07,1.01,U947.65,947.65,3926.06,0.219,11,21,0.23,0.40,161,59.46,,2265,2263,2264,2262,3145,3141,35.0763421,-119.3801419,659.88,,8.625,X52,ERW,1363
MFL,223,1.882,95+33,10028.65,10028.64,3425,ML Int ,U10.21,10.21,49.25,1.01,U951.48,951.48,3922.24,0.219,12,22,0.23,0.27,161,59.46,,2265,2262,2264,2261,3145,3141,35.0763421,-119.3801292,659.82,,8.625,X52,ERW,1363
MFL,223,1.882,95+34,10029.36,10029.35,3426,ML Int ,U10.93,10.93,48.53,1.03,U952.20,952.20,3921.52,0.219,11,21,0.23,0.22,164,59.46,,2265,2262,2264,2262,3145,3141,35.0763421,-119.3801268,659.81,,8.625,X52,ERW,1363
MFL,223,1.882,95+34,10029.50,10029.48,3427,ML Int ,U11.06,11.06,48.40,1.00,U952.33,952.33,3921.39,0.219,11,21,0.23,0.22,159,59.46,,2265,2262,2264,2262,3145,3141,35.0763421,-119.3801264,659.81,,8.625,X52,ERW,1363
MFL,223,1.882,95+35,10030.39,10030.37,3428,ML Int ,U11.95,11.95,47.51,1.00,U953.22,953.22,3920.50,0.219,11,21,0.23,0.22,159,59.46,,2265,2263,2264,2262,3145,3141,35.0763421,-119.3801234,659.80,,8.625,X52,ERW,1363
MFL,223,1.882,95+35,10030.60,10030.59,3429,ML Int ,U12.17,12.17,47.29,0.99,U953.44,953.44,3920.28,0.219,10,20,0.23,0.27,158,59.46,,2265,2263,2265,2262,3145,3141,35.0763421,-119.3801227,659.80,,8.625,X52,ERW,1363
MFL,223,1.882,95+36,10031.54,10031.53,3430,ML Int ,U13.10,13.10,46.35,1.00,U954.37,954.37,3919.34,0.219,10,20,0.23,0.27,159,59.46,,2265,2263,2265,2262,3145,3141,35.0763421,-119.3801196,659.78,,8.625,X52,ERW,1363
MFL,223,1.883,95+37,10032.87,10032.86,3431,ML Int ,U14.44,14.44,45.02,1.03,U955.71,955.71,3918.01,0.219,10,20,0.23,0.22,164,59.46,,2265,2263,2265,2262,3145,3141,35.0763421,-119.3801151,659.76,,8.625,X52,ERW,1363
MFL,223,1.883,95+39,10034.61,10034.60,3432,ML Int ,U16.17,16.17,43.28,1.00,U957.45,957.45,3916.27,0.219,11,21,0.23,0.22,160,59.46,,2265,2262,2264,2262,3145,3141,35.0763421,-119.3801094,659.74,,8.625,X52,ERW,1363
MFL,223,1.883,95+39,10035.12,10035.12,3433,ML Int ,U16.68,16.68,42.77,1.03,U957.95,957.95,3915.76,0.219,14,24,0.23,0.22,164,59.46,,2264,2262,2264,2260,3144,3140,35.0763421,-119.3801077,659.73,,8.625,X52,ERW,1363
MFL,223,1.883,95+39,10035.33,10035.32,3434,ML Int ,U16.89,16.89,42.57,1.03,U958.16,958.16,3915.55,0.219,15,25,0.23,0.22,164,59.46,,2264,2261,2263,2260,3144,3139,35.0763421,-119.3801070,659.73,,8.625,X52,ERW,1363
MFL,223,1.883,95+41,10036.78,10036.77,3435,ML Int ,U18.35,18.35,41.11,1.03,U959.62,959.62,3914.10,0.219,12,22,0.23,0.22,164,59.46,,2265,2262,2264,2261,3145,3141,35.0763421,-119.3801022,659.71,,8.625,X52,ERW,1363
MFL,223,1.884,95+42,10037.86,10037.85,3436,ML Int ,U19.43,19.43,40.03,0.99,U960.70,960.70,3913.02,0.219,12,22,0.23,0.22,158,59.46,,2265,2262,2264,2261,3145,3141,35.0763421,-119.3800986,659.69,,8.625,X52,ERW,1363
MFL,223,1.884,95+44,10039.49,10039.48,3437,ML Int ,U21.05,21.05,38.40,1.02,U962.33,962.33,3911.39,0.219,12,22,0.23,0.27,162,59.46,,2265,2262,2264,2261,3145,3141,35.0763421,-119.3800932,659.66,,8.625,X52,ERW,1363
MFL,223,1.884,95+44,10039.87,10039.86,3438,ML Int ,U21.44,21.44,38.02,1.04,U962.71,962.71,3911.01,0.219,16,26,0.23,0.22,166,59.46,,2264,2261,2263,2260,3143,3139,35.0763422,-119.3800919,659.65,,8.625,X52,ERW,1363
MFL,223,1.884,95+45,10040.72,10040.70,3439,ML Int ,U22.28,22.28,37.18,0.99,U963.55,963.55,3910.16,0.219,10,20,0.23,0.24,158,59.46,,2265,2263,2265,2262,3145,3141,35.0763422,-119.3800891,659.64,,8.625,X52,ERW,1363
MFL,223,1.884,95+46,10041.63,10041.61,3440,ML Int Cluster,U23.19,23.19,36.27,1.02,U964.46,964.46,3909.26,0.219,16,26,0.55,0.53,162,59.46,,2251,2238,2252,2239,3128,3110,35.0763422,-119.3800861,659.62,,8.625,X52,ERW,1363
MFL,223,1.885,95+47,10042.87,10042.86,3441,ML Int ,U24.44,24.44,35.02,1.03,U965.71,965.71,3908.01,0.219,11,21,0.23,0.22,164,59.46,,2265,2262,2264,2262,3145,3141,35.0763422,-119.3800819,659.59,,8.625,X52,ERW,1363
MFL,223,1.885,95+51,10047.14,10047.13,3442,ML Int ,U28.71,28.71,30.75,1.02,U969.98,969.98,3903.74,0.219,12,22,0.23,0.23,162,59.46,,2265,2262,2264,2261,3145,3141,35.0763422,-119.3800677,659.49,,8.625,X52,ERW,1363
MFL,223,1.885,95+52,10047.60,10047.59,3443,ML Int ,U29.17,29.17,30.29,0.99,U970.44,970.44,3903.28,0.219,12,22,0.23,0.22,158,59.46,,2265,2262,2264,2261,3145,3141,35.0763422,-119.3800662,659.48,,8.625,X52,ERW,1363
MFL,223,1.886,95+54,10049.56,10049.55,3444,ML Int ,D28.33,31.12,28.33,0.98,U972.39,972.39,3901.32,0.219,16,26,0.31,0.81,156,59.46,,2261,2257,2260,2254,3139,3131,35.0763422,-119.3800597,659.44,,8.625,X52,ERW,1363
MFL,223,1.886,95+54,10049.83,10049.82,3445,ML Int ,D28.07,31.39,28.07,1.02,U972.66,972.66,3901.05,0.219,11,21,0.23,0.22,162,59.46,,2265,2262,2264,2262,3145,3141,35.0763422,-119.3800588,659.43,,8.625,X52,ERW,1363
