ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,223,1.886,95+55,10051.13,10051.12,3446,ML Int Cluster,D26.78,32.69,26.77,1.02,U973.96,973.96,3899.75,0.219,11,21,1.29,0.54,162,59.46,,2222,2174,2249,2232,3124,3099,35.0763422,-119.3800545,659.41,,8.625,X52,ERW,1363
MFL,223,1.886,95+56,10051.63,10051.62,3447,ML Int ,D26.28,33.19,26.26,1.03,U974.46,974.46,3899.25,0.219,14,24,0.23,0.22,164,59.46,,2264,2262,2264,2260,3144,3140,35.0763422,-119.3800528,659.39,,8.625,X52,ERW,1363
MFL,223,1.886,95+56,10051.85,10051.84,3448,ML Int Cluster,D26.06,33.41,26.05,0.99,U974.68,974.68,3899.03,0.219,16,26,0.90,0.51,158,59.46,,2228,2197,2244,2228,3117,3094,35.0763422,-119.3800521,659.39,,8.625,X52,ERW,1363
MFL,223,1.886,95+57,10052.60,10052.58,3449,ML Int ,D25.31,34.16,25.30,1.02,U975.43,975.43,3898.28,0.219,11,21,0.23,0.22,162,59.46,,2265,2262,2264,2262,3145,3141,35.0763422,-119.3800496,659.37,,8.625,X52,ERW,1363
MFL,223,1.886,95+57,10053.20,10053.19,3450,ML Int ,D24.70,34.77,24.69,0.99,U976.04,976.04,3897.68,0.219,10,20,0.23,0.27,158,59.46,,2265,2263,2265,2262,3145,3141,35.0763422,-119.3800476,659.36,,8.625,X52,ERW,1363
MFL,223,1.887,95+58,10054.38,10054.37,3451,ML Int ,D23.52,35.95,23.51,1.02,U977.22,977.22,3896.50,0.219,17,27,0.23,0.22,162,59.46,,2263,2261,2263,2259,3143,3138,35.0763423,-119.3800437,659.33,,8.625,X52,ERW,1363
MFL,223,1.887,95+59,10055.27,10055.26,3452,ML Int ,D22.64,36.84,22.62,1.04,U978.11,978.11,3895.61,0.219,11,21,0.23,0.22,166,59.46,,2265,2262,2264,2262,3145,3141,35.0763423,-119.3800407,659.31,,8.625,X52,ERW,1363
MFL,223,1.887,95+60,10056.51,10056.49,3453,ML Int ,D21.40,38.07,21.38,0.99,U979.34,979.34,3894.37,0.219,10,20,0.23,0.47,158,59.46,,2265,2263,2265,2262,3145,3141,35.0763423,-119.3800366,659.29,,8.625,X52,ERW,1363
MFL,223,1.887,95+62,10058.13,10058.12,3454,ML Int ,D19.78,39.69,19.77,1.03,U980.96,980.96,3892.76,0.219,11,21,0.23,0.40,164,59.46,,2265,2262,2264,2262,3145,3141,35.0763423,-119.3800312,659.25,,8.625,X52,ERW,1363
MFL,223,1.888,95+63,10059.33,10059.32,3455,ML Int Cluster,D18.58,40.89,18.57,1.02,U982.16,982.16,3891.56,0.219,11,21,1.09,0.40,162,59.46,,2232,2194,2251,2234,3126,3103,35.0763423,-119.3800273,659.22,,8.625,X52,ERW,1363
MFL,223,1.888,95+67,10063.15,10063.14,3456,ML Int ,D14.75,44.72,14.74,1.03,U985.99,985.99,3887.73,0.219,10,20,0.23,0.22,164,59.46,,2265,2263,2265,2262,3145,3141,35.0763423,-119.3800145,659.14,,8.625,X52,ERW,1363
MFL,223,1.888,95+68,10063.93,10063.92,3457,ML Int ,D13.98,45.49,13.97,0.98,U986.76,986.76,3886.95,0.219,11,21,0.23,0.22,156,59.46,,2265,2263,2264,2262,3145,3141,35.0763423,-119.3800120,659.12,,8.625,X52,ERW,1363
MFL,223,1.889,95+68,10064.46,10064.45,3458,ML Int ,D13.45,46.02,13.44,1.02,U987.29,987.29,3886.43,0.219,11,21,0.23,0.34,162,59.46,,2265,2262,2264,2262,3145,3141,35.0763423,-119.3800102,659.11,,8.625,X52,ERW,1363
MFL,223,1.889,95+68,10064.58,10064.57,3459,ML Int ,D13.33,46.14,13.31,1.02,U987.42,987.42,3886.30,0.219,10,20,0.43,0.52,162,59.46,,2261,2253,2260,2250,3138,3126,35.0763423,-119.3800098,659.11,,8.625,X52,ERW,1363
MFL,223,1.889,95+70,10066.48,10066.47,3460,ML Int ,D11.43,48.04,11.41,1.01,U989.31,989.31,3884.40,0.219,10,20,0.23,0.25,161,59.46,,2265,2263,2265,2262,3145,3141,35.0763423,-119.3800035,659.07,,8.625,X52,ERW,1363
MFL,223,1.889,95+73,10068.81,10068.80,3461,ML Int ,D9.09,50.38,9.08,1.02,U991.65,991.65,3882.07,0.219,11,21,0.23,0.54,162,59.46,,2265,2263,2264,2262,3145,3141,35.0763424,-119.3799957,659.01,,8.625,X52,ERW,1363
MFL,223,1.889,95+73,10069.28,10069.27,3462,ML Int ,D8.63,50.85,8.61,1.00,U992.12,992.12,3881.60,0.219,19,29,0.35,0.94,160,59.46,,2258,2252,2256,2249,3134,3123,35.0763424,-119.3799942,659.00,,8.625,X52,ERW,1363
MFL,223,1.890,95+74,10070.22,10070.21,3463,ML Int ,D7.68,51.79,7.67,1.00,U993.06,993.06,3880.66,0.219,11,21,0.23,0.40,160,59.46,,2265,2262,2264,2262,3145,3141,35.0763424,-119.3799911,658.98,,8.625,X52,ERW,1363
MFL,223,1.891,95+81,10076.87,10076.86,3464,ML Int ,D1.04,58.43,1.02,0.99,U999.70,999.70,3874.01,0.219,11,21,0.23,0.27,158,59.46,,2265,2262,2264,2262,3145,3141,35.0763424,-119.3799690,658.82,,8.625,X52,ERW,1363
MFL,224,1.891,95+82,10077.89,,3465,Weld,U59.46,59.46,59.74,,U1000.73,1000.73,3872.99,0.219,,,,,,59.74,291,,,,,,,35.0763424,-119.3799655,658.80,,8.625,X52,ERW,1363
MFL,224,1.892,95+87,10083.46,10083.45,3466,ML Int ,U5.57,5.57,54.17,1.02,U1006.30,1006.30,3867.42,0.219,10,20,0.23,0.40,162,59.74,,2265,2263,2265,2262,3145,3141,35.0763424,-119.3799471,658.66,,8.625,X52,ERW,1363
MFL,224,1.893,95+90,10086.22,10086.20,3467,ML Int ,U8.32,8.32,51.42,0.99,U1009.05,1009.05,3864.67,0.219,11,21,0.23,0.27,158,59.74,,2265,2262,2264,2262,3145,3141,35.0763424,-119.3799379,658.60,,8.625,X52,ERW,1363
MFL,224,1.894,95+94,10090.91,10090.86,3468,ML Int Cluster,U13.01,13.01,46.73,1.02,U1013.74,1013.74,3859.98,0.219,12,22,0.67,0.65,163,59.74,,2250,2233,2254,2240,3130,3112,35.0763424,-119.3799225,658.49,,8.625,X52,ERW,1363
MFL,224,1.894,95+96,10092.81,10092.80,3469,ML Int ,U14.92,14.92,44.82,1.02,U1015.65,1015.65,3858.07,0.219,12,22,0.23,0.27,163,59.74,,2265,2262,2264,2261,3145,3141,35.0763424,-119.3799160,658.44,,8.625,X52,ERW,1363
MFL,224,1.894,95+97,10093.61,10093.60,3470,ML Int ,U15.71,15.71,44.03,1.03,U1016.44,1016.44,3857.28,0.219,10,20,0.23,0.40,165,59.74,,2265,2263,2265,2262,3145,3141,35.0763424,-119.3799134,658.42,,8.625,X52,ERW,1363
MFL,224,1.895,96+02,10098.28,10098.27,3471,ML Int ,U20.39,20.39,39.35,0.99,U1021.12,1021.12,3852.60,0.219,10,20,0.23,0.40,158,59.74,,2265,2263,2265,2262,3145,3141,35.0763424,-119.3798978,658.30,,8.625,X52,ERW,1363
MFL,224,1.896,96+08,10104.32,10104.31,3472,ML Int ,U26.43,26.43,33.31,1.02,U1027.16,1027.16,3846.56,0.219,12,22,0.23,0.27,162,59.74,,2265,2262,2264,2261,3145,3141,35.0763424,-119.3798778,658.14,,8.625,X52,ERW,1363
MFL,224,1.897,96+11,10107.39,10107.39,3473,ML Int ,U29.50,29.50,30.24,1.02,U1030.23,1030.23,3843.49,0.219,11,21,0.23,0.22,162,59.74,,2265,2263,2264,2262,3145,3141,35.0763424,-119.3798675,658.06,,8.625,X52,ERW,1363
MFL,224,1.897,96+13,10109.95,10109.94,3474,ML Int ,D27.69,32.06,27.68,1.02,U1032.79,1032.79,3840.93,0.219,10,20,0.23,0.31,162,59.74,,2265,2263,2265,2262,3145,3141,35.0763424,-119.3798591,657.99,,8.625,X52,ERW,1363
MFL,224,1.898,96+19,10115.30,10115.29,3475,ML Int ,D22.34,37.41,22.33,1.05,U1038.14,1038.14,3835.58,0.219,11,21,0.23,0.22,168,59.74,,2265,2263,2264,2262,3145,3141,35.0763424,-119.3798413,657.85,,8.625,X52,ERW,1363
MFL,224,1.899,96+24,10120.24,10120.19,3476,ML Int Cluster,D17.44,42.35,17.39,0.98,U1043.08,1043.08,3830.64,0.219,14,24,1.53,1.16,156,59.74,,2193,2131,2218,2171,3080,3015,35.0763423,-119.3798250,657.72,,8.625,X52,ERW,1363
MFL,224,1.900,96+27,10124.15,10124.13,3477,ML Int ,D13.50,46.25,13.49,1.02,U1046.98,1046.98,3826.74,0.219,11,21,0.23,0.25,162,59.74,,2265,2263,2264,2262,3145,3141,35.0763423,-119.3798119,657.67,,8.625,X52,ERW,1363
MFL,224,1.900,96+30,10126.68,10126.67,3478,ML Int ,D10.96,48.79,10.95,0.99,U1049.51,1049.51,3824.20,0.219,10,20,0.23,0.22,158,59.74,,2265,2263,2265,2262,3145,3141,35.0763423,-119.3798035,657.63,,8.625,X52,ERW,1363
MFL,224,1.901,96+33,10129.47,10129.45,3479,ML Int ,D8.18,51.58,8.16,0.99,U1052.30,1052.30,3821.41,0.219,14,24,0.23,0.27,158,59.74,,2264,2262,2264,2260,3144,3140,35.0763422,-119.3797942,657.60,,8.625,X52,ERW,1363
MFL,224,1.901,96+34,10131.07,10131.06,3480,ML Int ,D6.57,53.18,6.56,0.99,U1053.91,1053.91,3819.81,0.219,11,21,0.23,0.22,158,59.74,,2265,2262,2264,2262,3145,3141,35.0763422,-119.3797889,657.57,,8.625,X52,ERW,1363
MFL,224,1.902,96+38,10134.40,,3481,MCP,D3.23,56.51,3.23,0.43,U1057.23,1057.23,3816.48,0.219,,,1.84,2.50,68,59.74,,,,,,,,35.0763422,-119.3797778,657.53,,8.625,X52,ERW,1363
MFL,225,1.902,96+41,10137.63,,3482,Weld,D56.86,59.74,56.86,,U1060.47,1060.47,3813.25,0.219,,,,,,56.86,360,,,,,,,35.0763421,-119.3797671,657.48,,8.625,X52,ERW,1363
MFL,225,1.904,96+51,10147.87,,3483,MCP,U10.24,10.24,46.62,1.84,U1070.71,1070.71,3803.01,0.219,,,1.72,1.82,294,56.86,,,,,,,,35.0763419,-119.3797331,657.49,,8.625,X52,ERW,1363
MFL,225,1.904,96+51,10147.92,10147.90,3484,ML Int Cluster,U10.28,10.28,46.57,0.98,U1070.75,1070.75,3802.96,0.219,11,21,1.84,0.67,156,56.86,,2196,2123,2231,2194,3099,3048,35.0763419,-119.3797330,657.49,,8.625,X52,ERW,1363
MFL,225,1.905,96+56,10152.97,10152.95,3485,ML Int ,U15.33,15.33,41.52,1.00,U1075.80,1075.80,3797.92,0.219,11,21,0.23,0.22,160,56.86,,2265,2262,2264,2262,3145,3141,35.0763418,-119.3797162,657.50,,8.625,X52,ERW,1363
MFL,225,1.905,96+57,10154.38,10154.35,3486,ML Int ,U16.75,16.75,40.11,1.03,U1077.21,1077.21,3796.50,0.219,11,21,0.43,0.40,164,56.86,,2260,2253,2259,2249,3137,3124,35.0763418,-119.3797115,657.50,,8.625,X52,ERW,1363
MFL,225,1.906,96+58,10155.45,10155.44,3487,ML Int ,U17.82,17.82,39.04,1.10,U1078.28,1078.28,3795.43,0.219,11,21,0.23,0.22,176,56.86,,2265,2263,2264,2262,3145,3141,35.0763418,-119.3797079,657.50,,8.625,X52,ERW,1363
MFL,225,1.907,96+67,10163.63,10163.59,3488,ML Int Cluster,U25.99,25.99,30.86,1.02,U1086.46,1086.46,3787.26,0.219,14,24,0.98,1.34,162,56.86,,2228,2195,2235,2203,3104,3059,35.0763416,-119.3796809,657.51,,8.625,X52,ERW,1363
MFL,225,1.907,96+68,10164.94,10164.93,3489,ML Int ,U27.31,27.31,29.55,1.03,U1087.78,1087.78,3785.94,0.219,10,20,0.31,0.33,165,56.86,,2264,2260,2263,2258,3143,3136,35.0763416,-119.3796764,657.51,,8.625,X52,ERW,1363
MFL,225,1.908,96+70,10166.76,,3490,MCP,D27.73,29.13,27.73,2.02,U1089.60,1089.60,3784.12,0.219,,,2.89,2.07,322,56.86,,,,,,,,35.0763415,-119.3796703,657.51,,8.625,X52,ERW,1363
MFL,225,1.908,96+71,10168.30,10168.29,3491,ML Int ,D26.20,30.67,26.19,1.05,U1091.14,1091.14,3782.58,0.219,12,22,0.23,0.22,168,56.86,,2265,2262,2264,2261,3145,3141,35.0763415,-119.3796652,657.51,,8.625,X52,ERW,1363
MFL,225,1.908,96+72,10169.34,10169.28,3492,ML Int Cluster,D25.21,31.71,25.15,1.03,U1092.17,1092.17,3781.54,0.219,20,30,0.86,1.07,165,56.86,,2220,2189,2236,2215,3106,3076,35.0763415,-119.3796619,657.51,,8.625,X52,ERW,1363
MFL,225,1.908,96+72,10169.51,10169.50,3493,ML Int ,D24.99,31.88,24.98,1.04,U1092.34,1092.34,3781.37,0.219,11,21,0.23,0.22,166,56.86,,2265,2263,2264,2262,3145,3141,35.0763415,-119.3796612,657.51,,8.625,X52,ERW,1363
MFL,225,1.909,96+79,10175.92,10175.91,3494,ML Int ,D18.58,38.29,18.57,0.95,U1098.76,1098.76,3774.96,0.219,10,20,0.23,0.22,152,56.86,,2265,2263,2265,2262,3145,3141,35.0763413,-119.3796399,657.51,,8.625,X52,ERW,1363
MFL,225,1.910,96+80,10177.02,10177.01,3495,ML Int Cluster,D17.48,39.39,17.47,0.87,U1099.85,1099.85,3773.87,0.219,17,27,1.21,2.25,138,56.86,,2200,2152,2236,2213,3105,3073,35.0763413,-119.3796363,657.51,,8.625,X52,ERW,1363
MFL,225,1.910,96+83,10180.57,10180.55,3496,ML Int ,D13.94,42.94,13.92,1.12,U1103.40,1103.40,3770.31,0.219,14,24,0.43,0.22,179,56.86,,2258,2250,2256,2246,3134,3120,35.0763412,-119.3796245,657.47,,8.625,X52,ERW,1363
MFL,225,1.911,96+85,10181.74,10181.70,3497,ML Int Cluster,D12.79,44.11,12.75,1.05,U1104.58,1104.58,3769.14,0.219,21,31,0.70,0.95,168,56.86,,2231,2209,2233,2209,3101,3069,35.0763412,-119.3796207,657.45,,8.625,X52,ERW,1363
MFL,225,1.911,96+87,10184.63,10184.63,3498,ML Int ,D9.87,47.00,9.86,1.07,U1107.47,1107.47,3766.25,0.219,13,23,0.23,0.22,170,56.86,,2264,2262,2264,2261,3144,3140,35.0763412,-119.3796110,657.42,,8.625,X52,ERW,1363
MFL,225,1.911,96+88,10185.28,10185.26,3499,ML Int ,D9.23,47.65,9.21,1.00,U1108.11,1108.11,3765.60,0.219,15,25,0.23,0.27,160,56.86,,2264,2261,2263,2260,3144,3139,35.0763411,-119.3796089,657.41,,8.625,X52,ERW,1363
MFL,226,1.913,96+97,10194.49,,3500,Weld,U56.86,56.86,59.78,,U1117.33,1117.33,3756.39,0.219,,,,,,59.78,274,,,,,,,35.0763410,-119.3795782,657.30,,8.625,X52,ERW,1363
MFL,226,1.914,97+02,10199.47,10199.46,3501,ML Int ,U4.98,4.98,54.80,1.04,U1122.31,1122.31,3751.41,0.219,15,25,0.23,0.22,166,59.78,,2264,2261,2263,2260,3144,3139,35.0763408,-119.3795617,657.23,,8.625,X52,ERW,1363
MFL,226,1.915,97+07,10204.57,10204.56,3502,ML Int ,U10.08,10.08,49.70,1.00,U1127.41,1127.41,3746.31,0.219,12,22,0.23,0.35,159,59.78,,2265,2262,2264,2261,3145,3141,35.0763406,-119.3795448,657.15,,8.625,X52,ERW,1363
MFL,226,1.915,97+09,10206.01,10205.94,3503,ML Int Cluster,U11.52,11.52,48.26,0.98,U1128.84,1128.84,3744.87,0.219,18,28,0.94,0.38,156,59.78,,2219,2185,2241,2224,3113,3089,35.0763406,-119.3795402,657.12,,8.625,X52,ERW,1363
MFL,226,1.916,97+13,10210.39,10210.38,3504,ML Int ,U15.90,15.90,43.88,1.00,U1133.23,1133.23,3740.49,0.219,13,23,0.23,0.22,160,59.78,,2264,2262,2264,2261,3144,3140,35.0763405,-119.3795254,657.05,,8.625,X52,ERW,1363
MFL,226,1.916,97+14,10211.49,10211.48,3505,ML Int ,U17.00,17.00,42.78,1.00,U1134.33,1134.33,3739.39,0.219,10,20,0.23,0.40,160,59.78,,2265,2263,2265,2262,3145,3141,35.0763404,-119.3795218,657.04,,8.625,X52,ERW,1363
MFL,226,1.917,97+16,10213.54,10213.54,3506,ML Int ,U19.05,19.05,40.73,0.99,U1136.38,1136.38,3737.34,0.219,10,20,0.23,0.22,158,59.78,,2265,2263,2265,2262,3145,3141,35.0763403,-119.3795149,657.00,,8.625,X52,ERW,1363
MFL,226,1.917,97+18,10215.40,10215.39,3507,ML Int ,U20.91,20.91,38.87,0.97,U1138.24,1138.24,3735.48,0.219,17,27,0.23,0.27,154,59.78,,2263,2261,2263,2259,3143,3138,35.0763403,-119.3795088,656.97,,8.625,X52,ERW,1363
MFL,226,1.917,97+20,10217.72,10217.71,3508,ML Int ,U23.23,23.23,36.55,1.00,U1140.55,1140.55,3733.16,0.219,12,22,0.23,0.36,160,59.78,,2265,2262,2264,2261,3145,3141,35.0763402,-119.3795011,656.94,,8.625,X52,ERW,1363
MFL,226,1.918,97+21,10218.84,10218.83,3509,ML Int ,U24.35,24.35,35.43,1.00,U1141.68,1141.68,3732.04,0.219,15,25,0.23,0.22,160,59.78,,2264,2261,2263,2260,3144,3139,35.0763402,-119.3794974,656.92,,8.625,X52,ERW,1363
MFL,226,1.918,97+23,10220.51,10220.50,3510,ML Int ,U26.02,26.02,33.76,1.00,U1143.35,1143.35,3730.37,0.219,16,26,0.23,0.27,160,59.78,,2264,2261,2263,2260,3143,3139,35.0763401,-119.3794918,656.89,,8.625,X52,ERW,1363
MFL,226,1.919,97+26,10224.06,10224.05,3511,ML Int ,U29.57,29.57,30.21,0.99,U1146.90,1146.90,3726.82,0.219,12,22,0.23,0.27,158,59.78,,2265,2262,2264,2261,3145,3141,35.0763400,-119.3794800,656.84,,8.625,X52,ERW,1363
MFL,226,1.919,97+28,10225.29,10225.28,3512,ML Int ,D28.98,30.80,28.98,0.98,U1148.13,1148.13,3725.59,0.219,10,20,0.23,0.22,156,59.78,,2265,2263,2265,2262,3145,3141,35.0763399,-119.3794759,656.82,,8.625,X52,ERW,1363
MFL,226,1.920,97+36,10233.65,10233.64,3513,ML Int ,D20.63,39.16,20.62,1.02,U1156.48,1156.48,3717.23,0.219,11,21,0.23,0.22,163,59.78,,2265,2263,2264,2262,3145,3141,35.0763396,-119.3794481,656.71,,8.625,X52,ERW,1363
MFL,226,1.922,97+45,10243.16,10243.15,3514,ML Int ,D11.12,48.67,11.11,1.00,U1166.00,1166.00,3707.72,0.219,18,28,0.23,0.22,160,59.78,,2263,2261,2262,2259,3142,3138,35.0763391,-119.3794165,656.61,,8.625,X52,ERW,1363
MFL,226,1.922,97+47,10245.16,10245.15,3515,ML Int ,D9.12,50.67,9.11,1.00,U1168.00,1168.00,3705.72,0.219,16,26,0.23,0.27,160,59.78,,2264,2261,2263,2260,3143,3139,35.0763390,-119.3794099,656.59,,8.625,X52,ERW,1363
MFL,226,1.923,97+51,10249.21,10249.20,3516,ML Int ,D5.07,54.72,5.06,1.03,U1172.05,1172.05,3701.67,0.219,11,21,0.23,0.22,164,59.78,,2265,2262,2264,2262,3145,3141,35.0763388,-119.3793965,656.55,,8.625,X52,ERW,1363
MFL,226,1.924,97+55,10253.35,10253.33,3517,ML Int ,D0.94,58.86,0.93,0.98,U1176.18,1176.18,3697.54,0.219,15,25,0.23,0.31,157,59.78,,2264,2261,2263,2260,3144,3139,35.0763387,-119.3793827,656.51,,8.625,X52,ERW,1363
MFL,227,1.924,97+56,10254.27,,3518,Weld,D58.54,59.78,58.54,,U1177.11,1177.11,3696.61,0.219,,,,,,58.54,275,,,,,,,35.0763386,-119.3793796,656.51,,8.625,X52,ERW,1363
MFL,227,1.924,97+57,10254.43,10254.42,3519,ML Int  Weld Adjacent,U0.16,0.16,58.38,0.97,U1177.26,1177.26,3696.45,0.219,22,32,0.27,0.27,155,58.54,,2261,2257,2259,2254,3138,3131,35.0763386,-119.3793791,656.50,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,227,1.925,97+63,10260.62,10260.61,3520,ML Int ,U6.35,6.35,52.19,1.00,U1183.46,1183.46,3690.26,0.219,13,23,0.23,0.27,160,58.54,,2264,2262,2264,2261,3144,3140,35.0763384,-119.3793586,656.45,,8.625,X52,ERW,1363
MFL,227,1.925,97+63,10261.10,10261.07,3521,ML Ext ,U6.83,6.83,51.70,1.99,U1183.94,1183.94,3689.78,0.219,24,34,0.59,2.40,318,58.54,,2237,2219,2230,2207,3097,3065,35.0763384,-119.3793570,656.44,,8.625,X52,ERW,1363
MFL,227,1.926,97+64,10262.14,10262.02,3522,ML Ext Cluster Seam Xing,U7.87,7.87,50.67,1.88,U1184.97,1184.97,3688.74,0.219,19,29,1.72,2.36,300,58.54,,2148,2071,2193,2127,3046,2954,35.0763383,-119.3793539,656.43,,8.625,X52,ERW,1363
MFL,227,1.926,97+64,10262.28,10262.26,3523,ML Ext Cluster,U8.01,8.01,50.53,2.02,U1185.12,1185.12,3688.60,0.219,25,35,1.96,1.92,322,58.54,,2079,1986,2192,2138,3044,2969,35.0763383,-119.3793531,656.43,,8.625,X52,ERW,1363
MFL,227,1.926,97+65,10262.66,10262.57,3524,ML Ext Cluster,U8.39,8.39,50.15,2.13,U1185.50,1185.50,3688.22,0.219,11,21,2.46,2.38,340,58.54,,2173,2077,2201,2131,3057,2960,35.0763383,-119.3793520,656.43,,8.625,X52,ERW,1363
MFL,227,1.926,97+65,10263.10,10262.90,3525,ML Ext Cluster,U8.83,8.83,49.71,2.15,U1185.94,1185.94,3687.78,0.219,26,36,3.05,2.47,342,58.54,,1985,1857,2176,2109,3022,2930,35.0763383,-119.3793510,656.43,,8.625,X52,ERW,1363
MFL,227,1.926,97+65,10263.28,10263.26,3526,ML Ext ,U9.01,9.01,49.53,2.11,U1186.11,1186.11,3687.60,0.219,10,20,0.67,0.80,336,58.54,,2253,2237,2250,2230,3126,3097,35.0763383,-119.3793497,656.42,,8.625,X52,ERW,1363
MFL,227,1.926,97+66,10263.55,10263.54,3527,ML Ext ,U9.28,9.28,49.25,2.14,U1186.39,1186.39,3687.33,0.219,10,20,0.31,0.69,341,58.54,,2264,2260,2263,2258,3143,3136,35.0763383,-119.3793488,656.42,,8.625,X52,ERW,1363
MFL,227,1.926,97+66,10263.87,10263.77,3528,ML Ext Cluster,U9.60,9.60,48.94,2.14,U1186.71,1186.71,3687.01,0.219,20,30,2.58,2.51,341,58.54,,2080,1971,2203,2148,3060,2983,35.0763382,-119.3793481,656.42,,8.625,X52,ERW,1363
MFL,227,1.926,97+66,10264.04,10264.03,3529,ML Int ,U9.77,9.77,48.77,1.00,U1186.88,1186.88,3686.84,0.219,13,23,0.23,0.27,160,58.54,,2264,2262,2264,2261,3144,3140,35.0763382,-119.3793472,656.42,,8.625,X52,ERW,1363
MFL,227,1.926,97+66,10264.24,10264.23,3530,ML Int Cluster,U9.97,9.97,48.56,1.00,U1187.08,1187.08,3686.64,0.219,17,27,0.51,0.72,159,58.54,,2252,2240,2252,2240,3128,3111,35.0763382,-119.3793465,656.41,,8.625,X52,ERW,1363
MFL,227,1.926,97+67,10264.72,10264.69,3531,ML Int Cluster,U10.45,10.45,48.08,0.98,U1187.56,1187.56,3686.16,0.219,14,24,0.47,0.35,157,58.54,,2256,2247,2255,2243,3131,3115,35.0763382,-119.3793450,656.41,,8.625,X52,ERW,1363
MFL,227,1.926,97+68,10266.37,10266.36,3532,ML Int ,U12.10,12.10,46.44,1.00,U1189.20,1189.20,3684.51,0.219,11,21,0.23,0.22,159,58.54,,2265,2263,2264,2262,3145,3141,35.0763381,-119.3793395,656.40,,8.625,X52,ERW,1363
MFL,227,1.927,97+71,10268.67,10268.66,3533,ML Int ,U14.40,14.40,44.14,1.00,U1191.50,1191.50,3682.22,0.219,18,28,0.23,0.44,160,58.54,,2263,2261,2262,2259,3142,3138,35.0763381,-119.3793318,656.38,,8.625,X52,ERW,1363
MFL,227,1.927,97+71,10269.01,10269.00,3534,ML Int ,U14.74,14.74,43.80,1.00,U1191.84,1191.84,3681.87,0.219,17,27,0.23,0.27,160,58.54,,2263,2261,2263,2259,3143,3138,35.0763381,-119.3793307,656.38,,8.625,X52,ERW,1363
MFL,227,1.927,97+72,10270.08,10270.07,3535,ML Int ,U15.81,15.81,42.73,1.00,U1192.91,1192.91,3680.80,0.219,11,21,0.23,0.54,160,58.54,,2265,2262,2264,2262,3145,3141,35.0763381,-119.3793271,656.37,,8.625,X52,ERW,1363
MFL,227,1.927,97+72,10270.26,10270.24,3536,ML Int Cluster,U15.99,15.99,42.55,0.97,U1193.09,1193.09,3680.63,0.219,17,27,0.47,1.02,154,58.54,,2254,2244,2251,2238,3126,3109,35.0763381,-119.3793266,656.37,,8.625,X52,ERW,1363
MFL,227,1.927,97+73,10271.02,10271.00,3537,ML Int ,U16.75,16.75,41.79,1.03,U1193.85,1193.85,3679.87,0.219,20,30,0.35,0.97,164,58.54,,2258,2252,2256,2248,3133,3122,35.0763380,-119.3793240,656.37,,8.625,X52,ERW,1363
MFL,227,1.928,97+76,10273.65,10273.63,3538,ML Int ,U19.38,19.38,39.16,0.98,U1196.48,1196.48,3677.23,0.219,11,21,0.23,0.26,156,58.54,,2265,2263,2264,2262,3145,3141,35.0763380,-119.3793153,656.35,,8.625,X52,ERW,1363
MFL,227,1.928,97+76,10274.34,10274.33,3539,ML Int ,U20.07,20.07,38.47,1.02,U1197.18,1197.18,3676.54,0.219,11,21,0.23,0.22,162,58.54,,2265,2263,2264,2262,3145,3141,35.0763380,-119.3793130,656.35,,8.625,X52,ERW,1363
MFL,227,1.929,97+81,10278.86,10278.85,3540,ML Int ,U24.59,24.59,33.94,1.00,U1201.70,1201.70,3672.02,0.219,10,20,0.23,0.22,160,58.54,,2265,2263,2265,2262,3145,3141,35.0763379,-119.3792980,656.32,,8.625,X52,ERW,1363
MFL,227,1.930,97+90,10287.68,10287.66,3541,ML Int ,D25.14,33.41,25.13,0.98,U1210.51,1210.51,3663.20,0.219,15,25,0.31,0.42,157,58.54,,2262,2257,2261,2255,3140,3132,35.0763377,-119.3792687,656.29,,8.625,X52,ERW,1363
MFL,227,1.931,97+90,10288.17,10288.16,3542,ML Int ,D24.65,33.90,24.63,1.02,U1211.01,1211.01,3662.71,0.219,11,21,0.23,0.22,162,58.54,,2265,2262,2264,2262,3145,3141,35.0763377,-119.3792670,656.29,,8.625,X52,ERW,1363
MFL,227,1.931,97+91,10288.85,10288.84,3543,ML Int ,D23.97,34.58,23.96,0.98,U1211.68,1211.68,3662.03,0.219,11,21,0.23,0.22,156,58.54,,2265,2262,2264,2262,3145,3141,35.0763377,-119.3792648,656.30,,8.625,X52,ERW,1363
MFL,227,1.931,97+91,10289.48,10289.47,3544,ML Int ,D23.34,35.21,23.33,0.98,U1212.32,1212.32,3661.40,0.219,16,26,0.23,0.27,156,58.54,,2264,2261,2263,2260,3143,3139,35.0763377,-119.3792627,656.30,,8.625,X52,ERW,1363
MFL,227,1.931,97+92,10289.89,10289.88,3545,ML Int ,D22.93,35.62,22.92,1.04,U1212.73,1212.73,3660.99,0.219,10,20,0.23,0.22,166,58.54,,2265,2263,2265,2262,3145,3141,35.0763377,-119.3792613,656.30,,8.625,X52,ERW,1363
MFL,227,1.932,97+95,10293.22,10293.21,3546,ML Int ,D19.60,38.95,19.59,1.00,U1216.06,1216.06,3657.66,0.219,11,21,0.23,0.54,160,58.54,,2265,2263,2264,2262,3145,3141,35.0763377,-119.3792503,656.31,,8.625,X52,ERW,1363
MFL,227,1.932,97+95,10293.39,10293.38,3547,ML Int ,D19.43,39.12,19.42,0.99,U1216.23,1216.23,3657.49,0.219,11,21,0.23,0.22,158,58.54,,2265,2262,2264,2262,3145,3141,35.0763376,-119.3792497,656.31,,8.625,X52,ERW,1363
MFL,227,1.932,97+96,10293.75,10293.73,3548,ML Int ,D19.07,39.48,19.06,1.03,U1216.58,1216.58,3657.13,0.219,11,21,0.23,0.27,164,58.54,,2265,2262,2264,2262,3145,3141,35.0763376,-119.3792485,656.31,,8.625,X52,ERW,1363
MFL,227,1.932,97+96,10294.58,10294.57,3549,ML Int ,D18.24,40.31,18.23,1.03,U1217.41,1217.41,3656.30,0.219,10,20,0.23,0.22,164,58.54,,2265,2263,2265,2262,3145,3141,35.0763376,-119.3792458,656.31,,8.625,X52,ERW,1363
MFL,227,1.932,98+00,10298.30,10298.28,3550,ML Int ,D14.52,44.03,14.51,0.99,U1221.13,1221.13,3652.58,0.219,20,30,0.31,0.80,158,58.54,,2260,2255,2258,2252,3136,3127,35.0763376,-119.3792334,656.32,,8.625,X52,ERW,1363
MFL,227,1.933,98+04,10301.79,10301.78,3551,ML Int ,D11.03,47.52,11.02,0.98,U1224.63,1224.63,3649.09,0.219,14,24,0.23,0.27,157,58.54,,2264,2262,2264,2260,3144,3140,35.0763376,-119.3792218,656.33,,8.625,X52,ERW,1363
MFL,227,1.934,98+06,10304.28,10304.27,3552,ML Int ,D8.54,50.01,8.52,0.99,U1227.12,1227.12,3646.60,0.219,11,21,0.23,0.40,158,58.54,,2265,2262,2264,2262,3145,3141,35.0763375,-119.3792135,656.34,,8.625,X52,ERW,1363
MFL,227,1.934,98+06,10304.63,10304.62,3553,ML Int ,D8.19,50.36,8.18,1.00,U1227.47,1227.47,3646.25,0.219,11,21,0.23,0.22,160,58.54,,2265,2262,2264,2262,3145,3141,35.0763375,-119.3792124,656.34,,8.625,X52,ERW,1363
MFL,228,1.935,98+14,10312.81,,3554,Weld,U58.54,58.54,59.55,,U1235.64,1235.64,3638.08,0.219,,,,,,59.55,338,,,,,,,35.0763375,-119.3791852,656.30,,8.625,X52,ERW,1363
MFL,228,1.937,98+23,10321.25,10321.24,3555,ML Int ,U8.44,8.44,51.11,0.98,U1244.08,1244.08,3629.63,0.219,15,25,0.23,0.27,157,59.55,,2264,2261,2263,2260,3144,3139,35.0763374,-119.3791572,656.19,,8.625,X52,ERW,1363
MFL,228,1.937,98+26,10324.67,10324.66,3556,ML Int ,U11.87,11.87,47.68,1.00,U1247.51,1247.51,3626.21,0.219,16,26,0.23,0.22,160,59.55,,2264,2261,2263,2260,3143,3139,35.0763374,-119.3791458,656.14,,8.625,X52,ERW,1363
MFL,228,1.937,98+26,10324.79,10324.78,3557,ML Int ,U11.99,11.99,47.56,1.00,U1247.63,1247.63,3626.09,0.219,12,22,0.23,0.22,159,59.55,,2265,2262,2264,2261,3145,3141,35.0763374,-119.3791454,656.14,,8.625,X52,ERW,1363
MFL,228,1.939,98+33,10331.46,10331.45,3558,ML Int ,U18.65,18.65,40.90,1.00,U1254.29,1254.29,3619.42,0.219,14,24,0.23,0.27,160,59.55,,2264,2262,2264,2260,3144,3140,35.0763374,-119.3791232,655.99,,8.625,X52,ERW,1363
MFL,228,1.939,98+34,10332.63,10332.57,3559,ML Int Cluster,U19.82,19.82,39.73,0.97,U1255.46,1255.46,3618.25,0.219,11,21,0.82,0.94,154,59.55,,2245,2221,2247,2225,3121,3090,35.0763374,-119.3791195,655.96,,8.625,X52,ERW,1363
MFL,228,1.939,98+37,10335.74,10335.72,3560,ML Int ,U22.93,22.93,36.62,0.95,U1258.57,1258.57,3615.15,0.219,11,21,0.23,0.22,151,59.55,,2265,2263,2264,2262,3145,3141,35.0763374,-119.3791090,655.89,,8.625,X52,ERW,1363
MFL,228,1.942,98+48,10347.19,10347.17,3561,ML Int ,D25.18,34.38,25.17,1.00,U1270.02,1270.02,3603.69,0.219,13,23,0.31,0.40,159,59.55,,2262,2258,2262,2256,3141,3134,35.0763375,-119.3790710,655.62,,8.625,X52,ERW,1363
MFL,228,1.944,98+61,10359.42,10359.41,3562,ML Int ,D12.95,46.61,12.94,1.00,U1282.25,1282.25,3591.46,0.219,11,21,0.23,0.22,160,59.55,,2265,2262,2264,2262,3145,3141,35.0763376,-119.3790304,655.19,,8.625,X52,ERW,1363
MFL,228,1.944,98+63,10361.69,10361.67,3563,ML Int ,D10.68,48.88,10.67,1.03,U1284.53,1284.53,3589.19,0.219,10,20,0.31,0.40,165,59.55,,2264,2260,2263,2258,3143,3136,35.0763376,-119.3790228,655.10,,8.625,X52,ERW,1363
MFL,228,1.945,98+64,10362.79,10362.77,3564,ML Int ,D9.58,49.98,9.57,0.98,U1285.62,1285.62,3588.09,0.219,14,24,0.31,0.40,157,59.55,,2262,2258,2261,2256,3140,3133,35.0763377,-119.3790192,655.06,,8.625,X52,ERW,1363
MFL,228,1.946,98+71,10369.66,10369.65,3565,ML Int Cluster,D2.71,56.85,2.70,0.98,U1292.49,1292.49,3581.22,0.219,13,23,1.02,0.66,157,59.55,,2229,2194,2247,2231,3121,3098,35.0763378,-119.3789963,654.81,,8.625,X52,ERW,1363
MFL,229,1.946,98+73,10372.35,,3566,Weld,D59.34,59.55,59.34,,U1295.19,1295.19,3578.53,0.219,,,,,,59.34,234,,,,,,,35.0763378,-119.3789873,654.71,,8.625,X52,ERW,1363
MFL,229,1.948,98+83,10381.82,10381.81,3567,ML Int ,U9.47,9.47,49.87,1.01,U1304.66,1304.66,3569.06,0.219,13,23,0.23,0.22,161,59.34,,2264,2262,2264,2261,3144,3140,35.0763379,-119.3789559,654.38,,8.625,X52,ERW,1363
MFL,229,1.949,98+89,10388.31,10388.30,3568,ML Int ,U15.95,15.95,43.39,1.00,U1311.14,1311.14,3562.57,0.219,11,21,0.23,0.22,159,59.34,,2265,2263,2264,2262,3145,3141,35.0763381,-119.3789344,654.22,,8.625,X52,ERW,1363
MFL,229,1.951,99+01,10399.75,10399.74,3569,ML Int Cluster,U27.40,27.40,31.95,1.00,U1322.58,1322.58,3551.13,0.219,11,21,0.51,0.35,160,59.34,,2258,2247,2257,2245,3134,3118,35.0763384,-119.3788964,653.95,,8.625,X52,ERW,1363
MFL,229,1.952,99+05,10403.89,10403.88,3570,ML Int ,D27.82,31.54,27.81,0.99,U1326.72,1326.72,3546.99,0.219,21,31,0.35,0.68,158,59.34,,2257,2251,2255,2247,3132,3121,35.0763385,-119.3788826,653.86,,8.625,X52,ERW,1363
MFL,229,1.954,99+12,10411.20,10411.19,3571,ML Int ,D20.50,38.85,20.49,0.99,U1334.04,1334.04,3539.68,0.219,14,24,0.23,0.22,158,59.34,,2264,2262,2264,2260,3144,3140,35.0763387,-119.3788583,653.80,,8.625,X52,ERW,1363
MFL,229,1.954,99+16,10414.86,10414.85,3572,ML Int ,D16.85,42.50,16.84,0.98,U1337.69,1337.69,3536.02,0.219,12,22,0.23,0.22,156,59.34,,2265,2262,2264,2261,3145,3141,35.0763389,-119.3788462,653.78,,8.625,X52,ERW,1363
MFL,229,1.955,99+18,10417.40,10417.39,3573,ML Int ,D14.30,45.05,14.29,0.99,U1340.24,1340.24,3533.48,0.219,10,20,0.23,0.22,158,59.34,,2265,2263,2265,2262,3145,3141,35.0763389,-119.3788377,653.79,,8.625,X52,ERW,1363
MFL,229,1.955,99+19,10418.09,10418.08,3574,ML Int ,D13.61,45.74,13.60,0.99,U1340.93,1340.93,3532.79,0.219,13,23,0.23,0.22,158,59.34,,2264,2262,2264,2261,3144,3140,35.0763390,-119.3788354,653.80,,8.625,X52,ERW,1363
MFL,229,1.957,99+31,10430.90,10430.89,3575,ML Int ,D0.81,58.55,0.79,1.03,U1353.74,1353.74,3519.98,0.219,17,27,0.23,0.22,164,59.34,,2263,2261,2263,2259,3143,3138,35.0763394,-119.3787929,653.96,,8.625,X52,ERW,1363
MFL,230,1.957,99+32,10431.70,,3576,Weld,U59.34,59.34,59.49,,U1354.53,1354.53,3519.19,0.219,,,,,,59.49,304,,,,,,,35.0763394,-119.3787903,653.97,,8.625,X52,ERW,1363
MFL,230,1.958,99+36,10435.25,10435.25,3577,ML Int ,U3.56,3.56,55.93,0.98,U1358.09,1358.09,3515.63,0.219,11,21,0.23,0.22,156,59.49,,2265,2262,2264,2262,3145,3141,35.0763395,-119.3787785,654.01,,8.625,X52,ERW,1363
MFL,230,1.959,99+38,10437.56,10437.56,3578,ML Int ,U5.87,5.87,53.62,0.99,U1360.40,1360.40,3513.32,0.219,11,21,0.23,0.23,158,59.49,,2265,2262,2264,2262,3145,3141,35.0763396,-119.3787708,654.03,,8.625,X52,ERW,1363
MFL,230,1.961,99+49,10448.61,10448.57,3579,ML Int ,U16.92,16.92,42.57,1.02,U1371.45,1371.45,3502.27,0.219,11,21,0.59,0.40,163,59.49,,2255,2241,2252,2236,3128,3105,35.0763401,-119.3787342,653.93,,8.625,X52,ERW,1363
MFL,230,1.964,99+67,10467.21,,3580,MCP,D23.98,35.52,23.98,1.29,U1390.05,1390.05,3483.67,0.219,,,1.09,2.21,205,59.49,,,,,,,,35.0763408,-119.3786723,653.61,,8.625,X52,ERW,1363
MFL,230,1.965,99+71,10471.26,10471.25,3581,ML Int ,D19.94,39.56,19.93,1.03,U1394.09,1394.09,3479.62,0.219,11,21,0.23,0.27,165,59.49,,2265,2262,2264,2262,3145,3141,35.0763409,-119.3786589,653.53,,8.625,X52,ERW,1363
MFL,230,1.966,99+77,10477.03,10477.01,3582,ML Int ,D14.18,45.33,14.16,1.01,U1399.86,1399.86,3473.85,0.219,15,25,0.31,0.40,161,59.49,,2262,2257,2261,2255,3140,3132,35.0763411,-119.3786397,653.43,,8.625,X52,ERW,1363
MFL,230,1.966,99+78,10477.44,,3583,MCP,D13.75,45.75,13.75,0.21,U1400.28,1400.28,3473.44,0.219,,,1.49,3.11,34,59.49,,,,,,,,35.0763411,-119.3786383,653.42,,8.625,X52,ERW,1363
MFL,230,1.967,99+81,10481.07,10481.06,3584,ML Int ,D10.13,49.38,10.11,1.00,U1403.91,1403.91,3469.81,0.219,10,20,0.23,0.24,160,59.49,,2265,2263,2265,2262,3145,3141,35.0763412,-119.3786263,653.35,,8.625,X52,ERW,1363
MFL,231,1.969,99+91,10491.19,,3585,Weld,U59.49,59.49,59.49,,U1414.02,1414.02,3459.69,0.219,,,,,,59.49,215,,,,,,,35.0763414,-119.3785926,653.13,,8.625,X52,ERW,1363
MFL,231,1.969,99+94,10494.20,,3586,MCP,U3.01,3.01,56.48,2.16,U1417.03,1417.03,3456.69,0.219,,,2.43,2.07,345,59.49,,,,,,,,35.0763415,-119.3785826,653.06,,8.625,X52,ERW,1363
MFL,231,1.972,100+11,10511.48,,3587,MCP,U20.29,20.29,39.20,2.20,U1434.31,1434.31,3439.40,0.219,,,1.49,2.11,350,59.49,,,,,,,,35.0763416,-119.3785252,652.63,,8.625,X52,ERW,1363
MFL,231,1.976,100+28,10527.99,10527.97,3588,ML Int ,D22.70,36.80,22.69,1.02,U1450.82,1450.82,3422.90,0.219,10,20,0.23,0.41,162,59.49,,2265,2263,2265,2262,3145,3141,35.0763416,-119.3784704,652.24,,8.625,X52,ERW,1363
MFL,231,1.979,100+44,10544.48,10544.47,3589,ML Int ,D6.20,53.30,6.19,1.00,U1467.32,1467.32,3406.40,0.219,13,23,0.23,0.22,159,59.49,,2264,2262,2264,2261,3144,3140,35.0763413,-119.3784156,652.12,,8.625,X52,ERW,1363
MFL,232,1.980,100+50,10550.68,,3590,Weld,U59.49,59.49,59.84,,U1473.51,1473.51,3400.20,0.219,,,,,,59.84,314,,,,,,,35.0763412,-119.3783950,652.12,,8.625,X52,ERW,1363
MFL,232,1.985,100+78,10578.92,10578.91,3591,ML Int ,U28.24,28.24,31.60,0.97,U1501.76,1501.76,3371.96,0.219,14,24,0.23,0.27,155,59.84,,2264,2262,2264,2260,3144,3140,35.0763409,-119.3783012,651.28,,8.625,X52,ERW,1363
MFL,232,1.988,100+92,10593.04,,3592,MCP,D17.48,42.36,17.48,0.76,U1515.87,1515.87,3357.84,0.219,,,0.94,2.49,121,59.84,,,,,,,,35.0763409,-119.3782543,650.70,,8.625,X52,ERW,1363
MFL,232,1.988,100+93,10594.05,10594.05,3593,ML Int ,D16.47,43.37,16.47,1.02,U1516.89,1516.89,3356.83,0.219,12,22,0.27,1.08,162,59.84,,2264,2261,2263,2259,3143,3138,35.0763409,-119.3782509,650.65,,8.625,X52,ERW,1363
MFL,232,1.990,101+05,10605.65,10605.64,3594,ML Int ,D4.87,54.98,4.86,0.99,U1528.49,1528.49,3345.23,0.219,11,21,0.23,0.22,158,59.84,,2265,2262,2264,2262,3145,3141,35.0763407,-119.3782124,650.07,,8.625,X52,ERW,1363
MFL,233,1.991,101+09,10610.52,,3595,Weld,D41.68,59.84,41.68,,U1533.35,1533.35,3340.36,0.219,,,,,,41.68,322,,,,,,,35.0763406,-119.3781962,649.82,,8.625,X52,ERW,1363
MFL,233,1.994,101+23,10624.01,,3596,MCP,U13.50,13.50,28.19,0.44,U1546.85,1546.85,3326.87,0.219,,,2.74,2.25,70,41.68,,,,,,,,35.0763403,-119.3781515,648.88,,8.625,X52,ERW,1363
MFL,233,1.997,101+41,10641.90,10641.89,3597,ML Int ,D10.32,31.38,10.31,1.00,U1564.73,1564.73,3308.98,0.219,11,21,0.23,0.27,159,41.68,,2265,2262,2264,2262,3145,3141,35.0763399,-119.3780922,647.52,,8.625,X52,ERW,1363
MFL,233,1.999,101+50,10651.15,,3598,Tap,D1.05,40.63,1.05,,U1573.99,1573.99,3299.73,0.219,,,,,338,41.68,,,,,,,,35.0763398,-119.3780614,646.81,,8.625,X52,ERW,1363
MFL,234,1.999,101+51,10652.20,,3599,"Weld; Begin 0.322in Wall, API 5L X52- ERW",D38.26,41.68,38.26,,U1575.04,1575.04,3298.68,0.322,,,,,,38.26,5,,,,,,,35.0763397,-119.3780579,646.73,,8.625,X52,ERW,1363
MFL,234,1.999,101+52,10653.12,10653.08,3600,ML Int Cluster Manufacturing Related,U0.92,0.92,37.34,1.20,U1575.96,1575.96,3297.76,0.322,11,21,0.70,1.68,192,38.26,,3315,3296,3312,3288,4600,4567,35.0763397,-119.3780550,646.65,,8.625,X52,ERW,1363
MFL,234,1.999,101+53,10654.20,10654.19,3601,ML Int Manufacturing Related,U2.00,2.00,36.27,1.94,U1577.03,1577.03,3296.68,0.322,14,24,0.43,0.22,310,38.26,,3324,3316,3322,3312,4614,4600,35.0763397,-119.3780514,646.56,,8.625,X52,ERW,1363
MFL,234,2.003,101+73,10675.08,10675.06,3602,ML Int Manufacturing Related,D15.41,22.88,15.38,1.83,U1597.91,1597.91,3275.80,0.322,10,20,0.47,1.05,291,38.26,,3326,3317,3324,3313,4617,4602,35.0763394,-119.3779822,644.81,,8.625,X52,ERW,1363
MFL,234,2.004,101+76,10677.69,10677.68,3603,ML Int Manufacturing Related,D12.78,25.49,12.77,1.61,U1600.53,1600.53,3273.19,0.322,10,20,0.23,0.39,256,38.26,,3331,3329,3331,3328,4626,4622,35.0763393,-119.3779735,644.63,,8.625,X52,ERW,1363
MFL,234,2.004,101+77,10678.86,10678.85,3604,ML Int Manufacturing Related,D11.61,26.66,11.61,1.88,U1601.69,1601.69,3272.02,0.322,15,25,0.27,0.26,300,38.26,,3329,3326,3328,3324,4623,4616,35.0763393,-119.3779696,644.55,,8.625,X52,ERW,1363
MFL,235,2.006,101+89,10690.46,,3605,Weld,U38.26,38.26,40.64,,U1613.30,1613.30,3260.42,0.322,,,,,,40.64,311,,,,,,,35.0763391,-119.3779310,643.96,,8.625,X52,ERW,1363
MFL,236,2.014,102+29,10731.10,,3606,Weld,U40.64,40.64,40.73,,U1653.93,1653.93,3219.78,0.322,,,,,,40.73,356,,,,,,,35.0763385,-119.3777960,642.50,,8.625,X52,ERW,1363
MFL,237,2.021,102+69,10771.82,,3607,Weld,D13.85,40.73,13.85,,U1694.66,1694.66,3179.06,0.322,,,,,,13.85,72,,,,,,,35.0763362,-119.3776608,642.81,,8.625,X52,ERW,1363
MFL,237,2.021,102+70,10772.54,,3608,Tap,U0.72,0.72,13.13,,U1695.38,1695.38,3178.34,0.322,,,,,342,13.85,,,,,,,,35.0763362,-119.3776585,642.82,,8.625,X52,ERW,1363
MFL,238,2.024,102+83,10785.67,,3609,Weld,U13.85,13.85,25.17,,U1708.51,1708.51,3165.21,0.322,,,,,,25.17,152,,,,,,,35.0763355,-119.3776149,643.02,,8.625,X52,ERW,1363
MFL,239,2.029,103+08,10810.84,,3610,Weld,U25.17,25.17,42.33,,U1733.68,1733.68,3140.04,0.322,,,,,,42.33,98,,,,,,,35.0763339,-119.3775313,643.53,,8.625,X52,ERW,1363
MFL,240,2.037,103+50,10853.17,,3611,Weld,D42.32,42.33,42.32,,U1776.01,1776.01,3097.71,0.322,,,,,,42.32,35,,,,,,,35.0763358,-119.3773913,639.90,,8.625,X52,ERW,1363
MFL,241,2.045,103+92,10895.49,,3612,Weld,D41.74,42.32,41.74,,U1818.32,1818.32,3055.39,0.322,,,,,,41.74,2,,,,,,,35.0763399,-119.3772513,636.45,,8.625,X52,ERW,1363
MFL,241,2.048,104+12,10915.55,10915.53,3613,ML Ext ,U20.06,20.06,21.68,0.22,U1838.38,1838.38,3035.33,0.322,11,21,0.43,0.67,35,41.74,,3326,3318,3325,3315,4618,4605,35.0763413,-119.3771847,636.17,,8.625,X52,ERW,1363
MFL,241,2.048,104+12,10916.05,,3614,Marker Band Start,U20.56,20.56,21.18,,U1838.88,1838.88,3034.83,0.322,,,,,,41.74,,,,,,,,35.0763413,-119.3771830,636.17,,8.625,X52,ERW,1363
MFL,241,2.048,104+12,10916.25,10916.23,3615,ML Ext Between Marker Bands,U20.76,20.76,20.98,0.88,U1839.08,1839.08,3034.63,0.322,10,20,0.55,1.03,140,41.74,,3323,3311,3321,3306,4613,4592,35.0763413,-119.3771824,636.17,,8.625,X52,ERW,1363
MFL,241,2.048,104+13,10916.48,10916.45,3616,ML Ext Between Marker Bands,D20.75,20.99,20.75,0.87,U1839.31,1839.31,3034.40,0.322,12,22,0.63,1.04,138,41.74,,3317,3302,3314,3295,4603,4576,35.0763413,-119.3771816,636.17,,8.625,X52,ERW,1363
MFL,241,2.049,104+13,10916.65,10916.62,3617,ML Ext Between Marker Bands,D20.58,21.16,20.58,0.83,U1839.48,1839.48,3034.23,0.322,13,23,0.51,1.20,133,41.74,,3322,3311,3319,3305,4610,4591,35.0763413,-119.3771811,636.17,,8.625,X52,ERW,1363
MFL,241,2.049,104+13,10917.06,10917.03,3618,ML Ext Between Marker Bands,D20.17,21.57,20.17,0.84,U1839.89,1839.89,3033.82,0.322,19,29,0.63,0.63,134,41.74,,3307,3289,3301,3278,4585,4552,35.0763414,-119.3771797,636.16,,8.625,X52,ERW,1363
MFL,241,2.049,104+14,10917.49,10917.46,3619,ML Ext Cluster Between Marker Bands,D19.74,22.00,19.74,0.55,U1840.33,1840.33,3033.39,0.322,20,30,1.88,2.77,88,41.74,,3169,3068,3217,3144,4468,4367,35.0763414,-119.3771783,636.16,,8.625,X52,ERW,1363
MFL,241,2.049,104+15,10918.60,,3620,Marker Band End,D18.62,23.12,18.62,,U1841.44,1841.44,3032.28,0.322,,,,,,41.74,,,,,,,,35.0763415,-119.3771745,636.16,,8.625,X52,ERW,1363
MFL,241,2.050,104+19,10922.57,,3621,Casing Begin - Unamed Road,D14.66,27.08,14.66,,U1845.40,1845.40,3028.31,0.322,,,,,,41.74,,,,,,,,35.0763417,-119.3771613,636.14,,8.625,X52,ERW,1363
MFL,241,2.052,104+30,10933.96,10933.94,3622,ML Ext ,D3.29,38.48,3.26,0.21,U1856.80,1856.80,3016.92,0.322,21,31,0.63,0.47,34,41.74,,3303,3284,3297,3272,4579,4545,35.0763424,-119.3771236,636.10,,8.625,X52,ERW,1363
MFL,242,2.052,104+33,10937.23,,3623,Weld,D39.96,41.74,39.96,,U1860.06,1860.06,3013.66,0.322,,,,,,39.96,286,,,,,,,35.0763427,-119.3771126,636.09,,8.625,X52,ERW,1363
MFL,243,2.060,104+73,10977.18,,3624,Weld,D39.70,39.96,39.70,,U1900.02,1900.02,2973.70,0.322,,,,,,39.70,52,,,,,,,35.0763453,-119.3769800,635.98,,8.625,X52,ERW,1363
MFL,244,2.067,105+12,11016.88,,3625,Weld,D39.57,39.70,39.57,,U1939.71,1939.71,2934.00,0.322,,,,,,39.57,288,,,,,,,35.0763472,-119.3768481,635.61,,8.625,X52,ERW,1363
MFL,244,2.069,105+19,11023.58,,3626,Casing End,U6.70,6.70,32.87,,U1946.42,1946.42,2927.30,0.322,,,,,,39.57,,,,,,,,35.0763475,-119.3768258,635.56,,8.625,X52,ERW,1363
MFL,245,2.075,105+51,11056.45,,3627,Weld,D35.35,39.57,35.35,,U1979.29,1979.29,2894.43,0.322,,,,,,35.35,56,,,,,,,35.0763479,-119.3767167,635.64,,8.625,X52,ERW,1363
MFL,246,2.081,105+86,11091.80,,3628,"Weld; Begin 0.219in Wall, API 5L X52- ERW",U35.35,35.35,57.71,,U2014.64,2014.64,2859.08,0.219,,,,,,57.71,10,,,,,,,35.0763473,-119.3765993,636.10,,8.625,X52,ERW,1363
MFL,246,2.087,106+16,11121.84,11121.83,3629,ML Int ,D27.67,30.04,27.67,1.03,U2044.67,2044.67,2829.04,0.219,16,26,0.23,0.27,164,57.71,,2264,2261,2263,2260,3143,3139,35.0763457,-119.3764996,636.08,,8.625,X52,ERW,1363
MFL,246,2.087,106+17,11122.72,11122.71,3630,ML Int ,D26.79,30.92,26.79,0.99,U2045.56,2045.56,2828.16,0.219,12,22,0.23,0.22,158,57.71,,2265,2262,2264,2261,3145,3141,35.0763455,-119.3764967,636.08,,8.625,X52,ERW,1363
MFL,247,2.092,106+44,11149.51,,3631,Weld,D53.70,57.71,53.70,,U2072.34,2072.34,2801.38,0.219,,,,,,53.70,173,,,,,,,35.0763416,-119.3764078,636.11,,8.625,X52,ERW,1363
MFL,247,2.094,106+54,11160.00,11159.98,3632,ML Int ,U10.49,10.49,43.21,1.00,U2082.83,2082.83,2790.89,0.219,10,20,0.23,0.22,160,53.70,,2265,2263,2265,2262,3145,3141,35.0763404,-119.3763730,636.07,,8.625,X52,ERW,1363
MFL,247,2.094,106+55,11160.99,11160.98,3633,ML Int ,U11.48,11.48,42.21,1.04,U2083.83,2083.83,2789.89,0.219,11,21,0.23,0.22,166,53.70,,2265,2262,2264,2262,3145,3141,35.0763403,-119.3763697,636.06,,8.625,X52,ERW,1363
MFL,247,2.098,106+76,11182.64,11182.63,3634,ML Int ,D20.57,33.14,20.56,0.99,U2105.48,2105.48,2768.24,0.219,11,21,0.23,0.40,158,53.70,,2265,2263,2264,2262,3145,3141,35.0763380,-119.3762978,635.64,,8.625,X52,ERW,1363
MFL,248,2.102,106+97,11203.20,,3635,"Weld; Begin 0.250in Wall, API 5L X52- ERW",D10.39,53.70,10.39,,U2126.04,2126.04,2747.68,0.250,,,,,,10.39,,,,,,,,35.0763365,-119.3762295,634.73,,8.625,X52,ERW,1363
MFL,248,2.102,106+98,11204.17,11204.16,3636,ML Int Cluster,U0.97,0.97,9.42,0.98,U2127.00,2127.00,2746.71,0.250,16,26,1.13,2.68,157,10.39,,2529,2484,2543,2499,3533,3470,35.0763364,-119.3762263,634.68,,8.625,X52,ERW,1363
MFL,248,2.103,106+98,11204.76,11204.37,3637,ML Int Cluster,U1.56,1.56,8.83,0.99,U2127.59,2127.59,2746.12,0.250,19,29,6.49,2.49,158,10.39,,2276,2099,2456,2353,3411,3268,35.0763364,-119.3762257,634.67,,8.625,X52,ERW,1363
MFL,248,2.103,106+99,11205.03,11205.02,3638,ML Int ,U1.83,1.83,8.56,1.02,U2127.87,2127.87,2745.85,0.250,15,25,0.23,0.22,162,10.39,,2585,2582,2584,2581,3589,3585,35.0763364,-119.3762235,634.63,,8.625,X52,ERW,1363
MFL,248,2.103,106+99,11205.44,11205.43,3639,ML Int ,U2.24,2.24,8.15,1.02,U2128.27,2128.27,2745.44,0.250,16,26,0.23,0.27,162,10.39,,2585,2582,2584,2581,3589,3584,35.0763364,-119.3762222,634.61,,8.625,X52,ERW,1363
MFL,248,2.103,106+99,11205.56,11205.54,3640,ML Int Cluster,U2.35,2.35,8.04,0.99,U2128.39,2128.39,2745.33,0.250,22,32,0.59,0.86,158,10.39,,2560,2544,2561,2542,3557,3531,35.0763364,-119.3762218,634.60,,8.625,X52,ERW,1363
MFL,248,2.103,107+00,11206.88,11206.80,3641,ML Int Cluster,U3.67,3.67,6.72,1.00,U2129.71,2129.71,2744.01,0.250,14,24,1.10,0.35,159,10.39,,2540,2499,2567,2547,3565,3538,35.0763363,-119.3762176,634.53,,8.625,X52,ERW,1363
MFL,248,2.104,107+03,11209.96,11209.88,3642,ML Int Cluster,D3.63,6.76,3.63,1.03,U2132.79,2132.79,2740.92,0.250,26,36,1.45,0.53,164,10.39,,2442,2368,2544,2512,3533,3489,35.0763362,-119.3762074,634.40,,8.625,X52,ERW,1363
MFL,248,2.104,107+05,11211.12,11211.11,3643,ML Int ,D2.48,7.92,2.47,1.01,U2133.95,2133.95,2739.76,0.250,15,25,0.23,0.22,161,10.39,,2585,2582,2584,2581,3589,3585,35.0763361,-119.3762033,634.36,,8.625,X52,ERW,1363
MFL,248,2.104,107+05,11211.34,11211.33,3644,ML Int ,D2.26,8.14,2.25,1.02,U2134.18,2134.18,2739.54,0.250,17,27,0.27,0.42,163,10.39,,2583,2580,2582,2578,3586,3580,35.0763361,-119.3762025,634.36,,8.625,X52,ERW,1363
MFL,248,2.104,107+05,11211.60,11211.59,3645,ML Int Cluster,D2.00,8.40,1.99,1.00,U2134.43,2134.43,2739.28,0.250,23,33,1.25,0.73,160,10.39,,2485,2426,2533,2501,3518,3474,35.0763361,-119.3762017,634.35,,8.625,X52,ERW,1363
MFL,248,2.104,107+05,11211.80,11211.79,3646,ML Int ,D1.80,8.60,1.79,1.03,U2134.64,2134.64,2739.08,0.250,12,22,0.23,0.22,165,10.39,,2586,2583,2585,2582,3590,3586,35.0763361,-119.3762010,634.34,,8.625,X52,ERW,1363
MFL,248,2.104,107+05,11211.80,,3647,Tap,D1.79,8.60,1.79,,U2134.64,2134.64,2739.08,0.250,,,,,345,10.39,,,,,,,,35.0763361,-119.3762010,634.34,,8.625,X52,ERW,1363
MFL,248,2.104,107+05,11211.93,11211.92,3648,ML Int Cluster,D1.67,8.73,1.66,0.99,U2134.76,2134.76,2738.95,0.250,19,29,1.17,1.04,158,10.39,,2513,2463,2554,2525,3548,3507,35.0763361,-119.3762006,634.34,,8.625,X52,ERW,1363
MFL,248,2.104,107+06,11212.29,11212.28,3649,ML Int ,D1.31,9.09,1.30,1.06,U2135.13,2135.13,2738.59,0.250,18,28,0.23,0.22,169,10.39,,2584,2581,2583,2580,3588,3583,35.0763361,-119.3761994,634.33,,8.625,X52,ERW,1363
MFL,248,2.104,107+06,11212.51,11212.43,3650,ML Int Cluster,D1.16,9.31,1.08,1.03,U2135.34,2135.34,2738.37,0.250,27,37,1.10,0.51,164,10.39,,2485,2433,2543,2512,3531,3489,35.0763361,-119.3761989,634.33,,8.625,X52,ERW,1363
MFL,249,2.104,107+07,11213.59,,3651,"Weld; Begin 0.322in Wall, API 5L X52- ERW",D9.35,10.39,9.35,,U2136.43,2136.43,2737.29,0.322,,,,,,9.35,12,,,,,,,35.0763360,-119.3761950,634.29,,8.625,X52,ERW,1363
MFL,249,2.105,107+12,11218.34,,3652,Bend - 45° 7D Sag Induction Bend,D4.60,4.75,4.60,,U2141.17,2141.17,2732.54,0.322,,,,,,9.35,,,,,,,,35.0763359,-119.3761795,634.67,,8.625,X52,ERW,1363
MFL,250,2.106,107+15,11222.94,,3653,Weld,D5.68,9.35,5.68,,U2145.77,2145.77,2727.94,0.322,,,,,,5.68,,,,,,,,35.0763357,-119.3761679,637.50,,8.625,X52,ERW,1363
MFL,251,2.106,107+19,11228.61,,3654,Weld,D1.54,5.68,1.54,,U2151.45,2151.45,2722.27,0.322,,,,,,1.54,,,,,,,,35.0763354,-119.3761543,641.33,,8.625,X52,Elbow,1363
MFL,251,2.107,107+19,11229.43,,3655,Bend - 45° 3D Over Forged Bend,D0.72,0.82,0.72,,U2152.27,2152.27,2721.45,0.322,,,,,,1.54,,,,,,,,35.0763354,-119.3761520,641.70,,8.625,X52,Elbow,1363
MFL,252,2.107,107+20,11230.15,,3656,Weld,D1.27,1.54,1.27,,U2152.99,2152.99,2720.73,0.322,,,,,,1.27,,,,,,,,35.0763354,-119.3761496,641.83,,8.625,X52,Tee,1363
MFL,252,2.107,107+21,11230.82,,3657,Tee,D0.60,0.67,0.60,,U2153.66,2153.66,2720.06,0.322,,,,,77,1.27,,,,,,,,35.0763354,-119.3761474,641.82,,8.625,X52,Tee,1363
MFL,253,2.107,107+21,11231.42,,3658,Weld,D1.00,1.27,1.00,,U2154.26,2154.26,2719.46,0.322,,,,,,1.00,,,,,,,,35.0763355,-119.3761454,641.81,,8.625,X52,ERW,1363
MFL,254,2.107,107+22,11232.43,,3659,Weld,U1.00,1.00,3.15,,U2155.26,2155.26,2718.45,0.322,,,,,,3.15,,,,,,,,35.0763355,-119.3761421,641.79,,8.625,X52,Valve,1363
MFL,254,2.107,107+23,11232.92,,3660,Flange,U0.49,0.49,2.66,,U2155.75,2155.75,2717.97,0.322,,,,,,3.15,,,,,,,,35.0763355,-119.3761404,641.78,,8.625,X52,Valve,1363
MFL,254,2.107,107+24,11234.02,,3661,Valve - Gate,D1.55,1.59,1.55,,U2156.86,2156.86,2716.86,0.322,,,,,,3.15,,,,,,,,35.0763355,-119.3761368,641.76,,8.625,X52,Valve,1363
MFL,254,2.108,107+25,11235.12,,3662,Flange,D0.45,2.69,0.45,,U2157.96,2157.96,2715.76,0.322,,,,,,3.15,,,,,,,,35.0763356,-119.3761331,641.75,,8.625,X52,Valve,1363
MFL,255,2.108,107+25,11235.57,,3663,Weld,D0.99,3.15,0.99,,U2158.41,2158.41,2715.31,0.322,,,,,,0.99,,,,,,,,35.0763356,-119.3761316,641.74,,8.625,X52,ERW,1363
MFL,255,2.108,107+25,11235.99,,3664,Tap,U0.42,0.42,0.57,,U2158.83,2158.83,2714.89,0.322,,,,,348,0.99,,,,,,,,35.0763356,-119.3761302,641.73,,8.625,X52,ERW,1363
MFL,256,2.108,107+26,11236.56,,3665,Weld,U0.99,0.99,1.55,,U2159.40,2159.40,2714.32,0.322,,,,,,1.55,,,,,,,,35.0763356,-119.3761283,641.72,,8.625,X52,Elbow,1363
MFL,256,2.108,107+27,11237.31,,3666,Bend - 45° 3D Sag Forged Bend,U0.75,0.75,0.81,,U2160.15,2160.15,2713.57,0.322,,,,,,1.55,,,,,,,,35.0763357,-119.3761259,641.53,,8.625,X52,Elbow,1363
MFL,257,2.108,107+27,11238.12,,3667,Weld,U1.55,1.55,7.50,,U2160.95,2160.95,2712.77,0.322,,,,,,7.50,6,,,,,,,35.0763357,-119.3761237,641.09,,8.625,X52,ERW,1363
MFL,258,2.109,107+32,11245.61,,3668,Weld,U7.50,7.50,9.34,,U2168.45,2168.45,2705.27,0.322,,,,,,9.34,356,,,,,,,35.0763363,-119.3761057,635.74,,8.625,X52,ERW,1363
MFL,258,2.110,107+36,11250.40,,3669,Bend - 45° 7D Sag Induction Bend,D4.55,4.79,4.55,,U2173.24,2173.24,2700.48,0.322,,,,,,9.34,,,,,,,,35.0763367,-119.3760933,632.74,,8.625,X52,ERW,1363
MFL,259,2.111,107+40,11254.95,,3670,"Weld; Begin 0.219in Wall, API 5L X52- ERW",U9.34,9.34,19.50,,U2177.79,2177.79,2695.93,0.219,,,,,,19.50,230,,,,,,,35.0763369,-119.3760784,632.29,,8.625,X52,ERW,1363
MFL,259,2.111,107+42,11256.52,,3671,Tap,U1.57,1.57,17.93,,U2179.35,2179.35,2694.37,0.219,,,,,340,19.50,,,,,,,,35.0763370,-119.3760732,632.25,,8.625,X52,ERW,1363
MFL,259,2.111,107+44,11258.38,11258.37,3672,ML Int ,U3.43,3.43,16.07,1.03,U2181.21,2181.21,2692.50,0.219,13,23,0.23,0.22,164,19.50,,2264,2262,2264,2261,3144,3140,35.0763371,-119.3760670,632.20,,8.625,X52,ERW,1363
MFL,259,2.112,107+47,11261.19,11261.18,3673,ML Int ,U6.24,6.24,13.26,1.00,U2184.03,2184.03,2689.69,0.219,10,20,0.23,0.22,160,19.50,,2265,2263,2265,2262,3145,3141,35.0763373,-119.3760577,632.12,,8.625,X52,ERW,1363
MFL,260,2.114,107+60,11274.45,,3674,Weld,U19.50,19.50,59.37,,U2197.28,2197.28,2676.43,0.219,,,,,,59.37,297,,,,,,,35.0763380,-119.3760136,631.63,,8.625,X52,ERW,1363
MFL,260,2.116,107+68,11282.93,11282.93,3675,ML Int ,U8.49,8.49,50.89,1.03,U2205.77,2205.77,2667.95,0.219,16,26,0.23,0.22,165,59.37,,2264,2261,2263,2260,3143,3139,35.0763385,-119.3759855,631.26,,8.625,X52,ERW,1363
MFL,260,2.117,107+73,11287.69,11287.68,3676,ML Int ,U13.24,13.24,46.13,1.04,U2210.52,2210.52,2663.19,0.219,23,33,0.39,0.68,166,59.37,,2254,2246,2250,2240,3126,3111,35.0763388,-119.3759697,631.05,,8.625,X52,ERW,1363
MFL,260,2.117,107+75,11289.82,11289.81,3677,ML Int ,U15.37,15.37,44.00,1.04,U2212.66,2212.66,2661.06,0.219,10,20,0.23,0.22,166,59.37,,2265,2263,2265,2262,3145,3141,35.0763390,-119.3759626,630.96,,8.625,X52,ERW,1363
MFL,260,2.118,107+79,11294.11,11294.10,3678,ML Int ,U19.67,19.67,39.71,1.02,U2216.95,2216.95,2656.77,0.219,10,20,0.23,0.22,162,59.37,,2265,2263,2265,2262,3145,3141,35.0763392,-119.3759484,630.80,,8.625,X52,ERW,1363
MFL,260,2.122,108+01,11316.44,11316.42,3679,ML Int ,D17.40,41.99,17.38,1.03,U2239.27,2239.27,2634.44,0.219,11,21,0.23,0.22,164,59.37,,2265,2262,2264,2262,3145,3141,35.0763401,-119.3758742,630.15,,8.625,X52,ERW,1363
MFL,260,2.122,108+03,11317.78,11317.76,3680,ML Int ,D16.06,43.33,16.04,1.02,U2240.62,2240.62,2633.10,0.219,11,21,0.23,0.27,162,59.37,,2265,2262,2264,2262,3145,3141,35.0763401,-119.3758698,630.11,,8.625,X52,ERW,1363
