ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,260,2.123,108+04,11319.23,11319.22,3681,ML Int ,D14.60,44.79,14.59,1.03,U2242.07,2242.07,2631.65,0.219,10,20,0.23,0.22,165,59.37,,2265,2263,2265,2262,3145,3141,35.0763401,-119.3758649,630.06,,8.625,X52,ERW,1363
MFL,260,2.124,108+09,11324.56,11324.55,3682,ML Int ,D9.27,50.12,9.26,1.00,U2247.40,2247.40,2626.32,0.219,11,21,0.23,0.22,159,59.37,,2265,2263,2264,2262,3145,3141,35.0763403,-119.3758472,629.91,,8.625,X52,ERW,1363
MFL,260,2.125,108+18,11333.04,11333.03,3683,ML Int ,D0.79,58.59,0.78,0.97,U2255.88,2255.88,2617.84,0.219,18,28,0.43,0.22,154,59.37,,2255,2246,2252,2241,3128,3113,35.0763403,-119.3758190,629.56,,8.625,X52,ERW,1363
MFL,261,2.125,108+19,11333.82,,3684,Weld,D59.36,59.37,59.36,,U2256.65,2256.65,2617.06,0.219,,,,,,59.36,274,,,,,,,35.0763403,-119.3758164,629.53,,8.625,X52,ERW,1363
MFL,261,2.127,108+27,11342.21,,3685,Marker Band Start,U8.39,8.39,50.97,,U2265.05,2265.05,2608.67,0.219,,,,,,59.36,,,,,,,,35.0763403,-119.3757886,629.17,,8.625,X52,ERW,1363
MFL,261,2.127,108+29,11344.19,11344.17,3686,ML Ext Between Marker Bands,U10.37,10.37,48.99,0.64,U2267.03,2267.03,2606.69,0.219,11,21,0.59,0.53,102,59.36,,2255,2241,2252,2236,3128,3105,35.0763403,-119.3757820,629.11,,8.625,X52,ERW,1363
MFL,261,2.127,108+29,11344.39,11344.38,3687,ML Ext Between Marker Bands,U10.58,10.58,48.79,0.68,U2267.23,2267.23,2606.49,0.219,17,27,0.43,0.78,108,59.36,,2256,2247,2253,2243,3130,3115,35.0763403,-119.3757814,629.10,,8.625,X52,ERW,1363
MFL,261,2.127,108+29,11344.55,11344.53,3688,ML Ext Between Marker Bands,U10.73,10.73,48.63,0.78,U2267.39,2267.39,2606.33,0.219,43,53,0.63,0.86,125,59.36,,2192,2162,2170,2125,3014,2951,35.0763403,-119.3757809,629.10,,8.625,X52,ERW,1363
MFL,261,2.128,108+30,11345.71,11345.69,3689,ML Ext Between Marker Bands,U11.89,11.89,47.47,0.63,U2268.55,2268.55,2605.17,0.219,13,23,0.43,0.40,101,59.36,,2259,2251,2257,2247,3135,3121,35.0763402,-119.3757770,629.07,,8.625,X52,ERW,1363
MFL,261,2.128,108+31,11346.07,,3690,Marker Band End,U12.25,12.25,47.11,,U2268.91,2268.91,2604.81,0.219,,,,,,59.36,,,,,,,,35.0763402,-119.3757757,629.06,,8.625,X52,ERW,1363
MFL,261,2.130,108+43,11358.04,11358.03,3691,ML Int ,U24.22,24.22,35.15,1.02,U2280.87,2280.87,2592.85,0.219,15,25,0.23,0.22,162,59.36,,2264,2261,2263,2260,3144,3139,35.0763400,-119.3757360,628.72,,8.625,X52,ERW,1363
MFL,261,2.130,108+45,11360.19,11360.13,3692,ML Ext Cluster,U26.37,26.37,33.00,0.69,U2283.02,2283.02,2590.69,0.219,12,22,0.90,2.14,110,59.36,,2238,2210,2244,2220,3116,3083,35.0763399,-119.3757290,628.69,,8.625,X52,ERW,1363
MFL,261,2.131,108+48,11363.62,11363.60,3693,ML Ext ,D29.57,29.80,29.57,0.94,U2286.45,2286.45,2587.26,0.219,11,21,0.35,0.70,150,59.36,,2262,2257,2261,2255,3141,3132,35.0763398,-119.3757175,628.62,,8.625,X52,ERW,1363
MFL,261,2.131,108+48,11363.94,11363.76,3694,ML Ext Cluster,D29.24,30.12,29.24,0.83,U2286.78,2286.78,2586.94,0.219,18,28,2.35,3.08,132,59.36,,2113,2014,2188,2136,3039,2967,35.0763398,-119.3757169,628.62,,8.625,X52,ERW,1363
MFL,261,2.131,108+49,11364.13,11364.09,3695,ML Ext ,D29.06,30.31,29.06,0.67,U2286.96,2286.96,2586.75,0.219,10,20,0.59,0.75,107,59.36,,2256,2243,2254,2238,3130,3108,35.0763398,-119.3757159,628.61,,8.625,X52,ERW,1363
MFL,261,2.131,108+49,11364.14,11364.12,3696,ML Ext ,D29.04,30.32,29.04,1.10,U2286.98,2286.98,2586.74,0.219,10,20,0.43,0.93,176,59.36,,2261,2253,2260,2250,3138,3126,35.0763398,-119.3757158,628.61,,8.625,X52,ERW,1363
MFL,261,2.131,108+49,11364.69,11364.66,3697,ML Ext ,D28.50,30.87,28.50,0.94,U2287.52,2287.52,2586.19,0.219,10,20,0.51,0.64,150,59.36,,2258,2248,2257,2244,3134,3117,35.0763398,-119.3757140,628.60,,8.625,X52,ERW,1363
MFL,261,2.131,108+49,11365.08,11365.05,3698,ML Ext ,D28.11,31.26,28.11,0.97,U2287.91,2287.91,2585.80,0.219,10,20,0.59,0.70,155,59.36,,2256,2243,2254,2238,3130,3108,35.0763398,-119.3757127,628.60,,8.625,X52,ERW,1363
MFL,261,2.131,108+50,11365.28,11365.21,3699,ML Ext Cluster,D27.98,31.46,27.91,0.89,U2288.11,2288.11,2585.61,0.219,11,21,1.64,4.70,142,59.36,,2205,2140,2209,2148,3068,2984,35.0763398,-119.3757122,628.59,,8.625,X52,ERW,1363
MFL,261,2.131,108+50,11365.97,11365.64,3700,ML Ext Cluster,D27.54,32.15,27.22,0.90,U2288.80,2288.80,2584.91,0.219,12,22,3.99,2.73,143,59.36,,2124,1995,2173,2082,3018,2891,35.0763397,-119.3757107,628.59,,8.625,X52,ERW,1363
MFL,261,2.131,108+51,11366.16,11366.12,3701,ML Ext Cluster,D27.06,32.34,27.03,0.83,U2288.99,2288.99,2584.73,0.219,28,38,1.41,2.84,132,59.36,,2119,2049,2174,2118,3019,2942,35.0763397,-119.3757091,628.58,,8.625,X52,ERW,1363
MFL,261,2.132,108+51,11367.15,11367.10,3702,ML Ext ,D26.09,33.33,26.03,0.90,U2289.99,2289.99,2583.73,0.219,10,20,0.74,0.70,144,59.36,,2250,2230,2247,2222,3121,3086,35.0763397,-119.3757059,628.56,,8.625,X52,ERW,1363
MFL,261,2.132,108+52,11367.52,11367.48,3703,ML Ext Cluster,D25.71,33.70,25.66,0.92,U2290.36,2290.36,2583.36,0.219,11,21,0.98,1.50,147,59.36,,2237,2205,2231,2192,3099,3044,35.0763397,-119.3757046,628.55,,8.625,X52,ERW,1363
MFL,261,2.132,108+52,11367.77,11367.74,3704,ML Ext Cluster,D25.44,33.95,25.42,0.92,U2290.60,2290.60,2583.11,0.219,13,23,2.23,2.20,147,59.36,,2164,2074,2201,2138,3056,2969,35.0763397,-119.3757037,628.55,,8.625,X52,ERW,1363
MFL,261,2.132,108+53,11368.43,11368.40,3705,ML Ext ,D24.78,34.61,24.75,1.25,U2291.27,2291.27,2582.45,0.219,10,20,0.43,0.64,200,59.36,,2261,2253,2260,2250,3138,3126,35.0763397,-119.3757015,628.53,,8.625,X52,ERW,1363
MFL,261,2.132,108+53,11368.43,11368.42,3706,ML Ext ,D24.77,34.61,24.75,1.03,U2291.27,2291.27,2582.45,0.219,11,21,0.27,0.48,164,59.36,,2264,2261,2264,2260,3144,3138,35.0763397,-119.3757015,628.53,,8.625,X52,ERW,1363
MFL,261,2.132,108+53,11368.61,11368.59,3707,ML Ext ,D24.60,34.80,24.57,0.92,U2291.45,2291.45,2582.27,0.219,12,22,0.47,0.59,146,59.36,,2258,2249,2256,2245,3134,3118,35.0763397,-119.3757009,628.53,,8.625,X52,ERW,1363
MFL,261,2.132,108+53,11368.76,11368.69,3708,ML Ext Cluster,D24.50,34.94,24.43,1.25,U2291.59,2291.59,2582.13,0.219,11,21,0.98,0.80,200,59.36,,2237,2205,2242,2214,3114,3075,35.0763397,-119.3757006,628.53,,8.625,X52,ERW,1363
MFL,261,2.132,108+53,11368.76,11368.73,3709,ML Ext ,D24.45,34.94,24.43,0.87,U2291.59,2291.59,2582.12,0.219,11,21,0.51,0.54,138,59.36,,2258,2247,2256,2243,3133,3115,35.0763397,-119.3757004,628.53,,8.625,X52,ERW,1363
MFL,261,2.132,108+53,11368.91,11368.89,3710,ML Ext Cluster,D24.30,35.10,24.27,0.92,U2291.75,2291.75,2581.97,0.219,14,24,1.06,2.46,147,59.36,,2223,2185,2228,2187,3094,3038,35.0763397,-119.3756999,628.53,,8.625,X52,ERW,1363
MFL,261,2.132,108+53,11369.15,11369.12,3711,ML Ext ,D24.07,35.33,24.04,0.99,U2291.98,2291.98,2581.74,0.219,11,21,0.51,0.54,158,59.36,,2258,2247,2256,2243,3133,3115,35.0763397,-119.3756992,628.52,,8.625,X52,ERW,1363
MFL,261,2.132,108+54,11369.27,11369.26,3712,ML Ext ,D23.93,35.45,23.91,0.91,U2292.11,2292.11,2581.61,0.219,10,20,0.27,0.48,145,59.36,,2264,2261,2264,2260,3144,3139,35.0763396,-119.3756987,628.52,,8.625,X52,ERW,1363
MFL,261,2.132,108+54,11369.30,11369.27,3713,ML Ext Cluster,D23.91,35.48,23.89,1.13,U2292.13,2292.13,2581.58,0.219,13,23,2.03,2.68,180,59.36,,2173,2090,2206,2154,3064,2991,35.0763396,-119.3756986,628.52,,8.625,X52,ERW,1363
MFL,261,2.132,108+54,11369.38,11369.36,3714,ML Ext ,D23.82,35.56,23.81,0.68,U2292.21,2292.21,2581.50,0.219,14,24,0.23,0.32,108,59.36,,2264,2262,2264,2260,3144,3140,35.0763396,-119.3756983,628.52,,8.625,X52,ERW,1363
MFL,261,2.132,108+54,11369.79,11369.77,3715,ML Ext ,D23.41,35.97,23.40,0.97,U2292.62,2292.62,2581.10,0.219,11,21,0.23,0.54,155,59.36,,2265,2262,2264,2262,3145,3141,35.0763396,-119.3756970,628.51,,8.625,X52,ERW,1363
MFL,261,2.132,108+55,11370.34,11370.31,3716,ML Ext ,D22.87,36.52,22.84,0.93,U2293.18,2293.18,2580.54,0.219,10,20,0.55,0.70,149,59.36,,2257,2246,2255,2241,3132,3112,35.0763396,-119.3756952,628.50,,8.625,X52,ERW,1363
MFL,261,2.132,108+56,11371.69,11371.67,3717,ML Ext ,D21.51,37.87,21.50,0.95,U2294.52,2294.52,2579.20,0.219,10,20,0.31,0.68,152,59.36,,2264,2260,2263,2258,3143,3136,35.0763396,-119.3756907,628.47,,8.625,X52,ERW,1363
MFL,261,2.133,108+59,11374.34,11374.33,3718,ML Ext ,D18.85,40.52,18.84,0.97,U2297.18,2297.18,2576.54,0.219,10,20,0.39,1.08,155,59.36,,2262,2256,2261,2253,3140,3129,35.0763395,-119.3756819,628.43,,8.625,X52,ERW,1363
MFL,261,2.133,108+61,11376.79,11376.45,3719,ML Ext Cluster,D16.73,42.97,16.39,1.07,U2299.63,2299.63,2574.09,0.219,18,28,4.62,1.73,170,59.36,,2033,1890,2154,2052,2992,2850,35.0763395,-119.3756748,628.39,,8.625,X52,ERW,1363
MFL,261,2.134,108+62,11377.30,11377.26,3720,ML Ext Cluster,D15.93,43.48,15.88,1.03,U2300.14,2300.14,2573.58,0.219,16,26,0.86,1.74,164,59.36,,2230,2202,2233,2201,3101,3057,35.0763394,-119.3756721,628.37,,8.625,X52,ERW,1363
MFL,261,2.134,108+62,11377.47,11377.41,3721,ML Ext ,D15.77,43.65,15.71,0.89,U2300.31,2300.31,2573.41,0.219,11,21,0.82,0.96,142,59.36,,2245,2221,2240,2211,3112,3070,35.0763394,-119.3756716,628.37,,8.625,X52,ERW,1363
MFL,261,2.134,108+62,11377.68,11377.67,3722,ML Ext ,D15.51,43.86,15.50,0.93,U2300.52,2300.52,2573.20,0.219,17,27,0.31,0.79,148,59.36,,2261,2256,2260,2254,3138,3130,35.0763394,-119.3756707,628.37,,8.625,X52,ERW,1363
MFL,261,2.134,108+62,11378.16,11378.01,3723,ML Ext Cluster,D15.18,44.34,15.02,0.60,U2300.99,2300.99,2572.72,0.219,19,29,2.07,3.05,96,59.36,,2121,2030,2148,2050,2983,2847,35.0763394,-119.3756696,628.36,,8.625,X52,ERW,1363
MFL,261,2.134,108+63,11378.33,11378.29,3724,ML Ext Cluster,D14.90,44.51,14.86,0.66,U2301.16,2301.16,2572.55,0.219,16,26,1.49,5.57,106,59.36,,2185,2123,2201,2142,3057,2975,35.0763394,-119.3756687,628.35,,8.625,X52,ERW,1363
MFL,261,2.134,108+63,11378.50,11378.48,3725,ML Ext ,D14.70,44.68,14.69,1.12,U2301.33,2301.33,2572.39,0.219,10,20,0.43,0.77,178,59.36,,2261,2253,2260,2250,3138,3126,35.0763394,-119.3756681,628.35,,8.625,X52,ERW,1363
MFL,261,2.134,108+63,11378.70,11378.68,3726,ML Ext ,D14.50,44.88,14.49,0.93,U2301.53,2301.53,2572.18,0.219,15,25,0.39,0.61,148,59.36,,2259,2252,2257,2249,3135,3123,35.0763394,-119.3756674,628.35,,8.625,X52,ERW,1363
MFL,261,2.134,108+63,11378.96,11378.95,3727,ML Ext ,D14.23,45.14,14.23,0.88,U2301.79,2301.79,2571.92,0.219,10,20,0.31,0.95,140,59.36,,2264,2260,2263,2258,3143,3136,35.0763394,-119.3756665,628.34,,8.625,X52,ERW,1363
MFL,261,2.134,108+63,11379.09,11379.07,3728,ML Ext ,D14.12,45.27,14.10,1.03,U2301.92,2301.92,2571.79,0.219,11,21,0.43,0.70,164,59.36,,2260,2253,2259,2249,3137,3124,35.0763394,-119.3756661,628.34,,8.625,X52,ERW,1363
MFL,261,2.134,108+63,11379.15,,3729,Marker Band Start,D14.03,45.33,14.03,,U2301.99,2301.99,2571.73,0.219,,,,,,59.36,,,,,,,,35.0763394,-119.3756658,628.34,,8.625,X52,ERW,1363
MFL,261,2.134,108+64,11379.23,11379.21,3730,ML Ext Cluster Between Marker Bands,D13.97,45.41,13.95,0.89,U2302.07,2302.07,2571.65,0.219,15,25,1.37,1.66,142,59.36,,2198,2143,2212,2168,3072,3012,35.0763394,-119.3756656,628.34,,8.625,X52,ERW,1363
MFL,261,2.134,108+64,11379.75,11379.68,3731,ML Ext Cluster Between Marker Bands,D13.50,45.93,13.43,1.04,U2302.59,2302.59,2571.13,0.219,18,28,7.47,6.30,166,59.36,,1995,1835,2122,2004,2947,2783,35.0763394,-119.3756641,628.33,,8.625,X52,ERW,1363
MFL,261,2.134,108+65,11380.49,11380.46,3732,ML Ext Seam Xing; Between Marker Bands,D12.72,46.67,12.69,1.72,U2303.33,2303.33,2570.39,0.219,10,20,0.51,1.07,274,59.36,,2258,2248,2257,2244,3134,3117,35.0763393,-119.3756615,628.31,,8.625,X52,ERW,1363
MFL,261,2.134,108+65,11380.74,11380.58,3733,ML Ext Cluster Between Marker Bands,D12.61,46.92,12.44,1.24,U2303.58,2303.58,2570.14,0.219,18,28,2.23,7.22,198,59.36,,2120,2025,2129,2017,2957,2801,35.0763393,-119.3756611,628.31,,8.625,X52,ERW,1363
MFL,261,2.134,108+65,11381.14,11380.86,3734,ML Ext Cluster Between Marker Bands,D12.32,47.32,12.05,1.15,U2303.97,2303.97,2569.74,0.219,20,30,5.28,7.82,183,59.36,,1991,1841,2102,1971,2920,2738,35.0763393,-119.3756601,628.31,,8.625,X52,ERW,1363
MFL,261,2.134,108+65,11380.98,11380.96,3735,ML Ext Between Marker Bands,D12.22,47.16,12.20,1.31,U2303.82,2303.82,2569.90,0.219,11,21,0.51,0.70,209,59.36,,2258,2247,2256,2243,3133,3115,35.0763393,-119.3756598,628.30,,8.625,X52,ERW,1363
MFL,261,2.134,108+66,11381.45,11381.42,3736,ML Ext Cluster Between Marker Bands,D11.76,47.63,11.74,1.16,U2304.28,2304.28,2569.43,0.219,17,27,0.82,2.34,185,59.36,,2231,2204,2227,2194,3093,3048,35.0763393,-119.3756583,628.30,,8.625,X52,ERW,1363
MFL,261,2.134,108+66,11381.62,11381.61,3737,ML Ext Between Marker Bands,D11.57,47.81,11.56,0.98,U2304.46,2304.46,2569.26,0.219,11,21,0.31,0.43,156,59.36,,2263,2259,2262,2257,3142,3135,35.0763393,-119.3756577,628.29,,8.625,X52,ERW,1363
MFL,261,2.134,108+66,11381.88,11381.79,3738,ML Ext Cluster Between Marker Bands,D11.40,48.06,11.30,1.08,U2304.72,2304.72,2569.00,0.219,19,29,2.27,5.19,172,59.36,,2109,2011,2170,2080,3014,2889,35.0763393,-119.3756571,628.29,,8.625,X52,ERW,1363
MFL,261,2.134,108+67,11382.34,11382.33,3739,ML Ext Between Marker Bands,D10.86,48.52,10.85,1.02,U2305.17,2305.17,2568.54,0.219,11,21,0.47,0.69,162,59.36,,2259,2250,2257,2246,3135,3120,35.0763393,-119.3756553,628.28,,8.625,X52,ERW,1363
MFL,261,2.134,108+67,11382.51,11382.48,3740,ML Ext Cluster Between Marker Bands,D10.70,48.69,10.67,1.22,U2305.35,2305.35,2568.37,0.219,27,37,2.11,8.09,194,59.36,,2046,1943,2122,2012,2947,2795,35.0763393,-119.3756548,628.28,,8.625,X52,ERW,1363
MFL,261,2.135,108+67,11382.94,11382.92,3741,ML Ext Between Marker Bands,D10.27,49.12,10.24,0.79,U2305.78,2305.78,2567.94,0.219,10,20,0.59,0.64,126,59.36,,2256,2243,2254,2237,3130,3108,35.0763393,-119.3756533,628.27,,8.625,X52,ERW,1363
MFL,261,2.135,108+67,11382.95,11382.92,3742,ML Ext Cluster Between Marker Bands,D10.26,49.14,10.23,1.12,U2305.79,2305.79,2567.93,0.219,11,21,0.94,1.31,179,59.36,,2239,2209,2241,2212,3112,3072,35.0763393,-119.3756533,628.27,,8.625,X52,ERW,1363
MFL,261,2.135,108+67,11383.54,11383.20,3743,ML Ext Cluster Between Marker Bands,D9.99,49.72,9.64,0.93,U2306.38,2306.38,2567.34,0.219,25,35,5.01,7.91,148,59.36,,1924,1771,2065,1955,2869,2715,35.0763393,-119.3756524,628.26,,8.625,X52,ERW,1363
MFL,261,2.135,108+68,11383.82,11383.81,3744,ML Ext Between Marker Bands,D9.38,50.00,9.36,0.80,U2306.66,2306.66,2567.06,0.219,11,21,0.27,0.59,128,59.36,,2264,2261,2264,2260,3144,3138,35.0763393,-119.3756504,628.25,,8.625,X52,ERW,1363
MFL,261,2.135,108+68,11384.05,11383.90,3745,ML Ext Cluster Between Marker Bands,D9.28,50.23,9.13,1.07,U2306.89,2306.89,2566.83,0.219,23,33,3.48,6.33,170,59.36,,2001,1868,2113,1995,2935,2771,35.0763392,-119.3756501,628.25,,8.625,X52,ERW,1363
MFL,261,2.135,108+69,11384.39,11384.38,3746,ML Ext Cluster Between Marker Bands,D8.81,50.57,8.79,1.24,U2307.23,2307.23,2566.49,0.219,11,21,2.11,4.29,198,59.36,,2185,2101,2174,2072,3020,2877,35.0763392,-119.3756485,628.24,,8.625,X52,ERW,1363
MFL,261,2.135,108+69,11384.70,11384.67,3747,ML Ext Cluster Between Marker Bands,D8.51,50.88,8.48,1.31,U2307.54,2307.54,2566.18,0.219,12,22,1.53,2.40,209,59.36,,2205,2145,2205,2142,3063,2975,35.0763392,-119.3756475,628.24,,8.625,X52,ERW,1363
MFL,261,2.135,108+69,11385.20,11384.88,3748,ML Ext Cluster Between Marker Bands,D8.30,51.38,7.99,0.70,U2308.03,2308.03,2565.68,0.219,11,21,6.06,4.98,112,59.36,,2112,1964,2161,2060,3002,2862,35.0763392,-119.3756468,628.23,,8.625,X52,ERW,1363
MFL,261,2.135,108+69,11385.08,11384.93,3749,ML Ext Cluster Between Marker Bands,D8.25,51.26,8.11,1.25,U2307.91,2307.91,2565.81,0.219,12,22,3.17,3.22,200,59.36,,2142,2027,2191,2113,3042,2935,35.0763392,-119.3756466,628.23,,8.625,X52,ERW,1363
MFL,261,2.135,108+70,11385.42,11385.35,3750,ML Ext Cluster Between Marker Bands,D7.84,51.60,7.76,1.25,U2308.26,2308.26,2565.46,0.219,26,36,1.21,1.25,200,59.36,,2157,2100,2203,2164,3060,3006,35.0763392,-119.3756452,628.22,,8.625,X52,ERW,1363
MFL,261,2.135,108+70,11385.60,11385.57,3751,ML Ext Between Marker Bands,D7.62,51.78,7.59,0.64,U2308.43,2308.43,2565.29,0.219,11,21,0.51,0.64,102,59.36,,2258,2247,2256,2243,3133,3115,35.0763392,-119.3756445,628.22,,8.625,X52,ERW,1363
MFL,261,2.135,108+70,11385.83,11385.72,3752,ML Ext Cluster Between Marker Bands,D7.47,52.01,7.36,0.78,U2308.66,2308.66,2565.06,0.219,24,34,3.40,3.64,125,59.36,,1991,1859,2133,2020,2962,2805,35.0763392,-119.3756440,628.22,,8.625,X52,ERW,1363
MFL,261,2.135,108+70,11385.78,11385.77,3753,ML Ext Between Marker Bands,D7.41,51.96,7.40,1.16,U2308.62,2308.62,2565.10,0.219,10,20,0.27,0.64,185,59.36,,2264,2261,2264,2260,3144,3139,35.0763392,-119.3756438,628.22,,8.625,X52,ERW,1363
MFL,261,2.135,108+70,11386.18,11385.91,3754,ML Ext Cluster Between Marker Bands,D7.28,52.36,7.01,1.44,U2309.01,2309.01,2564.70,0.219,17,27,8.29,4.29,230,59.36,,2005,1843,2121,1979,2946,2749,35.0763392,-119.3756434,628.21,,8.625,X52,ERW,1363
MFL,261,2.135,108+70,11386.19,11386.14,3755,ML Ext Cluster Between Marker Bands,D7.04,52.37,7.00,0.83,U2309.02,2309.02,2564.69,0.219,25,35,0.78,2.17,132,59.36,,2214,2185,2212,2177,3072,3023,35.0763392,-119.3756426,628.21,,8.625,X52,ERW,1363
MFL,261,2.135,108+71,11386.36,11386.34,3756,ML Ext Cluster Between Marker Bands,D6.84,52.54,6.82,0.82,U2309.20,2309.20,2564.52,0.219,12,22,1.68,2.68,130,59.36,,2197,2129,2223,2178,3087,3026,35.0763392,-119.3756419,628.21,,8.625,X52,ERW,1363
MFL,261,2.135,108+71,11386.76,11386.56,3757,ML Ext Cluster Between Marker Bands,D6.63,52.94,6.42,0.90,U2309.60,2309.60,2564.12,0.219,22,32,2.70,3.91,144,59.36,,2052,1937,2137,2042,2968,2836,35.0763392,-119.3756412,628.20,,8.625,X52,ERW,1363
MFL,261,2.135,108+71,11386.89,11386.87,3758,ML Ext Between Marker Bands,D6.32,53.07,6.30,0.81,U2309.72,2309.72,2563.99,0.219,10,20,0.39,1.06,129,59.36,,2262,2256,2261,2253,3140,3129,35.0763392,-119.3756402,628.20,,8.625,X52,ERW,1363
MFL,261,2.135,108+71,11386.93,11386.91,3759,ML Ext Cluster Between Marker Bands,D6.27,53.11,6.26,1.04,U2309.76,2309.76,2563.95,0.219,10,20,1.02,1.13,166,59.36,,2238,2205,2249,2230,3124,3097,35.0763392,-119.3756400,628.20,,8.625,X52,ERW,1363
MFL,261,2.135,108+71,11387.18,11387.09,3760,ML Ext Cluster Between Marker Bands,D6.10,53.36,6.00,1.11,U2310.01,2310.01,2563.70,0.219,26,36,1.53,4.96,177,59.36,,2118,2043,2144,2062,2977,2864,35.0763392,-119.3756395,628.19,,8.625,X52,ERW,1363
MFL,261,2.135,108+72,11387.40,11387.38,3761,ML Ext Cluster Between Marker Bands,D5.80,53.58,5.79,1.07,U2310.23,2310.23,2563.48,0.219,11,21,2.00,2.30,170,59.36,,2190,2110,2198,2126,3052,2952,35.0763392,-119.3756385,628.19,,8.625,X52,ERW,1363
MFL,261,2.135,108+72,11387.44,11387.42,3762,ML Ext Between Marker Bands,D5.77,53.62,5.74,0.64,U2310.28,2310.28,2563.44,0.219,10,20,0.47,0.64,102,59.36,,2260,2251,2258,2247,3136,3121,35.0763392,-119.3756384,628.19,,8.625,X52,ERW,1363
MFL,261,2.135,108+72,11387.70,11387.68,3763,ML Ext Cluster Between Marker Bands,D5.51,53.88,5.49,0.70,U2310.53,2310.53,2563.18,0.219,11,21,0.86,1.23,111,59.36,,2243,2217,2244,2217,3116,3080,35.0763391,-119.3756375,628.18,,8.625,X52,ERW,1363
MFL,261,2.135,108+72,11387.74,11387.72,3764,ML Ext Between Marker Bands,D5.46,53.92,5.44,1.17,U2310.58,2310.58,2563.14,0.219,16,26,0.35,0.67,186,59.36,,2260,2254,2258,2251,3137,3127,35.0763391,-119.3756374,628.18,,8.625,X52,ERW,1363
MFL,261,2.136,108+72,11388.24,11388.22,3765,ML Ext Cluster Between Marker Bands,D4.96,54.42,4.94,1.15,U2311.08,2311.08,2562.64,0.219,24,34,0.78,1.84,184,59.36,,2217,2188,2205,2168,3063,3012,35.0763391,-119.3756357,628.17,,8.625,X52,ERW,1363
MFL,261,2.136,108+73,11388.39,11388.38,3766,ML Ext Between Marker Bands,D4.81,54.57,4.79,1.03,U2311.23,2311.23,2562.49,0.219,10,20,0.51,1.21,164,59.36,,2258,2248,2257,2244,3134,3117,35.0763391,-119.3756352,628.17,,8.625,X52,ERW,1363
MFL,261,2.136,108+73,11388.68,11388.66,3767,ML Ext Between Marker Bands,D4.52,54.86,4.51,0.64,U2311.51,2311.51,2562.21,0.219,11,21,0.23,0.59,102,59.36,,2265,2263,2264,2262,3145,3141,35.0763391,-119.3756342,628.16,,8.625,X52,ERW,1363
MFL,261,2.136,108+73,11388.88,11388.87,3768,ML Ext Between Marker Bands,D4.32,55.06,4.31,1.29,U2311.71,2311.71,2562.00,0.219,11,21,0.27,0.59,206,59.36,,2264,2261,2264,2260,3144,3138,35.0763391,-119.3756336,628.16,,8.625,X52,ERW,1363
MFL,261,2.136,108+74,11389.57,11389.56,3769,ML Ext Between Marker Bands,D3.63,55.75,3.62,0.97,U2312.40,2312.40,2561.31,0.219,11,21,0.23,0.54,155,59.36,,2265,2263,2264,2262,3145,3141,35.0763391,-119.3756313,628.15,,8.625,X52,ERW,1363
MFL,261,2.136,108+74,11389.76,11389.74,3770,ML Ext Between Marker Bands,D3.45,55.95,3.42,0.69,U2312.60,2312.60,2561.12,0.219,10,20,0.43,0.70,110,59.36,,2261,2253,2260,2250,3138,3126,35.0763391,-119.3756307,628.15,,8.625,X52,ERW,1363
MFL,261,2.136,108+74,11389.96,11389.95,3771,ML Ext Between Marker Bands,D3.24,56.14,3.22,1.02,U2312.80,2312.80,2560.92,0.219,10,20,0.31,1.13,163,59.36,,2264,2260,2263,2258,3143,3136,35.0763391,-119.3756300,628.15,,8.625,X52,ERW,1363
MFL,261,2.136,108+74,11390.21,11390.20,3772,ML Ext Between Marker Bands,D2.99,56.40,2.97,0.93,U2313.05,2313.05,2560.67,0.219,11,21,0.35,0.86,148,59.36,,2262,2257,2261,2255,3141,3132,35.0763391,-119.3756291,628.15,,8.625,X52,ERW,1363
MFL,261,2.136,108+76,11391.77,11391.75,3773,ML Int Between Marker Bands,D1.43,57.95,1.42,1.04,U2314.60,2314.60,2559.12,0.219,11,21,0.23,0.27,166,59.36,,2265,2262,2264,2262,3145,3141,35.0763390,-119.3756240,628.14,,8.625,X52,ERW,1363
MFL,261,2.136,108+76,11392.19,11392.17,3774,ML Int Between Marker Bands,D1.01,58.37,1.00,1.04,U2315.02,2315.02,2558.70,0.219,11,21,0.23,0.23,166,59.36,,2265,2263,2264,2262,3145,3141,35.0763390,-119.3756226,628.14,,8.625,X52,ERW,1363
MFL,262,2.136,108+77,11393.18,,3775,Weld; Between Marker Bands,D16.34,59.36,16.34,,U2316.02,2316.02,2557.70,0.219,,,,,,16.34,214,,,,,,,35.0763390,-119.3756192,628.13,,8.625,X52,ERW,1363
MFL,262,2.137,108+79,11394.93,11394.89,3776,ML Ext Cluster Between Marker Bands,U1.75,1.75,14.59,1.12,U2317.77,2317.77,2555.95,0.219,10,20,0.55,1.71,178,16.34,,2257,2246,2255,2241,3132,3112,35.0763389,-119.3756136,628.12,,8.625,X52,ERW,1363
MFL,262,2.137,108+79,11395.17,11395.16,3777,ML Ext Between Marker Bands,U1.99,1.99,14.36,0.95,U2318.00,2318.00,2555.71,0.219,10,20,0.31,0.81,152,16.34,,2264,2260,2263,2258,3143,3136,35.0763389,-119.3756127,628.12,,8.625,X52,ERW,1363
MFL,262,2.137,108+79,11395.29,11395.27,3778,ML Ext Between Marker Bands,U2.11,2.11,14.23,0.93,U2318.13,2318.13,2555.59,0.219,10,20,0.35,0.93,148,16.34,,2263,2258,2262,2256,3142,3133,35.0763389,-119.3756123,628.12,,8.625,X52,ERW,1363
MFL,262,2.137,108+81,11396.79,,3779,Marker Band End,U3.61,3.61,12.73,,U2319.63,2319.63,2554.09,0.219,,,,,,16.34,,,,,,,,35.0763389,-119.3756072,628.11,,8.625,X52,ERW,1363
MFL,262,2.137,108+82,11397.71,11397.71,3780,ML Ext ,U4.53,4.53,11.81,0.85,U2320.55,2320.55,2553.17,0.219,11,21,0.27,0.54,136,16.34,,2264,2261,2264,2260,3144,3138,35.0763389,-119.3756042,628.11,,8.625,X52,ERW,1363
MFL,262,2.137,108+82,11397.87,11397.87,3781,ML Ext ,U4.69,4.69,11.65,0.90,U2320.71,2320.71,2553.01,0.219,10,20,0.39,0.59,144,16.34,,2262,2256,2261,2253,3140,3129,35.0763389,-119.3756037,628.10,,8.625,X52,ERW,1363
MFL,262,2.138,108+83,11398.95,11398.93,3782,ML Ext ,U5.77,5.77,10.58,0.93,U2321.79,2321.79,2551.93,0.219,10,20,0.35,0.83,148,16.34,,2263,2258,2262,2256,3142,3133,35.0763388,-119.3756001,628.10,,8.625,X52,ERW,1363
MFL,262,2.138,108+85,11401.12,11401.11,3783,ML Ext ,U7.94,7.94,8.40,0.95,U2323.96,2323.96,2549.76,0.219,10,20,0.35,0.69,152,16.34,,2263,2258,2262,2256,3142,3133,35.0763388,-119.3755929,628.09,,8.625,X52,ERW,1363
MFL,262,2.138,108+85,11401.27,11401.18,3784,ML Ext Cluster Seam Xing,U8.08,8.08,8.26,1.25,U2324.10,2324.10,2549.62,0.219,10,20,2.39,2.02,200,16.34,,2184,2092,2218,2167,3081,3009,35.0763388,-119.3755927,628.09,,8.625,X52,ERW,1363
MFL,262,2.139,108+91,11406.64,11406.51,3785,ML Ext Cluster,D3.01,13.45,2.89,1.12,U2329.47,2329.47,2544.24,0.219,13,23,1.72,1.23,178,16.34,,2188,2118,2219,2172,3082,3017,35.0763386,-119.3755749,628.06,,8.625,X52,ERW,1363
MFL,263,2.140,108+94,11409.53,,3786,Weld,U16.34,16.34,59.41,,U2332.36,2332.36,2541.36,0.219,,,,,,59.41,302,,,,,,,35.0763386,-119.3755649,628.04,,8.625,X52,ERW,1363
MFL,263,2.140,108+94,11410.33,11410.28,3787,ML Ext Cluster,U0.81,0.81,58.60,0.51,U2333.17,2333.17,2540.55,0.219,11,21,1.33,1.77,81,59.41,,2220,2170,2219,2167,3082,3010,35.0763386,-119.3755624,628.04,,8.625,X52,ERW,1363
MFL,263,2.140,108+96,11411.57,11411.56,3788,ML Ext ,U2.04,2.04,57.37,0.83,U2334.40,2334.40,2539.31,0.219,10,20,0.39,0.67,132,59.41,,2262,2256,2261,2253,3140,3129,35.0763386,-119.3755582,628.03,,8.625,X52,ERW,1363
MFL,263,2.140,108+96,11411.74,11411.71,3789,ML Ext Cluster,U2.21,2.21,57.20,0.98,U2334.57,2334.57,2539.15,0.219,14,24,0.51,3.66,156,59.41,,2255,2244,2253,2239,3129,3110,35.0763386,-119.3755577,628.03,,8.625,X52,ERW,1363
MFL,263,2.140,108+96,11411.87,11411.85,3790,ML Ext ,U2.34,2.34,57.07,1.02,U2334.70,2334.70,2539.02,0.219,10,20,0.27,0.64,163,59.41,,2264,2261,2264,2260,3144,3139,35.0763386,-119.3755572,628.03,,8.625,X52,ERW,1363
MFL,263,2.140,108+96,11411.96,11411.93,3791,ML Ext ,U2.43,2.43,56.98,0.83,U2334.79,2334.79,2538.92,0.219,12,22,0.43,0.59,133,59.41,,2259,2252,2258,2248,3136,3123,35.0763386,-119.3755569,628.03,,8.625,X52,ERW,1363
MFL,263,2.140,108+96,11412.08,11412.06,3792,ML Ext ,U2.56,2.56,56.86,0.88,U2334.92,2334.92,2538.80,0.219,10,20,0.43,0.64,140,59.41,,2261,2253,2260,2250,3138,3126,35.0763386,-119.3755565,628.03,,8.625,X52,ERW,1363
MFL,263,2.140,108+98,11414.41,11414.39,3793,ML Ext ,U4.88,4.88,54.53,1.00,U2337.24,2337.24,2536.48,0.219,10,20,0.31,0.68,160,59.41,,2264,2260,2263,2258,3143,3136,35.0763385,-119.3755488,628.01,,8.625,X52,ERW,1363
MFL,263,2.141,109+03,11418.77,11418.76,3794,ML Ext Cluster,U9.25,9.25,50.17,0.95,U2341.61,2341.61,2532.11,0.219,11,21,1.57,1.18,151,59.41,,2209,2147,2224,2178,3089,3025,35.0763385,-119.3755342,627.99,,8.625,X52,ERW,1363
MFL,263,2.141,109+03,11418.84,11418.81,3795,ML Ext ,U9.32,9.32,50.10,1.18,U2341.68,2341.68,2532.04,0.219,10,20,0.43,0.54,188,59.41,,2261,2253,2260,2250,3138,3126,35.0763385,-119.3755341,627.99,,8.625,X52,ERW,1363
MFL,263,2.142,109+07,11423.12,11422.83,3796,ML Ext Cluster,U13.59,13.59,45.82,0.93,U2345.95,2345.95,2527.77,0.219,18,28,10.60,7.64,148,59.41,,1978,1810,2106,1969,2925,2735,35.0763384,-119.3755207,627.90,,8.625,X52,ERW,1363
MFL,263,2.142,109+09,11424.86,11424.82,3797,ML Ext Cluster,U15.33,15.33,44.08,1.32,U2347.69,2347.69,2526.02,0.219,11,21,0.63,2.14,211,59.41,,2253,2238,2251,2233,3127,3101,35.0763384,-119.3755141,627.86,,8.625,X52,ERW,1363
MFL,263,2.142,109+09,11424.98,11424.96,3798,ML Ext ,U15.45,15.45,43.96,0.89,U2347.81,2347.81,2525.90,0.219,10,20,0.43,1.20,142,59.41,,2261,2253,2260,2250,3138,3126,35.0763384,-119.3755137,627.85,,8.625,X52,ERW,1363
MFL,263,2.142,109+09,11425.06,11425.05,3799,ML Ext ,U15.54,15.54,43.88,1.33,U2347.90,2347.90,2525.82,0.219,11,21,0.39,0.64,212,59.41,,2261,2255,2260,2252,3139,3128,35.0763384,-119.3755134,627.85,,8.625,X52,ERW,1363
MFL,263,2.143,109+09,11425.20,11425.19,3800,ML Ext ,U15.68,15.68,43.74,0.98,U2348.04,2348.04,2525.68,0.219,10,20,0.39,0.64,156,59.41,,2262,2256,2261,2253,3140,3129,35.0763384,-119.3755129,627.85,,8.625,X52,ERW,1363
MFL,263,2.143,109+09,11425.42,11425.40,3801,ML Ext ,U15.89,15.89,43.52,1.00,U2348.25,2348.25,2525.46,0.219,10,20,0.39,0.95,160,59.41,,2262,2256,2261,2253,3140,3129,35.0763384,-119.3755122,627.84,,8.625,X52,ERW,1363
MFL,263,2.143,109+09,11425.54,11425.52,3802,ML Ext ,U16.01,16.01,43.40,0.95,U2348.37,2348.37,2525.34,0.219,10,20,0.63,0.48,152,59.41,,2255,2240,2252,2234,3128,3103,35.0763384,-119.3755118,627.84,,8.625,X52,ERW,1363
MFL,263,2.143,109+09,11425.71,11425.62,3803,ML Ext Cluster,U16.19,16.19,43.23,0.90,U2348.55,2348.55,2525.17,0.219,16,26,1.84,1.94,144,59.41,,2161,2083,2192,2134,3044,2963,35.0763384,-119.3755115,627.84,,8.625,X52,ERW,1363
MFL,263,2.143,109+10,11425.89,11425.88,3804,ML Ext ,U16.36,16.36,43.05,0.94,U2348.72,2348.72,2525.00,0.219,16,26,0.51,1.19,150,59.41,,2253,2241,2250,2235,3125,3105,35.0763384,-119.3755106,627.83,,8.625,X52,ERW,1363
MFL,263,2.143,109+10,11426.04,11426.03,3805,ML Ext Cluster,U16.52,16.52,42.90,0.93,U2348.88,2348.88,2524.84,0.219,18,28,0.82,2.10,149,59.41,,2228,2201,2220,2185,3084,3035,35.0763384,-119.3755101,627.83,,8.625,X52,ERW,1363
MFL,263,2.143,109+10,11426.39,11426.21,3806,ML Ext Cluster,U16.87,16.87,42.54,0.93,U2349.23,2349.23,2524.49,0.219,17,27,2.46,2.63,149,59.41,,2116,2014,2131,2025,2959,2813,35.0763384,-119.3755095,627.83,,8.625,X52,ERW,1363
MFL,263,2.143,109+10,11426.52,11426.51,3807,ML Ext ,U17.00,17.00,42.41,1.10,U2349.36,2349.36,2524.36,0.219,13,23,0.55,0.54,175,59.41,,2254,2242,2251,2236,3127,3106,35.0763384,-119.3755085,627.82,,8.625,X52,ERW,1363
MFL,263,2.143,109+10,11426.55,11426.53,3808,ML Ext ,U17.03,17.03,42.38,0.92,U2349.39,2349.39,2524.33,0.219,11,21,0.51,0.68,147,59.41,,2258,2247,2256,2243,3133,3115,35.0763384,-119.3755084,627.82,,8.625,X52,ERW,1363
MFL,263,2.143,109+11,11426.71,11426.68,3809,ML Ext Cluster,U17.18,17.18,42.23,0.89,U2349.54,2349.54,2524.17,0.219,12,22,3.13,4.13,142,59.41,,2143,2029,2178,2096,3025,2911,35.0763384,-119.3755079,627.82,,8.625,X52,ERW,1363
MFL,263,2.143,109+12,11428.50,11428.46,3810,ML Ext ,U18.97,18.97,40.44,0.75,U2351.33,2351.33,2522.38,0.219,10,20,0.51,0.96,119,59.41,,2258,2248,2257,2244,3134,3117,35.0763384,-119.3755020,627.78,,8.625,X52,ERW,1363
MFL,263,2.143,109+13,11428.76,11428.68,3811,ML Ext Cluster,U19.24,19.24,40.18,0.78,U2351.60,2351.60,2522.12,0.219,11,21,1.21,1.02,125,59.41,,2226,2182,2235,2200,3104,3056,35.0763384,-119.3755013,627.77,,8.625,X52,ERW,1363
MFL,263,2.143,109+13,11429.15,11429.13,3812,ML Ext ,U19.63,19.63,39.79,1.38,U2351.99,2351.99,2521.73,0.219,11,21,0.55,0.64,220,59.41,,2256,2244,2254,2239,3131,3110,35.0763384,-119.3754998,627.76,,8.625,X52,ERW,1363
MFL,263,2.143,109+13,11429.15,11429.13,3813,ML Ext Cluster,U19.63,19.63,39.79,0.75,U2351.99,2351.99,2521.73,0.219,10,20,0.70,2.20,119,59.41,,2252,2233,2249,2226,3123,3092,35.0763384,-119.3754998,627.76,,8.625,X52,ERW,1363
MFL,263,2.143,109+13,11429.29,11429.27,3814,ML Ext ,U19.77,19.77,39.65,1.33,U2352.13,2352.13,2521.59,0.219,12,22,0.43,0.94,212,59.41,,2259,2252,2258,2248,3136,3123,35.0763384,-119.3754993,627.76,,8.625,X52,ERW,1363
MFL,263,2.143,109+13,11429.66,11429.65,3815,ML Ext ,U20.14,20.14,39.27,1.37,U2352.50,2352.50,2521.22,0.219,10,20,0.43,0.86,218,59.41,,2261,2253,2260,2250,3138,3126,35.0763384,-119.3754981,627.75,,8.625,X52,ERW,1363
MFL,263,2.143,109+14,11429.68,11429.67,3816,ML Ext ,U20.16,20.16,39.26,1.04,U2352.52,2352.52,2521.20,0.219,10,20,0.43,1.07,166,59.41,,2261,2253,2260,2250,3138,3126,35.0763384,-119.3754980,627.75,,8.625,X52,ERW,1363
MFL,263,2.143,109+14,11429.94,11429.93,3817,ML Ext ,U20.42,20.42,38.99,1.33,U2352.78,2352.78,2520.94,0.219,10,20,0.43,0.64,212,59.41,,2261,2253,2260,2250,3138,3126,35.0763384,-119.3754971,627.75,,8.625,X52,ERW,1363
MFL,263,2.145,109+21,11436.93,11436.91,3818,ML Ext ,U27.40,27.40,32.01,0.77,U2359.76,2359.76,2513.95,0.219,10,20,0.31,0.54,123,59.41,,2264,2260,2263,2258,3143,3136,35.0763383,-119.3754739,627.58,,8.625,X52,ERW,1363
MFL,263,2.145,109+24,11439.78,11439.77,3819,ML Ext ,D29.16,30.25,29.16,1.07,U2362.61,2362.61,2511.10,0.219,11,21,0.31,0.70,170,59.41,,2263,2259,2262,2257,3142,3135,35.0763383,-119.3754644,627.51,,8.625,X52,ERW,1363
MFL,263,2.145,109+24,11440.47,11440.47,3820,ML Int ,D28.46,30.95,28.46,1.03,U2363.31,2363.31,2510.41,0.219,15,25,0.23,0.23,164,59.41,,2264,2261,2263,2260,3144,3139,35.0763383,-119.3754621,627.49,,8.625,X52,ERW,1363
MFL,263,2.146,109+26,11442.75,11442.74,3821,ML Int ,D26.20,33.23,26.19,1.02,U2365.59,2365.59,2508.13,0.219,11,21,0.23,0.24,162,59.41,,2265,2262,2264,2262,3145,3141,35.0763383,-119.3754546,627.44,,8.625,X52,ERW,1363
MFL,263,2.146,109+27,11443.25,11443.23,3822,ML Ext ,D25.71,33.73,25.69,1.54,U2366.09,2366.09,2507.63,0.219,13,23,1.41,0.48,246,59.41,,2206,2151,2194,2125,3047,2952,35.0763383,-119.3754529,627.42,,8.625,X52,ERW,1363
MFL,263,2.146,109+28,11444.42,11444.41,3823,ML Int ,D24.53,34.90,24.52,1.03,U2367.26,2367.26,2506.46,0.219,16,26,0.23,0.27,164,59.41,,2264,2261,2263,2260,3143,3139,35.0763383,-119.3754490,627.39,,8.625,X52,ERW,1363
MFL,263,2.146,109+28,11444.44,11444.42,3824,ML Ext ,D24.51,34.91,24.50,1.27,U2367.27,2367.27,2506.44,0.219,10,20,0.39,0.68,202,59.41,,2262,2256,2261,2253,3140,3129,35.0763383,-119.3754490,627.39,,8.625,X52,ERW,1363
MFL,263,2.146,109+29,11444.91,11444.88,3825,ML Ext ,D24.05,35.38,24.03,0.79,U2367.74,2367.74,2505.98,0.219,12,22,0.39,0.59,126,59.41,,2261,2254,2259,2251,3138,3127,35.0763383,-119.3754475,627.38,,8.625,X52,ERW,1363
MFL,263,2.146,109+30,11446.14,11446.13,3826,ML Int ,D22.81,36.61,22.80,1.03,U2368.97,2368.97,2504.74,0.219,11,21,0.23,0.40,164,59.41,,2265,2263,2264,2262,3145,3141,35.0763383,-119.3754433,627.35,,8.625,X52,ERW,1363
MFL,263,2.147,109+35,11451.08,11451.06,3827,ML Ext ,D17.88,41.56,17.86,0.92,U2373.92,2373.92,2499.80,0.219,11,21,0.27,0.27,146,59.41,,2264,2261,2264,2260,3144,3138,35.0763383,-119.3754269,627.22,,8.625,X52,ERW,1363
MFL,263,2.148,109+36,11452.24,11452.22,3828,ML Ext Cluster,D16.72,42.71,16.70,0.98,U2375.07,2375.07,2498.64,0.219,12,22,2.66,2.09,156,59.41,,2157,2054,2212,2159,3073,2998,35.0763383,-119.3754231,627.19,,8.625,X52,ERW,1363
MFL,263,2.148,109+36,11452.60,11452.47,3829,ML Ext Cluster,D16.47,43.08,16.34,1.05,U2375.44,2375.44,2498.28,0.219,16,26,2.93,2.68,168,59.41,,2106,1992,2208,2160,3067,3001,35.0763383,-119.3754223,627.19,,8.625,X52,ERW,1363
MFL,263,2.148,109+37,11452.91,11452.86,3830,ML Ext Cluster,D16.08,43.38,16.03,0.92,U2375.75,2375.75,2497.97,0.219,11,21,0.90,0.80,146,59.41,,2241,2213,2240,2210,3111,3069,35.0763383,-119.3754210,627.18,,8.625,X52,ERW,1363
MFL,263,2.148,109+37,11453.05,11453.04,3831,ML Ext ,D15.90,43.52,15.89,0.93,U2375.89,2375.89,2497.83,0.219,10,20,0.39,0.38,148,59.41,,2262,2256,2261,2253,3140,3129,35.0763383,-119.3754204,627.17,,8.625,X52,ERW,1363
MFL,263,2.148,109+37,11453.64,11453.63,3832,ML Int ,D15.31,44.11,15.30,1.03,U2376.47,2376.47,2497.24,0.219,14,24,0.23,0.27,164,59.41,,2264,2262,2264,2260,3144,3140,35.0763383,-119.3754184,627.16,,8.625,X52,ERW,1363
MFL,263,2.148,109+38,11453.95,11453.93,3833,ML Int ,D15.01,44.42,14.99,1.04,U2376.78,2376.78,2496.94,0.219,11,21,0.23,0.22,166,59.41,,2265,2263,2264,2262,3145,3141,35.0763383,-119.3754174,627.15,,8.625,X52,ERW,1363
MFL,263,2.148,109+40,11456.42,11456.41,3834,ML Ext Cluster,D12.52,46.90,12.52,0.84,U2379.26,2379.26,2494.46,0.219,11,21,1.37,1.13,134,59.41,,2218,2166,2246,2225,3119,3090,35.0763383,-119.3754092,627.11,,8.625,X52,ERW,1363
MFL,263,2.148,109+41,11456.97,11456.96,3835,ML Int ,D11.98,47.44,11.97,0.98,U2379.80,2379.80,2493.91,0.219,13,23,0.23,0.27,156,59.41,,2264,2262,2264,2261,3144,3140,35.0763383,-119.3754073,627.10,,8.625,X52,ERW,1363
MFL,263,2.148,109+41,11457.09,11457.09,3836,ML Ext ,D11.85,47.57,11.85,0.93,U2379.93,2379.93,2493.79,0.219,11,21,0.23,0.59,149,59.41,,2265,2262,2264,2262,3145,3141,35.0763383,-119.3754069,627.10,,8.625,X52,ERW,1363
MFL,263,2.149,109+41,11457.76,11457.75,3837,ML Ext ,D11.19,48.24,11.18,0.89,U2380.60,2380.60,2493.12,0.219,10,20,0.31,0.74,142,59.41,,2264,2260,2263,2258,3143,3136,35.0763383,-119.3754047,627.09,,8.625,X52,ERW,1363
MFL,263,2.149,109+41,11457.85,11457.84,3838,ML Int ,D11.10,48.33,11.08,1.03,U2380.69,2380.69,2493.03,0.219,14,24,0.23,0.27,164,59.41,,2264,2262,2264,2260,3144,3140,35.0763383,-119.3754044,627.09,,8.625,X52,ERW,1363
MFL,263,2.149,109+42,11457.98,11457.97,3839,ML Int ,D10.97,48.46,10.96,1.14,U2380.82,2380.82,2492.90,0.219,11,21,0.23,0.40,182,59.41,,2265,2263,2264,2262,3145,3141,35.0763383,-119.3754040,627.09,,8.625,X52,ERW,1363
MFL,263,2.149,109+42,11458.15,11458.14,3840,ML Int ,D10.80,48.63,10.79,1.04,U2380.99,2380.99,2492.73,0.219,12,22,0.23,0.27,166,59.41,,2265,2262,2264,2261,3145,3141,35.0763383,-119.3754034,627.08,,8.625,X52,ERW,1363
MFL,263,2.149,109+43,11459.51,11459.50,3841,ML Int ,D9.44,49.99,9.43,1.07,U2382.35,2382.35,2491.37,0.219,11,21,0.23,0.54,171,59.41,,2265,2262,2264,2262,3145,3141,35.0763382,-119.3753989,627.07,,8.625,X52,ERW,1363
MFL,263,2.149,109+44,11460.12,11460.11,3842,ML Int ,D8.83,50.60,8.81,1.05,U2382.96,2382.96,2490.76,0.219,20,30,0.27,0.35,167,59.41,,2261,2257,2260,2255,3139,3132,35.0763382,-119.3753969,627.06,,8.625,X52,ERW,1363
MFL,263,2.149,109+45,11461.06,11461.05,3843,ML Int ,D7.89,51.54,7.88,1.04,U2383.90,2383.90,2489.82,0.219,12,22,0.23,0.23,166,59.41,,2265,2262,2264,2261,3145,3141,35.0763382,-119.3753937,627.05,,8.625,X52,ERW,1363
MFL,263,2.149,109+45,11461.40,11461.39,3844,ML Int ,D7.54,51.88,7.53,1.04,U2384.24,2384.24,2489.48,0.219,11,21,0.23,0.40,166,59.41,,2265,2262,2264,2262,3145,3141,35.0763382,-119.3753926,627.04,,8.625,X52,ERW,1363
MFL,263,2.149,109+46,11462.30,11462.29,3845,ML Int ,D6.65,52.78,6.64,0.99,U2385.14,2385.14,2488.58,0.219,10,20,0.23,0.40,158,59.41,,2265,2263,2265,2262,3145,3141,35.0763382,-119.3753896,627.03,,8.625,X52,ERW,1363
MFL,263,2.150,109+51,11467.35,11467.32,3846,ML Int ,D1.62,57.83,1.59,1.05,U2390.19,2390.19,2483.53,0.219,11,21,0.59,0.26,168,59.41,,2255,2241,2252,2236,3128,3105,35.0763382,-119.3753729,626.97,,8.625,X52,ERW,1363
MFL,264,2.151,109+52,11468.94,,3847,Weld,D58.95,59.41,58.95,,U2391.77,2391.77,2481.94,0.219,,,,,,58.95,340,,,,,,,35.0763382,-119.3753675,626.94,,8.625,X52,ERW,1363
MFL,264,2.151,109+53,11469.17,11469.15,3848,ML Int  Weld Adjacent,U0.23,0.23,58.72,1.00,U2392.00,2392.00,2481.72,0.219,10,20,0.23,0.22,160,58.95,,2265,2263,2265,2262,3145,3141,35.0763382,-119.3753668,626.94,Weld Adjacent = 3.75 x sqrt (pipe radius x wall thickness),8.625,X52,ERW,1363
MFL,264,2.151,109+55,11471.56,11471.54,3849,ML Ext ,U2.62,2.62,56.33,1.22,U2394.40,2394.40,2479.32,0.219,11,21,0.47,0.59,194,58.95,,2259,2250,2257,2246,3135,3120,35.0763382,-119.3753589,626.91,,8.625,X52,ERW,1363
MFL,264,2.152,109+57,11473.79,11473.78,3850,ML Ext ,U4.86,4.86,54.09,1.45,U2396.63,2396.63,2477.09,0.219,10,20,0.35,0.59,231,58.95,,2263,2258,2262,2256,3142,3133,35.0763382,-119.3753515,626.88,,8.625,X52,ERW,1363
MFL,264,2.152,109+58,11474.23,11474.22,3851,ML Ext Cluster,U5.29,5.29,53.66,1.15,U2397.06,2397.06,2476.65,0.219,16,26,2.43,0.89,184,58.95,,2128,2028,2219,2178,3082,3025,35.0763382,-119.3753500,626.88,,8.625,X52,ERW,1363
MFL,264,2.152,109+58,11474.53,11474.51,3852,ML Ext ,U5.60,5.60,53.35,1.22,U2397.37,2397.37,2476.35,0.219,10,20,0.39,0.75,195,58.95,,2262,2256,2261,2253,3140,3129,35.0763382,-119.3753490,626.87,,8.625,X52,ERW,1363
MFL,264,2.152,109+58,11474.83,11474.76,3853,ML Ext Cluster,U5.89,5.89,53.06,1.14,U2397.67,2397.67,2476.05,0.219,18,28,1.02,3.86,182,58.95,,2212,2174,2225,2183,3090,3032,35.0763382,-119.3753482,626.87,,8.625,X52,ERW,1363
MFL,264,2.152,109+59,11475.36,11475.35,3854,ML Ext Cluster,U6.43,6.43,52.53,0.68,U2398.20,2398.20,2475.52,0.219,15,25,1.49,2.96,108,58.95,,2190,2129,2208,2154,3067,2992,35.0763382,-119.3753462,626.86,,8.625,X52,ERW,1363
MFL,264,2.152,109+59,11475.76,11475.73,3855,ML Ext Cluster,U6.82,6.82,52.13,0.54,U2398.59,2398.59,2475.13,0.219,12,22,1.68,2.73,86,58.95,,2197,2130,2220,2172,3083,3016,35.0763382,-119.3753450,626.86,,8.625,X52,ERW,1363
MFL,264,2.152,109+59,11475.88,11475.76,3856,ML Ext Cluster,U6.95,6.95,52.00,1.51,U2398.72,2398.72,2475.00,0.219,10,20,1.64,1.88,241,58.95,,2211,2147,2241,2214,3113,3075,35.0763382,-119.3753449,626.86,,8.625,X52,ERW,1363
MFL,264,2.152,109+60,11476.15,11476.14,3857,ML Ext Cluster,U7.22,7.22,51.73,1.49,U2398.99,2398.99,2474.73,0.219,12,22,3.75,2.44,238,58.95,,2128,2003,2183,2099,3032,2916,35.0763382,-119.3753436,626.85,,8.625,X52,ERW,1363
MFL,264,2.152,109+61,11477.78,11477.76,3858,ML Ext Cluster,U8.84,8.84,50.11,0.98,U2400.61,2400.61,2473.10,0.219,19,29,1.33,1.08,156,58.95,,2181,2124,2217,2177,3079,3024,35.0763382,-119.3753382,626.83,,8.625,X52,ERW,1363
MFL,264,2.152,109+61,11477.96,11477.95,3859,ML Ext ,U9.03,9.03,49.92,1.15,U2400.80,2400.80,2472.92,0.219,10,20,0.47,0.91,184,58.95,,2260,2251,2258,2247,3136,3121,35.0763382,-119.3753376,626.83,,8.625,X52,ERW,1363
MFL,264,2.152,109+62,11478.12,11478.11,3860,ML Ext ,U9.18,9.18,49.77,0.93,U2400.96,2400.96,2472.76,0.219,10,20,0.39,0.70,148,58.95,,2262,2256,2261,2253,3140,3129,35.0763382,-119.3753371,626.83,,8.625,X52,ERW,1363
MFL,264,2.152,109+62,11478.51,11478.36,3861,ML Ext Cluster,U9.57,9.57,49.38,0.93,U2401.34,2401.34,2472.37,0.219,11,21,1.96,1.61,148,58.95,,2191,2113,2228,2190,3095,3042,35.0763382,-119.3753362,626.83,,8.625,X52,ERW,1363
MFL,264,2.153,109+62,11478.97,11478.68,3862,ML Ext Cluster,U10.04,10.04,48.91,0.70,U2401.81,2401.81,2471.91,0.219,11,21,3.91,3.38,112,58.95,,2138,2010,2192,2116,3044,2939,35.0763382,-119.3753352,626.83,,8.625,X52,ERW,1363
MFL,264,2.153,109+63,11479.13,11479.12,3863,ML Ext ,U10.19,10.19,48.76,0.82,U2401.97,2401.97,2471.75,0.219,10,20,0.23,0.70,130,58.95,,2265,2263,2265,2262,3145,3141,35.0763382,-119.3753337,626.83,,8.625,X52,ERW,1363
MFL,264,2.153,109+63,11479.26,11479.23,3864,ML Ext Cluster,U10.33,10.33,48.62,0.94,U2402.10,2402.10,2471.62,0.219,18,28,1.10,2.25,150,58.95,,2206,2163,2210,2162,3069,3002,35.0763382,-119.3753334,626.83,,8.625,X52,ERW,1363
MFL,264,2.153,109+63,11479.48,11479.47,3865,ML Ext ,U10.55,10.55,48.41,1.05,U2402.32,2402.32,2471.40,0.219,11,21,0.43,0.86,167,58.95,,2260,2253,2259,2249,3137,3124,35.0763382,-119.3753326,626.83,,8.625,X52,ERW,1363
MFL,264,2.153,109+63,11479.81,11479.80,3866,ML Ext ,U10.87,10.87,48.08,0.94,U2402.64,2402.64,2471.07,0.219,10,20,0.31,0.81,150,58.95,,2264,2260,2263,2258,3143,3136,35.0763382,-119.3753315,626.82,,8.625,X52,ERW,1363
MFL,264,2.153,109+64,11480.20,11480.15,3867,ML Ext Cluster,U11.27,11.27,47.68,0.90,U2403.04,2403.04,2470.68,0.219,11,21,0.90,1.39,144,58.95,,2241,2213,2242,2215,3114,3076,35.0763382,-119.3753303,626.82,,8.625,X52,ERW,1363
MFL,264,2.153,109+65,11481.56,11481.56,3868,ML Ext ,U12.63,12.63,46.33,1.13,U2404.40,2404.40,2469.32,0.219,11,21,0.31,0.59,180,58.95,,2263,2259,2262,2257,3142,3135,35.0763382,-119.3753256,626.82,,8.625,X52,ERW,1363
MFL,264,2.153,109+65,11481.74,11481.73,3869,ML Ext ,U12.80,12.80,46.15,0.83,U2404.57,2404.57,2469.14,0.219,12,22,0.27,0.59,133,58.95,,2264,2261,2263,2259,3143,3138,35.0763382,-119.3753251,626.82,,8.625,X52,ERW,1363
MFL,264,2.153,109+66,11482.25,11482.22,3870,ML Ext ,U13.32,13.32,45.63,1.01,U2405.09,2405.09,2468.63,0.219,10,20,0.51,0.64,161,58.95,,2258,2248,2257,2244,3134,3117,35.0763382,-119.3753234,626.82,,8.625,X52,ERW,1363
MFL,264,2.153,109+66,11482.55,11482.53,3871,ML Ext ,U13.61,13.61,45.34,0.89,U2405.38,2405.38,2468.33,0.219,10,20,0.39,0.96,142,58.95,,2262,2256,2261,2253,3140,3129,35.0763382,-119.3753224,626.82,,8.625,X52,ERW,1363
MFL,264,2.153,109+66,11482.82,11482.81,3872,ML Ext ,U13.89,13.89,45.06,0.82,U2405.66,2405.66,2468.06,0.219,11,21,0.31,0.48,131,58.95,,2263,2259,2262,2257,3142,3135,35.0763382,-119.3753215,626.82,,8.625,X52,ERW,1363
MFL,264,2.153,109+67,11483.15,11483.13,3873,ML Ext Cluster,U14.21,14.21,44.74,0.92,U2405.99,2405.99,2467.73,0.219,20,30,1.29,1.88,146,58.95,,2179,2124,2190,2135,3041,2965,35.0763382,-119.3753204,626.82,,8.625,X52,ERW,1363
MFL,264,2.154,109+67,11483.99,11483.98,3874,ML Ext ,U15.05,15.05,43.90,0.98,U2406.83,2406.83,2466.89,0.219,10,20,0.35,0.94,156,58.95,,2263,2258,2262,2256,3142,3133,35.0763382,-119.3753176,626.81,,8.625,X52,ERW,1363
MFL,264,2.154,109+70,11486.27,11486.18,3875,ML Ext Cluster,U17.33,17.33,41.62,0.82,U2409.10,2409.10,2464.61,0.219,13,23,2.46,1.61,130,58.95,,2154,2057,2212,2166,3072,3008,35.0763382,-119.3753103,626.81,,8.625,X52,ERW,1363
MFL,264,2.154,109+70,11487.16,11487.14,3876,ML Ext ,U18.22,18.22,40.73,1.09,U2409.99,2409.99,2463.72,0.219,14,24,0.47,0.81,174,58.95,,2256,2247,2254,2242,3131,3114,35.0763382,-119.3753071,626.80,,8.625,X52,ERW,1363
MFL,264,2.154,109+71,11487.18,11487.17,3877,ML Ext ,U18.24,18.24,40.71,1.25,U2410.02,2410.02,2463.70,0.219,10,20,0.23,0.38,200,58.95,,2265,2263,2265,2262,3145,3141,35.0763382,-119.3753070,626.80,,8.625,X52,ERW,1363
MFL,264,2.154,109+71,11487.31,11487.30,3878,ML Ext ,U18.37,18.37,40.58,1.27,U2410.14,2410.14,2463.57,0.219,15,25,0.31,0.68,202,58.95,,2262,2257,2261,2255,3140,3132,35.0763382,-119.3753065,626.80,,8.625,X52,ERW,1363
MFL,264,2.154,109+72,11488.24,11488.21,3879,ML Ext Cluster,U19.30,19.30,39.65,0.77,U2411.07,2411.07,2462.65,0.219,13,23,0.94,1.50,122,58.95,,2234,2203,2234,2201,3103,3057,35.0763382,-119.3753035,626.80,,8.625,X52,ERW,1363
MFL,264,2.154,109+72,11488.72,11488.65,3880,ML Ext Cluster,U19.78,19.78,39.17,0.88,U2411.55,2411.55,2462.16,0.219,13,23,1.02,1.47,140,58.95,,2229,2194,2234,2199,3103,3054,35.0763382,-119.3753021,626.80,,8.625,X52,ERW,1363
MFL,264,2.155,109+74,11490.35,11490.33,3881,ML Ext Cluster,U21.41,21.41,37.54,0.96,U2413.19,2413.19,2460.53,0.219,18,28,0.74,1.31,153,58.95,,2234,2211,2237,2212,3107,3072,35.0763382,-119.3752965,626.79,,8.625,X52,ERW,1363
MFL,264,2.155,109+74,11490.77,11490.75,3882,ML Ext ,U21.84,21.84,37.11,0.85,U2413.61,2413.61,2460.11,0.219,10,20,0.51,0.59,136,58.95,,2258,2248,2257,2244,3134,3117,35.0763382,-119.3752951,626.79,,8.625,X52,ERW,1363
MFL,264,2.155,109+75,11491.44,11491.34,3883,ML Ext Cluster,U22.51,22.51,36.45,0.88,U2414.28,2414.28,2459.44,0.219,17,27,1.41,1.83,140,58.95,,2185,2126,2199,2139,3054,2971,35.0763382,-119.3752931,626.79,,8.625,X52,ERW,1363
MFL,264,2.155,109+75,11491.70,11491.68,3884,ML Ext Cluster,U22.77,22.77,36.18,1.07,U2414.54,2414.54,2459.18,0.219,15,25,0.51,1.82,170,58.95,,2254,2243,2253,2239,3129,3110,35.0763382,-119.3752920,626.79,,8.625,X52,ERW,1363
MFL,264,2.155,109+75,11491.82,11491.81,3885,ML Ext Cluster,U22.88,22.88,36.07,0.92,U2414.66,2414.66,2459.06,0.219,18,28,1.06,3.08,147,58.95,,2209,2168,2197,2146,3051,2980,35.0763382,-119.3752916,626.79,,8.625,X52,ERW,1363
MFL,264,2.155,109+75,11491.90,11491.89,3886,ML Ext ,U22.96,22.96,35.99,1.24,U2414.73,2414.73,2458.99,0.219,10,20,0.31,0.54,198,58.95,,2264,2260,2263,2258,3143,3136,35.0763382,-119.3752913,626.79,,8.625,X52,ERW,1363
MFL,264,2.155,109+75,11492.05,11492.03,3887,ML Ext ,U23.11,23.11,35.84,1.19,U2414.88,2414.88,2458.84,0.219,11,21,0.31,0.70,190,58.95,,2263,2259,2262,2257,3142,3135,35.0763382,-119.3752908,626.79,,8.625,X52,ERW,1363
MFL,264,2.155,109+76,11492.47,11492.45,3888,ML Ext ,U23.53,23.53,35.42,1.19,U2415.30,2415.30,2458.41,0.219,10,20,0.35,0.68,190,58.95,,2263,2258,2262,2256,3142,3133,35.0763382,-119.3752894,626.79,,8.625,X52,ERW,1363
MFL,264,2.155,109+76,11492.66,11492.59,3889,ML Ext Cluster,U23.72,23.72,35.23,1.28,U2415.49,2415.49,2458.22,0.219,10,20,1.06,2.16,204,58.95,,2237,2201,2241,2211,3112,3071,35.0763382,-119.3752890,626.79,,8.625,X52,ERW,1363
MFL,264,2.155,109+77,11493.70,11493.70,3890,ML Ext ,U24.77,24.77,34.18,0.93,U2416.54,2416.54,2457.18,0.219,11,21,0.31,0.64,148,58.95,,2263,2259,2262,2257,3142,3135,35.0763382,-119.3752853,626.78,,8.625,X52,ERW,1363
MFL,264,2.155,109+77,11493.84,11493.82,3891,ML Ext Cluster,U24.90,24.90,34.05,1.13,U2416.67,2416.67,2457.05,0.219,10,20,1.06,1.62,180,58.95,,2237,2201,2245,2220,3118,3084,35.0763382,-119.3752849,626.78,,8.625,X52,ERW,1363
MFL,264,2.156,109+80,11496.85,11496.84,3892,ML Ext ,U27.92,27.92,31.03,1.38,U2419.69,2419.69,2454.03,0.219,12,22,0.35,0.53,220,58.95,,2262,2257,2261,2254,3140,3131,35.0763382,-119.3752748,626.78,,8.625,X52,ERW,1363
MFL,264,2.156,109+81,11498.11,11498.09,3893,ML Ext ,U29.17,29.17,29.78,1.14,U2420.94,2420.94,2452.77,0.219,10,20,0.39,0.64,182,58.95,,2262,2256,2261,2253,3140,3129,35.0763382,-119.3752707,626.77,,8.625,X52,ERW,1363
MFL,264,2.156,109+82,11498.79,11498.68,3894,ML Ext Cluster,D29.09,29.86,29.09,1.25,U2421.63,2421.63,2452.09,0.219,11,21,1.64,1.92,200,58.95,,2205,2140,2236,2205,3106,3063,35.0763382,-119.3752688,626.77,,8.625,X52,ERW,1363
MFL,264,2.156,109+82,11499.18,11499.14,3895,ML Ext ,D28.71,30.24,28.71,1.25,U2422.02,2422.02,2451.70,0.219,14,24,0.63,0.59,200,58.95,,2249,2233,2245,2225,3118,3091,35.0763382,-119.3752672,626.77,,8.625,X52,ERW,1363
MFL,264,2.156,109+83,11499.35,11499.34,3896,ML Ext ,D28.54,30.41,28.54,1.35,U2422.19,2422.19,2451.53,0.219,12,22,0.86,0.54,216,58.95,,2240,2214,2235,2202,3105,3059,35.0763382,-119.3752665,626.77,,8.625,X52,ERW,1363
MFL,264,2.156,109+83,11499.51,11499.47,3897,ML Ext ,D28.37,30.58,28.37,0.96,U2422.35,2422.35,2451.37,0.219,11,21,0.90,0.48,153,58.95,,2241,2213,2236,2201,3105,3057,35.0763382,-119.3752661,626.77,,8.625,X52,ERW,1363
