ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,264,2.156,109+83,11499.91,11499.74,3898,ML Ext Cluster,D27.97,30.98,27.97,1.42,U2422.75,2422.75,2450.97,0.219,11,21,2.39,1.66,226,58.95,,2175,2082,2204,2139,3062,2971,35.0763382,-119.3752652,626.77,,8.625,X52,ERW,1363
MFL,264,2.157,109+83,11499.87,11499.84,3899,ML Ext ,D28.02,30.93,28.02,0.92,U2422.70,2422.70,2451.01,0.219,10,20,0.35,0.70,146,58.95,,2263,2258,2262,2256,3142,3133,35.0763382,-119.3752649,626.77,,8.625,X52,ERW,1363
MFL,264,2.157,109+83,11500.01,11499.98,3900,ML Ext Cluster,D27.90,31.07,27.88,0.93,U2422.84,2422.84,2450.87,0.219,10,20,1.25,1.18,148,58.95,,2228,2183,2237,2204,3107,3061,35.0763382,-119.3752644,626.77,,8.625,X52,ERW,1363
MFL,264,2.157,109+84,11501.27,11501.27,3901,ML Ext ,D26.62,32.34,26.61,1.16,U2424.11,2424.11,2449.61,0.219,11,21,0.27,0.64,185,58.95,,2264,2261,2264,2260,3144,3138,35.0763382,-119.3752601,626.76,,8.625,X52,ERW,1363
MFL,264,2.158,109+89,11505.41,11505.34,3902,ML Ext Cluster,D22.55,36.47,22.48,1.31,U2428.24,2428.24,2445.47,0.219,13,23,2.46,3.80,209,58.95,,2154,2057,2180,2090,3028,2902,35.0763382,-119.3752466,626.75,,8.625,X52,ERW,1363
MFL,264,2.158,109+91,11507.70,11507.69,3903,ML Int ,D20.20,38.77,20.19,1.02,U2430.54,2430.54,2443.18,0.219,13,23,0.23,0.23,163,58.95,,2264,2262,2264,2261,3144,3140,35.0763382,-119.3752388,626.74,,8.625,X52,ERW,1363
MFL,264,2.159,109+99,11515.62,11515.61,3904,ML Int ,D12.27,46.69,12.26,1.04,D2435.26,2438.46,2435.26,0.219,13,23,0.23,0.27,166,58.95,,2264,2262,2264,2261,3144,3140,35.0763383,-119.3752125,626.68,,8.625,X52,ERW,1363
MFL,264,2.160,110+01,11517.66,11517.65,3905,ML Int ,D10.24,48.72,10.23,1.02,D2433.22,2440.49,2433.22,0.219,13,23,0.23,0.27,163,58.95,,2264,2262,2264,2261,3144,3140,35.0763383,-119.3752057,626.66,,8.625,X52,ERW,1363
MFL,265,2.162,110+11,11527.89,,3906,Weld,D58.81,58.95,58.81,,D2422.99,2450.72,2422.99,0.219,,,,,,58.81,320,,,,,,,35.0763383,-119.3751717,626.56,,8.625,X52,ERW,1363
MFL,265,2.164,110+20,11537.41,11537.40,3907,ML Int ,U9.52,9.52,49.29,1.03,D2413.48,2460.24,2413.48,0.219,15,25,0.23,0.23,164,58.81,,2264,2261,2263,2260,3144,3139,35.0763383,-119.3751401,626.46,,8.625,X52,ERW,1363
MFL,265,2.164,110+24,11541.30,11541.28,3908,ML Int ,U13.41,13.41,45.40,1.00,D2409.59,2464.13,2409.59,0.219,12,22,0.23,0.23,160,58.81,,2265,2262,2264,2261,3145,3141,35.0763382,-119.3751272,626.41,,8.625,X52,ERW,1363
MFL,265,2.165,110+29,11546.15,11546.14,3909,ML Int ,U18.27,18.27,40.54,1.05,D2404.73,2468.99,2404.73,0.219,11,21,0.23,0.54,168,58.81,,2265,2262,2264,2262,3145,3141,35.0763382,-119.3751111,626.31,,8.625,X52,ERW,1363
MFL,265,2.165,110+29,11546.59,11546.46,3910,ML Ext Cluster,U18.70,18.70,40.11,1.24,D2404.30,2469.42,2404.30,0.219,10,20,1.84,3.16,197,58.81,,2203,2131,2223,2175,3088,3021,35.0763382,-119.3751100,626.31,,8.625,X52,ERW,1363
MFL,265,2.165,110+30,11547.63,11547.62,3911,ML Ext ,U19.74,19.74,39.07,1.25,D2403.25,2470.46,2403.25,0.219,10,20,0.39,1.23,200,58.81,,2262,2256,2261,2253,3140,3129,35.0763382,-119.3751062,626.28,,8.625,X52,ERW,1363
MFL,265,2.166,110+34,11556.36,11551.18,3912,ML Ext Cluster Between Marker Bands,U28.47,28.47,30.34,0.72,D2394.53,2479.19,2394.53,0.219,47,57,111.24,10.90,114,58.81,,1364,1171,1873,1636,2601,2272,35.0763382,-119.3750943,626.21,,8.625,X52,ERW,1363
MFL,265,2.166,110+35,11552.07,11552.06,3913,ML Ext ,U24.18,24.18,34.63,0.80,D2398.81,2474.90,2398.81,0.219,10,20,0.35,0.92,128,58.81,,2263,2258,2262,2256,3142,3133,35.0763382,-119.3750914,626.20,,8.625,X52,ERW,1363
MFL,265,2.166,110+35,11552.64,,3914,Marker Band Start,U24.75,24.75,34.06,,D2398.25,2475.47,2398.25,0.219,,,,,,58.81,,,,,,,,35.0763382,-119.3750895,626.19,,8.625,X52,ERW,1363
MFL,265,2.168,110+44,11561.04,,3915,Marker Band End,D25.65,33.16,25.65,,D2389.84,2483.88,2389.84,0.219,,,,,,58.81,,,,,,,,35.0763381,-119.3750616,626.01,,8.625,X52,ERW,1363
MFL,265,2.169,110+48,11564.99,11564.96,3916,ML Ext ,D21.74,37.10,21.71,0.85,D2385.90,2487.82,2385.90,0.219,14,24,0.51,1.09,136,58.81,,2255,2244,2252,2238,3128,3109,35.0763381,-119.3750485,625.93,,8.625,X52,ERW,1363
MFL,265,2.169,110+48,11565.12,11565.02,3917,ML Ext Cluster,D21.68,37.23,21.58,1.19,D2385.77,2487.95,2385.77,0.219,20,30,4.54,2.46,190,58.81,,2007,1863,2155,2063,2994,2865,35.0763381,-119.3750484,625.92,,8.625,X52,ERW,1363
MFL,265,2.169,110+48,11565.92,11565.69,3918,ML Ext Cluster,D21.00,38.03,20.78,1.12,D2384.96,2488.75,2384.96,0.219,17,27,2.86,3.36,179,58.81,,2098,1985,2182,2107,3030,2927,35.0763381,-119.3750461,625.91,,8.625,X52,ERW,1363
MFL,265,2.169,110+49,11566.10,11566.08,3919,ML Ext ,D20.62,38.21,20.60,1.20,D2384.78,2488.93,2384.78,0.219,16,26,0.43,1.19,192,58.81,,2257,2248,2254,2244,3131,3116,35.0763381,-119.3750448,625.90,,8.625,X52,ERW,1363
MFL,265,2.171,110+59,11575.99,11575.98,3920,ML Int ,D10.72,48.10,10.71,1.05,D2374.89,2498.83,2374.89,0.219,18,28,0.23,0.27,168,58.81,,2263,2261,2262,2259,3142,3138,35.0763381,-119.3750119,625.69,,8.625,X52,ERW,1363
MFL,265,2.171,110+60,11577.33,11577.31,3921,ML Int ,D9.38,49.44,9.37,1.03,D2373.55,2500.16,2373.55,0.219,13,23,0.23,0.23,165,58.81,,2264,2262,2264,2261,3144,3140,35.0763381,-119.3750075,625.67,,8.625,X52,ERW,1363
MFL,265,2.172,110+67,11584.23,11584.22,3922,ML Int ,D2.47,56.34,2.46,1.02,D2366.65,2507.07,2366.65,0.219,15,25,0.23,0.23,163,58.81,,2264,2261,2263,2260,3144,3139,35.0763380,-119.3749846,625.55,,8.625,X52,ERW,1363
MFL,266,2.173,110+69,11586.70,,3923,Weld,D55.41,58.81,55.41,,D2364.19,2509.53,2364.19,0.219,,,,,,55.41,6,,,,,,,35.0763380,-119.3749763,625.51,,8.625,X52,ERW,1363
MFL,266,2.173,110+71,11588.42,11588.39,3924,ML Ext Cluster,U1.73,1.73,53.69,0.92,D2362.46,2511.26,2362.46,0.219,16,26,0.82,1.93,147,55.41,,2233,2207,2238,2209,3108,3068,35.0763380,-119.3749707,625.48,,8.625,X52,ERW,1363
MFL,266,2.173,110+72,11589.39,11589.31,3925,ML Ext Cluster,U2.69,2.69,52.72,0.85,D2361.50,2512.22,2361.50,0.219,11,21,0.98,1.66,136,55.41,,2237,2205,2235,2198,3105,3053,35.0763380,-119.3749676,625.46,,8.625,X52,ERW,1363
MFL,266,2.174,110+74,11591.54,11591.53,3926,ML Ext ,U4.85,4.85,50.57,0.91,D2359.34,2514.38,2359.34,0.219,11,21,0.43,0.86,145,55.41,,2260,2253,2259,2249,3137,3124,35.0763380,-119.3749603,625.40,,8.625,X52,ERW,1363
MFL,266,2.174,110+76,11594.00,11593.99,3927,ML Int ,U7.30,7.30,48.11,1.03,D2356.88,2516.83,2356.88,0.219,10,20,0.23,0.27,164,55.41,,2265,2263,2265,2262,3145,3141,35.0763380,-119.3749521,625.33,,8.625,X52,ERW,1363
MFL,266,2.174,110+78,11595.66,11595.64,3928,ML Int ,U8.96,8.96,46.45,1.04,D2355.22,2518.49,2355.22,0.219,11,21,0.23,0.23,166,55.41,,2265,2263,2264,2262,3145,3141,35.0763380,-119.3749466,625.29,,8.625,X52,ERW,1363
MFL,266,2.175,110+79,11596.15,11596.14,3929,ML Int ,U9.45,9.45,45.96,1.02,D2354.73,2518.99,2354.73,0.219,20,30,0.39,0.48,162,55.41,,2256,2248,2253,2243,3129,3116,35.0763380,-119.3749450,625.27,,8.625,X52,ERW,1363
MFL,266,2.175,110+79,11596.32,11596.31,3930,ML Int ,U9.62,9.62,45.79,1.02,D2354.56,2519.15,2354.56,0.219,11,21,0.23,0.23,162,55.41,,2265,2263,2264,2262,3145,3141,35.0763380,-119.3749444,625.27,,8.625,X52,ERW,1363
MFL,266,2.175,110+81,11598.83,11598.82,3931,ML Int ,U12.14,12.14,43.28,1.05,D2352.05,2521.67,2352.05,0.219,10,20,0.23,0.24,168,55.41,,2265,2263,2265,2262,3145,3141,35.0763380,-119.3749360,625.19,,8.625,X52,ERW,1363
MFL,266,2.175,110+82,11599.46,11599.46,3932,ML Int ,U12.77,12.77,42.65,1.05,D2351.42,2522.30,2351.42,0.219,10,20,0.23,0.23,168,55.41,,2265,2263,2265,2262,3145,3141,35.0763380,-119.3749339,625.18,,8.625,X52,ERW,1363
MFL,266,2.175,110+82,11600.04,11600.03,3933,ML Int ,U13.34,13.34,42.07,1.02,D2350.85,2522.87,2350.85,0.219,12,22,0.23,0.23,162,55.41,,2265,2262,2264,2261,3145,3141,35.0763380,-119.3749321,625.16,,8.625,X52,ERW,1363
MFL,266,2.176,110+84,11601.54,11601.53,3934,ML Int ,U14.84,14.84,40.57,1.03,D2349.34,2524.37,2349.34,0.219,11,21,0.23,0.23,164,55.41,,2265,2262,2264,2262,3145,3141,35.0763380,-119.3749271,625.12,,8.625,X52,ERW,1363
MFL,266,2.176,110+84,11602.05,11602.03,3935,ML Int ,U15.35,15.35,40.06,1.04,D2348.83,2524.88,2348.83,0.219,10,20,0.23,0.23,166,55.41,,2265,2263,2265,2262,3145,3141,35.0763380,-119.3749254,625.10,,8.625,X52,ERW,1363
MFL,266,2.176,110+85,11602.39,11602.37,3936,ML Int Cluster,U15.69,15.69,39.72,1.04,D2348.49,2525.22,2348.49,0.219,11,21,0.82,0.40,166,55.41,,2245,2221,2250,2232,3125,3100,35.0763380,-119.3749243,625.09,,8.625,X52,ERW,1363
MFL,266,2.176,110+86,11603.72,11603.71,3937,ML Int ,U17.02,17.02,38.39,1.03,D2347.16,2526.55,2347.16,0.219,12,22,0.23,0.23,164,55.41,,2265,2262,2264,2261,3145,3141,35.0763379,-119.3749198,625.06,,8.625,X52,ERW,1363
MFL,266,2.176,110+86,11603.86,11603.85,3938,ML Int ,U17.16,17.16,38.25,1.04,D2347.03,2526.69,2347.03,0.219,11,21,0.70,0.27,166,55.41,,2250,2231,2247,2224,3120,3088,35.0763379,-119.3749194,625.05,,8.625,X52,ERW,1363
MFL,266,2.176,110+88,11605.29,11605.28,3939,ML Int ,U18.60,18.60,36.82,1.05,D2345.59,2528.13,2345.59,0.219,11,21,0.23,0.27,168,55.41,,2265,2262,2264,2262,3145,3141,35.0763379,-119.3749146,625.01,,8.625,X52,ERW,1363
MFL,266,2.176,110+88,11605.77,11605.75,3940,ML Int ,U19.07,19.07,36.34,1.02,D2345.12,2528.60,2345.12,0.219,10,20,0.23,0.23,162,55.41,,2265,2263,2265,2262,3145,3141,35.0763379,-119.3749130,625.00,,8.625,X52,ERW,1363
MFL,266,2.177,110+89,11606.41,11606.40,3941,ML Int ,U19.71,19.71,35.70,1.04,D2344.47,2529.24,2344.47,0.219,10,20,0.23,0.27,166,55.41,,2265,2263,2265,2262,3145,3141,35.0763379,-119.3749109,624.98,,8.625,X52,ERW,1363
MFL,266,2.177,110+90,11607.93,11607.92,3942,ML Int ,U21.23,21.23,34.18,1.03,D2342.95,2530.76,2342.95,0.219,13,23,0.23,0.23,165,55.41,,2264,2262,2264,2261,3144,3140,35.0763379,-119.3749058,624.94,,8.625,X52,ERW,1363
MFL,266,2.177,110+92,11609.35,11609.35,3943,ML Int ,U22.66,22.66,32.76,1.02,D2341.53,2532.19,2341.53,0.219,13,23,0.23,0.23,162,55.41,,2264,2262,2264,2261,3144,3140,35.0763379,-119.3749011,624.89,,8.625,X52,ERW,1363
MFL,266,2.177,110+93,11611.10,11611.09,3944,ML Int ,U24.41,24.41,31.01,1.07,D2339.78,2533.94,2339.78,0.219,20,30,0.35,0.67,170,55.41,,2258,2252,2256,2248,3133,3122,35.0763379,-119.3748953,624.84,,8.625,X52,ERW,1363
MFL,266,2.178,110+94,11611.72,11611.71,3945,ML Int ,U25.03,25.03,30.39,1.20,D2339.16,2534.56,2339.16,0.219,10,20,0.23,0.23,192,55.41,,2265,2263,2265,2262,3145,3141,35.0763379,-119.3748932,624.83,,8.625,X52,ERW,1363
MFL,266,2.178,110+95,11612.29,11612.28,3946,ML Int ,U25.60,25.60,29.82,1.04,D2338.59,2535.13,2338.59,0.219,11,21,0.23,0.23,166,55.41,,2265,2263,2264,2262,3145,3141,35.0763379,-119.3748913,624.81,,8.625,X52,ERW,1363
MFL,266,2.178,110+95,11612.83,11612.81,3947,ML Int ,U26.13,26.13,29.28,1.05,D2338.05,2535.66,2338.05,0.219,13,23,0.23,0.23,168,55.41,,2264,2262,2264,2261,3144,3140,35.0763379,-119.3748896,624.80,,8.625,X52,ERW,1363
MFL,266,2.178,110+96,11613.86,11613.84,3948,ML Int ,U27.16,27.16,28.25,1.05,D2337.03,2536.69,2337.03,0.219,10,20,0.23,0.54,168,55.41,,2265,2263,2265,2262,3145,3141,35.0763379,-119.3748862,624.77,,8.625,X52,ERW,1363
MFL,266,2.178,110+97,11614.93,11614.92,3949,ML Int ,D27.18,28.24,27.18,1.03,D2335.95,2537.77,2335.95,0.219,10,20,0.23,0.23,164,55.41,,2265,2263,2265,2262,3145,3141,35.0763379,-119.3748826,624.74,,8.625,X52,ERW,1363
MFL,266,2.179,111+02,11619.67,11619.66,3950,ML Int ,D22.45,32.97,22.44,1.04,D2331.21,2542.50,2331.21,0.219,11,21,0.23,0.23,166,55.41,,2265,2262,2264,2262,3145,3141,35.0763379,-119.3748668,624.64,,8.625,X52,ERW,1363
MFL,266,2.179,111+02,11620.07,11620.05,3951,ML Int ,D22.06,33.37,22.04,1.04,D2330.81,2542.90,2330.81,0.219,13,23,0.23,0.27,166,55.41,,2264,2262,2264,2261,3144,3140,35.0763379,-119.3748655,624.63,,8.625,X52,ERW,1363
MFL,266,2.179,111+03,11620.64,11620.63,3952,ML Int Cluster,D21.48,33.95,21.47,1.04,D2330.24,2543.48,2330.24,0.219,16,26,0.94,0.25,166,55.41,,2225,2192,2247,2230,3120,3098,35.0763379,-119.3748636,624.62,,8.625,X52,ERW,1363
MFL,266,2.179,111+04,11621.90,11621.89,3953,ML Int ,D20.22,35.20,20.21,1.05,D2328.99,2544.73,2328.99,0.219,16,26,0.23,0.23,167,55.41,,2264,2261,2263,2260,3143,3139,35.0763379,-119.3748594,624.60,,8.625,X52,ERW,1363
MFL,266,2.180,111+08,11625.66,11625.66,3954,ML Int ,D16.45,38.97,16.45,1.02,D2325.22,2548.50,2325.22,0.219,12,22,0.23,0.23,162,55.41,,2265,2262,2264,2261,3145,3141,35.0763379,-119.3748469,624.54,,8.625,X52,ERW,1363
MFL,266,2.180,111+08,11625.94,11625.93,3955,ML Int ,D16.18,39.24,16.17,1.05,D2324.94,2548.77,2324.94,0.219,10,20,0.23,0.27,168,55.41,,2265,2263,2265,2262,3145,3141,35.0763379,-119.3748460,624.53,,8.625,X52,ERW,1363
MFL,266,2.180,111+08,11626.37,11626.36,3956,ML Int ,D15.75,39.67,15.74,1.03,D2324.51,2549.20,2324.51,0.219,20,30,0.27,0.66,164,55.41,,2261,2257,2260,2255,3139,3132,35.0763378,-119.3748446,624.53,,8.625,X52,ERW,1363
MFL,266,2.180,111+09,11626.64,11626.63,3957,ML Int ,D15.48,39.95,15.47,1.04,D2324.24,2549.48,2324.24,0.219,11,21,0.23,0.27,166,55.41,,2265,2262,2264,2262,3145,3141,35.0763378,-119.3748437,624.52,,8.625,X52,ERW,1363
MFL,266,2.181,111+10,11627.90,11627.89,3958,ML Int ,D14.22,41.20,14.21,1.02,D2322.98,2550.73,2322.98,0.219,11,21,0.23,0.23,162,55.41,,2265,2262,2264,2262,3145,3141,35.0763378,-119.3748395,624.50,,8.625,X52,ERW,1363
MFL,266,2.181,111+10,11628.19,11628.17,3959,ML Int ,D13.94,41.49,13.92,1.03,D2322.70,2551.02,2322.70,0.219,11,21,0.23,0.23,164,55.41,,2265,2262,2264,2262,3145,3141,35.0763378,-119.3748385,624.49,,8.625,X52,ERW,1363
MFL,266,2.181,111+10,11628.28,11628.28,3960,ML Int ,D13.83,41.59,13.83,1.03,D2322.60,2551.12,2322.60,0.219,10,20,0.23,0.23,164,55.41,,2265,2263,2265,2262,3145,3141,35.0763378,-119.3748382,624.49,,8.625,X52,ERW,1363
MFL,266,2.181,111+11,11628.60,11628.59,3961,ML Int ,D13.52,41.91,13.51,1.03,D2322.28,2551.44,2322.28,0.219,14,24,0.23,0.23,164,55.41,,2264,2262,2264,2260,3144,3140,35.0763378,-119.3748371,624.49,,8.625,X52,ERW,1363
MFL,266,2.181,111+12,11629.91,11629.90,3962,ML Int ,D12.21,43.22,12.20,1.02,D2320.97,2552.75,2320.97,0.219,12,22,0.23,0.23,162,55.41,,2265,2262,2264,2261,3145,3141,35.0763378,-119.3748328,624.46,,8.625,X52,ERW,1363
MFL,266,2.181,111+14,11631.99,11631.98,3963,ML Int Cluster,D10.13,45.30,10.12,1.02,D2318.89,2554.83,2318.89,0.219,18,28,2.70,0.81,162,55.41,,2095,1985,2197,2146,3052,2981,35.0763378,-119.3748259,624.43,,8.625,X52,ERW,1363
MFL,266,2.182,111+18,11635.48,11635.47,3964,ML Int Cluster,D6.64,48.78,6.63,1.03,D2315.40,2558.31,2315.40,0.219,15,25,0.43,0.38,164,55.41,,2257,2249,2255,2245,3132,3118,35.0763378,-119.3748143,624.38,,8.625,X52,ERW,1363
MFL,266,2.182,111+18,11635.72,11635.64,3965,ML Int Cluster,D6.47,49.03,6.39,1.03,D2315.16,2558.56,2315.16,0.219,16,26,1.17,0.27,164,55.41,,2207,2162,2240,2218,3111,3080,35.0763378,-119.3748137,624.38,,8.625,X52,ERW,1363
MFL,266,2.182,111+18,11635.86,11635.85,3966,ML Int ,D6.26,49.16,6.25,1.05,D2315.02,2558.69,2315.02,0.219,19,29,0.23,0.23,168,55.41,,2263,2260,2262,2259,3142,3137,35.0763378,-119.3748130,624.38,,8.625,X52,ERW,1363
MFL,266,2.182,111+18,11636.24,11636.23,3967,ML Int ,D5.88,49.55,5.87,1.04,D2314.64,2559.08,2314.64,0.219,12,22,0.23,0.23,166,55.41,,2265,2262,2264,2261,3145,3141,35.0763378,-119.3748118,624.37,,8.625,X52,ERW,1363
MFL,267,2.183,111+24,11642.11,,3968,Weld,U55.41,55.41,59.59,,D2308.77,2564.94,2308.77,0.219,,,,,,59.59,288,,,,,,,35.0763377,-119.3747922,624.29,,8.625,X52,ERW,1363
MFL,267,2.183,111+25,11643.30,11643.28,3969,ML Int ,U1.19,1.19,58.40,1.08,D2307.58,2566.14,2307.58,0.219,11,21,0.27,0.23,172,59.59,,2264,2261,2264,2260,3144,3138,35.0763377,-119.3747884,624.28,,8.625,X52,ERW,1363
MFL,267,2.185,111+34,11652.36,11652.35,3970,ML Int ,U10.25,10.25,49.34,1.02,D2298.52,2575.20,2298.52,0.219,11,21,0.31,0.56,162,59.59,,2263,2259,2262,2257,3142,3135,35.0763377,-119.3747582,624.16,,8.625,X52,ERW,1363
MFL,267,2.186,111+37,11655.25,11655.00,3971,ML Ext Cluster,U13.14,13.14,46.46,0.55,D2295.64,2578.08,2295.64,0.219,25,35,5.71,6.27,88,59.59,,1908,1751,2019,1856,2805,2578,35.0763376,-119.3747494,624.12,,8.625,X52,ERW,1363
MFL,267,2.186,111+37,11655.66,11655.58,3972,ML Ext Cluster,U13.55,13.55,46.04,1.07,D2295.22,2578.49,2295.22,0.219,13,23,2.39,1.53,170,59.59,,2157,2062,2203,2142,3060,2974,35.0763376,-119.3747475,624.12,,8.625,X52,ERW,1363
MFL,267,2.186,111+38,11655.94,11655.93,3973,ML Ext ,U13.83,13.83,45.76,1.52,D2294.94,2578.78,2294.94,0.219,11,21,0.23,0.48,243,59.59,,2265,2263,2264,2262,3145,3141,35.0763376,-119.3747463,624.11,,8.625,X52,ERW,1363
MFL,267,2.186,111+38,11656.04,11656.03,3974,ML Ext ,U13.93,13.93,45.66,1.20,D2294.84,2578.87,2294.84,0.219,12,22,0.31,0.59,192,59.59,,2263,2259,2262,2257,3142,3134,35.0763376,-119.3747460,624.11,,8.625,X52,ERW,1363
MFL,267,2.186,111+38,11656.21,11656.08,3975,ML Ext Cluster,U14.10,14.10,45.49,1.47,D2294.67,2579.04,2294.67,0.219,27,37,1.80,2.75,234,59.59,,2079,1989,2134,2049,2964,2846,35.0763376,-119.3747458,624.11,,8.625,X52,ERW,1363
MFL,267,2.186,111+38,11656.16,11656.14,3976,ML Ext ,U14.05,14.05,45.54,1.69,D2294.72,2579.00,2294.72,0.219,11,21,0.47,0.59,269,59.59,,2259,2250,2257,2246,3135,3120,35.0763376,-119.3747456,624.11,,8.625,X52,ERW,1363
MFL,267,2.186,111+38,11656.38,11656.35,3977,ML Ext ,U14.27,14.27,45.32,1.49,D2294.50,2579.21,2294.50,0.219,10,20,0.47,0.80,238,59.59,,2260,2251,2258,2247,3136,3121,35.0763376,-119.3747449,624.10,,8.625,X52,ERW,1363
MFL,267,2.186,111+38,11656.47,11656.45,3978,ML Ext ,U14.36,14.36,45.24,1.12,D2294.42,2579.30,2294.42,0.219,16,26,0.39,0.67,178,59.59,,2258,2251,2256,2248,3134,3122,35.0763376,-119.3747446,624.10,,8.625,X52,ERW,1363
MFL,267,2.186,111+40,11657.99,11657.97,3979,ML Ext ,U15.88,15.88,43.71,1.69,D2292.89,2580.83,2292.89,0.219,11,21,0.39,0.69,269,59.59,,2261,2255,2260,2252,3139,3128,35.0763376,-119.3747395,624.08,,8.625,X52,ERW,1363
MFL,267,2.186,111+40,11658.17,11658.13,3980,ML Ext ,U16.06,16.06,43.54,1.68,D2292.71,2581.00,2292.71,0.219,11,21,0.55,0.59,268,59.59,,2256,2244,2254,2239,3131,3110,35.0763376,-119.3747390,624.08,,8.625,X52,ERW,1363
MFL,267,2.186,111+40,11658.51,11658.48,3981,ML Ext ,U16.40,16.40,43.19,1.67,D2292.37,2581.35,2292.37,0.219,10,20,0.59,0.91,266,59.59,,2256,2243,2254,2237,3130,3108,35.0763376,-119.3747379,624.08,,8.625,X52,ERW,1363
MFL,267,2.186,111+40,11658.61,11658.58,3982,ML Ext ,U16.50,16.50,43.09,0.65,D2292.27,2581.44,2292.27,0.219,10,20,0.55,0.75,104,59.59,,2257,2246,2255,2241,3132,3112,35.0763376,-119.3747375,624.08,,8.625,X52,ERW,1363
MFL,267,2.186,111+41,11658.73,11658.72,3983,ML Ext Cluster,U16.63,16.63,42.97,0.68,D2292.15,2581.57,2292.15,0.219,10,20,1.13,1.09,108,59.59,,2233,2194,2233,2193,3101,3045,35.0763376,-119.3747371,624.07,,8.625,X52,ERW,1363
MFL,267,2.186,111+41,11658.84,11658.82,3984,ML Ext Cluster Seam Xing,U16.74,16.74,42.86,1.70,D2292.04,2581.68,2292.04,0.219,11,21,3.13,2.63,271,59.59,,2154,2041,2198,2132,3053,2961,35.0763376,-119.3747367,624.07,,8.625,X52,ERW,1363
MFL,267,2.186,111+41,11658.93,11658.91,3985,ML Ext ,U16.82,16.82,42.77,1.12,D2291.95,2581.77,2291.95,0.219,15,25,0.47,0.80,178,59.59,,2256,2246,2253,2241,3129,3113,35.0763376,-119.3747364,624.07,,8.625,X52,ERW,1363
MFL,267,2.186,111+41,11659.26,11659.24,3986,ML Ext ,U17.15,17.15,42.44,0.69,D2291.62,2582.09,2291.62,0.219,14,24,0.39,0.68,110,59.59,,2259,2253,2258,2250,3136,3124,35.0763376,-119.3747353,624.07,,8.625,X52,ERW,1363
MFL,267,2.186,111+41,11659.58,11659.57,3987,ML Ext Cluster Seam Xing,U17.47,17.47,42.12,1.72,D2291.30,2582.42,2291.30,0.219,14,24,1.17,1.85,275,59.59,,2216,2172,2229,2192,3096,3044,35.0763376,-119.3747342,624.06,,8.625,X52,ERW,1363
MFL,267,2.187,111+43,11660.89,11660.87,3988,ML Ext ,U18.78,18.78,40.81,1.74,D2289.99,2583.73,2289.99,0.219,10,20,0.51,0.75,277,59.59,,2258,2248,2257,2244,3134,3117,35.0763376,-119.3747299,624.05,,8.625,X52,ERW,1363
MFL,267,2.187,111+43,11661.06,11661.04,3989,ML Ext ,U18.96,18.96,40.64,1.54,D2289.82,2583.90,2289.82,0.219,11,21,0.47,0.75,245,59.59,,2259,2250,2257,2246,3135,3120,35.0763376,-119.3747293,624.04,,8.625,X52,ERW,1363
MFL,267,2.187,111+43,11661.23,11661.20,3990,ML Ext ,U19.13,19.13,40.47,1.59,D2289.65,2584.07,2289.65,0.219,11,21,0.59,0.80,254,59.59,,2255,2241,2252,2236,3128,3105,35.0763376,-119.3747288,624.04,,8.625,X52,ERW,1363
MFL,267,2.187,111+43,11661.63,,3991,"Sleeve B, Begin",U19.52,19.52,40.07,,D2289.25,2584.46,2289.25,0.219,,,,,,59.59,,,,,,,,35.0763376,-119.3747274,624.04,,8.625,X52,ERW,1363
MFL,267,2.187,111+45,11663.22,,3992,"Sleeve B, End",U21.11,21.11,38.48,,D2287.66,2586.05,2287.66,0.219,,,,,,59.59,,,,,,,,35.0763376,-119.3747221,624.01,,8.625,X52,ERW,1363
MFL,267,2.187,111+45,11663.35,11663.32,3993,ML Ext Cluster,U21.24,21.24,38.35,1.54,D2287.53,2586.19,2287.53,0.219,16,26,4.81,2.41,246,59.59,,2056,1914,2148,2047,2983,2843,35.0763376,-119.3747218,624.01,,8.625,X52,ERW,1363
MFL,267,2.187,111+46,11664.45,11664.45,3994,ML Ext ,U22.35,22.35,37.25,0.05,D2286.43,2587.29,2286.43,0.219,10,20,0.27,0.43,8,59.59,,2264,2261,2264,2260,3144,3139,35.0763376,-119.3747180,624.00,,8.625,X52,ERW,1363
MFL,267,2.188,111+47,11665.44,11665.42,3995,ML Ext ,U23.33,23.33,36.27,1.84,D2285.45,2588.27,2285.45,0.219,12,22,0.39,0.38,294,59.59,,2261,2254,2259,2251,3138,3127,35.0763376,-119.3747148,623.99,,8.625,X52,ERW,1363
MFL,267,2.188,111+48,11665.85,11665.83,3996,ML Ext ,U23.74,23.74,35.85,1.88,D2285.03,2588.69,2285.03,0.219,11,21,0.31,0.38,300,59.59,,2263,2259,2262,2257,3142,3135,35.0763376,-119.3747134,623.98,,8.625,X52,ERW,1363
MFL,267,2.188,111+51,11669.29,11669.28,3997,ML Ext ,U27.18,27.18,32.41,1.05,D2281.59,2592.13,2281.59,0.219,11,21,0.23,0.43,168,59.59,,2265,2262,2264,2262,3145,3141,35.0763375,-119.3747020,623.96,,8.625,X52,ERW,1363
MFL,267,2.189,111+54,11672.41,11672.38,3998,ML Ext ,D29.29,30.30,29.29,1.04,D2278.47,2595.24,2278.47,0.219,10,20,0.67,0.80,166,59.59,,2253,2237,2250,2230,3126,3097,35.0763374,-119.3746917,623.94,,8.625,X52,ERW,1363
MFL,267,2.189,111+55,11673.16,11673.08,3999,ML Ext Cluster,D28.54,31.05,28.54,2.01,D2277.72,2595.99,2277.72,0.219,16,26,1.10,1.06,320,59.59,,2213,2172,2238,2214,3109,3075,35.0763374,-119.3746893,623.94,,8.625,X52,ERW,1363
MFL,267,2.189,111+55,11673.39,11673.37,4000,ML Ext ,D28.31,31.28,28.31,0.86,D2277.49,2596.23,2277.49,0.219,12,22,0.39,0.68,137,59.59,,2261,2254,2259,2251,3138,3127,35.0763374,-119.3746884,623.94,,8.625,X52,ERW,1363
MFL,267,2.189,111+56,11673.84,11673.81,4001,ML Ext ,D27.89,31.73,27.87,0.85,D2277.05,2596.67,2277.05,0.219,10,20,0.63,0.80,136,59.59,,2255,2240,2252,2234,3128,3103,35.0763374,-119.3746869,623.94,,8.625,X52,ERW,1363
MFL,267,2.189,111+56,11673.86,11673.84,4002,ML Ext ,D27.86,31.75,27.84,1.20,D2277.02,2596.70,2277.02,0.219,24,34,0.51,0.95,192,59.59,,2244,2230,2238,2221,3109,3084,35.0763374,-119.3746868,623.94,,8.625,X52,ERW,1363
MFL,267,2.189,111+56,11674.13,11674.12,4003,ML Ext ,D27.58,32.02,27.57,2.06,D2276.75,2596.96,2276.75,0.219,14,24,0.35,0.54,328,59.59,,2261,2255,2260,2253,3138,3129,35.0763374,-119.3746859,623.93,,8.625,X52,ERW,1363
MFL,267,2.189,111+56,11674.17,11674.12,4004,ML Ext Cluster,D27.58,32.06,27.53,2.25,D2276.71,2597.01,2276.71,0.219,22,32,1.06,2.02,358,59.59,,2194,2150,2195,2152,3049,2988,35.0763374,-119.3746859,623.93,,8.625,X52,ERW,1363
MFL,267,2.189,111+56,11674.43,11674.36,4005,ML Ext Cluster,D27.34,32.32,27.27,0.85,D2276.45,2597.27,2276.45,0.219,30,40,1.64,2.31,136,59.59,,2073,1988,2144,2074,2978,2881,35.0763374,-119.3746851,623.93,,8.625,X52,ERW,1363
MFL,267,2.189,111+56,11674.57,11674.55,4006,ML Ext ,D27.15,32.46,27.13,1.32,D2276.31,2597.41,2276.31,0.219,14,24,0.55,0.83,210,59.59,,2253,2240,2250,2234,3125,3103,35.0763374,-119.3746845,623.93,,8.625,X52,ERW,1363
MFL,267,2.189,111+56,11674.66,11674.64,4007,ML Ext ,D27.06,32.55,27.04,0.83,D2276.22,2597.49,2276.22,0.219,10,20,0.63,1.19,133,59.59,,2255,2240,2252,2234,3128,3103,35.0763374,-119.3746842,623.93,,8.625,X52,ERW,1363
MFL,267,2.189,111+57,11675.04,11675.03,4008,ML Ext ,D26.68,32.93,26.66,0.83,D2275.84,2597.88,2275.84,0.219,18,28,0.51,1.08,132,59.59,,2251,2239,2247,2232,3121,3100,35.0763374,-119.3746829,623.93,,8.625,X52,ERW,1363
MFL,267,2.189,111+57,11675.50,11675.48,4009,ML Ext Cluster,D26.22,33.39,26.20,0.88,D2275.38,2598.33,2275.38,0.219,19,29,2.31,2.68,140,59.59,,2106,2007,2173,2103,3018,2921,35.0763374,-119.3746814,623.93,,8.625,X52,ERW,1363
MFL,267,2.190,111+58,11676.14,11676.02,4010,ML Ext Cluster,D25.68,34.03,25.56,0.74,D2274.74,2598.97,2274.74,0.219,13,23,1.53,1.29,118,59.59,,2199,2138,2212,2157,3072,2996,35.0763374,-119.3746796,623.92,,8.625,X52,ERW,1363
MFL,267,2.190,111+58,11676.69,11676.49,4011,ML Ext Cluster Seam Xing,D25.21,34.58,25.01,1.72,D2274.19,2599.53,2274.19,0.219,43,53,3.56,6.20,274,59.59,,1718,1558,1896,1737,2633,2412,35.0763374,-119.3746780,623.92,,8.625,X52,ERW,1363
MFL,267,2.190,111+59,11677.13,11677.10,4012,ML Ext ,D24.60,35.02,24.57,0.69,D2273.75,2599.97,2273.75,0.219,10,20,0.55,0.86,110,59.59,,2257,2246,2255,2241,3132,3112,35.0763374,-119.3746760,623.92,,8.625,X52,ERW,1363
MFL,267,2.190,111+59,11677.39,11677.27,4013,ML Ext Cluster,D24.43,35.28,24.32,1.66,D2273.50,2600.22,2273.50,0.219,11,21,1.72,1.69,264,59.59,,2201,2133,2228,2187,3094,3038,35.0763374,-119.3746754,623.92,,8.625,X52,ERW,1363
MFL,267,2.190,111+60,11677.90,11677.89,4014,ML Ext Cluster,D23.81,35.80,23.80,0.34,D2272.98,2600.74,2272.98,0.219,18,28,1.84,1.73,54,59.59,,2146,2066,2203,2157,3060,2996,35.0763374,-119.3746734,623.91,,8.625,X52,ERW,1363
MFL,267,2.190,111+60,11678.05,11677.98,4015,ML Ext Cluster,D23.72,35.95,23.65,0.69,D2272.83,2600.89,2272.83,0.219,15,25,0.98,0.80,110,59.59,,2225,2191,2240,2216,3111,3078,35.0763374,-119.3746731,623.91,,8.625,X52,ERW,1363
MFL,267,2.190,111+60,11678.15,11678.13,4016,ML Ext ,D23.57,36.04,23.56,1.60,D2272.73,2600.98,2272.73,0.219,15,25,0.31,0.40,255,59.59,,2262,2257,2261,2255,3140,3132,35.0763374,-119.3746726,623.91,,8.625,X52,ERW,1363
MFL,267,2.190,111+60,11678.22,11678.19,4017,ML Ext Cluster,D23.52,36.11,23.48,0.38,D2272.66,2601.05,2272.66,0.219,14,24,0.78,1.23,60,59.59,,2240,2217,2241,2215,3113,3076,35.0763374,-119.3746724,623.91,,8.625,X52,ERW,1363
MFL,267,2.190,111+60,11678.41,11678.34,4018,ML Ext Cluster Seam Xing,D23.36,36.30,23.29,2.03,D2272.47,2601.25,2272.47,0.219,10,20,1.84,3.60,324,59.59,,2203,2131,2211,2150,3071,2986,35.0763373,-119.3746719,623.91,,8.625,X52,ERW,1363
MFL,267,2.190,111+60,11678.40,11678.39,4019,ML Ext ,D23.31,36.29,23.30,0.88,D2272.48,2601.24,2272.48,0.219,13,23,0.31,0.40,140,59.59,,2262,2258,2262,2256,3141,3134,35.0763373,-119.3746717,623.91,,8.625,X52,ERW,1363
MFL,267,2.190,111+60,11678.65,11678.55,4020,ML Ext Cluster,D23.15,36.54,23.05,0.70,D2272.23,2601.48,2272.23,0.219,31,41,2.07,2.95,112,59.59,,2011,1904,2122,2044,2948,2839,35.0763373,-119.3746712,623.91,,8.625,X52,ERW,1363
MFL,267,2.190,111+60,11678.72,11678.70,4021,ML Ext Cluster,D23.00,36.61,22.98,0.98,D2272.16,2601.55,2272.16,0.219,12,22,0.47,1.50,157,59.59,,2258,2249,2256,2245,3134,3118,35.0763373,-119.3746707,623.91,,8.625,X52,ERW,1363
MFL,267,2.190,111+60,11678.78,11678.71,4022,ML Ext Cluster Seam Xing,D23.00,36.67,22.92,1.73,D2272.10,2601.62,2272.10,0.219,22,32,2.58,4.55,276,59.59,,2059,1948,2143,2047,2976,2843,35.0763373,-119.3746706,623.91,,8.625,X52,ERW,1363
MFL,267,2.190,111+61,11679.39,11679.19,4023,ML Ext Cluster,D22.52,37.28,22.31,0.74,D2271.49,2602.23,2271.49,0.219,18,28,2.74,4.45,118,59.59,,2093,1982,2135,2021,2966,2806,35.0763373,-119.3746691,623.91,,8.625,X52,ERW,1363
MFL,267,2.190,111+61,11679.44,11679.42,4024,ML Ext ,D22.28,37.33,22.26,0.10,D2271.44,2602.28,2271.44,0.219,12,22,0.39,0.54,16,59.59,,2261,2254,2259,2251,3138,3127,35.0763373,-119.3746683,623.92,,8.625,X52,ERW,1363
MFL,267,2.190,111+61,11679.65,11679.64,4025,ML Ext ,D22.06,37.54,22.05,0.69,D2271.23,2602.49,2271.23,0.219,10,20,0.39,0.95,110,59.59,,2262,2256,2261,2253,3140,3129,35.0763373,-119.3746675,623.92,,8.625,X52,ERW,1363
MFL,267,2.190,111+61,11679.77,11679.75,4026,ML Ext ,D21.95,37.66,21.94,1.15,D2271.11,2602.60,2271.11,0.219,11,21,0.31,0.64,184,59.59,,2263,2259,2262,2257,3142,3135,35.0763373,-119.3746672,623.92,,8.625,X52,ERW,1363
MFL,267,2.190,111+61,11679.88,11679.78,4027,ML Ext Cluster,D21.92,37.77,21.82,0.74,D2271.00,2602.71,2271.00,0.219,17,27,1.41,2.71,118,59.59,,2185,2126,2199,2132,3055,2961,35.0763373,-119.3746671,623.92,,8.625,X52,ERW,1363
MFL,267,2.190,111+61,11679.86,11679.85,4028,ML Ext ,D21.85,37.75,21.84,2.03,D2271.02,2602.70,2271.02,0.219,11,21,0.39,0.80,324,59.59,,2261,2255,2260,2252,3139,3128,35.0763373,-119.3746668,623.92,,8.625,X52,ERW,1363
MFL,267,2.190,111+62,11680.00,11679.91,4029,ML Ext Cluster,D21.79,37.89,21.70,1.00,D2270.88,2602.83,2270.88,0.219,16,26,1.33,2.53,160,59.59,,2196,2142,2224,2186,3089,3036,35.0763373,-119.3746667,623.92,,8.625,X52,ERW,1363
MFL,267,2.190,111+62,11680.17,11679.98,4030,ML Ext Cluster,D21.72,38.06,21.53,1.07,D2270.71,2603.01,2270.71,0.219,30,40,5.16,9.85,170,59.59,,1844,1685,2006,1887,2786,2621,35.0763373,-119.3746664,623.92,,8.625,X52,ERW,1363
MFL,267,2.190,111+62,11680.26,11680.25,4031,ML Ext ,D21.46,38.15,21.44,0.59,D2270.62,2603.09,2270.62,0.219,29,39,0.59,1.60,94,59.59,,2229,2209,2219,2193,3082,3046,35.0763373,-119.3746655,623.92,,8.625,X52,ERW,1363
MFL,267,2.190,111+62,11680.69,11680.67,4032,ML Ext Cluster,D21.03,38.58,21.01,1.27,D2270.19,2603.52,2270.19,0.219,28,38,1.33,2.37,202,59.59,,2130,2065,2178,2131,3025,2960,35.0763373,-119.3746641,623.92,,8.625,X52,ERW,1363
MFL,267,2.191,111+63,11681.03,11680.98,4033,ML Ext Cluster,D20.72,38.92,20.67,1.34,D2269.85,2603.87,2269.85,0.219,26,36,1.57,1.82,214,59.59,,2113,2037,2169,2110,3012,2930,35.0763373,-119.3746631,623.92,,8.625,X52,ERW,1363
MFL,267,2.191,111+63,11681.00,11680.99,4034,ML Int ,D20.71,38.89,20.70,1.02,D2269.88,2603.83,2269.88,0.219,20,30,0.23,0.23,163,59.59,,2263,2260,2262,2258,3141,3136,35.0763373,-119.3746631,623.92,,8.625,X52,ERW,1363
MFL,267,2.191,111+63,11681.47,11681.44,4035,ML Ext Cluster,D20.27,39.37,20.23,0.88,D2269.41,2604.31,2269.41,0.219,10,20,0.94,1.34,141,59.59,,2242,2212,2237,2201,3107,3057,35.0763373,-119.3746616,623.92,,8.625,X52,ERW,1363
MFL,267,2.191,111+63,11681.67,11681.66,4036,ML Int ,D20.05,39.56,20.04,1.03,D2269.21,2604.50,2269.21,0.219,19,29,0.23,0.23,164,59.59,,2263,2260,2262,2259,3142,3137,35.0763373,-119.3746608,623.92,,8.625,X52,ERW,1363
MFL,267,2.191,111+64,11681.93,11681.92,4037,ML Int ,D19.78,39.82,19.77,1.03,D2268.95,2604.76,2268.95,0.219,14,24,0.23,0.23,164,59.59,,2264,2262,2264,2260,3144,3140,35.0763373,-119.3746600,623.92,,8.625,X52,ERW,1363
MFL,267,2.191,111+64,11682.09,11682.02,4038,ML Ext Cluster,D19.68,39.98,19.61,1.54,D2268.79,2604.93,2268.79,0.219,24,34,1.41,1.75,246,59.59,,2145,2079,2200,2149,3055,2984,35.0763373,-119.3746596,623.92,,8.625,X52,ERW,1363
MFL,267,2.191,111+65,11683.54,11683.53,4039,ML Ext ,D18.17,41.43,18.16,0.73,D2267.34,2606.38,2267.34,0.219,10,20,0.35,0.64,116,59.59,,2263,2258,2262,2256,3142,3133,35.0763372,-119.3746546,623.93,,8.625,X52,ERW,1363
MFL,267,2.191,111+65,11683.89,11683.86,4040,ML Ext ,D17.84,41.78,17.81,0.41,D2266.99,2606.73,2266.99,0.219,11,21,0.55,0.80,66,59.59,,2256,2244,2254,2239,3131,3110,35.0763372,-119.3746535,623.93,,8.625,X52,ERW,1363
MFL,267,2.191,111+66,11684.15,11684.10,4041,ML Ext ,D17.60,42.04,17.55,0.55,D2266.73,2606.99,2266.73,0.219,10,20,0.74,0.96,87,59.59,,2250,2230,2247,2222,3121,3086,35.0763372,-119.3746527,623.93,,8.625,X52,ERW,1363
MFL,267,2.191,111+66,11684.28,11684.26,4042,ML Ext ,D17.44,42.17,17.42,0.36,D2266.60,2607.12,2266.60,0.219,10,20,0.39,1.07,57,59.59,,2262,2256,2261,2253,3140,3129,35.0763372,-119.3746522,623.93,,8.625,X52,ERW,1363
MFL,267,2.191,111+66,11684.27,11684.26,4043,ML Int ,D17.44,42.16,17.43,1.03,D2266.61,2607.11,2266.61,0.219,11,21,0.23,0.23,164,59.59,,2265,2262,2264,2262,3145,3141,35.0763372,-119.3746522,623.93,,8.625,X52,ERW,1363
MFL,267,2.191,111+67,11685.12,11685.10,4044,ML Ext ,D16.61,43.01,16.59,0.44,D2265.77,2607.95,2265.77,0.219,10,20,0.35,0.64,70,59.59,,2263,2258,2262,2256,3142,3133,35.0763372,-119.3746494,623.93,,8.625,X52,ERW,1363
MFL,267,2.191,111+67,11685.52,11685.51,4045,ML Ext ,D16.20,43.41,16.18,0.40,D2265.36,2608.35,2265.36,0.219,16,26,0.35,0.95,63,59.59,,2260,2254,2258,2251,3137,3127,35.0763372,-119.3746481,623.93,,8.625,X52,ERW,1363
MFL,267,2.191,111+68,11686.11,11686.08,4046,ML Ext ,D15.62,44.00,15.59,0.48,D2264.77,2608.94,2264.77,0.219,10,20,0.55,0.80,76,59.59,,2257,2246,2255,2241,3132,3112,35.0763372,-119.3746462,623.94,,8.625,X52,ERW,1363
MFL,267,2.192,111+68,11686.41,11686.29,4047,ML Ext Cluster,D15.41,44.30,15.29,1.88,D2264.47,2609.24,2264.47,0.219,27,37,1.60,2.55,300,59.59,,2101,2022,2179,2132,3027,2962,35.0763372,-119.3746455,623.94,,8.625,X52,ERW,1363
MFL,267,2.192,111+68,11686.40,11686.39,4048,ML Ext Cluster,D15.31,44.29,15.30,0.54,D2264.48,2609.24,2264.48,0.219,14,24,2.54,1.68,86,59.59,,2142,2041,2204,2143,3061,2977,35.0763372,-119.3746451,623.94,,8.625,X52,ERW,1363
MFL,267,2.192,111+68,11686.64,11686.58,4049,ML Ext Cluster Seam Xing,D15.12,44.53,15.06,1.82,D2264.24,2609.47,2264.24,0.219,12,22,0.86,1.66,290,59.59,,2240,2214,2238,2206,3109,3064,35.0763372,-119.3746445,623.94,,8.625,X52,ERW,1363
MFL,267,2.192,111+69,11687.04,11687.01,4050,ML Ext ,D14.69,44.93,14.66,0.94,D2263.84,2609.87,2263.84,0.219,11,21,0.43,0.64,150,59.59,,2260,2253,2259,2249,3137,3124,35.0763372,-119.3746431,623.94,,8.625,X52,ERW,1363
MFL,267,2.192,111+69,11687.09,11687.08,4051,ML Int ,D14.62,44.98,14.61,1.78,D2263.79,2609.93,2263.79,0.219,12,22,0.23,0.23,284,59.59,,2265,2262,2264,2261,3145,3141,35.0763372,-119.3746428,623.94,,8.625,X52,ERW,1363
MFL,267,2.192,111+69,11687.16,11687.14,4052,ML Ext Cluster,D14.57,45.05,14.54,1.40,D2263.72,2609.99,2263.72,0.219,12,22,1.29,0.70,224,59.59,,2217,2169,2232,2196,3099,3050,35.0763372,-119.3746426,623.94,,8.625,X52,ERW,1363
MFL,267,2.192,111+69,11687.50,11687.50,4053,ML Ext ,D14.20,45.39,14.20,0.82,D2263.38,2610.34,2263.38,0.219,11,21,0.31,0.40,130,59.59,,2263,2259,2262,2257,3142,3135,35.0763372,-119.3746414,623.94,,8.625,X52,ERW,1363
MFL,267,2.192,111+69,11687.72,11687.71,4054,ML Int ,D13.99,45.61,13.98,1.72,D2263.16,2610.56,2263.16,0.219,17,27,0.23,0.37,274,59.59,,2263,2261,2263,2259,3143,3138,35.0763372,-119.3746407,623.94,,8.625,X52,ERW,1363
MFL,267,2.192,111+70,11688.14,11688.13,4055,ML Int ,D13.57,46.03,13.56,1.74,D2262.74,2610.98,2262.74,0.219,12,22,0.23,0.23,278,59.59,,2265,2262,2264,2261,3145,3141,35.0763372,-119.3746393,623.94,,8.625,X52,ERW,1363
MFL,267,2.192,111+71,11689.61,11689.59,4056,ML Ext ,D12.11,47.51,12.09,1.42,D2261.27,2612.45,2261.27,0.219,12,22,0.43,0.48,226,59.59,,2259,2252,2258,2248,3136,3123,35.0763371,-119.3746345,623.95,,8.625,X52,ERW,1363
MFL,267,2.192,111+71,11689.85,11689.83,4057,ML Ext Cluster,D11.87,47.74,11.85,0.25,D2261.03,2612.68,2261.03,0.219,19,29,0.86,1.34,40,59.59,,2222,2192,2226,2192,3091,3045,35.0763371,-119.3746337,623.95,,8.625,X52,ERW,1363
MFL,267,2.192,111+72,11690.51,11690.49,4058,ML Ext ,D11.21,48.40,11.19,0.15,D2260.37,2613.35,2260.37,0.219,12,22,0.47,0.45,24,59.59,,2258,2249,2256,2245,3134,3118,35.0763371,-119.3746315,623.95,,8.625,X52,ERW,1363
MFL,267,2.192,111+72,11690.52,11690.50,4059,ML Ext ,D11.20,48.41,11.18,1.61,D2260.36,2613.36,2260.36,0.219,10,20,0.43,0.54,256,59.59,,2261,2253,2260,2250,3138,3126,35.0763371,-119.3746315,623.95,,8.625,X52,ERW,1363
MFL,267,2.192,111+72,11690.80,11690.79,4060,ML Ext ,D10.91,48.69,10.90,0.14,D2260.08,2613.64,2260.08,0.219,15,25,0.31,0.81,22,59.59,,2262,2257,2261,2255,3140,3132,35.0763371,-119.3746305,623.95,,8.625,X52,ERW,1363
MFL,267,2.192,111+72,11690.90,11690.88,4061,ML Ext Cluster,D10.83,48.79,10.81,1.87,D2259.99,2613.73,2259.99,0.219,17,27,1.02,1.86,298,59.59,,2216,2178,2220,2185,3084,3035,35.0763371,-119.3746302,623.95,,8.625,X52,ERW,1363
MFL,267,2.193,111+73,11691.66,11691.63,4062,ML Ext Cluster,D10.07,49.55,10.04,1.52,D2259.22,2614.49,2259.22,0.219,16,26,0.98,2.81,243,59.59,,2222,2187,2216,2173,3078,3018,35.0763371,-119.3746277,623.95,,8.625,X52,ERW,1363
MFL,267,2.193,111+73,11691.64,11691.64,4063,ML Ext ,D10.07,49.53,10.06,2.04,D2259.24,2614.48,2259.24,0.219,12,22,0.59,0.55,325,59.59,,2253,2240,2251,2234,3126,3102,35.0763371,-119.3746277,623.95,,8.625,X52,ERW,1363
MFL,267,2.193,111+74,11692.19,,4064,"Sleeve B, Begin",D9.51,50.08,9.51,,D2258.69,2615.03,2258.69,0.219,,,,,,59.59,,,,,,,,35.0763371,-119.3746259,623.95,,8.625,X52,ERW,1363
MFL,267,2.193,111+76,11694.76,,4065,"Sleeve B, End",D6.94,52.65,6.94,,D2256.12,2617.60,2256.12,0.219,,,,,,59.59,,,,,,,,35.0763370,-119.3746173,623.96,,8.625,X52,ERW,1363
MFL,267,2.193,111+76,11695.02,11694.98,4066,ML Ext Cluster,D6.73,52.91,6.68,1.30,D2255.86,2617.86,2255.86,0.219,17,27,0.70,0.23,207,59.59,,2239,2219,2248,2233,3122,3102,35.0763370,-119.3746166,623.96,,8.625,X52,ERW,1363
MFL,267,2.193,111+77,11695.33,11695.31,4067,ML Ext Cluster,D6.40,53.22,6.37,2.13,D2255.55,2618.17,2255.55,0.219,12,22,1.09,0.40,340,59.59,,2228,2189,2235,2204,3104,3061,35.0763370,-119.3746155,623.96,,8.625,X52,ERW,1363
MFL,267,2.193,111+77,11695.34,11695.33,4068,ML Ext ,D6.38,53.23,6.37,1.22,D2255.55,2618.17,2255.55,0.219,17,27,0.27,0.27,194,59.59,,2262,2259,2261,2257,3141,3134,35.0763370,-119.3746155,623.96,,8.625,X52,ERW,1363
MFL,267,2.193,111+77,11695.58,11695.56,4069,ML Ext ,D6.14,53.47,6.12,0.23,D2255.30,2618.41,2255.30,0.219,10,20,0.59,0.86,36,59.59,,2256,2243,2254,2237,3130,3108,35.0763370,-119.3746147,623.96,,8.625,X52,ERW,1363
MFL,267,2.193,111+77,11695.78,11695.73,4070,ML Ext Cluster,D5.97,53.68,5.92,2.00,D2255.10,2618.62,2255.10,0.219,17,27,1.64,2.47,319,59.59,,2167,2097,2195,2132,3049,2962,35.0763370,-119.3746141,623.96,,8.625,X52,ERW,1363
MFL,267,2.193,111+78,11696.35,11696.09,4071,ML Ext Cluster,D5.61,54.24,5.35,2.12,D2254.53,2619.19,2254.53,0.219,24,34,3.36,3.89,338,59.59,,1993,1862,2118,2008,2942,2790,35.0763370,-119.3746129,623.96,,8.625,X52,ERW,1363
MFL,267,2.193,111+78,11696.16,11696.13,4072,ML Ext ,D5.57,54.05,5.55,0.11,D2254.72,2618.99,2254.72,0.219,12,22,0.51,0.59,18,59.59,,2257,2246,2255,2241,3131,3113,35.0763370,-119.3746128,623.97,,8.625,X52,ERW,1363
MFL,267,2.194,111+79,11698.20,11697.27,4073,ML Ext Cluster Seam Xing,D4.43,56.09,3.50,0.04,D2252.68,2621.03,2252.68,0.219,30,40,22.34,12.39,6,59.59,,1726,1541,1924,1735,2672,2409,35.0763370,-119.3746090,623.97,,8.625,X52,ERW,1363
MFL,267,2.194,111+81,11699.30,11699.24,4074,ML Ext Cluster Seam Xing,D2.46,57.19,2.40,1.88,D2251.58,2622.13,2251.58,0.219,11,21,2.82,1.29,300,59.59,,2162,2056,2183,2097,3032,2913,35.0763370,-119.3746024,623.97,,8.625,X52,ERW,1363
MFL,267,2.194,111+81,11699.33,11699.28,4075,ML Ext Cluster,D2.42,57.22,2.37,0.41,D2251.55,2622.17,2251.55,0.219,16,26,0.86,1.22,66,59.59,,2230,2202,2234,2205,3103,3062,35.0763370,-119.3746023,623.97,,8.625,X52,ERW,1363
MFL,267,2.194,111+81,11699.37,11699.35,4076,ML Ext ,D2.35,57.26,2.33,0.01,D2251.51,2622.21,2251.51,0.219,10,20,0.43,0.96,2,59.59,,2261,2253,2260,2250,3138,3126,35.0763370,-119.3746021,623.97,,8.625,X52,ERW,1363
MFL,267,2.194,111+81,11699.40,11699.37,4077,ML Ext ,D2.33,57.29,2.31,1.07,D2251.49,2622.23,2251.49,0.219,11,21,0.43,0.80,171,59.59,,2260,2253,2259,2249,3137,3124,35.0763370,-119.3746020,623.97,,8.625,X52,ERW,1363
MFL,267,2.194,111+81,11699.42,11699.41,4078,ML Ext ,D2.29,57.31,2.28,1.30,D2251.46,2622.26,2251.46,0.219,10,20,0.43,0.94,208,59.59,,2261,2253,2260,2250,3138,3126,35.0763369,-119.3746019,623.97,,8.625,X52,ERW,1363
MFL,267,2.194,111+81,11699.63,11699.61,4079,ML Ext ,D2.10,57.52,2.08,0.13,D2251.26,2622.46,2251.26,0.219,11,21,0.35,0.64,20,59.59,,2262,2257,2261,2255,3141,3132,35.0763369,-119.3746012,623.98,,8.625,X52,ERW,1363
MFL,267,2.194,111+82,11700.71,11700.69,4080,ML Ext ,D1.01,58.60,0.99,0.75,D2250.17,2623.55,2250.17,0.219,10,20,0.39,0.80,120,59.59,,2262,2256,2261,2253,3140,3129,35.0763369,-119.3745976,623.98,,8.625,X52,ERW,1363
MFL,268,2.194,111+83,11701.70,,4081,Weld,D59.50,59.59,59.50,,D2249.18,2624.54,2249.18,0.219,,,,,,59.50,14,,,,,,,35.0763369,-119.3745943,623.98,,8.625,X52,ERW,1363
MFL,268,2.195,111+87,11705.15,11705.14,4082,ML Ext ,U3.45,3.45,56.05,2.10,D2245.73,2627.99,2245.73,0.219,10,20,0.27,0.70,335,59.50,,2264,2261,2264,2260,3144,3139,35.0763369,-119.3745829,623.99,,8.625,X52,ERW,1363
MFL,268,2.196,111+90,11708.77,11708.73,4083,ML Ext ,U7.06,7.06,52.44,2.06,D2242.12,2631.60,2242.12,0.219,12,22,0.47,0.59,328,59.50,,2258,2249,2256,2245,3134,3118,35.0763369,-119.3745709,623.99,,8.625,X52,ERW,1363
MFL,268,2.196,111+93,11711.46,11711.16,4084,ML Ext Cluster,U9.76,9.76,49.74,0.95,D2239.42,2634.30,2239.42,0.219,19,29,4.85,5.25,152,59.50,,2014,1868,2116,1983,2939,2754,35.0763368,-119.3745628,624.00,,8.625,X52,ERW,1363
MFL,268,2.197,111+95,11713.62,11713.61,4085,ML Int ,U11.92,11.92,47.58,1.05,D2237.26,2636.45,2237.26,0.219,10,20,0.31,0.40,167,59.50,,2264,2260,2263,2258,3143,3136,35.0763368,-119.3745547,624.00,,8.625,X52,ERW,1363
MFL,268,2.197,111+96,11714.44,11714.44,4086,ML Int ,U12.74,12.74,46.76,1.05,D2236.44,2637.28,2236.44,0.219,13,23,0.23,0.23,167,59.50,,2264,2262,2264,2261,3144,3140,35.0763368,-119.3745520,624.00,,8.625,X52,ERW,1363
MFL,268,2.197,111+99,11717.42,11717.41,4087,ML Int ,U15.72,15.72,43.78,1.02,D2233.46,2640.26,2233.46,0.219,12,22,0.23,0.37,163,59.50,,2265,2262,2264,2261,3145,3141,35.0763368,-119.3745421,624.01,,8.625,X52,ERW,1363
MFL,268,2.198,112+01,11719.76,11719.74,4088,ML Int ,U18.06,18.06,41.45,1.03,D2231.12,2642.59,2231.12,0.219,15,25,0.23,0.23,165,59.50,,2264,2261,2263,2260,3144,3139,35.0763368,-119.3745343,624.01,,8.625,X52,ERW,1363
MFL,268,2.198,112+01,11720.15,11720.14,4089,ML Int ,U18.45,18.45,41.05,1.03,D2230.73,2642.99,2230.73,0.219,18,28,0.23,0.23,165,59.50,,2263,2261,2262,2259,3142,3138,35.0763368,-119.3745330,624.01,,8.625,X52,ERW,1363
MFL,268,2.198,112+02,11720.27,11720.26,4090,ML Int ,U18.57,18.57,40.93,1.03,D2230.61,2643.10,2230.61,0.219,12,22,0.23,0.27,164,59.50,,2265,2262,2264,2261,3145,3141,35.0763368,-119.3745326,624.01,,8.625,X52,ERW,1363
MFL,268,2.198,112+03,11721.48,11721.47,4091,ML Int ,U19.78,19.78,39.72,1.03,D2229.40,2644.31,2229.40,0.219,11,21,0.23,0.23,165,59.50,,2265,2262,2264,2262,3145,3141,35.0763368,-119.3745286,624.01,,8.625,X52,ERW,1363
MFL,268,2.198,112+03,11721.93,11721.92,4092,ML Int ,U20.23,20.23,39.27,1.03,D2228.95,2644.77,2228.95,0.219,12,22,0.23,0.23,165,59.50,,2265,2262,2264,2261,3145,3141,35.0763368,-119.3745271,624.02,,8.625,X52,ERW,1363
MFL,268,2.198,112+04,11722.60,11722.58,4093,ML Int ,U20.90,20.90,38.61,1.04,D2228.28,2645.43,2228.28,0.219,10,20,0.23,0.40,166,59.50,,2265,2263,2265,2262,3145,3141,35.0763368,-119.3745249,624.02,,8.625,X52,ERW,1363
MFL,268,2.199,112+05,11723.81,11723.79,4094,ML Int ,U22.11,22.11,37.40,1.03,D2227.08,2646.64,2227.08,0.219,21,31,0.31,0.69,165,59.50,,2259,2254,2257,2251,3135,3126,35.0763367,-119.3745209,624.02,,8.625,X52,ERW,1363
MFL,268,2.199,112+06,11724.96,11724.95,4095,ML Int ,U23.26,23.26,36.24,1.04,D2225.92,2647.80,2225.92,0.219,19,29,0.39,0.82,166,59.50,,2256,2249,2254,2244,3131,3117,35.0763367,-119.3745170,624.03,,8.625,X52,ERW,1363
MFL,268,2.199,112+08,11726.44,11726.43,4096,ML Int Cluster,U24.74,24.74,34.76,1.00,D2224.44,2649.28,2224.44,0.219,11,21,0.98,0.90,160,59.50,,2237,2205,2242,2216,3114,3078,35.0763368,-119.3745121,624.06,,8.625,X52,ERW,1363
MFL,268,2.200,112+14,11733.08,11733.07,4097,ML Int ,D28.13,31.38,28.13,1.30,D2217.80,2655.91,2217.80,0.219,10,20,0.23,0.54,208,59.50,,2265,2263,2265,2262,3145,3141,35.0763368,-119.3744901,624.17,,8.625,X52,ERW,1363
MFL,268,2.201,112+18,11736.92,11736.90,4098,ML Ext ,D24.30,35.22,24.29,1.82,D2213.96,2659.75,2213.96,0.219,10,20,0.35,1.08,290,59.50,,2263,2258,2262,2256,3142,3133,35.0763368,-119.3744774,624.24,,8.625,X52,ERW,1363
MFL,268,2.202,112+24,11743.08,11743.07,4099,ML Int ,D18.13,41.38,18.12,1.05,D2207.80,2665.92,2207.80,0.219,11,21,0.23,0.23,167,59.50,,2265,2263,2264,2262,3145,3141,35.0763368,-119.3744569,624.34,,8.625,X52,ERW,1363
MFL,268,2.202,112+25,11744.11,11744.10,4100,ML Ext ,D17.10,42.41,17.09,2.06,D2206.77,2666.95,2206.77,0.219,10,20,0.27,0.70,328,59.50,,2264,2261,2264,2260,3144,3139,35.0763368,-119.3744535,624.36,,8.625,X52,ERW,1363
MFL,268,2.203,112+26,11745.37,11745.35,4101,ML Ext ,D15.85,43.67,15.83,0.35,D2205.51,2668.20,2205.51,0.219,11,21,0.39,0.43,56,59.50,,2261,2255,2260,2252,3139,3128,35.0763368,-119.3744493,624.39,,8.625,X52,ERW,1363
MFL,268,2.203,112+27,11745.60,11745.58,4102,ML Ext Cluster,D15.62,43.90,15.60,1.33,D2205.28,2668.44,2205.28,0.219,23,33,2.54,2.34,212,59.50,,2051,1940,2162,2091,3003,2905,35.0763368,-119.3744485,624.39,,8.625,X52,ERW,1363
MFL,268,2.203,112+27,11746.22,11746.21,4103,ML Ext ,D14.99,44.52,14.98,1.74,D2204.66,2669.06,2204.66,0.219,10,20,0.35,0.64,278,59.50,,2263,2258,2262,2256,3142,3133,35.0763368,-119.3744465,624.40,,8.625,X52,ERW,1363
MFL,268,2.203,112+28,11746.83,11746.70,4104,ML Ext Cluster,D14.50,45.13,14.37,1.51,D2204.05,2669.67,2204.05,0.219,27,37,1.72,3.36,240,59.50,,2087,2002,2182,2126,3030,2952,35.0763368,-119.3744448,624.41,,8.625,X52,ERW,1363
MFL,268,2.204,112+36,11754.65,11754.57,4105,ML Ext Cluster,D6.63,52.95,6.55,1.08,D2196.23,2677.49,2196.23,0.219,13,23,3.01,5.86,172,59.50,,2135,2023,2162,2063,3002,2866,35.0763369,-119.3744187,624.56,,8.625,X52,ERW,1363
MFL,269,2.206,112+42,11761.20,,4106,Weld,D59.46,59.50,59.46,,D2189.68,2684.04,2189.68,0.219,,,,,,59.46,310,,,,,,,35.0763370,-119.3743967,624.61,,8.625,X52,ERW,1363
MFL,269,2.207,112+48,11767.28,11767.26,4107,ML Ext Cluster,U6.08,6.08,53.38,1.30,D2183.60,2690.11,2183.60,0.219,11,21,1.10,0.95,207,59.46,,2231,2194,2245,2222,3118,3085,35.0763370,-119.3743766,624.53,,8.625,X52,ERW,1363
MFL,269,2.207,112+48,11767.59,11767.57,4108,ML Ext Cluster,U6.38,6.38,53.07,1.31,D2183.30,2690.42,2183.30,0.219,16,26,0.55,2.57,209,59.46,,2251,2238,2247,2231,3121,3098,35.0763370,-119.3743755,624.52,,8.625,X52,ERW,1363
MFL,269,2.207,112+51,11769.94,11769.92,4109,ML Ext ,U8.74,8.74,50.72,0.97,D2180.94,2692.78,2180.94,0.219,11,21,0.59,0.59,155,59.46,,2255,2241,2252,2236,3128,3105,35.0763371,-119.3743677,624.44,,8.625,X52,ERW,1363
MFL,269,2.207,112+51,11769.94,11769.92,4110,ML Ext ,U8.73,8.73,50.72,1.14,D2180.95,2692.77,2180.95,0.219,10,20,0.51,0.59,181,59.46,,2258,2248,2257,2244,3134,3117,35.0763371,-119.3743677,624.44,,8.625,X52,ERW,1363
MFL,269,2.207,112+51,11770.14,11770.13,4111,ML Ext ,U8.94,8.94,50.51,0.89,D2180.74,2692.98,2180.74,0.219,12,22,0.31,0.59,142,59.46,,2263,2259,2262,2257,3142,3134,35.0763371,-119.3743670,624.43,,8.625,X52,ERW,1363
MFL,269,2.207,112+51,11770.46,11770.39,4112,ML Ext Cluster,U9.26,9.26,50.19,1.00,D2180.42,2693.30,2180.42,0.219,13,23,0.98,1.29,160,59.46,,2231,2198,2229,2189,3096,3041,35.0763371,-119.3743662,624.42,,8.625,X52,ERW,1363
MFL,269,2.211,112+73,11792.66,11792.65,4113,ML Ext ,D28.01,31.46,28.00,1.01,D2158.22,2715.50,2158.22,0.219,10,20,0.31,0.67,161,59.46,,2264,2260,2263,2258,3143,3136,35.0763371,-119.3742922,623.70,,8.625,X52,ERW,1363
MFL,269,2.213,112+79,11798.62,11798.48,4114,ML Ext Cluster,D22.17,37.42,22.04,1.20,D2152.26,2721.46,2152.26,0.219,11,21,1.92,1.66,191,59.46,,2193,2117,2209,2149,3069,2985,35.0763371,-119.3742728,623.52,,8.625,X52,ERW,1363
MFL,269,2.213,112+80,11799.70,11799.67,4115,ML Ext Cluster,D20.98,38.50,20.95,0.95,D2151.18,2722.54,2151.18,0.219,13,23,0.66,1.68,152,59.46,,2248,2231,2247,2226,3121,3092,35.0763371,-119.3742689,623.48,,8.625,X52,ERW,1363
MFL,269,2.213,112+81,11800.10,11800.09,4116,ML Ext ,D20.57,38.89,20.56,1.12,D2150.79,2722.93,2150.79,0.219,10,20,0.51,0.70,178,59.46,,2258,2248,2257,2244,3134,3117,35.0763371,-119.3742675,623.47,,8.625,X52,ERW,1363
MFL,269,2.215,112+93,11812.74,11812.72,4117,ML Ext ,D7.94,51.54,7.92,1.05,D2138.14,2735.58,2138.14,0.219,20,30,0.47,0.40,167,59.46,,2251,2240,2247,2234,3121,3102,35.0763372,-119.3742256,623.21,,8.625,X52,ERW,1363
MFL,269,2.215,112+93,11812.98,11812.95,4118,ML Ext ,D7.70,51.78,7.68,0.83,D2137.90,2735.81,2137.90,0.219,10,20,0.43,0.75,132,59.46,,2261,2253,2260,2250,3138,3126,35.0763372,-119.3742248,623.21,,8.625,X52,ERW,1363
MFL,269,2.215,112+94,11813.49,11813.47,4119,ML Ext ,D7.19,52.29,7.17,0.88,D2137.39,2736.33,2137.39,0.219,10,20,0.31,0.54,141,59.46,,2264,2260,2263,2258,3143,3136,35.0763372,-119.3742231,623.20,,8.625,X52,ERW,1363
MFL,270,2.217,113+01,11820.66,,4120,Weld,D59.19,59.46,59.19,,D2130.22,2743.49,2130.22,0.219,,,,,,59.19,6,,,,,,,35.0763373,-119.3741992,623.08,,8.625,X52,ERW,1363
