ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,270,2.221,113+22,11841.92,11841.91,4121,ML Int ,U21.27,21.27,37.92,1.02,D2108.96,2764.76,2108.96,0.219,10,20,0.23,0.27,162,59.19,,2265,2263,2265,2262,3145,3141,35.0763376,-119.3741286,622.66,,8.625,X52,ERW,1363
MFL,270,2.223,113+33,11852.65,11852.64,4122,ML Int ,D27.21,32.00,27.19,1.02,D2098.23,2775.49,2098.23,0.219,16,26,0.23,0.23,162,59.19,,2264,2261,2263,2260,3143,3139,35.0763378,-119.3740929,622.51,,8.625,X52,ERW,1363
MFL,270,2.223,113+33,11852.88,11852.87,4123,ML Int ,D26.97,32.23,26.96,1.05,D2098.00,2775.72,2098.00,0.219,17,27,0.23,0.23,168,59.19,,2263,2261,2263,2259,3143,3138,35.0763378,-119.3740921,622.51,,8.625,X52,ERW,1363
MFL,270,2.224,113+39,11858.77,11858.75,4124,ML Int ,D21.09,38.11,21.08,1.04,D2092.11,2781.60,2092.11,0.219,16,26,0.39,0.69,166,59.19,,2258,2251,2256,2248,3134,3122,35.0763379,-119.3740726,622.44,,8.625,X52,ERW,1363
MFL,270,2.225,113+43,11863.42,11863.41,4125,ML Int ,D16.44,42.77,16.42,1.05,D2087.46,2786.26,2087.46,0.219,10,20,0.23,0.23,168,59.19,,2265,2263,2265,2262,3145,3141,35.0763379,-119.3740571,622.38,,8.625,X52,ERW,1363
MFL,271,2.228,113+60,11879.85,,4126,Weld,D56.27,59.19,56.27,,D2071.04,2802.68,2071.04,0.219,,,,,,56.27,314,,,,,,,35.0763381,-119.3740025,622.20,,8.625,X52,ERW,1363
MFL,271,2.229,113+67,11886.98,11886.96,4127,ML Int ,U7.13,7.13,49.14,1.01,D2063.90,2809.81,2063.90,0.219,13,23,0.23,0.24,161,56.27,,2264,2262,2264,2261,3144,3140,35.0763381,-119.3739789,622.14,,8.625,X52,ERW,1363
MFL,271,2.230,113+69,11888.94,11888.93,4128,ML Int ,U9.10,9.10,47.18,1.02,D2061.94,2811.78,2061.94,0.219,10,20,0.23,0.40,163,56.27,,2265,2263,2265,2262,3145,3141,35.0763382,-119.3739723,622.13,,8.625,X52,ERW,1363
MFL,271,2.230,113+70,11890.63,11890.63,4129,ML Int ,U10.79,10.79,45.48,1.02,D2060.25,2813.47,2060.25,0.219,15,25,0.23,0.23,162,56.27,,2264,2261,2263,2260,3144,3139,35.0763382,-119.3739667,622.12,,8.625,X52,ERW,1363
MFL,271,2.230,113+71,11890.90,11890.89,4130,ML Int ,U11.05,11.05,45.22,1.02,D2059.98,2813.73,2059.98,0.219,15,25,0.23,0.23,162,56.27,,2264,2261,2263,2260,3144,3139,35.0763382,-119.3739658,622.11,,8.625,X52,ERW,1363
MFL,271,2.230,113+72,11892.73,11892.72,4131,ML Int Cluster,U12.88,12.88,43.39,1.02,D2058.16,2815.56,2058.16,0.219,13,23,1.92,0.40,163,56.27,,2178,2100,2235,2206,3104,3063,35.0763382,-119.3739598,622.10,,8.625,X52,ERW,1363
MFL,271,2.230,113+73,11893.63,11893.62,4132,ML Int ,U13.79,13.79,42.48,1.03,D2057.25,2816.47,2057.25,0.219,11,21,0.23,0.23,165,56.27,,2265,2263,2264,2262,3145,3141,35.0763382,-119.3739568,622.09,,8.625,X52,ERW,1363
MFL,271,2.231,113+74,11894.40,11894.39,4133,ML Int ,U14.56,14.56,41.72,1.03,D2056.48,2817.24,2056.48,0.219,12,22,0.23,0.23,164,56.27,,2265,2262,2264,2261,3145,3141,35.0763382,-119.3739542,622.09,,8.625,X52,ERW,1363
MFL,271,2.231,113+74,11894.66,11894.64,4134,ML Int ,U14.81,14.81,41.46,1.02,D2056.23,2817.49,2056.23,0.219,11,21,0.23,0.23,162,56.27,,2265,2263,2264,2262,3145,3141,35.0763382,-119.3739534,622.09,,8.625,X52,ERW,1363
MFL,271,2.231,113+75,11895.76,11895.74,4135,ML Int ,U15.92,15.92,40.35,1.02,D2055.12,2818.60,2055.12,0.219,13,23,0.27,0.23,163,56.27,,2263,2260,2263,2259,3143,3137,35.0763382,-119.3739497,622.08,,8.625,X52,ERW,1363
MFL,271,2.231,113+77,11897.00,11896.99,4136,ML Int Cluster,U17.15,17.15,39.12,1.03,D2053.89,2819.83,2053.89,0.219,16,26,1.33,0.82,164,56.27,,2196,2142,2237,2215,3106,3076,35.0763382,-119.3739456,622.07,,8.625,X52,ERW,1363
MFL,271,2.231,113+77,11897.27,11897.25,4137,ML Int ,U17.42,17.42,38.85,1.03,D2053.62,2820.10,2053.62,0.219,16,26,0.23,0.23,164,56.27,,2264,2261,2263,2260,3143,3139,35.0763382,-119.3739447,622.07,,8.625,X52,ERW,1363
MFL,271,2.231,113+77,11897.64,11897.62,4138,ML Int ,U17.79,17.79,38.48,1.03,D2053.24,2820.47,2053.24,0.219,18,28,0.31,0.46,164,56.27,,2260,2256,2259,2253,3138,3129,35.0763382,-119.3739435,622.06,,8.625,X52,ERW,1363
MFL,271,2.232,113+79,11899.60,11899.60,4139,ML Int ,U19.76,19.76,36.51,1.03,D2051.28,2822.44,2051.28,0.219,16,26,0.23,0.23,164,56.27,,2264,2261,2263,2260,3143,3139,35.0763382,-119.3739369,622.05,,8.625,X52,ERW,1363
MFL,271,2.232,113+81,11901.14,11901.13,4140,ML Int ,U21.29,21.29,34.98,1.03,D2049.74,2823.97,2049.74,0.219,10,20,0.23,0.23,164,56.27,,2265,2263,2265,2262,3145,3141,35.0763382,-119.3739318,622.03,,8.625,X52,ERW,1363
MFL,271,2.232,113+81,11901.54,11901.53,4141,ML Int ,U21.70,21.70,34.58,1.03,D2049.34,2824.38,2049.34,0.219,13,23,0.23,0.23,164,56.27,,2264,2262,2264,2261,3144,3140,35.0763382,-119.3739305,622.03,,8.625,X52,ERW,1363
MFL,271,2.232,113+81,11901.67,11901.66,4142,ML Int ,U21.83,21.83,34.45,1.02,D2049.21,2824.51,2049.21,0.219,12,22,0.23,0.23,162,56.27,,2265,2262,2264,2261,3145,3141,35.0763382,-119.3739301,622.03,,8.625,X52,ERW,1363
MFL,271,2.232,113+83,11902.95,11902.93,4143,ML Int ,U23.10,23.10,33.17,1.02,D2047.94,2825.78,2047.94,0.219,10,20,0.23,0.27,162,56.27,,2265,2263,2265,2262,3145,3141,35.0763382,-119.3739259,622.02,,8.625,X52,ERW,1363
MFL,271,2.232,113+83,11903.69,11903.69,4144,ML Int ,U23.85,23.85,32.42,1.03,D2047.19,2826.53,2047.19,0.219,12,22,0.23,0.23,164,56.27,,2265,2262,2264,2261,3145,3141,35.0763383,-119.3739233,622.01,,8.625,X52,ERW,1363
MFL,271,2.233,113+84,11904.68,11904.67,4145,ML Int ,U24.84,24.84,31.43,1.02,D2046.20,2827.52,2046.20,0.219,11,21,0.23,0.23,162,56.27,,2265,2262,2264,2262,3145,3141,35.0763383,-119.3739201,622.00,,8.625,X52,ERW,1363
MFL,271,2.233,113+85,11905.13,11905.12,4146,ML Int ,U25.28,25.28,30.99,1.03,D2045.75,2827.97,2045.75,0.219,15,25,0.23,0.23,164,56.27,,2264,2261,2263,2260,3144,3139,35.0763383,-119.3739186,621.99,,8.625,X52,ERW,1363
MFL,271,2.233,113+85,11905.60,11905.59,4147,ML Int ,U25.76,25.76,30.52,1.03,D2045.28,2828.44,2045.28,0.219,10,20,0.23,0.23,164,56.27,,2265,2263,2265,2262,3145,3141,35.0763383,-119.3739170,621.99,,8.625,X52,ERW,1363
MFL,271,2.233,113+87,11907.40,11907.39,4148,ML Int ,U27.55,27.55,28.72,0.99,D2043.48,2830.23,2043.48,0.219,11,21,0.23,0.23,158,56.27,,2265,2263,2264,2262,3145,3141,35.0763383,-119.3739110,621.97,,8.625,X52,ERW,1363
MFL,271,2.234,113+90,11910.58,11910.57,4149,ML Int ,D25.55,30.73,25.54,1.03,D2040.30,2833.41,2040.30,0.219,15,25,0.23,0.23,164,56.27,,2264,2261,2263,2260,3144,3139,35.0763383,-119.3739005,621.94,,8.625,X52,ERW,1363
MFL,271,2.234,113+90,11910.72,11910.69,4150,ML Ext Cluster,D25.42,30.88,25.40,2.25,D2040.16,2833.56,2040.16,0.219,13,23,1.09,1.93,358,56.27,,2224,2185,2222,2175,3086,3020,35.0763383,-119.3739001,621.94,,8.625,X52,ERW,1363
MFL,271,2.234,113+91,11911.73,11911.71,4151,ML Int ,D24.40,31.89,24.39,1.03,D2039.15,2834.57,2039.15,0.219,19,29,0.31,0.80,165,56.27,,2260,2255,2259,2252,3137,3128,35.0763383,-119.3738967,621.93,,8.625,X52,ERW,1363
MFL,271,2.234,113+92,11912.06,11912.04,4152,ML Int ,D24.07,32.21,24.06,1.02,D2038.83,2834.89,2038.83,0.219,16,26,0.23,0.23,162,56.27,,2264,2261,2263,2260,3143,3139,35.0763383,-119.3738956,621.93,,8.625,X52,ERW,1363
MFL,271,2.234,113+92,11912.35,11912.33,4153,ML Int ,D23.78,32.50,23.77,1.03,D2038.53,2835.18,2038.53,0.219,11,21,0.23,0.23,164,56.27,,2265,2263,2264,2262,3145,3141,35.0763383,-119.3738946,621.92,,8.625,X52,ERW,1363
MFL,271,2.234,113+92,11912.76,11912.75,4154,ML Int ,D23.37,32.92,23.36,1.03,D2038.12,2835.60,2038.12,0.219,10,20,0.23,0.23,164,56.27,,2265,2263,2265,2262,3145,3141,35.0763383,-119.3738932,621.92,,8.625,X52,ERW,1363
MFL,271,2.234,113+93,11913.56,11913.54,4155,ML Int ,D22.57,33.71,22.56,1.03,D2037.33,2836.39,2037.33,0.219,11,21,0.23,0.23,165,56.27,,2265,2262,2264,2262,3145,3141,35.0763383,-119.3738906,621.91,,8.625,X52,ERW,1363
MFL,271,2.235,113+96,11916.19,11916.18,4156,ML Int ,D19.94,36.34,19.93,1.03,D2034.69,2839.02,2034.69,0.219,10,20,0.23,0.23,165,56.27,,2265,2263,2265,2262,3145,3141,35.0763383,-119.3738818,621.88,,8.625,X52,ERW,1363
MFL,271,2.235,113+98,11918.60,11918.59,4157,ML Int ,D17.52,38.76,17.51,1.03,D2032.28,2841.44,2032.28,0.219,14,24,0.23,0.23,164,56.27,,2264,2262,2264,2260,3144,3140,35.0763384,-119.3738738,621.86,,8.625,X52,ERW,1363
MFL,271,2.235,113+99,11919.46,11919.45,4158,ML Int ,D16.66,39.61,16.66,1.04,D2031.42,2842.30,2031.42,0.219,13,23,0.23,0.23,166,56.27,,2264,2262,2264,2261,3144,3140,35.0763384,-119.3738710,621.85,,8.625,X52,ERW,1363
MFL,271,2.235,113+99,11919.91,11919.90,4159,ML Int ,D16.21,40.07,16.20,1.04,D2030.97,2842.75,2030.97,0.219,13,23,0.23,0.23,166,56.27,,2264,2262,2264,2261,3144,3140,35.0763384,-119.3738695,621.85,,8.625,X52,ERW,1363
MFL,271,2.235,114+00,11920.54,11920.53,4160,ML Int ,D15.59,40.69,15.58,1.02,D2030.34,2843.37,2030.34,0.219,13,23,0.23,0.27,163,56.27,,2264,2262,2264,2261,3144,3140,35.0763384,-119.3738674,621.84,,8.625,X52,ERW,1363
MFL,271,2.236,114+01,11921.77,11921.75,4161,ML Int ,D14.37,41.92,14.35,1.02,D2029.11,2844.60,2029.11,0.219,16,26,0.35,0.67,162,56.27,,2260,2254,2258,2251,3137,3127,35.0763384,-119.3738633,621.83,,8.625,X52,ERW,1363
MFL,271,2.236,114+04,11924.96,11924.95,4162,ML Int ,D11.17,45.11,11.16,1.03,D2025.92,2847.79,2025.92,0.219,13,23,0.23,0.23,164,56.27,,2264,2262,2264,2261,3144,3140,35.0763384,-119.3738527,621.77,,8.625,X52,ERW,1363
MFL,271,2.237,114+06,11926.07,11926.06,4163,ML Int ,D10.06,46.23,10.05,1.03,D2024.81,2848.91,2024.81,0.219,11,21,0.23,0.23,164,56.27,,2265,2263,2264,2262,3145,3141,35.0763384,-119.3738490,621.75,,8.625,X52,ERW,1363
MFL,271,2.237,114+07,11927.71,11927.70,4164,ML Int ,D8.41,47.87,8.40,1.03,D2023.17,2850.55,2023.17,0.219,13,23,0.23,0.27,164,56.27,,2264,2262,2264,2261,3144,3140,35.0763384,-119.3738435,621.72,,8.625,X52,ERW,1363
MFL,271,2.237,114+10,11930.98,11930.97,4165,ML Int ,D5.15,51.13,5.14,1.03,D2019.90,2853.81,2019.90,0.219,15,25,0.23,0.23,164,56.27,,2264,2261,2263,2260,3144,3139,35.0763384,-119.3738327,621.66,,8.625,X52,ERW,1363
MFL,271,2.237,114+11,11931.22,11931.21,4166,ML Int ,D4.90,51.38,4.89,1.04,D2019.66,2854.06,2019.66,0.219,17,27,0.27,0.63,166,56.27,,2262,2259,2261,2257,3141,3134,35.0763384,-119.3738319,621.66,,8.625,X52,ERW,1363
MFL,272,2.238,114+15,11936.12,,4167,Weld,D50.28,56.27,50.28,,D2014.77,2858.95,2014.77,0.219,,,,,,50.28,358,,,,,,,35.0763384,-119.3738156,621.57,,8.625,X52,ERW,1363
MFL,272,2.239,114+17,11937.84,11937.83,4168,ML Int ,U1.72,1.72,48.56,1.04,D2013.04,2860.68,2013.04,0.219,11,21,0.23,0.23,166,50.28,,2265,2262,2264,2262,3145,3141,35.0763384,-119.3738099,621.54,,8.625,X52,ERW,1363
MFL,272,2.239,114+18,11938.27,11938.25,4169,ML Int ,U2.15,2.15,48.13,1.03,D2012.61,2861.10,2012.61,0.219,15,25,0.31,0.56,165,50.28,,2262,2257,2261,2255,3140,3132,35.0763384,-119.3738085,621.53,,8.625,X52,ERW,1363
MFL,272,2.239,114+21,11941.76,11941.74,4170,ML Int ,U5.64,5.64,44.64,1.04,D2009.13,2864.59,2009.13,0.219,11,21,0.23,0.27,166,50.28,,2265,2263,2264,2262,3145,3141,35.0763384,-119.3737969,621.47,,8.625,X52,ERW,1363
MFL,272,2.240,114+22,11942.19,11942.18,4171,ML Int ,U6.08,6.08,44.21,1.05,D2008.69,2865.03,2008.69,0.219,11,21,0.23,0.23,168,50.28,,2265,2262,2264,2262,3145,3141,35.0763384,-119.3737955,621.46,,8.625,X52,ERW,1363
MFL,272,2.240,114+23,11943.84,11943.83,4172,ML Int ,U7.72,7.72,42.56,1.02,D2007.04,2866.67,2007.04,0.219,11,21,0.23,0.40,163,50.28,,2265,2262,2264,2262,3145,3141,35.0763384,-119.3737900,621.44,,8.625,X52,ERW,1363
MFL,272,2.240,114+23,11944.02,11944.01,4173,ML Int ,U7.91,7.91,42.38,1.03,D2006.86,2866.86,2006.86,0.219,11,21,0.23,0.23,164,50.28,,2265,2262,2264,2262,3145,3141,35.0763384,-119.3737894,621.44,,8.625,X52,ERW,1363
MFL,272,2.240,114+24,11945.05,11945.04,4174,ML Int ,U8.93,8.93,41.35,1.00,D2005.83,2867.88,2005.83,0.219,11,21,0.23,0.23,159,50.28,,2265,2263,2264,2262,3145,3141,35.0763384,-119.3737860,621.44,,8.625,X52,ERW,1363
MFL,272,2.240,114+25,11945.28,11945.27,4175,ML Int ,U9.17,9.17,41.12,1.01,D2005.60,2868.12,2005.60,0.219,11,21,0.23,0.27,161,50.28,,2265,2262,2264,2262,3145,3141,35.0763384,-119.3737852,621.44,,8.625,X52,ERW,1363
MFL,272,2.240,114+25,11945.62,11945.61,4176,ML Int ,U9.50,9.50,40.78,1.04,D2005.26,2868.45,2005.26,0.219,11,21,0.23,0.23,166,50.28,,2265,2262,2264,2262,3145,3141,35.0763384,-119.3737841,621.44,,8.625,X52,ERW,1363
MFL,272,2.240,114+25,11945.79,11945.78,4177,ML Int ,U9.68,9.68,40.61,1.03,D2005.09,2868.63,2005.09,0.219,11,21,0.23,0.32,165,50.28,,2265,2262,2264,2262,3145,3141,35.0763384,-119.3737835,621.44,,8.625,X52,ERW,1363
MFL,272,2.240,114+26,11946.56,11946.55,4178,ML Int ,U10.45,10.45,39.84,1.04,D2004.32,2869.40,2004.32,0.219,19,29,0.31,0.70,166,50.28,,2260,2255,2259,2252,3137,3128,35.0763384,-119.3737809,621.44,,8.625,X52,ERW,1363
MFL,272,2.240,114+26,11947.13,11947.12,4179,ML Int ,U11.02,11.02,39.27,1.03,D2003.75,2869.97,2003.75,0.219,12,22,0.23,0.23,164,50.28,,2265,2262,2264,2261,3145,3141,35.0763384,-119.3737790,621.44,,8.625,X52,ERW,1363
MFL,272,2.241,114+27,11947.31,11947.30,4180,ML Int ,U11.19,11.19,39.09,1.03,D2003.57,2870.14,2003.57,0.219,14,24,0.23,0.23,164,50.28,,2264,2262,2264,2260,3144,3140,35.0763384,-119.3737784,621.44,,8.625,X52,ERW,1363
MFL,272,2.241,114+27,11947.74,11947.72,4181,ML Int ,U11.62,11.62,38.66,1.03,D2003.14,2870.57,2003.14,0.219,11,21,0.23,0.27,164,50.28,,2265,2263,2264,2262,3145,3141,35.0763384,-119.3737770,621.43,,8.625,X52,ERW,1363
MFL,272,2.241,114+28,11948.42,11948.41,4182,ML Int ,U12.30,12.30,37.98,1.02,D2002.47,2871.25,2002.47,0.219,12,22,0.23,0.23,163,50.28,,2265,2262,2264,2261,3145,3141,35.0763384,-119.3737748,621.43,,8.625,X52,ERW,1363
MFL,272,2.241,114+30,11950.77,11950.76,4183,ML Int ,U14.65,14.65,35.63,1.05,D2000.12,2873.60,2000.12,0.219,13,23,0.23,0.23,168,50.28,,2264,2262,2264,2261,3144,3140,35.0763384,-119.3737670,621.43,,8.625,X52,ERW,1363
MFL,272,2.241,114+30,11950.90,11950.88,4184,ML Int ,U14.78,14.78,35.50,1.05,D1999.98,2873.73,1999.98,0.219,15,25,0.43,0.83,167,50.28,,2257,2249,2255,2245,3132,3118,35.0763384,-119.3737665,621.43,,8.625,X52,ERW,1363
MFL,272,2.241,114+31,11952.04,11952.03,4185,ML Int Cluster,U15.93,15.93,34.36,1.02,D1998.84,2874.88,1998.84,0.219,14,24,1.41,0.36,163,50.28,,2201,2145,2246,2228,3120,3094,35.0763384,-119.3737627,621.43,,8.625,X52,ERW,1363
MFL,272,2.241,114+32,11952.32,11952.31,4186,ML Int ,U16.21,16.21,34.08,1.00,D1998.56,2875.16,1998.56,0.219,11,21,0.23,0.23,160,50.28,,2265,2263,2264,2262,3145,3141,35.0763384,-119.3737618,621.43,,8.625,X52,ERW,1363
MFL,272,2.241,114+32,11952.56,11952.55,4187,ML Int ,U16.44,16.44,33.84,1.00,D1998.32,2875.39,1998.32,0.219,11,21,0.23,0.23,159,50.28,,2265,2263,2264,2262,3145,3141,35.0763384,-119.3737610,621.42,,8.625,X52,ERW,1363
MFL,272,2.242,114+33,11953.40,11953.39,4188,ML Int ,U17.29,17.29,33.00,1.05,D1997.48,2876.24,1997.48,0.219,18,28,0.31,0.54,167,50.28,,2260,2256,2259,2253,3138,3129,35.0763384,-119.3737582,621.42,,8.625,X52,ERW,1363
MFL,272,2.243,114+39,11959.69,11959.68,4189,ML Int ,U23.58,23.58,26.71,1.03,D1991.19,2882.53,1991.19,0.219,12,22,0.23,0.23,164,50.28,,2265,2262,2264,2261,3145,3141,35.0763384,-119.3737373,621.41,,8.625,X52,ERW,1363
MFL,272,2.243,114+40,11960.70,11960.69,4190,ML Int ,U24.58,24.58,25.70,1.02,D1990.19,2883.53,1990.19,0.219,13,23,0.23,0.23,163,50.28,,2264,2262,2264,2261,3144,3140,35.0763384,-119.3737340,621.41,,8.625,X52,ERW,1363
MFL,272,2.244,114+43,11964.29,11964.28,4191,ML Int ,D22.12,28.18,22.11,1.02,D1986.59,2887.13,1986.59,0.219,13,23,0.23,0.23,162,50.28,,2264,2262,2264,2261,3144,3140,35.0763384,-119.3737220,621.42,,8.625,X52,ERW,1363
MFL,272,2.244,114+44,11964.42,11964.41,4192,ML Int ,D21.98,28.31,21.98,1.02,D1986.46,2887.26,1986.46,0.219,19,29,0.31,0.68,162,50.28,,2260,2255,2259,2252,3137,3128,35.0763384,-119.3737216,621.42,,8.625,X52,ERW,1363
MFL,272,2.244,114+46,11967.15,11967.14,4193,ML Int ,D19.26,31.04,19.25,1.05,D1983.73,2889.99,1983.73,0.219,10,20,0.23,0.27,168,50.28,,2265,2263,2265,2262,3145,3141,35.0763384,-119.3737125,621.42,,8.625,X52,ERW,1363
MFL,272,2.244,114+47,11968.11,11968.10,4194,ML Int ,D18.30,31.99,18.29,1.02,D1982.77,2890.94,1982.77,0.219,15,25,0.35,0.69,162,50.28,,2260,2255,2259,2252,3137,3128,35.0763384,-119.3737094,621.42,,8.625,X52,ERW,1363
MFL,272,2.245,114+48,11968.85,11968.84,4195,ML Int ,D17.56,32.73,17.55,1.04,D1982.03,2891.68,1982.03,0.219,16,26,0.31,0.81,166,50.28,,2261,2257,2260,2254,3139,3131,35.0763384,-119.3737069,621.42,,8.625,X52,ERW,1363
MFL,272,2.245,114+51,11972.13,11972.12,4196,ML Int ,D14.28,36.02,14.27,1.05,D1978.75,2894.97,1978.75,0.219,11,21,0.23,0.23,168,50.28,,2265,2262,2264,2262,3145,3141,35.0763384,-119.3736960,621.42,,8.625,X52,ERW,1363
MFL,272,2.245,114+53,11973.50,11973.49,4197,ML Int ,D12.91,37.38,12.90,0.99,D1977.38,2896.33,1977.38,0.219,11,21,0.23,0.23,158,50.28,,2265,2263,2264,2262,3145,3141,35.0763384,-119.3736914,621.42,,8.625,X52,ERW,1363
MFL,272,2.245,114+53,11973.87,11973.86,4198,ML Int ,D12.54,37.75,12.53,1.02,D1977.01,2896.70,1977.01,0.219,10,20,0.23,0.23,162,50.28,,2265,2263,2265,2262,3145,3141,35.0763384,-119.3736902,621.42,,8.625,X52,ERW,1363
MFL,272,2.246,114+56,11976.72,11976.71,4199,ML Int ,D9.69,40.60,9.68,1.00,D1974.16,2899.55,1974.16,0.219,11,21,0.23,0.23,159,50.28,,2265,2263,2264,2262,3145,3141,35.0763384,-119.3736808,621.43,,8.625,X52,ERW,1363
MFL,272,2.246,114+57,11978.48,11978.47,4200,ML Int ,D7.93,42.37,7.92,1.04,D1972.40,2901.32,1972.40,0.219,16,26,0.27,0.54,166,50.28,,2263,2259,2262,2257,3141,3135,35.0763384,-119.3736749,621.43,,8.625,X52,ERW,1363
MFL,272,2.246,114+58,11978.59,11978.58,4201,ML Int ,D7.82,42.47,7.81,1.00,D1972.29,2901.42,1972.29,0.219,13,23,0.23,0.23,160,50.28,,2264,2262,2264,2261,3144,3140,35.0763384,-119.3736745,621.43,,8.625,X52,ERW,1363
MFL,272,2.246,114+58,11978.77,11978.75,4202,ML Int Cluster,D7.65,42.65,7.63,1.04,D1972.12,2901.60,1972.12,0.219,17,27,1.64,0.67,166,50.28,,2167,2097,2221,2191,3085,3043,35.0763384,-119.3736740,621.43,,8.625,X52,ERW,1363
MFL,272,2.246,114+58,11979.12,11979.11,4203,ML Int Cluster,D7.29,43.00,7.28,1.04,D1971.76,2901.96,1971.76,0.219,17,27,0.82,0.67,166,50.28,,2231,2204,2241,2222,3113,3087,35.0763384,-119.3736728,621.43,,8.625,X52,ERW,1363
MFL,272,2.247,114+63,11984.41,11984.39,4204,ML Int ,D2.01,48.29,1.99,1.04,D1966.47,2907.24,1966.47,0.219,14,24,0.23,0.23,166,50.28,,2264,2262,2264,2260,3144,3140,35.0763384,-119.3736552,621.43,,8.625,X52,ERW,1363
MFL,272,2.247,114+63,11984.52,11984.51,4205,ML Int ,D1.89,48.40,1.88,1.02,D1966.36,2907.35,1966.36,0.219,11,21,0.23,0.23,162,50.28,,2265,2262,2264,2262,3145,3141,35.0763384,-119.3736549,621.43,,8.625,X52,ERW,1363
MFL,272,2.248,114+64,11984.70,11984.68,4206,ML Int ,D1.72,48.59,1.70,1.02,D1966.18,2907.54,1966.18,0.219,11,21,0.23,0.23,162,50.28,,2265,2263,2264,2262,3145,3141,35.0763384,-119.3736543,621.43,,8.625,X52,ERW,1363
MFL,272,2.248,114+64,11984.89,11984.89,4207,ML Int ,D1.51,48.78,1.51,1.04,D1965.99,2907.73,1965.99,0.219,16,26,0.23,0.23,166,50.28,,2264,2261,2263,2260,3143,3139,35.0763384,-119.3736536,621.43,,8.625,X52,ERW,1363
MFL,273,2.248,114+65,11986.40,,4208,Weld,D33.35,50.28,33.35,,D1964.48,2909.23,1964.48,0.219,,,,,,33.35,312,,,,,,,35.0763384,-119.3736486,621.44,,8.625,X52,ERW,1363
MFL,273,2.248,114+68,11988.68,11988.67,4209,ML Int ,U2.29,2.29,31.06,1.04,D1962.20,2911.52,1962.20,0.219,16,26,0.27,0.52,166,33.35,,2263,2259,2262,2257,3141,3135,35.0763384,-119.3736410,621.44,,8.625,X52,ERW,1363
MFL,273,2.248,114+68,11988.91,11988.90,4210,ML Int ,U2.51,2.51,30.83,1.03,D1961.97,2911.75,1961.97,0.219,11,21,0.23,0.23,164,33.35,,2265,2263,2264,2262,3145,3141,35.0763384,-119.3736403,621.44,,8.625,X52,ERW,1363
MFL,273,2.248,114+68,11989.10,11989.09,4211,ML Int ,U2.70,2.70,30.65,1.05,D1961.78,2911.93,1961.78,0.219,16,26,0.31,0.54,168,33.35,,2261,2257,2260,2254,3139,3131,35.0763384,-119.3736396,621.44,,8.625,X52,ERW,1363
MFL,273,2.249,114+70,11990.86,11990.85,4212,ML Int ,U4.46,4.46,28.89,1.03,D1960.03,2913.69,1960.03,0.219,11,21,0.23,0.23,165,33.35,,2265,2263,2264,2262,3145,3141,35.0763384,-119.3736338,621.45,,8.625,X52,ERW,1363
MFL,273,2.249,114+70,11990.99,11990.98,4213,ML Int Cluster,U4.59,4.59,28.76,1.04,D1959.90,2913.82,1959.90,0.219,18,28,1.13,0.36,166,33.35,,2202,2157,2242,2224,3114,3089,35.0763384,-119.3736334,621.45,,8.625,X52,ERW,1363
MFL,273,2.249,114+70,11991.21,11991.21,4214,ML Int Cluster,U4.82,4.82,28.53,1.03,D1959.67,2914.05,1959.67,0.219,18,28,1.10,0.23,164,33.35,,2206,2163,2243,2226,3116,3091,35.0763384,-119.3736326,621.45,,8.625,X52,ERW,1363
MFL,273,2.249,114+70,11991.47,11991.46,4215,ML Int ,U5.07,5.07,28.28,1.04,D1959.41,2914.31,1959.41,0.219,17,27,0.27,0.54,166,33.35,,2262,2259,2261,2257,3141,3134,35.0763384,-119.3736318,621.45,,8.625,X52,ERW,1363
MFL,273,2.249,114+71,11991.84,11991.84,4216,ML Int ,U5.44,5.44,27.90,1.04,D1959.04,2914.68,1959.04,0.219,15,25,0.23,0.23,166,33.35,,2264,2261,2263,2260,3144,3139,35.0763384,-119.3736305,621.45,,8.625,X52,ERW,1363
MFL,273,2.249,114+71,11991.98,11991.97,4217,ML Int ,U5.59,5.59,27.76,1.04,D1958.90,2914.82,1958.90,0.219,16,26,0.23,0.23,166,33.35,,2264,2261,2263,2260,3143,3139,35.0763385,-119.3736301,621.45,,8.625,X52,ERW,1363
MFL,273,2.249,114+71,11992.09,11992.09,4218,ML Int ,U5.69,5.69,27.66,1.05,D1958.79,2914.93,1958.79,0.219,11,21,0.23,0.23,168,33.35,,2265,2263,2264,2262,3145,3141,35.0763385,-119.3736297,621.45,,8.625,X52,ERW,1363
MFL,273,2.249,114+71,11992.21,11992.20,4219,ML Int ,U5.81,5.81,27.54,1.04,D1958.67,2915.05,1958.67,0.219,11,21,0.23,0.23,166,33.35,,2265,2262,2264,2262,3145,3141,35.0763385,-119.3736293,621.45,,8.625,X52,ERW,1363
MFL,273,2.249,114+74,11994.69,11994.69,4220,ML Int ,U8.29,8.29,25.06,1.04,D1956.19,2917.52,1956.19,0.219,17,27,0.23,0.23,166,33.35,,2263,2261,2263,2259,3143,3138,35.0763385,-119.3736210,621.46,,8.625,X52,ERW,1363
MFL,273,2.249,114+74,11994.94,11994.93,4221,ML Int ,U8.54,8.54,24.81,1.04,D1955.94,2917.78,1955.94,0.219,10,20,0.23,0.23,166,33.35,,2265,2263,2265,2262,3145,3141,35.0763385,-119.3736202,621.46,,8.625,X52,ERW,1363
MFL,273,2.249,114+74,11995.09,11995.05,4222,ML Int Cluster,U8.69,8.69,24.66,1.03,D1955.79,2917.93,1955.79,0.219,19,29,0.78,0.66,164,33.35,,2229,2203,2234,2209,3103,3068,35.0763385,-119.3736198,621.46,,8.625,X52,ERW,1363
MFL,273,2.250,114+78,11998.73,11998.72,4223,ML Int ,U12.33,12.33,21.02,0.98,D1952.15,2921.56,1952.15,0.219,11,21,0.23,0.27,156,33.35,,2265,2263,2264,2262,3145,3141,35.0763385,-119.3736077,621.48,,8.625,X52,ERW,1363
MFL,273,2.251,114+83,12004.70,12004.69,4224,ML Int ,D15.06,18.30,15.04,1.00,D1946.18,2927.54,1946.18,0.219,10,20,0.23,0.27,160,33.35,,2265,2263,2265,2262,3145,3141,35.0763385,-119.3735878,621.53,,8.625,X52,ERW,1363
MFL,273,2.251,114+84,12004.93,12004.92,4225,ML Int ,D14.83,18.53,14.82,1.03,D1945.95,2927.76,1945.95,0.219,11,21,0.23,0.23,164,33.35,,2265,2262,2264,2262,3145,3141,35.0763385,-119.3735871,621.54,,8.625,X52,ERW,1363
MFL,273,2.252,114+86,12007.41,12007.39,4226,ML Int ,D12.35,21.01,12.34,1.01,D1943.47,2930.25,1943.47,0.219,11,21,0.27,0.23,161,33.35,,2264,2261,2264,2260,3144,3138,35.0763385,-119.3735789,621.59,,8.625,X52,ERW,1363
MFL,273,2.252,114+87,12008.58,12008.56,4227,ML Int ,D11.19,22.18,11.17,0.66,D1942.30,2931.41,1942.30,0.219,10,20,0.27,0.27,106,33.35,,2264,2261,2264,2260,3144,3139,35.0763385,-119.3735750,621.62,,8.625,X52,ERW,1363
MFL,273,2.252,114+88,12009.33,12009.32,4228,ML Int ,D10.43,22.93,10.42,0.95,D1941.55,2932.17,1941.55,0.219,14,24,0.43,0.23,152,33.35,,2258,2250,2256,2246,3134,3120,35.0763385,-119.3735725,621.64,,8.625,X52,ERW,1363
MFL,273,2.252,114+88,12009.57,12009.56,4229,ML Int ,D10.19,23.17,10.18,0.64,D1941.32,2932.40,1941.32,0.219,11,21,0.23,0.27,102,33.35,,2265,2262,2264,2262,3145,3141,35.0763385,-119.3735717,621.64,,8.625,X52,ERW,1363
MFL,273,2.253,114+93,12014.40,12014.39,4230,ML Int ,D5.36,28.00,5.35,0.77,D1936.48,2937.23,1936.48,0.219,11,21,0.23,0.23,123,33.35,,2265,2263,2264,2262,3145,3141,35.0763385,-119.3735556,621.75,,8.625,X52,ERW,1363
MFL,273,2.254,114+97,12018.75,12018.74,4231,ML Int ,D1.00,32.35,0.99,0.66,D1932.13,2941.59,1932.13,0.219,12,22,0.23,0.23,106,33.35,,2265,2262,2264,2261,3145,3141,35.0763386,-119.3735412,621.86,,8.625,X52,ERW,1363
MFL,273,2.254,114+97,12018.83,12018.82,4232,ML Int ,D0.93,32.43,0.92,1.07,D1932.05,2941.67,1932.05,0.219,10,20,0.23,0.27,170,33.35,,2265,2263,2265,2262,3145,3141,35.0763386,-119.3735409,621.87,,8.625,X52,ERW,1363
MFL,274,2.254,114+98,12019.75,,4233,Weld,D14.79,33.35,14.79,,D1931.13,2942.58,1931.13,0.219,,,,,,14.79,7,,,,,,,35.0763386,-119.3735378,621.90,,8.625,X52,ERW,1363
MFL,274,2.255,115+01,12022.78,12022.77,4234,ML Int ,U3.03,3.03,11.76,1.07,D1928.10,2945.61,1928.10,0.219,13,23,0.23,0.23,171,14.79,,2264,2262,2264,2261,3144,3140,35.0763386,-119.3735278,621.99,,8.625,X52,ERW,1363
MFL,274,2.255,115+02,12023.82,12023.80,4235,ML Int ,U4.07,4.07,10.72,1.02,D1927.07,2946.65,1927.07,0.219,10,20,0.23,0.23,162,14.79,,2265,2263,2265,2262,3145,3141,35.0763386,-119.3735244,622.02,,8.625,X52,ERW,1363
MFL,274,2.255,115+03,12024.14,12024.13,4236,ML Int ,U4.39,4.39,10.40,1.07,D1926.74,2946.98,1926.74,0.219,11,21,0.23,0.23,171,14.79,,2265,2263,2264,2262,3145,3141,35.0763386,-119.3735233,622.03,,8.625,X52,ERW,1363
MFL,275,2.257,115+13,12034.54,,4237,Weld,D14.31,14.79,14.31,,D1916.34,2957.37,1916.34,0.219,,,,,,14.31,,,,,,,,35.0763388,-119.3734888,622.36,,8.625,X52,ERW,1363
MFL,276,2.260,115+27,12048.84,,4238,Weld,U14.31,14.31,23.29,,D1902.04,2971.68,1902.04,0.219,,,,,,23.29,,,,,,,,35.0763390,-119.3734413,622.79,,8.625,X52,ERW,1363
MFL,276,2.263,115+43,12064.68,12064.66,4239,ML Int ,D7.47,15.83,7.45,0.99,D1886.20,2987.51,1886.20,0.219,10,20,0.23,0.23,158,23.29,,2265,2263,2265,2262,3145,3141,35.0763394,-119.3733888,623.28,,8.625,X52,ERW,1363
MFL,277,2.264,115+50,12072.13,,4240,Weld,D3.60,23.29,3.60,,D1878.75,2994.97,1878.75,0.219,,,,,,3.60,316,,,,,,,35.0763395,-119.3733641,623.60,,8.625,X52,ERW,1363
MFL,278,2.265,115+54,12075.73,,4241,Weld,U3.60,3.60,7.62,,D1875.15,2998.56,1875.15,0.219,,,,,,7.62,92,,,,,,,35.0763395,-119.3733521,623.75,,8.625,X52,ERW,1363
MFL,278,2.265,115+54,12076.32,12076.31,4242,ML Int ,U0.59,0.59,7.03,1.03,D1874.56,2999.16,1874.56,0.219,12,22,0.23,0.23,164,7.62,,2265,2262,2264,2261,3145,3141,35.0763395,-119.3733502,623.78,,8.625,X52,ERW,1363
MFL,278,2.265,115+55,12077.08,12077.07,4243,ML Int ,U1.35,1.35,6.27,1.03,D1873.80,2999.92,1873.80,0.219,15,25,0.23,0.23,164,7.62,,2264,2261,2263,2260,3144,3139,35.0763395,-119.3733477,623.81,,8.625,X52,ERW,1363
MFL,278,2.265,115+57,12079.02,12079.01,4244,ML Int ,U3.29,3.29,4.33,1.05,D1871.86,3001.85,1871.86,0.219,11,21,0.23,0.25,168,7.62,,2265,2262,2264,2262,3145,3141,35.0763394,-119.3733412,623.89,,8.625,X52,ERW,1363
MFL,278,2.265,115+58,12079.93,12079.92,4245,ML Int ,D3.42,4.20,3.42,1.05,D1870.95,3002.77,1870.95,0.219,10,20,0.27,0.23,168,7.62,,2264,2261,2264,2260,3144,3139,35.0763394,-119.3733382,623.93,,8.625,X52,ERW,1363
MFL,278,2.265,115+58,12080.29,12080.28,4246,ML Int ,D3.05,4.56,3.05,1.04,D1870.59,3003.13,1870.59,0.219,11,21,0.23,0.23,166,7.62,,2265,2262,2264,2262,3145,3141,35.0763394,-119.3733370,623.94,,8.625,X52,ERW,1363
MFL,278,2.266,115+59,12081.23,12081.22,4247,ML Int ,D2.13,5.50,2.12,1.04,D1869.65,3004.06,1869.65,0.219,13,23,0.23,0.23,166,7.62,,2264,2262,2264,2261,3144,3140,35.0763393,-119.3733339,623.98,,8.625,X52,ERW,1363
MFL,278,2.266,115+59,12081.34,12081.33,4248,ML Int ,D2.02,5.61,2.01,1.04,D1869.54,3004.18,1869.54,0.219,16,26,0.23,0.23,166,7.62,,2264,2261,2263,2260,3143,3139,35.0763393,-119.3733335,623.98,,8.625,X52,ERW,1363
MFL,279,2.266,115+61,12083.35,,4249,Weld,D6.35,7.62,6.35,,D1867.53,3006.18,1867.53,0.219,,,,,,6.35,314,,,,,,,35.0763392,-119.3733269,624.07,,8.625,X52,ERW,1363
MFL,280,2.267,115+68,12089.69,,4250,Weld,U6.35,6.35,12.36,,D1861.19,3012.53,1861.19,0.219,,,,,,12.36,24,,,,,,,35.0763390,-119.3733058,624.31,,8.625,X52,ERW,1363
MFL,280,2.267,115+68,12090.25,12090.24,4251,ML Int ,U0.55,0.55,11.80,1.02,D1860.63,3013.08,1860.63,0.219,12,22,0.23,0.27,162,12.36,,2265,2262,2264,2261,3145,3141,35.0763390,-119.3733040,624.31,,8.625,X52,ERW,1363
MFL,280,2.267,115+69,12090.63,12090.62,4252,ML Int ,U0.94,0.94,11.42,1.03,D1860.25,3013.47,1860.25,0.219,11,21,0.23,0.23,164,12.36,,2265,2262,2264,2262,3145,3141,35.0763389,-119.3733027,624.31,,8.625,X52,ERW,1363
MFL,281,2.270,115+80,12102.05,,4253,Weld,U12.36,12.36,59.35,,D1848.83,3024.89,1848.83,0.219,,,,,,59.35,14,,,,,,,35.0763387,-119.3732648,624.18,,8.625,X52,ERW,1363
MFL,281,2.274,116+02,12124.57,12124.56,4254,ML Int ,U22.52,22.52,36.84,1.02,D1826.31,3047.40,1826.31,0.219,11,21,0.23,0.27,162,59.35,,2265,2263,2264,2262,3145,3141,35.0763387,-119.3731900,623.62,,8.625,X52,ERW,1363
MFL,281,2.275,116+08,12130.71,12130.70,4255,ML Int ,U28.66,28.66,30.69,1.03,D1820.17,3053.54,1820.17,0.219,11,21,0.23,0.23,164,59.35,,2265,2262,2264,2262,3145,3141,35.0763387,-119.3731696,623.46,,8.625,X52,ERW,1363
MFL,281,2.276,116+13,12135.22,12135.21,4256,ML Int ,D26.19,33.18,26.18,1.02,D1815.66,3058.06,1815.66,0.219,12,22,0.23,0.23,162,59.35,,2265,2262,2264,2261,3145,3141,35.0763388,-119.3731546,623.35,,8.625,X52,ERW,1363
MFL,281,2.276,116+14,12136.70,12136.69,4257,ML Int ,D24.71,34.65,24.70,1.04,D1814.18,3059.54,1814.18,0.219,11,21,0.31,0.54,166,59.35,,2263,2259,2262,2257,3142,3135,35.0763388,-119.3731497,623.32,,8.625,X52,ERW,1363
MFL,281,2.276,116+15,12137.29,12137.28,4258,ML Int ,D24.13,35.24,24.12,1.02,D1813.59,3060.12,1813.59,0.219,17,27,0.23,0.23,162,59.35,,2263,2261,2263,2259,3143,3138,35.0763388,-119.3731477,623.32,,8.625,X52,ERW,1363
MFL,281,2.277,116+17,12139.39,12139.38,4259,ML Int ,D22.02,37.34,22.02,1.04,D1811.49,3062.22,1811.49,0.219,10,20,0.23,0.23,166,59.35,,2265,2263,2265,2262,3145,3141,35.0763388,-119.3731408,623.29,,8.625,X52,ERW,1363
MFL,281,2.277,116+18,12140.36,12140.35,4260,ML Int ,D21.06,38.31,21.05,1.03,D1810.52,3063.19,1810.52,0.219,17,27,0.23,0.23,164,59.35,,2263,2261,2263,2259,3143,3138,35.0763388,-119.3731375,623.28,,8.625,X52,ERW,1363
MFL,281,2.277,116+19,12141.64,12141.63,4261,ML Int ,D19.77,39.59,19.76,1.04,D1809.24,3064.48,1809.24,0.219,15,25,0.27,0.80,166,59.35,,2263,2259,2262,2258,3142,3136,35.0763388,-119.3731333,623.27,,8.625,X52,ERW,1363
MFL,281,2.277,116+19,12141.85,12141.82,4262,ML Int Cluster,D19.58,39.80,19.55,1.02,D1809.03,3064.69,1809.03,0.219,17,27,0.51,0.50,162,59.35,,2252,2240,2252,2240,3128,3111,35.0763388,-119.3731326,623.27,,8.625,X52,ERW,1363
MFL,281,2.277,116+21,12143.34,12143.33,4263,ML Int ,D18.08,41.29,18.07,1.02,D1807.54,3066.17,1807.54,0.219,11,21,0.23,0.23,162,59.35,,2265,2263,2264,2262,3145,3141,35.0763389,-119.3731276,623.25,,8.625,X52,ERW,1363
MFL,281,2.277,116+21,12143.78,12143.77,4264,ML Int ,D17.64,41.74,17.62,1.02,D1807.10,3066.62,1807.10,0.219,14,24,0.35,0.86,162,59.35,,2261,2255,2260,2253,3138,3129,35.0763389,-119.3731262,623.24,,8.625,X52,ERW,1363
MFL,281,2.278,116+24,12146.14,12146.13,4265,ML Int Cluster,D15.28,44.09,15.26,1.02,D1804.74,3068.98,1804.74,0.219,17,27,0.63,0.38,162,59.35,,2244,2228,2250,2236,3125,3106,35.0763389,-119.3731183,623.22,,8.625,X52,ERW,1363
MFL,281,2.278,116+24,12146.37,12146.36,4266,ML Int Cluster,D15.04,44.32,15.04,1.02,D1804.51,3069.20,1804.51,0.219,13,23,0.59,0.66,162,59.35,,2252,2238,2254,2242,3131,3113,35.0763389,-119.3731176,623.22,,8.625,X52,ERW,1363
MFL,281,2.278,116+25,12147.41,12147.39,4267,ML Int ,D14.01,45.36,14.00,1.02,D1803.48,3070.24,1803.48,0.219,16,26,0.31,0.67,162,59.35,,2261,2257,2260,2254,3139,3131,35.0763389,-119.3731141,623.20,,8.625,X52,ERW,1363
MFL,281,2.278,116+25,12147.68,12147.66,4268,ML Int ,D13.74,45.63,13.73,1.03,D1803.20,3070.51,1803.20,0.219,11,21,0.23,0.23,164,59.35,,2265,2262,2264,2262,3145,3141,35.0763389,-119.3731132,623.20,,8.625,X52,ERW,1363
MFL,281,2.278,116+26,12148.15,12148.14,4269,ML Int ,D13.26,46.10,13.26,1.02,D1802.73,3070.98,1802.73,0.219,16,26,0.23,0.23,162,59.35,,2264,2261,2263,2260,3143,3139,35.0763389,-119.3731116,623.20,,8.625,X52,ERW,1363
MFL,281,2.278,116+27,12149.26,12149.25,4270,ML Int ,D12.15,47.21,12.14,1.00,D1801.62,3072.10,1801.62,0.219,16,26,0.23,0.24,160,59.35,,2264,2261,2263,2260,3143,3139,35.0763389,-119.3731080,623.18,,8.625,X52,ERW,1363
MFL,281,2.278,116+27,12149.40,12149.39,4271,ML Int ,D12.02,47.35,12.01,1.05,D1801.48,3072.23,1801.48,0.219,13,23,0.31,0.53,168,59.35,,2262,2258,2262,2256,3141,3134,35.0763389,-119.3731075,623.18,,8.625,X52,ERW,1363
MFL,281,2.279,116+29,12151.43,12151.42,4272,ML Int ,D9.99,49.38,9.98,1.04,D1799.46,3074.26,1799.46,0.219,13,23,0.23,0.23,166,59.35,,2264,2262,2264,2261,3144,3140,35.0763390,-119.3731008,623.16,,8.625,X52,ERW,1363
MFL,281,2.279,116+29,12151.83,12151.82,4273,ML Int ,D9.58,49.78,9.57,1.02,D1799.05,3074.66,1799.05,0.219,11,21,0.23,0.23,162,59.35,,2265,2263,2264,2262,3145,3141,35.0763390,-119.3730994,623.15,,8.625,X52,ERW,1363
MFL,281,2.279,116+32,12154.07,12154.06,4274,ML Int Cluster,D7.34,52.02,7.33,1.00,D1796.81,3076.91,1796.81,0.219,11,21,0.31,0.38,160,59.35,,2263,2259,2262,2257,3142,3135,35.0763390,-119.3730920,623.13,,8.625,X52,ERW,1363
MFL,281,2.279,116+32,12154.19,12154.18,4275,ML Int ,D7.23,52.14,7.22,1.00,D1796.70,3077.02,1796.70,0.219,10,20,0.23,0.25,160,59.35,,2265,2263,2265,2262,3145,3141,35.0763390,-119.3730916,623.13,,8.625,X52,ERW,1363
MFL,281,2.280,116+33,12155.35,12155.34,4276,ML Int ,D6.07,53.30,6.06,1.05,D1795.53,3078.18,1795.53,0.219,12,22,0.23,0.23,168,59.35,,2265,2262,2264,2261,3145,3141,35.0763390,-119.3730877,623.11,,8.625,X52,ERW,1363
MFL,281,2.280,116+34,12156.78,12156.77,4277,ML Int ,D4.64,54.73,4.63,1.04,D1794.10,3079.61,1794.10,0.219,12,22,0.23,0.23,166,59.35,,2265,2262,2264,2261,3145,3141,35.0763390,-119.3730830,623.10,,8.625,X52,ERW,1363
MFL,281,2.280,116+34,12157.05,12157.04,4278,ML Int ,D4.37,55.00,4.36,1.05,D1793.84,3079.88,1793.84,0.219,14,24,0.23,0.23,168,59.35,,2264,2262,2264,2260,3144,3140,35.0763390,-119.3730821,623.10,,8.625,X52,ERW,1363
MFL,281,2.280,116+38,12160.27,12160.26,4279,ML Int ,D1.15,58.22,1.13,1.00,D1790.61,3083.11,1790.61,0.219,11,21,0.23,0.25,160,59.35,,2265,2263,2264,2262,3145,3141,35.0763390,-119.3730714,623.07,,8.625,X52,ERW,1363
MFL,282,2.281,116+39,12161.40,,4280,Weld,U59.35,59.35,59.45,,D1789.48,3084.24,1789.48,0.219,,,,,,59.45,98,,,,,,,35.0763390,-119.3730676,623.06,,8.625,X52,ERW,1363
MFL,282,2.281,116+41,12163.41,12163.40,4281,ML Int ,U2.00,2.00,57.45,1.03,D1787.48,3086.24,1787.48,0.219,11,21,0.23,0.27,164,59.45,,2265,2262,2264,2262,3145,3141,35.0763390,-119.3730610,623.04,,8.625,X52,ERW,1363
MFL,282,2.282,116+43,12165.96,12165.95,4282,ML Int ,U4.56,4.56,54.89,1.02,D1784.92,3088.80,1784.92,0.219,18,28,0.39,1.06,163,59.45,,2257,2250,2255,2246,3132,3119,35.0763390,-119.3730525,623.01,,8.625,X52,ERW,1363
MFL,282,2.282,116+45,12167.63,12167.62,4283,ML Int ,U6.23,6.23,53.22,1.01,D1783.25,3090.47,1783.25,0.219,17,27,0.23,0.23,161,59.45,,2263,2261,2263,2259,3143,3138,35.0763390,-119.3730469,623.00,,8.625,X52,ERW,1363
MFL,282,2.282,116+47,12169.35,12169.34,4284,ML Int ,U7.95,7.95,51.50,1.02,D1781.53,3092.19,1781.53,0.219,15,25,2.93,0.24,163,59.45,,2117,2004,2088,1951,2900,2709,35.0763390,-119.3730412,622.98,,8.625,X52,ERW,1363
MFL,282,2.282,116+48,12170.55,12170.54,4285,ML Int ,U9.15,9.15,50.30,1.01,D1780.33,3093.39,1780.33,0.219,15,25,0.31,0.82,161,59.45,,2262,2257,2261,2255,3140,3132,35.0763389,-119.3730372,622.97,,8.625,X52,ERW,1363
MFL,282,2.282,116+48,12170.80,12170.80,4286,ML Int ,U9.40,9.40,50.05,1.01,D1780.08,3093.64,1780.08,0.219,15,25,0.23,0.23,161,59.45,,2264,2261,2263,2260,3144,3139,35.0763389,-119.3730364,622.97,,8.625,X52,ERW,1363
MFL,282,2.283,116+48,12171.03,12171.02,4287,ML Int ,U9.62,9.62,49.82,1.02,D1779.85,3093.86,1779.85,0.219,14,24,0.23,0.23,162,59.45,,2264,2262,2264,2260,3144,3140,35.0763389,-119.3730356,622.97,,8.625,X52,ERW,1363
MFL,282,2.283,116+50,12172.36,12172.33,4288,ML Int Cluster,U10.95,10.95,48.49,1.02,D1778.52,3095.19,1778.52,0.219,15,25,0.47,0.36,163,59.45,,2255,2246,2255,2244,3132,3116,35.0763389,-119.3730313,622.96,,8.625,X52,ERW,1363
MFL,282,2.283,116+51,12173.50,12173.48,4289,ML Int ,U12.09,12.09,47.35,1.02,D1777.38,3096.33,1777.38,0.219,17,27,0.31,0.69,163,59.45,,2261,2256,2260,2254,3138,3130,35.0763389,-119.3730275,622.94,,8.625,X52,ERW,1363
MFL,282,2.283,116+51,12173.85,12173.84,4290,ML Int ,U12.45,12.45,47.00,1.02,D1777.03,3096.69,1777.03,0.219,16,26,0.23,0.23,163,59.45,,2264,2261,2263,2260,3143,3139,35.0763389,-119.3730263,622.94,,8.625,X52,ERW,1363
MFL,282,2.283,116+52,12174.33,12174.32,4291,ML Int ,U12.93,12.93,46.52,1.03,D1776.55,3097.17,1776.55,0.219,22,32,0.35,0.65,164,59.45,,2257,2250,2254,2246,3131,3119,35.0763389,-119.3730247,622.94,,8.625,X52,ERW,1363
MFL,282,2.283,116+52,12174.76,12174.75,4292,ML Int ,U13.36,13.36,46.09,1.02,D1776.12,3097.60,1776.12,0.219,15,25,0.23,0.27,163,59.45,,2264,2261,2263,2260,3144,3139,35.0763389,-119.3730232,622.93,,8.625,X52,ERW,1363
MFL,282,2.283,116+53,12175.56,12175.51,4293,ML Int Cluster,U14.15,14.15,45.30,1.01,D1775.33,3098.39,1775.33,0.219,13,23,0.70,1.08,161,59.45,,2246,2227,2245,2225,3119,3090,35.0763389,-119.3730207,622.93,,8.625,X52,ERW,1363
MFL,282,2.284,116+57,12179.41,12179.31,4294,ML Int Cluster,U18.00,18.00,41.44,1.02,D1771.47,3102.24,1771.47,0.219,17,27,1.29,0.80,163,59.45,,2194,2141,2237,2215,3107,3077,35.0763389,-119.3730081,622.89,,8.625,X52,ERW,1363
MFL,282,2.284,116+58,12180.77,12180.76,4295,ML Int ,U19.37,19.37,40.08,1.02,D1770.11,3103.61,1770.11,0.219,18,28,0.23,0.27,162,59.45,,2263,2261,2262,2259,3142,3138,35.0763389,-119.3730033,622.88,,8.625,X52,ERW,1363
MFL,282,2.284,116+58,12181.27,12181.26,4296,ML Int ,U19.87,19.87,39.58,1.00,D1769.61,3104.11,1769.61,0.219,10,20,0.23,0.23,160,59.45,,2265,2263,2265,2262,3145,3141,35.0763389,-119.3730016,622.87,,8.625,X52,ERW,1363
MFL,282,2.285,116+59,12181.89,12181.87,4297,ML Int ,U20.48,20.48,38.97,1.02,D1769.00,3104.72,1769.00,0.219,10,20,0.23,0.23,162,59.45,,2265,2263,2265,2262,3145,3141,35.0763389,-119.3729996,622.87,,8.625,X52,ERW,1363
MFL,282,2.285,116+60,12182.65,12182.64,4298,ML Int ,U21.24,21.24,38.21,1.02,D1768.24,3105.48,1768.24,0.219,16,26,0.23,0.23,163,59.45,,2264,2261,2263,2260,3143,3139,35.0763389,-119.3729971,622.86,,8.625,X52,ERW,1363
MFL,282,2.285,116+60,12182.95,12182.92,4299,ML Int Cluster,U21.54,21.54,37.90,1.02,D1767.93,3105.78,1767.93,0.219,15,25,0.47,0.56,162,59.45,,2255,2246,2255,2244,3132,3116,35.0763389,-119.3729961,622.86,,8.625,X52,ERW,1363
MFL,282,2.285,116+61,12183.42,12183.41,4300,ML Int ,U22.02,22.02,37.43,1.02,D1767.46,3106.26,1767.46,0.219,12,22,0.23,0.23,163,59.45,,2265,2262,2264,2261,3145,3141,35.0763389,-119.3729945,622.85,,8.625,X52,ERW,1363
MFL,282,2.285,116+61,12183.66,12183.64,4301,ML Int ,U22.25,22.25,37.20,1.00,D1767.23,3106.49,1767.23,0.219,16,26,0.31,0.53,160,59.45,,2261,2257,2260,2254,3139,3131,35.0763389,-119.3729937,622.85,,8.625,X52,ERW,1363
MFL,282,2.285,116+61,12183.85,12183.85,4302,ML Int ,U22.45,22.45,37.00,1.02,D1767.03,3106.69,1767.03,0.219,14,24,0.31,0.86,163,59.45,,2262,2258,2261,2256,3140,3133,35.0763389,-119.3729930,622.85,,8.625,X52,ERW,1363
MFL,282,2.285,116+64,12186.49,12186.48,4303,ML Int ,U25.09,25.09,34.36,1.01,D1764.39,3109.32,1764.39,0.219,13,23,0.23,0.27,161,59.45,,2264,2262,2264,2261,3144,3140,35.0763388,-119.3729843,622.82,,8.625,X52,ERW,1363
MFL,282,2.286,116+64,12187.09,12187.03,4304,ML Int Cluster,U25.69,25.69,33.76,1.02,D1763.79,3109.92,1763.79,0.219,11,21,0.82,0.36,162,59.45,,2245,2221,2253,2238,3129,3109,35.0763388,-119.3729825,622.82,,8.625,X52,ERW,1363
MFL,282,2.286,116+65,12187.40,12187.39,4305,ML Int ,U25.99,25.99,33.45,1.02,D1763.48,3110.23,1763.48,0.219,11,21,0.23,0.23,163,59.45,,2265,2263,2264,2262,3145,3141,35.0763388,-119.3729813,622.81,,8.625,X52,ERW,1363
MFL,282,2.286,116+65,12188.09,12188.09,4306,ML Int ,U26.69,26.69,32.76,1.02,D1762.79,3110.93,1762.79,0.219,11,21,0.23,0.23,162,59.45,,2265,2262,2264,2262,3145,3141,35.0763388,-119.3729789,622.81,,8.625,X52,ERW,1363
MFL,282,2.286,116+66,12188.40,12188.39,4307,ML Int ,U27.00,27.00,32.45,1.03,D1762.48,3111.24,1762.48,0.219,15,25,0.23,0.23,165,59.45,,2264,2261,2263,2260,3144,3139,35.0763388,-119.3729779,622.80,,8.625,X52,ERW,1363
MFL,282,2.286,116+67,12189.57,12189.45,4308,ML Int Cluster,U28.17,28.17,31.28,1.02,D1761.31,3112.41,1761.31,0.219,18,28,1.64,0.79,163,59.45,,2161,2089,2218,2182,3081,3031,35.0763388,-119.3729744,622.79,,8.625,X52,ERW,1363
MFL,282,2.286,116+67,12189.93,12189.92,4309,ML Int Cluster,U28.53,28.53,30.92,1.02,D1760.95,3112.77,1760.95,0.219,13,23,0.31,0.50,163,59.45,,2262,2258,2262,2256,3141,3134,35.0763388,-119.3729729,622.79,,8.625,X52,ERW,1363
MFL,282,2.286,116+69,12191.56,12191.55,4310,ML Int ,D29.29,30.15,29.29,1.05,D1759.32,3114.39,1759.32,0.219,15,25,0.31,0.67,167,59.45,,2262,2257,2261,2255,3140,3132,35.0763388,-119.3729675,622.77,,8.625,X52,ERW,1363
MFL,282,2.286,116+69,12192.05,12192.03,4311,ML Int ,D28.80,30.65,28.80,1.02,D1758.83,3114.89,1758.83,0.219,15,25,0.31,0.66,163,59.45,,2262,2257,2261,2255,3140,3132,35.0763388,-119.3729658,622.77,,8.625,X52,ERW,1363
MFL,282,2.286,116+69,12192.19,12192.18,4312,ML Int ,D28.66,30.79,28.66,1.02,D1758.69,3115.03,1758.69,0.219,18,28,0.23,0.23,163,59.45,,2263,2261,2262,2259,3142,3138,35.0763388,-119.3729653,622.77,,8.625,X52,ERW,1363
MFL,282,2.287,116+69,12192.34,12192.33,4313,ML Int ,D28.51,30.94,28.51,1.01,D1758.54,3115.18,1758.54,0.219,11,21,0.23,0.23,161,59.45,,2265,2263,2264,2262,3145,3141,35.0763388,-119.3729648,622.77,,8.625,X52,ERW,1363
MFL,282,2.287,116+70,12193.02,12193.01,4314,ML Int ,D27.85,31.61,27.84,1.01,D1757.87,3115.85,1757.87,0.219,19,29,0.31,0.68,161,59.45,,2260,2255,2259,2252,3137,3128,35.0763387,-119.3729626,622.76,,8.625,X52,ERW,1363
MFL,282,2.287,116+70,12193.36,12193.35,4315,ML Int Cluster,D27.50,31.96,27.49,1.02,D1757.52,3116.20,1757.52,0.219,14,24,1.25,0.65,163,59.45,,2211,2162,2245,2227,3118,3093,35.0763387,-119.3729615,622.76,,8.625,X52,ERW,1363
MFL,282,2.287,116+71,12194.34,12194.33,4316,ML Int ,D26.53,32.93,26.52,1.04,D1756.55,3117.17,1756.55,0.219,13,23,0.23,0.27,166,59.45,,2264,2262,2264,2261,3144,3140,35.0763387,-119.3729582,622.75,,8.625,X52,ERW,1363
MFL,282,2.287,116+72,12194.54,12194.54,4317,ML Int ,D26.31,33.14,26.31,1.05,D1756.34,3117.38,1756.34,0.219,13,23,0.23,0.23,168,59.45,,2264,2262,2264,2261,3144,3140,35.0763387,-119.3729575,622.74,,8.625,X52,ERW,1363
MFL,282,2.287,116+72,12195.08,12194.98,4318,ML Int Cluster,D25.87,33.68,25.77,1.04,D1755.80,3117.91,1755.80,0.219,14,24,1.29,0.50,166,59.45,,2208,2158,2247,2229,3120,3095,35.0763387,-119.3729560,622.74,,8.625,X52,ERW,1363
MFL,282,2.287,116+73,12195.54,12195.44,4319,ML Int Cluster,D25.41,34.13,25.32,1.03,D1755.35,3118.37,1755.35,0.219,15,25,1.29,0.36,165,59.45,,2203,2153,2245,2227,3118,3093,35.0763387,-119.3729545,622.74,,8.625,X52,ERW,1363
MFL,282,2.287,116+73,12196.27,12196.26,4320,ML Int ,D24.60,34.86,24.59,1.02,D1754.62,3119.10,1754.62,0.219,17,27,0.31,0.69,163,59.45,,2261,2256,2260,2254,3138,3130,35.0763387,-119.3729518,622.73,,8.625,X52,ERW,1363
MFL,282,2.287,116+74,12196.47,12196.46,4321,ML Int ,D24.39,35.06,24.38,1.02,D1754.41,3119.30,1754.41,0.219,11,21,0.23,0.23,162,59.45,,2265,2262,2264,2262,3145,3141,35.0763387,-119.3729511,622.73,,8.625,X52,ERW,1363
MFL,282,2.287,116+74,12196.90,12196.90,4322,ML Int ,D23.95,35.50,23.95,1.01,D1753.98,3119.74,1753.98,0.219,15,25,0.23,0.27,161,59.45,,2264,2261,2263,2260,3144,3139,35.0763387,-119.3729497,622.72,,8.625,X52,ERW,1363
MFL,282,2.287,116+74,12197.07,12197.06,4323,ML Int ,D23.79,35.66,23.78,1.01,D1753.81,3119.90,1753.81,0.219,12,22,0.23,0.23,161,59.45,,2265,2262,2264,2261,3145,3141,35.0763387,-119.3729491,622.72,,8.625,X52,ERW,1363
MFL,282,2.288,116+75,12197.63,12197.63,4324,ML Int ,D23.23,36.23,23.22,1.01,D1753.25,3120.47,1753.25,0.219,12,22,0.23,0.23,161,59.45,,2265,2262,2264,2261,3145,3141,35.0763387,-119.3729473,622.71,,8.625,X52,ERW,1363
MFL,282,2.288,116+75,12198.08,12198.07,4325,ML Int ,D22.78,36.68,22.77,1.02,D1752.80,3120.92,1752.80,0.219,18,28,0.23,0.23,163,59.45,,2263,2261,2262,2259,3142,3138,35.0763387,-119.3729458,622.71,,8.625,X52,ERW,1363
MFL,282,2.288,116+75,12198.41,12198.40,4326,ML Int Cluster,D22.45,37.00,22.44,1.03,D1752.47,3121.24,1752.47,0.219,18,28,0.98,0.52,164,59.45,,2216,2179,2245,2228,3117,3094,35.0763387,-119.3729447,622.71,,8.625,X52,ERW,1363
MFL,282,2.288,116+76,12198.63,12198.62,4327,ML Int ,D22.24,37.22,22.23,1.03,D1752.26,3121.46,1752.26,0.219,11,21,0.23,0.23,164,59.45,,2265,2262,2264,2262,3145,3141,35.0763387,-119.3729440,622.70,,8.625,X52,ERW,1363
MFL,282,2.288,116+76,12198.91,12198.90,4328,ML Int ,D21.95,37.51,21.94,1.02,D1751.97,3121.75,1751.97,0.219,13,23,0.23,0.27,162,59.45,,2264,2262,2264,2261,3144,3140,35.0763386,-119.3729430,622.70,,8.625,X52,ERW,1363
MFL,282,2.288,116+77,12199.99,12199.98,4329,ML Int ,D20.87,38.59,20.86,1.02,D1750.89,3122.83,1750.89,0.219,15,25,0.31,0.81,163,59.45,,2262,2257,2261,2255,3140,3132,35.0763386,-119.3729394,622.69,,8.625,X52,ERW,1363
MFL,282,2.288,116+77,12200.14,12200.13,4330,ML Int ,D20.72,38.74,20.71,1.03,D1750.74,3122.98,1750.74,0.219,15,25,0.31,0.67,164,59.45,,2262,2257,2261,2255,3140,3132,35.0763386,-119.3729389,622.69,,8.625,X52,ERW,1363
MFL,282,2.288,116+78,12200.62,12200.62,4331,ML Int ,D20.23,39.22,20.23,1.03,D1750.26,3123.46,1750.26,0.219,12,22,0.23,0.23,164,59.45,,2265,2262,2264,2261,3145,3141,35.0763386,-119.3729373,622.68,,8.625,X52,ERW,1363
MFL,282,2.288,116+78,12200.75,12200.74,4332,ML Int Cluster,D20.11,39.35,20.10,1.02,D1750.13,3123.59,1750.13,0.219,15,25,1.25,0.65,163,59.45,,2206,2157,2243,2223,3115,3088,35.0763386,-119.3729369,622.68,,8.625,X52,ERW,1363
MFL,282,2.288,116+78,12201.39,12201.38,4333,ML Int Cluster,D19.47,39.99,19.46,1.03,D1749.49,3124.22,1749.49,0.219,11,21,0.63,0.52,165,59.45,,2253,2238,2255,2242,3132,3114,35.0763386,-119.3729348,622.68,,8.625,X52,ERW,1363
MFL,282,2.288,116+79,12201.68,12201.67,4334,ML Int ,D19.18,40.28,19.17,1.01,D1749.20,3124.52,1749.20,0.219,11,21,0.23,0.23,161,59.45,,2265,2263,2264,2262,3145,3141,35.0763386,-119.3729338,622.67,,8.625,X52,ERW,1363
MFL,282,2.288,116+80,12202.84,12202.83,4335,ML Int ,D18.02,41.44,18.01,1.02,D1748.04,3125.68,1748.04,0.219,28,38,0.35,0.37,163,59.45,,2253,2246,2249,2240,3124,3110,35.0763386,-119.3729300,622.66,,8.625,X52,ERW,1363
MFL,282,2.289,116+81,12203.93,12203.92,4336,ML Int Cluster,D16.93,42.53,16.92,1.02,D1746.95,3126.76,1746.95,0.219,14,24,0.74,0.23,163,59.45,,2242,2221,2251,2237,3127,3107,35.0763386,-119.3729263,622.65,,8.625,X52,ERW,1363
MFL,282,2.289,116+81,12204.39,12204.38,4337,ML Int ,D16.48,42.98,16.47,1.02,D1746.50,3127.22,1746.50,0.219,16,26,0.23,0.27,162,59.45,,2264,2261,2263,2260,3143,3139,35.0763386,-119.3729248,622.65,,8.625,X52,ERW,1363
MFL,282,2.289,116+82,12205.20,12205.19,4338,ML Int ,D15.66,43.80,15.65,1.05,D1745.68,3128.04,1745.68,0.219,14,24,0.23,0.23,168,59.45,,2264,2262,2264,2260,3144,3140,35.0763385,-119.3729221,622.64,,8.625,X52,ERW,1363
MFL,282,2.289,116+83,12205.61,12205.60,4339,ML Int ,D15.25,44.21,15.24,1.05,D1745.27,3128.45,1745.27,0.219,10,20,0.23,0.40,167,59.45,,2265,2263,2265,2262,3145,3141,35.0763385,-119.3729207,622.64,,8.625,X52,ERW,1363
MFL,282,2.289,116+83,12205.75,12205.75,4340,ML Int ,D15.11,44.35,15.10,1.05,D1745.13,3128.59,1745.13,0.219,14,24,0.23,0.24,167,59.45,,2264,2262,2264,2260,3144,3140,35.0763385,-119.3729203,622.63,,8.625,X52,ERW,1363
MFL,282,2.289,116+83,12206.31,12206.30,4341,ML Int ,D14.56,44.90,14.55,1.03,D1744.58,3129.14,1744.58,0.219,10,20,0.31,0.81,164,59.45,,2264,2260,2263,2258,3143,3136,35.0763385,-119.3729184,622.63,,8.625,X52,ERW,1363
MFL,282,2.289,116+83,12206.48,12206.47,4342,ML Int ,D14.38,45.07,14.37,1.02,D1744.40,3129.31,1744.40,0.219,10,20,0.23,0.40,162,59.45,,2265,2263,2265,2262,3145,3141,35.0763385,-119.3729179,622.63,,8.625,X52,ERW,1363
MFL,282,2.289,116+84,12207.39,12207.39,4343,ML Int ,D13.46,45.99,13.46,1.02,D1743.49,3130.23,1743.49,0.219,11,21,0.23,0.23,162,59.45,,2265,2262,2264,2262,3145,3141,35.0763385,-119.3729148,622.62,,8.625,X52,ERW,1363
MFL,282,2.289,116+85,12208.25,12208.24,4344,ML Int ,D12.61,46.84,12.60,1.02,D1742.63,3131.08,1742.63,0.219,18,28,0.35,0.68,162,59.45,,2259,2253,2257,2249,3135,3124,35.0763385,-119.3729120,622.61,,8.625,X52,ERW,1363
MFL,282,2.290,116+86,12209.25,12209.24,4345,ML Int Cluster,D11.62,47.85,11.60,1.05,D1741.63,3132.08,1741.63,0.219,11,21,0.51,0.50,167,59.45,,2258,2247,2257,2245,3134,3118,35.0763385,-119.3729087,622.60,,8.625,X52,ERW,1363
MFL,282,2.290,116+87,12209.57,12209.55,4346,ML Int ,D11.30,48.16,11.29,1.04,D1741.32,3132.40,1741.32,0.219,11,21,0.23,0.23,166,59.45,,2265,2262,2264,2262,3145,3141,35.0763385,-119.3729076,622.60,,8.625,X52,ERW,1363
