ILI Tool,Adjstd Weld Number,Adjstd Approx Milepost,Adjstd Approx Map Station _FT,Odometer_FT,Odometer Distance to Start of Box _FT,Feature Number,Feature Description,Distance to Nearest Weld_FT,Distance to Upstream Weld_FT,Distance to Downstream Weld_FT,Distance From Top of Pipe_FT,Distance to Nearest AGM_FT,Distance to Upstream AGM_FT,Distance to Downstream AGM_FT,WT (in),Max Depth (%),Max Depth + Tolerance (%),Length (in),Width (in),Oreintation (Degrees),Pipe Length (ft),Long Seam Orient. (Degrees),0.85DL Safe MAOP Rating (psig),0.85DL Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Safe MAOP Rating (psig),Eff. Area B31G of API579 Safe MAOP Rating + Tolerance (psig),Eff. Area B31G of API579 Burst Press. Rating (psig),Eff. Area B31G of API579 Burst Press. Rating + Tolerance (psig),Latitude NAD83,Longitude NAD83,Elevation Above Mean Sea Level NAVD88 (ft),Comments,Pipe Size (in),Pipe Grade ,Pipe Type,MOP (psi)
MFL,282,2.290,116+87,12210.38,12210.37,4347,ML Int ,D10.48,48.98,10.47,1.02,D1740.50,3133.22,1740.50,0.219,13,23,0.23,0.23,163,59.45,,2264,2262,2264,2261,3144,3140,35.0763385,-119.3729049,622.59,,8.625,X52,ERW,1363
MFL,282,2.290,116+88,12210.94,12210.93,4348,ML Int ,D9.92,49.54,9.91,1.03,D1739.94,3133.78,1739.94,0.219,11,21,0.31,0.40,165,59.45,,2263,2259,2262,2257,3142,3135,35.0763385,-119.3729030,622.58,,8.625,X52,ERW,1363
MFL,282,2.290,116+88,12211.19,12211.17,4349,ML Int ,D9.68,49.78,9.67,1.05,D1739.70,3134.02,1739.70,0.219,15,25,0.23,0.23,167,59.45,,2264,2261,2263,2260,3144,3139,35.0763385,-119.3729022,622.58,,8.625,X52,ERW,1363
MFL,282,2.290,116+89,12211.84,12211.83,4350,ML Int ,D9.02,50.44,9.01,1.05,D1739.04,3134.68,1739.04,0.219,12,22,0.23,0.23,167,59.45,,2265,2262,2264,2261,3145,3141,35.0763384,-119.3729001,622.57,,8.625,X52,ERW,1363
MFL,282,2.290,116+90,12212.81,12212.80,4351,ML Int ,D8.05,51.41,8.04,1.02,D1738.07,3135.65,1738.07,0.219,20,30,0.31,0.66,163,59.45,,2260,2255,2258,2252,3136,3127,35.0763384,-119.3728968,622.56,,8.625,X52,ERW,1363
MFL,282,2.291,116+91,12213.72,12213.71,4352,ML Int ,D7.14,52.32,7.13,1.02,D1737.16,3136.55,1737.16,0.219,12,22,0.23,0.23,163,59.45,,2265,2262,2264,2261,3145,3141,35.0763384,-119.3728938,622.56,,8.625,X52,ERW,1363
MFL,282,2.291,116+91,12214.01,12214.00,4353,ML Int ,D6.86,52.60,6.85,1.03,D1736.88,3136.84,1736.88,0.219,13,23,0.23,0.23,164,59.45,,2264,2262,2264,2261,3144,3140,35.0763384,-119.3728929,622.55,,8.625,X52,ERW,1363
MFL,282,2.291,116+91,12214.44,12214.43,4354,ML Int Cluster,D6.42,53.04,6.41,1.03,D1736.44,3137.28,1736.44,0.219,17,27,0.78,0.36,164,59.45,,2234,2209,2247,2231,3120,3099,35.0763384,-119.3728914,622.55,,8.625,X52,ERW,1363
MFL,282,2.291,116+94,12216.70,12216.69,4355,ML Int ,D4.16,55.30,4.15,1.02,D1734.18,3139.54,1734.18,0.219,21,31,0.31,0.82,163,59.45,,2259,2254,2257,2251,3135,3126,35.0763384,-119.3728839,622.52,,8.625,X52,ERW,1363
MFL,282,2.291,116+94,12217.46,12217.45,4356,ML Int ,D3.40,56.06,3.39,1.03,D1733.42,3140.30,1733.42,0.219,11,21,0.23,0.27,165,59.45,,2265,2262,2264,2262,3145,3141,35.0763383,-119.3728814,622.50,,8.625,X52,ERW,1363
MFL,283,2.292,116+98,12220.85,,4357,Weld,D58.67,59.45,58.67,,D1730.03,3143.69,1730.03,0.219,,,,,,58.67,338,,,,,,,35.0763383,-119.3728701,622.45,,8.625,X52,ERW,1363
MFL,283,2.293,117+04,12227.03,12227.02,4358,ML Int ,U6.18,6.18,52.49,1.03,D1723.85,3149.87,1723.85,0.219,15,25,0.31,0.56,164,58.67,,2262,2257,2261,2255,3140,3132,35.0763381,-119.3728496,622.34,,8.625,X52,ERW,1363
MFL,283,2.294,117+09,12232.67,12232.66,4359,ML Int ,U11.82,11.82,46.85,1.00,D1718.21,3155.50,1718.21,0.219,16,26,0.23,0.23,160,58.67,,2264,2261,2263,2260,3143,3139,35.0763380,-119.3728309,622.25,,8.625,X52,ERW,1363
MFL,283,2.294,117+10,12233.71,12233.70,4360,ML Int ,U12.86,12.86,45.81,1.03,D1717.17,3156.54,1717.17,0.219,15,25,0.23,0.27,164,58.67,,2264,2261,2263,2260,3144,3139,35.0763380,-119.3728274,622.23,,8.625,X52,ERW,1363
MFL,283,2.295,117+15,12237.89,12237.88,4361,ML Int ,U17.04,17.04,41.63,1.02,D1712.99,3160.73,1712.99,0.219,11,21,0.23,0.27,162,58.67,,2265,2263,2264,2262,3145,3141,35.0763379,-119.3728135,622.16,,8.625,X52,ERW,1363
MFL,283,2.295,117+16,12239.12,12239.11,4362,ML Int ,U18.26,18.26,40.40,0.99,D1711.77,3161.95,1711.77,0.219,11,21,0.23,0.23,158,58.67,,2265,2262,2264,2262,3145,3141,35.0763379,-119.3728094,622.14,,8.625,X52,ERW,1363
MFL,283,2.296,117+20,12243.14,12243.13,4363,ML Int ,U22.29,22.29,36.38,1.00,D1707.74,3165.97,1707.74,0.219,22,32,0.47,0.92,160,58.67,,2249,2238,2245,2231,3118,3098,35.0763378,-119.3727961,622.07,,8.625,X52,ERW,1363
MFL,283,2.296,117+22,12245.50,12245.50,4364,ML Int ,U24.65,24.65,34.01,1.03,D1705.38,3168.34,1705.38,0.219,15,25,0.23,0.23,164,58.67,,2264,2261,2263,2260,3144,3139,35.0763377,-119.3727882,622.03,,8.625,X52,ERW,1363
MFL,283,2.298,117+28,12251.85,12251.83,4365,ML Int ,D27.69,30.99,27.67,1.04,D1699.04,3174.68,1699.04,0.219,14,24,0.23,0.27,166,58.67,,2264,2262,2264,2260,3144,3140,35.0763376,-119.3727672,621.91,,8.625,X52,ERW,1363
MFL,283,2.298,117+32,12255.86,12255.85,4366,ML Int ,D23.67,35.01,23.65,1.03,D1695.02,3178.70,1695.02,0.219,11,21,0.23,0.23,164,58.67,,2265,2263,2264,2262,3145,3141,35.0763376,-119.3727538,621.83,,8.625,X52,ERW,1363
MFL,283,2.298,117+33,12256.15,12256.14,4367,ML Int ,D23.38,35.29,23.37,1.05,D1694.74,3178.98,1694.74,0.219,11,21,0.23,0.23,168,58.67,,2265,2263,2264,2262,3145,3141,35.0763376,-119.3727529,621.82,,8.625,X52,ERW,1363
MFL,283,2.300,117+40,12263.44,12263.43,4368,ML Int ,D16.08,42.59,16.08,1.00,D1687.44,3186.28,1687.44,0.219,10,20,0.23,0.40,160,58.67,,2265,2263,2265,2262,3145,3141,35.0763375,-119.3727286,621.66,,8.625,X52,ERW,1363
MFL,283,2.300,117+40,12263.55,12263.55,4369,ML Int ,D15.97,42.70,15.96,1.02,D1687.33,3186.39,1687.33,0.219,11,21,0.23,0.23,162,58.67,,2265,2262,2264,2262,3145,3141,35.0763375,-119.3727282,621.66,,8.625,X52,ERW,1363
MFL,283,2.301,117+46,12269.66,12269.65,4370,ML Int ,D9.87,48.81,9.86,1.02,D1681.22,3192.50,1681.22,0.219,13,23,0.23,0.23,163,58.67,,2264,2262,2264,2261,3144,3140,35.0763374,-119.3727080,621.53,,8.625,X52,ERW,1363
MFL,283,2.302,117+52,12275.20,12275.19,4371,ML Int ,D4.33,54.35,4.32,1.03,D1675.68,3198.04,1675.68,0.219,11,21,0.23,0.23,164,58.67,,2265,2263,2264,2262,3145,3141,35.0763374,-119.3726896,621.42,,8.625,X52,ERW,1363
MFL,284,2.303,117+56,12279.52,,4372,Weld,U58.67,58.67,59.13,,D1671.36,3202.35,1671.36,0.219,,,,,,59.13,26,,,,,,,35.0763374,-119.3726752,621.30,,8.625,X52,ERW,1363
MFL,284,2.305,117+67,12290.35,12290.33,4373,ML Int ,U10.83,10.83,48.30,1.04,D1660.53,3213.18,1660.53,0.219,11,21,0.23,0.23,166,59.13,,2265,2262,2264,2262,3145,3141,35.0763374,-119.3726393,620.99,,8.625,X52,ERW,1363
MFL,284,2.305,117+68,12291.42,12291.41,4374,ML Int ,U11.91,11.91,47.22,1.05,D1659.46,3214.26,1659.46,0.219,11,21,0.23,0.23,168,59.13,,2265,2262,2264,2262,3145,3141,35.0763374,-119.3726357,620.96,,8.625,X52,ERW,1363
MFL,284,2.305,117+68,12291.89,12291.88,4375,ML Int ,U12.37,12.37,46.76,1.03,D1658.99,3214.72,1658.99,0.219,10,20,0.23,0.23,164,59.13,,2265,2263,2265,2262,3145,3141,35.0763374,-119.3726341,620.95,,8.625,X52,ERW,1363
MFL,284,2.305,117+69,12293.05,12293.03,4376,ML Int ,U13.53,13.53,45.60,1.02,D1657.84,3215.88,1657.84,0.219,11,21,0.23,0.54,162,59.13,,2265,2262,2264,2262,3145,3141,35.0763374,-119.3726303,620.91,,8.625,X52,ERW,1363
MFL,284,2.306,117+70,12294.15,12294.14,4377,ML Int ,U14.63,14.63,44.50,1.02,D1656.73,3216.98,1656.73,0.219,10,20,0.43,0.96,163,59.13,,2261,2253,2260,2250,3138,3126,35.0763374,-119.3726266,620.88,,8.625,X52,ERW,1363
MFL,284,2.306,117+73,12296.51,12296.50,4378,ML Int ,U17.00,17.00,42.13,1.02,D1654.37,3219.35,1654.37,0.219,17,27,0.31,0.37,162,59.13,,2261,2256,2260,2254,3138,3130,35.0763374,-119.3726188,620.82,,8.625,X52,ERW,1363
MFL,284,2.306,117+73,12296.94,12296.89,4379,ML Int Cluster,U17.43,17.43,41.70,1.03,D1653.94,3219.78,1653.94,0.219,17,27,0.78,0.43,164,59.13,,2234,2209,2249,2234,3123,3102,35.0763374,-119.3726175,620.80,,8.625,X52,ERW,1363
MFL,284,2.306,117+74,12298.15,12298.14,4380,ML Int ,U18.63,18.63,40.49,1.02,D1652.73,3220.99,1652.73,0.219,11,21,0.31,0.82,162,59.13,,2263,2259,2262,2257,3142,3135,35.0763374,-119.3726133,620.77,,8.625,X52,ERW,1363
MFL,284,2.307,117+76,12299.64,12299.63,4381,ML Int Cluster,U20.12,20.12,39.00,1.03,D1651.24,3222.48,1651.24,0.219,15,25,1.60,0.41,164,59.13,,2183,2116,2232,2203,3100,3059,35.0763374,-119.3726084,620.73,,8.625,X52,ERW,1363
MFL,284,2.307,117+76,12300.01,12300.00,4382,ML Int ,U20.49,20.49,38.63,1.03,D1650.87,3222.85,1650.87,0.219,15,25,0.23,0.27,164,59.13,,2264,2261,2263,2260,3144,3139,35.0763374,-119.3726071,620.72,,8.625,X52,ERW,1363
MFL,284,2.307,117+77,12300.87,12300.86,4383,ML Int ,U21.36,21.36,37.77,1.02,D1650.01,3223.71,1650.01,0.219,11,21,0.23,0.23,162,59.13,,2265,2262,2264,2262,3145,3141,35.0763374,-119.3726043,620.69,,8.625,X52,ERW,1363
MFL,284,2.307,117+77,12301.05,12301.04,4384,ML Int ,U21.53,21.53,37.59,1.02,D1649.83,3223.89,1649.83,0.219,14,24,0.23,0.26,162,59.13,,2264,2262,2264,2260,3144,3140,35.0763374,-119.3726037,620.69,,8.625,X52,ERW,1363
MFL,284,2.307,117+78,12301.75,12301.74,4385,ML Int ,U22.23,22.23,36.90,1.03,D1649.13,3224.58,1649.13,0.219,13,23,0.23,0.23,164,59.13,,2264,2262,2264,2261,3144,3140,35.0763374,-119.3726014,620.67,,8.625,X52,ERW,1363
MFL,284,2.307,117+78,12302.23,12302.22,4386,ML Int ,U22.71,22.71,36.41,1.04,D1648.65,3225.07,1648.65,0.219,11,21,0.23,0.40,166,59.13,,2265,2262,2264,2262,3145,3141,35.0763374,-119.3725998,620.65,,8.625,X52,ERW,1363
MFL,284,2.307,117+79,12302.58,12302.56,4387,ML Int ,U23.06,23.06,36.07,1.02,D1648.30,3225.41,1648.30,0.219,11,21,0.23,0.40,162,59.13,,2265,2263,2264,2262,3145,3141,35.0763374,-119.3725986,620.64,,8.625,X52,ERW,1363
MFL,284,2.307,117+79,12303.33,12303.32,4388,ML Int ,U23.82,23.82,35.31,1.02,D1647.55,3226.17,1647.55,0.219,16,26,0.23,0.23,162,59.13,,2264,2261,2263,2260,3143,3139,35.0763375,-119.3725961,620.62,,8.625,X52,ERW,1363
MFL,284,2.307,117+80,12303.59,12303.59,4389,ML Int ,U24.08,24.08,35.05,1.03,D1647.29,3226.43,1647.29,0.219,11,21,0.23,0.27,164,59.13,,2265,2263,2264,2262,3145,3141,35.0763375,-119.3725952,620.61,,8.625,X52,ERW,1363
MFL,284,2.308,117+82,12305.56,12305.52,4390,ML Int Cluster,U26.04,26.04,33.08,1.02,D1645.32,3228.40,1645.32,0.219,15,25,0.63,0.36,162,59.13,,2247,2231,2253,2239,3128,3110,35.0763375,-119.3725888,620.56,,8.625,X52,ERW,1363
MFL,284,2.308,117+82,12305.87,12305.86,4391,ML Int ,U26.35,26.35,32.77,1.04,D1645.01,3228.71,1645.01,0.219,12,22,0.23,0.23,166,59.13,,2265,2262,2264,2261,3145,3141,35.0763375,-119.3725877,620.55,,8.625,X52,ERW,1363
MFL,284,2.308,117+82,12305.99,12305.98,4392,ML Int ,U26.47,26.47,32.66,1.02,D1644.89,3228.82,1644.89,0.219,11,21,0.23,0.23,162,59.13,,2265,2263,2264,2262,3145,3141,35.0763375,-119.3725873,620.55,,8.625,X52,ERW,1363
MFL,284,2.308,117+83,12307.09,12307.08,4393,ML Int Cluster,U27.57,27.57,31.55,1.04,D1643.79,3229.93,1643.79,0.219,19,29,1.45,0.40,166,59.13,,2170,2107,2224,2193,3088,3047,35.0763375,-119.3725836,620.52,,8.625,X52,ERW,1363
MFL,284,2.308,117+83,12307.35,12307.34,4394,ML Int ,U27.83,27.83,31.30,1.05,D1643.54,3230.18,1643.54,0.219,17,27,0.23,0.23,168,59.13,,2263,2261,2263,2259,3143,3138,35.0763375,-119.3725828,620.51,,8.625,X52,ERW,1363
MFL,284,2.308,117+84,12307.63,12307.61,4395,ML Int Cluster,U28.11,28.11,31.02,1.04,D1643.25,3230.46,1643.25,0.219,12,22,0.98,0.25,166,59.13,,2234,2202,2250,2234,3125,3103,35.0763375,-119.3725818,620.50,,8.625,X52,ERW,1363
MFL,284,2.308,117+84,12308.22,12308.21,4396,ML Int ,U28.70,28.70,30.43,1.02,D1642.66,3231.05,1642.66,0.219,13,23,0.23,0.23,162,59.13,,2264,2262,2264,2261,3144,3140,35.0763375,-119.3725799,620.48,,8.625,X52,ERW,1363
MFL,284,2.308,117+85,12308.88,12308.86,4397,ML Int ,U29.36,29.36,29.77,1.03,D1642.01,3231.71,1642.01,0.219,13,23,0.23,0.23,164,59.13,,2264,2262,2264,2261,3144,3140,35.0763375,-119.3725777,620.47,,8.625,X52,ERW,1363
MFL,284,2.308,117+85,12309.10,12309.08,4398,ML Int Cluster,D29.55,29.58,29.55,1.02,D1641.78,3231.93,1641.78,0.219,18,28,0.94,0.40,162,59.13,,2219,2185,2246,2230,3119,3097,35.0763375,-119.3725770,620.47,,8.625,X52,ERW,1363
MFL,284,2.309,117+86,12310.04,12310.03,4399,ML Int ,D28.60,30.53,28.60,1.03,D1640.84,3232.88,1640.84,0.219,11,21,0.23,0.40,164,59.13,,2265,2263,2264,2262,3145,3141,35.0763375,-119.3725738,620.45,,8.625,X52,ERW,1363
MFL,284,2.309,117+87,12310.52,12310.51,4400,ML Int Cluster,D28.12,31.00,28.12,1.05,D1640.36,3233.36,1640.36,0.219,15,25,0.63,0.78,168,59.13,,2247,2231,2253,2239,3128,3110,35.0763375,-119.3725722,620.44,,8.625,X52,ERW,1363
MFL,284,2.309,117+87,12311.29,12311.28,4401,ML Int ,D27.37,31.77,27.36,1.02,D1639.59,3234.12,1639.59,0.219,12,22,0.23,0.27,162,59.13,,2265,2262,2264,2261,3145,3141,35.0763375,-119.3725697,620.43,,8.625,X52,ERW,1363
MFL,284,2.309,117+87,12311.43,12311.41,4402,ML Int ,D27.23,31.91,27.22,1.02,D1639.46,3234.26,1639.46,0.219,17,27,0.23,0.23,162,59.13,,2263,2261,2263,2259,3143,3138,35.0763375,-119.3725692,620.43,,8.625,X52,ERW,1363
MFL,284,2.309,117+88,12311.70,12311.69,4403,ML Int ,D26.96,32.18,26.94,1.03,D1639.18,3234.54,1639.18,0.219,10,20,0.23,0.29,164,59.13,,2265,2263,2265,2262,3145,3141,35.0763375,-119.3725683,620.42,,8.625,X52,ERW,1363
MFL,284,2.309,117+89,12312.79,12312.79,4404,ML Int ,D25.86,33.28,25.85,1.02,D1638.09,3235.63,1638.09,0.219,15,25,0.23,0.23,162,59.13,,2264,2261,2263,2260,3144,3139,35.0763375,-119.3725647,620.40,,8.625,X52,ERW,1363
MFL,284,2.309,117+90,12313.50,12313.49,4405,ML Int Cluster,D25.16,33.98,25.15,1.05,D1637.38,3236.33,1637.38,0.219,18,28,0.51,0.65,168,59.13,,2251,2239,2249,2236,3124,3106,35.0763375,-119.3725623,620.39,,8.625,X52,ERW,1363
MFL,284,2.309,117+90,12313.69,12313.68,4406,ML Int ,D24.97,34.17,24.95,1.02,D1637.19,3236.53,1637.19,0.219,14,24,0.23,0.27,162,59.13,,2264,2262,2264,2260,3144,3140,35.0763375,-119.3725617,620.39,,8.625,X52,ERW,1363
MFL,284,2.310,117+91,12314.85,12314.84,4407,ML Int ,D23.80,35.33,23.79,1.02,D1636.03,3237.69,1636.03,0.219,17,27,0.23,0.23,162,59.13,,2263,2261,2263,2259,3143,3138,35.0763375,-119.3725578,620.37,,8.625,X52,ERW,1363
MFL,284,2.310,117+91,12315.04,12315.03,4408,ML Int ,D23.62,35.52,23.60,1.00,D1635.84,3237.88,1635.84,0.219,14,24,0.23,0.23,160,59.13,,2264,2262,2264,2260,3144,3140,35.0763375,-119.3725572,620.36,,8.625,X52,ERW,1363
MFL,284,2.310,117+91,12315.17,12315.16,4409,ML Int ,D23.48,35.66,23.47,1.02,D1635.71,3238.01,1635.71,0.219,10,20,0.23,0.40,162,59.13,,2265,2263,2265,2262,3145,3141,35.0763375,-119.3725568,620.36,,8.625,X52,ERW,1363
MFL,284,2.310,117+92,12315.93,12315.92,4410,ML Int ,D22.72,36.41,22.71,1.02,D1634.95,3238.77,1634.95,0.219,17,27,0.23,0.23,162,59.13,,2263,2261,2263,2259,3143,3138,35.0763375,-119.3725542,620.35,,8.625,X52,ERW,1363
MFL,284,2.310,117+92,12316.46,12316.45,4411,ML Int ,D22.20,36.94,22.19,1.05,D1634.42,3239.29,1634.42,0.219,10,20,0.23,0.23,168,59.13,,2265,2263,2265,2262,3145,3141,35.0763375,-119.3725525,620.34,,8.625,X52,ERW,1363
MFL,284,2.310,117+93,12316.66,12316.63,4412,ML Int ,D22.01,37.14,21.99,1.02,D1634.22,3239.49,1634.22,0.219,11,21,0.47,0.41,162,59.13,,2259,2250,2257,2246,3135,3120,35.0763375,-119.3725519,620.34,,8.625,X52,ERW,1363
MFL,284,2.310,117+93,12316.88,12316.86,4413,ML Int ,D21.78,37.36,21.77,1.03,D1634.01,3239.71,1634.01,0.219,10,20,0.31,0.66,164,59.13,,2264,2260,2263,2258,3143,3136,35.0763375,-119.3725511,620.33,,8.625,X52,ERW,1363
MFL,284,2.310,117+94,12318.28,12318.27,4414,ML Int ,D20.37,38.76,20.36,1.02,D1632.60,3241.12,1632.60,0.219,10,20,0.31,0.69,162,59.13,,2264,2260,2263,2258,3143,3136,35.0763376,-119.3725464,620.31,,8.625,X52,ERW,1363
MFL,284,2.310,117+95,12319.42,12319.40,4415,ML Int ,D19.24,39.90,19.23,1.03,D1631.46,3242.25,1631.46,0.219,10,20,0.31,0.81,164,59.13,,2264,2260,2263,2258,3143,3136,35.0763376,-119.3725427,620.29,,8.625,X52,ERW,1363
MFL,284,2.311,117+97,12320.71,12320.65,4416,ML Int Cluster,D17.99,41.19,17.93,1.02,D1630.17,3243.55,1630.17,0.219,11,21,0.78,0.30,162,59.13,,2246,2224,2253,2238,3129,3109,35.0763376,-119.3725385,620.27,,8.625,X52,ERW,1363
MFL,284,2.311,117+98,12321.77,12321.76,4417,ML Int Cluster,D16.89,42.25,16.88,1.04,D1629.12,3244.60,1629.12,0.219,11,21,0.59,0.38,166,59.13,,2255,2241,2256,2244,3133,3116,35.0763376,-119.3725348,620.25,,8.625,X52,ERW,1363
MFL,284,2.311,117+99,12323.35,12323.26,4418,ML Int Cluster,D15.38,43.83,15.30,1.02,D1627.54,3246.18,1627.54,0.219,16,26,1.10,0.51,162,59.13,,2213,2172,2246,2229,3119,3095,35.0763376,-119.3725299,620.22,,8.625,X52,ERW,1363
MFL,284,2.311,118+01,12325.09,12325.08,4419,ML Int ,D13.57,45.58,13.55,1.04,D1625.79,3247.93,1625.79,0.219,11,21,0.27,0.40,166,59.13,,2264,2261,2264,2260,3144,3138,35.0763376,-119.3725238,620.22,,8.625,X52,ERW,1363
MFL,284,2.312,118+02,12326.47,12326.46,4420,ML Int ,D12.19,46.95,12.18,1.04,D1624.41,3249.30,1624.41,0.219,18,28,0.23,0.26,166,59.13,,2263,2261,2262,2259,3142,3138,35.0763376,-119.3725192,620.22,,8.625,X52,ERW,1363
MFL,284,2.312,118+03,12327.12,12326.94,4421,ML Int Cluster,D11.70,47.60,11.53,1.02,D1623.76,3249.95,1623.76,0.219,14,24,2.23,0.52,162,59.13,,2155,2064,2230,2201,3098,3057,35.0763376,-119.3725176,620.22,,8.625,X52,ERW,1363
MFL,284,2.312,118+06,12330.43,12330.42,4422,ML Int ,D8.23,50.91,8.22,1.02,D1620.46,3253.26,1620.46,0.219,14,24,0.23,0.23,162,59.13,,2264,2262,2264,2260,3144,3140,35.0763376,-119.3725061,620.22,,8.625,X52,ERW,1363
MFL,284,2.312,118+06,12330.63,12330.54,4423,ML Int Cluster,D8.10,51.11,8.01,1.04,D1620.25,3253.47,1620.25,0.219,17,27,1.53,0.47,166,59.13,,2176,2111,2226,2194,3092,3048,35.0763376,-119.3725057,620.22,,8.625,X52,ERW,1363
MFL,284,2.313,118+07,12331.07,12330.96,4424,ML Int Cluster,D7.68,51.55,7.58,1.03,D1619.81,3253.90,1619.81,0.219,12,22,1.37,0.95,164,59.13,,2213,2161,2245,2224,3118,3088,35.0763377,-119.3725043,620.22,,8.625,X52,ERW,1363
MFL,284,2.313,118+08,12331.85,12331.84,4425,ML Int ,D6.81,52.33,6.79,1.02,D1619.03,3254.69,1619.03,0.219,15,25,0.23,0.25,162,59.13,,2264,2261,2263,2260,3144,3139,35.0763377,-119.3725014,620.22,,8.625,X52,ERW,1363
MFL,284,2.313,118+08,12332.62,12332.61,4426,ML Int ,D6.03,53.11,6.02,1.02,D1618.26,3255.46,1618.26,0.219,14,24,0.23,0.23,162,59.13,,2264,2262,2264,2260,3144,3140,35.0763377,-119.3724988,620.22,,8.625,X52,ERW,1363
MFL,284,2.313,118+09,12332.73,12332.72,4427,ML Int Cluster,D5.92,53.22,5.91,1.03,D1618.15,3255.57,1618.15,0.219,11,21,1.29,0.54,164,59.13,,2222,2174,2249,2232,3124,3099,35.0763377,-119.3724984,620.22,,8.625,X52,ERW,1363
MFL,284,2.313,118+09,12333.46,12333.45,4428,ML Int ,D5.20,53.94,5.19,1.04,D1617.42,3256.29,1617.42,0.219,13,23,0.23,0.23,166,59.13,,2264,2262,2264,2261,3144,3140,35.0763377,-119.3724960,620.22,,8.625,X52,ERW,1363
MFL,284,2.313,118+10,12333.99,12333.98,4429,ML Int ,D4.66,54.47,4.65,1.02,D1616.89,3256.83,1616.89,0.219,10,20,0.23,0.23,162,59.13,,2265,2263,2265,2262,3145,3141,35.0763377,-119.3724942,620.22,,8.625,X52,ERW,1363
MFL,284,2.313,118+11,12335.54,12335.53,4430,ML Int ,D3.11,56.03,3.10,1.03,D1615.34,3258.38,1615.34,0.219,10,20,0.23,0.23,164,59.13,,2265,2263,2265,2262,3145,3141,35.0763377,-119.3724891,620.22,,8.625,X52,ERW,1363
MFL,285,2.314,118+14,12338.64,,4431,Weld,U59.13,59.13,59.26,,D1612.24,3261.48,1612.24,0.219,,,,,,59.26,313,,,,,,,35.0763377,-119.3724788,620.23,,8.625,X52,ERW,1363
MFL,285,2.315,118+18,12342.43,12342.42,4432,ML Int ,U3.79,3.79,55.47,1.00,D1608.45,3265.27,1608.45,0.219,11,21,0.23,0.23,160,59.26,,2265,2262,2264,2262,3145,3141,35.0763377,-119.3724662,620.23,,8.625,X52,ERW,1363
MFL,285,2.316,118+25,12349.45,12349.43,4433,ML Int ,U10.80,10.80,48.46,1.00,D1601.44,3272.28,1601.44,0.219,10,20,0.23,0.23,160,59.26,,2265,2263,2265,2262,3145,3141,35.0763378,-119.3724429,620.24,,8.625,X52,ERW,1363
MFL,285,2.316,118+28,12351.84,12351.83,4434,ML Int ,U13.19,13.19,46.07,1.01,D1599.05,3274.67,1599.05,0.219,13,23,0.23,0.23,161,59.26,,2264,2262,2264,2261,3144,3140,35.0763378,-119.3724350,620.25,,8.625,X52,ERW,1363
MFL,285,2.317,118+32,12356.63,12356.62,4435,ML Int ,U17.99,17.99,41.27,1.05,D1594.25,3279.47,1594.25,0.219,14,24,0.23,0.23,168,59.26,,2264,2262,2264,2260,3144,3140,35.0763379,-119.3724191,620.27,,8.625,X52,ERW,1363
MFL,285,2.317,118+33,12357.11,12357.10,4436,ML Int ,U18.47,18.47,40.79,1.02,D1593.77,3279.95,1593.77,0.219,17,27,0.23,0.23,162,59.26,,2263,2261,2263,2259,3143,3138,35.0763379,-119.3724174,620.27,,8.625,X52,ERW,1363
MFL,285,2.317,118+33,12357.30,12357.28,4437,ML Int ,U18.65,18.65,40.61,1.00,D1593.59,3280.13,1593.59,0.219,10,20,0.23,0.23,160,59.26,,2265,2263,2265,2262,3145,3141,35.0763379,-119.3724169,620.27,,8.625,X52,ERW,1363
MFL,285,2.318,118+35,12359.50,12359.49,4438,ML Int ,U20.86,20.86,38.41,1.04,D1591.38,3282.34,1591.38,0.219,14,24,0.23,0.27,166,59.26,,2264,2262,2264,2260,3144,3140,35.0763379,-119.3724095,620.28,,8.625,X52,ERW,1363
MFL,285,2.318,118+35,12359.67,12359.66,4439,ML Int ,U21.03,21.03,38.24,1.02,D1591.21,3282.50,1591.21,0.219,16,26,0.23,0.27,162,59.26,,2264,2261,2263,2260,3143,3139,35.0763379,-119.3724090,620.28,,8.625,X52,ERW,1363
MFL,285,2.318,118+36,12360.23,12360.22,4440,ML Int ,U21.58,21.58,37.68,1.00,D1590.65,3283.06,1590.65,0.219,12,22,0.23,0.23,160,59.26,,2265,2262,2264,2261,3145,3141,35.0763379,-119.3724071,620.28,,8.625,X52,ERW,1363
MFL,285,2.319,118+39,12362.92,12362.91,4441,ML Int ,U24.27,24.27,34.99,1.05,D1587.97,3285.75,1587.97,0.219,14,24,0.23,0.23,168,59.26,,2264,2262,2264,2260,3144,3140,35.0763379,-119.3723982,620.27,,8.625,X52,ERW,1363
MFL,285,2.319,118+41,12365.02,12365.02,4442,ML Int ,U26.38,26.38,32.88,1.02,D1585.86,3287.86,1585.86,0.219,11,21,0.23,0.40,162,59.26,,2265,2262,2264,2262,3145,3141,35.0763380,-119.3723912,620.24,,8.625,X52,ERW,1363
MFL,285,2.319,118+41,12365.47,12365.46,4443,ML Int ,U26.83,26.83,32.44,1.04,D1585.41,3288.30,1585.41,0.219,12,22,0.23,0.23,166,59.26,,2265,2262,2264,2261,3145,3141,35.0763380,-119.3723897,620.24,,8.625,X52,ERW,1363
MFL,285,2.319,118+43,12367.66,12367.65,4444,ML Int ,U29.02,29.02,30.24,1.03,D1583.22,3290.50,1583.22,0.219,11,21,0.23,0.23,164,59.26,,2265,2263,2264,2262,3145,3141,35.0763380,-119.3723824,620.22,,8.625,X52,ERW,1363
MFL,285,2.320,118+46,12370.63,12370.62,4445,ML Int ,D27.28,31.99,27.27,1.04,D1580.25,3293.47,1580.25,0.219,10,20,0.23,0.23,166,59.26,,2265,2263,2265,2262,3145,3141,35.0763380,-119.3723725,620.19,,8.625,X52,ERW,1363
MFL,285,2.321,118+49,12373.53,12373.45,4446,ML Int Cluster,D24.46,34.89,24.37,1.03,D1577.35,3296.37,1577.35,0.219,11,21,1.21,0.36,164,59.26,,2226,2182,2249,2231,3124,3099,35.0763381,-119.3723632,620.16,,8.625,X52,ERW,1363
MFL,285,2.321,118+49,12373.77,12373.76,4447,ML Int ,D24.15,35.12,24.14,1.04,D1577.11,3296.60,1577.11,0.219,11,21,0.23,0.23,166,59.26,,2265,2263,2264,2262,3145,3141,35.0763381,-119.3723621,620.16,,8.625,X52,ERW,1363
MFL,285,2.321,118+49,12373.94,12373.93,4448,ML Int ,D23.97,35.30,23.96,1.05,D1576.94,3296.78,1576.94,0.219,10,20,0.39,0.74,167,59.26,,2262,2256,2261,2253,3140,3129,35.0763381,-119.3723615,620.16,,8.625,X52,ERW,1363
MFL,285,2.321,118+50,12374.28,12374.27,4449,ML Int ,D23.63,35.64,23.63,1.04,D1576.60,3297.11,1576.60,0.219,11,21,0.23,0.23,166,59.26,,2265,2262,2264,2262,3145,3141,35.0763381,-119.3723604,620.15,,8.625,X52,ERW,1363
MFL,285,2.321,118+52,12376.78,12376.77,4450,ML Int ,D21.14,38.13,21.13,1.02,D1574.10,3299.61,1574.10,0.219,12,22,0.23,0.23,162,59.26,,2265,2262,2264,2261,3145,3141,35.0763381,-119.3723521,620.13,,8.625,X52,ERW,1363
MFL,285,2.322,118+55,12379.25,12379.24,4451,ML Int ,D18.66,40.61,18.65,1.02,D1571.63,3302.09,1571.63,0.219,12,22,0.31,0.40,163,59.26,,2263,2259,2262,2257,3142,3134,35.0763382,-119.3723439,620.11,,8.625,X52,ERW,1363
MFL,285,2.322,118+55,12379.41,12379.40,4452,ML Int ,D18.51,40.77,18.49,1.03,D1571.47,3302.25,1571.47,0.219,10,20,0.23,0.23,164,59.26,,2265,2263,2265,2262,3145,3141,35.0763382,-119.3723434,620.11,,8.625,X52,ERW,1363
MFL,285,2.322,118+56,12380.43,12380.42,4453,ML Int ,D17.49,41.78,17.48,1.03,D1570.45,3303.26,1570.45,0.219,11,21,0.23,0.40,165,59.26,,2265,2262,2264,2262,3145,3141,35.0763382,-119.3723400,620.10,,8.625,X52,ERW,1363
MFL,285,2.322,118+56,12380.62,12380.61,4454,ML Int ,D17.29,41.98,17.28,1.03,D1570.26,3303.46,1570.26,0.219,11,21,0.23,0.27,164,59.26,,2265,2263,2264,2262,3145,3141,35.0763382,-119.3723394,620.09,,8.625,X52,ERW,1363
MFL,285,2.322,118+57,12381.63,12381.55,4455,ML Int Cluster,D16.36,42.99,16.27,1.03,D1569.25,3304.47,1569.25,0.219,16,26,2.27,0.54,164,59.26,,2136,2041,2230,2199,3097,3054,35.0763382,-119.3723363,620.08,,8.625,X52,ERW,1363
MFL,285,2.322,118+58,12383.02,12382.92,4456,ML Int Cluster,D14.99,44.38,14.88,1.03,D1567.86,3305.86,1567.86,0.219,15,25,2.74,0.31,164,59.26,,2124,2016,2220,2182,3084,3030,35.0763382,-119.3723317,620.07,,8.625,X52,ERW,1363
MFL,285,2.322,118+59,12383.62,12383.58,4457,ML Int Cluster,D14.32,44.98,14.28,1.02,D1567.26,3306.46,1567.26,0.219,14,24,0.63,0.40,162,59.26,,2249,2233,2253,2240,3129,3111,35.0763382,-119.3723295,620.06,,8.625,X52,ERW,1363
MFL,285,2.323,118+61,12385.92,12385.86,4458,ML Int Cluster,D12.04,47.28,11.98,1.04,D1564.96,3308.76,1564.96,0.219,15,25,0.86,0.40,166,59.26,,2233,2205,2242,2223,3114,3088,35.0763382,-119.3723219,620.04,,8.625,X52,ERW,1363
MFL,285,2.323,118+62,12386.24,12386.23,4459,ML Int ,D11.68,47.60,11.66,1.04,D1564.64,3309.08,1564.64,0.219,24,34,0.31,0.80,166,59.26,,2258,2252,2256,2249,3133,3123,35.0763383,-119.3723207,620.04,,8.625,X52,ERW,1363
MFL,285,2.323,118+63,12387.51,12387.50,4460,ML Int ,D10.41,48.86,10.40,1.03,D1563.38,3310.34,1563.38,0.219,15,25,0.23,0.23,164,59.26,,2264,2261,2263,2260,3144,3139,35.0763383,-119.3723165,620.03,,8.625,X52,ERW,1363
MFL,285,2.323,118+63,12387.91,12387.90,4461,ML Int Cluster,D10.01,49.26,10.00,1.00,D1562.98,3310.74,1562.98,0.219,12,22,0.82,0.52,160,59.26,,2242,2218,2252,2237,3127,3107,35.0763383,-119.3723152,620.02,,8.625,X52,ERW,1363
MFL,285,2.323,118+64,12388.98,12388.97,4462,ML Int ,D8.94,50.33,8.93,1.02,D1561.91,3311.81,1561.91,0.219,10,20,0.23,0.40,162,59.26,,2265,2263,2265,2262,3145,3141,35.0763383,-119.3723116,620.01,,8.625,X52,ERW,1363
MFL,285,2.324,118+65,12389.93,12389.92,4463,ML Int Cluster,D7.98,51.29,7.97,1.03,D1560.95,3312.77,1560.95,0.219,16,26,1.21,0.69,164,59.26,,2205,2157,2240,2219,3111,3082,35.0763383,-119.3723084,620.00,,8.625,X52,ERW,1363
MFL,285,2.324,118+66,12390.36,12390.35,4464,ML Int ,D7.56,51.71,7.55,1.03,D1560.52,3313.19,1560.52,0.219,11,21,0.23,0.39,164,59.26,,2265,2262,2264,2262,3145,3141,35.0763383,-119.3723070,620.00,,8.625,X52,ERW,1363
MFL,285,2.324,118+66,12391.02,12391.01,4465,ML Int ,D6.90,52.38,6.89,1.03,D1559.86,3313.85,1559.86,0.219,11,21,0.23,0.40,164,59.26,,2265,2262,2264,2262,3145,3141,35.0763383,-119.3723048,619.99,,8.625,X52,ERW,1363
MFL,285,2.324,118+66,12391.13,12391.12,4466,ML Int ,D6.78,52.49,6.77,1.03,D1559.75,3313.97,1559.75,0.219,17,27,0.23,0.23,164,59.26,,2263,2261,2263,2259,3143,3138,35.0763383,-119.3723044,619.99,,8.625,X52,ERW,1363
MFL,285,2.324,118+67,12391.65,12391.64,4467,ML Int ,D6.27,53.01,6.25,1.00,D1559.23,3314.49,1559.23,0.219,15,25,0.39,0.74,160,59.26,,2259,2252,2257,2249,3135,3123,35.0763383,-119.3723027,619.99,,8.625,X52,ERW,1363
MFL,285,2.325,118+72,12396.73,12396.72,4468,ML Int Cluster,D1.19,58.09,1.17,1.00,D1554.15,3319.57,1554.15,0.219,17,27,0.74,0.36,160,59.26,,2236,2214,2249,2235,3124,3104,35.0763384,-119.3722859,619.93,,8.625,X52,ERW,1363
MFL,286,2.325,118+73,12397.90,,4469,Weld,D56.18,59.26,56.18,,D1552.98,3320.74,1552.98,0.219,,,,,,56.18,20,,,,,,,35.0763384,-119.3722819,619.91,,8.625,X52,ERW,1363
MFL,286,2.327,118+82,12407.07,12407.06,4470,ML Int ,U9.16,9.16,47.02,1.03,D1543.81,3329.90,1543.81,0.219,17,27,0.23,0.23,165,56.18,,2263,2261,2263,2259,3143,3138,35.0763386,-119.3722515,619.80,,8.625,X52,ERW,1363
MFL,286,2.327,118+85,12410.18,12410.17,4471,ML Int ,U12.28,12.28,43.90,1.04,D1540.70,3333.02,1540.70,0.219,18,28,0.23,0.27,166,56.18,,2263,2261,2262,2259,3142,3138,35.0763386,-119.3722411,619.76,,8.625,X52,ERW,1363
MFL,286,2.328,118+87,12411.46,12411.45,4472,ML Int ,U13.55,13.55,42.63,1.04,D1539.43,3334.29,1539.43,0.219,12,22,0.23,0.23,166,56.18,,2265,2262,2264,2261,3145,3141,35.0763386,-119.3722369,619.74,,8.625,X52,ERW,1363
MFL,286,2.328,118+87,12412.08,12412.07,4473,ML Int ,U14.17,14.17,42.01,1.02,D1538.80,3334.91,1538.80,0.219,18,28,0.31,0.68,162,56.18,,2260,2256,2259,2253,3138,3129,35.0763387,-119.3722349,619.73,,8.625,X52,ERW,1363
MFL,286,2.328,118+88,12412.66,12412.65,4474,ML Int ,U14.75,14.75,41.43,1.00,D1538.22,3335.49,1538.22,0.219,12,22,0.23,0.23,160,56.18,,2265,2262,2264,2261,3145,3141,35.0763387,-119.3722329,619.72,,8.625,X52,ERW,1363
MFL,286,2.328,118+88,12413.31,12413.29,4475,ML Int ,U15.41,15.41,40.78,1.04,D1537.57,3336.15,1537.57,0.219,15,25,0.23,0.23,166,56.18,,2264,2261,2263,2260,3144,3139,35.0763387,-119.3722308,619.72,,8.625,X52,ERW,1363
MFL,286,2.328,118+89,12413.55,12413.54,4476,ML Int Cluster,U15.64,15.64,40.54,1.04,D1537.34,3336.38,1537.34,0.219,14,24,0.78,0.38,166,56.18,,2240,2217,2250,2235,3125,3105,35.0763387,-119.3722300,619.71,,8.625,X52,ERW,1363
MFL,286,2.328,118+89,12414.03,12414.02,4477,ML Int ,U16.12,16.12,40.06,1.04,D1536.85,3336.86,1536.85,0.219,18,28,0.31,0.55,166,56.18,,2260,2256,2259,2253,3138,3129,35.0763387,-119.3722284,619.71,,8.625,X52,ERW,1363
MFL,286,2.328,118+89,12414.32,12414.28,4478,ML Int Cluster,U16.41,16.41,39.77,1.04,D1536.56,3337.15,1536.56,0.219,15,25,0.70,0.68,166,56.18,,2243,2223,2243,2224,3116,3089,35.0763387,-119.3722275,619.70,,8.625,X52,ERW,1363
MFL,286,2.328,118+90,12414.70,12414.58,4479,ML Int Cluster,U16.80,16.80,39.39,1.03,D1536.18,3337.54,1536.18,0.219,15,25,1.84,0.36,164,56.18,,2168,2091,2217,2178,3080,3025,35.0763387,-119.3722265,619.70,,8.625,X52,ERW,1363
MFL,286,2.329,118+92,12416.49,12416.47,4480,ML Int ,U18.58,18.58,37.60,1.03,D1534.40,3339.32,1534.40,0.219,19,29,0.43,0.23,164,56.18,,2254,2245,2251,2240,3127,3111,35.0763387,-119.3722202,619.68,,8.625,X52,ERW,1363
MFL,286,2.329,118+93,12417.49,12417.47,4481,ML Int ,U19.58,19.58,36.60,1.03,D1533.40,3340.32,1533.40,0.219,10,20,0.23,0.40,164,56.18,,2265,2263,2265,2262,3145,3141,35.0763387,-119.3722169,619.66,,8.625,X52,ERW,1363
MFL,286,2.329,118+94,12418.86,12418.85,4482,ML Int ,U20.95,20.95,35.23,1.03,D1532.03,3341.69,1532.03,0.219,14,24,0.23,0.23,165,56.18,,2264,2262,2264,2260,3144,3140,35.0763388,-119.3722123,619.64,,8.625,X52,ERW,1363
MFL,286,2.331,119+05,12430.56,12430.46,4483,ML Int Cluster,D23.63,32.66,23.53,1.03,D1520.32,3353.40,1520.32,0.219,16,26,1.37,0.27,165,56.18,,2193,2137,2241,2222,3112,3087,35.0763389,-119.3721738,619.36,,8.625,X52,ERW,1363
MFL,286,2.332,119+08,12433.25,12433.23,4484,ML Int ,D20.85,35.34,20.84,1.04,D1517.63,3356.08,1517.63,0.219,18,28,0.23,0.27,166,56.18,,2263,2261,2262,2259,3142,3138,35.0763390,-119.3721645,619.29,,8.625,X52,ERW,1363
MFL,286,2.333,119+13,12437.86,12437.85,4485,ML Int ,D16.24,39.96,16.22,1.02,D1513.02,3360.70,1513.02,0.219,19,29,0.35,0.66,162,56.18,,2258,2252,2256,2249,3134,3123,35.0763390,-119.3721492,619.17,,8.625,X52,ERW,1363
MFL,287,2.336,119+29,12454.09,,4486,Weld,U56.18,56.18,59.46,,D1496.79,3376.92,1496.79,0.219,,,,,,59.46,338,,,,,,,35.0763391,-119.3720952,618.66,,8.625,X52,ERW,1363
MFL,287,2.338,119+42,12467.42,12467.41,4487,ML Int ,U13.33,13.33,46.13,1.04,D1483.46,3390.26,1483.46,0.219,14,24,0.23,0.23,166,59.46,,2264,2262,2264,2260,3144,3140,35.0763391,-119.3720510,618.26,,8.625,X52,ERW,1363
MFL,287,2.339,119+48,12473.61,12473.59,4488,ML Int ,U19.52,19.52,39.94,1.04,D1477.27,3396.44,1477.27,0.219,13,23,0.31,0.53,166,59.46,,2262,2258,2262,2256,3141,3134,35.0763390,-119.3720304,618.07,,8.625,X52,ERW,1363
MFL,287,2.339,119+49,12474.00,12473.99,4489,ML Int ,U19.91,19.91,39.56,1.02,D1476.89,3396.83,1476.89,0.219,10,20,0.23,0.40,162,59.46,,2265,2263,2265,2262,3145,3141,35.0763390,-119.3720291,618.06,,8.625,X52,ERW,1363
MFL,287,2.339,119+49,12474.12,12474.11,4490,ML Int ,U20.04,20.04,39.43,1.04,D1476.76,3396.96,1476.76,0.219,15,25,0.23,0.23,166,59.46,,2264,2261,2263,2260,3144,3139,35.0763390,-119.3720287,618.06,,8.625,X52,ERW,1363
MFL,287,2.341,119+56,12481.79,12481.75,4491,ML Int ,U27.70,27.70,31.76,1.03,D1469.09,3404.62,1469.09,0.219,10,20,0.59,0.54,164,59.46,,2256,2243,2254,2237,3130,3108,35.0763389,-119.3720033,617.83,,8.625,X52,ERW,1363
MFL,287,2.341,119+59,12484.81,12484.80,4492,ML Int ,D28.74,30.73,28.74,1.03,D1466.07,3407.65,1466.07,0.219,16,26,0.31,0.23,165,59.46,,2261,2257,2260,2254,3139,3131,35.0763389,-119.3719932,617.74,,8.625,X52,ERW,1363
MFL,287,2.343,119+70,12495.87,12495.86,4493,ML Int ,D17.69,41.78,17.68,1.03,D1455.02,3418.70,1455.02,0.219,16,26,0.27,0.23,164,59.46,,2263,2259,2262,2257,3141,3135,35.0763387,-119.3719565,617.43,,8.625,X52,ERW,1363
MFL,287,2.344,119+71,12496.23,12496.22,4494,ML Int ,D17.33,42.14,17.32,1.03,D1454.65,3419.06,1454.65,0.219,18,28,0.23,0.27,164,59.46,,2263,2261,2262,2259,3142,3138,35.0763387,-119.3719553,617.42,,8.625,X52,ERW,1363
MFL,287,2.344,119+72,12497.97,12497.97,4495,ML Int ,D15.58,43.89,15.58,1.02,D1452.91,3420.81,1452.91,0.219,13,23,0.23,0.27,162,59.46,,2264,2262,2264,2261,3144,3140,35.0763386,-119.3719495,617.37,,8.625,X52,ERW,1363
MFL,287,2.345,119+79,12504.24,12504.23,4496,ML Int ,D9.32,50.15,9.31,1.04,D1446.65,3427.07,1446.65,0.219,13,23,0.23,0.23,166,59.46,,2264,2262,2264,2261,3144,3140,35.0763385,-119.3719287,617.20,,8.625,X52,ERW,1363
MFL,287,2.346,119+82,12507.95,12507.94,4497,ML Int ,D5.61,53.87,5.60,1.02,D1442.93,3430.79,1442.93,0.219,11,21,0.23,0.40,162,59.46,,2265,2262,2264,2262,3145,3141,35.0763384,-119.3719163,617.10,,8.625,X52,ERW,1363
MFL,287,2.346,119+84,12509.21,12509.20,4498,ML Int ,D4.35,55.12,4.34,1.04,D1441.67,3432.04,1441.67,0.219,15,25,0.23,0.23,166,59.46,,2264,2261,2263,2260,3144,3139,35.0763384,-119.3719122,617.07,,8.625,X52,ERW,1363
MFL,287,2.346,119+86,12511.74,12511.73,4499,ML Int ,D1.82,57.65,1.81,1.03,D1439.14,3434.57,1439.14,0.219,16,26,0.23,0.23,164,59.46,,2264,2261,2263,2260,3143,3139,35.0763383,-119.3719038,617.02,,8.625,X52,ERW,1363
MFL,288,2.347,119+88,12513.55,,4500,Weld,D58.97,59.46,58.97,,D1437.33,3436.39,1437.33,0.219,,,,,,58.97,20,,,,,,,35.0763383,-119.3718977,616.99,,8.625,X52,ERW,1363
MFL,288,2.349,119+97,12522.67,12522.66,4501,ML Int ,U9.12,9.12,49.85,1.03,D1428.21,3445.51,1428.21,0.219,18,28,0.31,0.56,164,58.97,,2260,2256,2259,2253,3138,3129,35.0763381,-119.3718674,616.86,,8.625,X52,ERW,1363
MFL,288,2.349,119+97,12522.97,12522.96,4502,ML Int ,U9.42,9.42,49.55,1.03,D1427.91,3445.81,1427.91,0.219,11,21,0.23,0.23,164,58.97,,2265,2263,2264,2262,3145,3141,35.0763381,-119.3718665,616.86,,8.625,X52,ERW,1363
MFL,288,2.349,119+99,12524.74,12524.73,4503,ML Int ,U11.19,11.19,47.78,1.02,D1426.14,3447.57,1426.14,0.219,20,30,0.43,0.69,162,58.97,,2253,2244,2250,2239,3126,3109,35.0763380,-119.3718606,616.83,,8.625,X52,ERW,1363
MFL,288,2.349,119+99,12525.32,12525.31,4504,ML Int ,U11.77,11.77,47.20,1.03,D1425.56,3448.15,1425.56,0.219,11,21,0.23,0.27,164,58.97,,2265,2262,2264,2262,3145,3141,35.0763380,-119.3718586,616.82,,8.625,X52,ERW,1363
MFL,288,2.349,120+00,12525.45,12525.44,4505,ML Int ,U11.90,11.90,47.07,1.03,D1425.43,3448.28,1425.43,0.219,11,21,0.23,0.23,164,58.97,,2265,2263,2264,2262,3145,3141,35.0763380,-119.3718582,616.82,,8.625,X52,ERW,1363
MFL,288,2.349,120+02,12527.43,12527.42,4506,ML Int ,U13.88,13.88,45.09,0.98,D1423.45,3450.27,1423.45,0.219,11,21,0.23,0.23,156,58.97,,2265,2263,2264,2262,3145,3141,35.0763380,-119.3718516,616.79,,8.625,X52,ERW,1363
MFL,288,2.350,120+02,12528.04,12528.03,4507,ML Int ,U14.49,14.49,44.48,1.00,D1422.84,3450.88,1422.84,0.219,11,21,0.23,0.40,160,58.97,,2265,2262,2264,2262,3145,3141,35.0763379,-119.3718496,616.79,,8.625,X52,ERW,1363
MFL,288,2.350,120+03,12528.89,12528.76,4508,ML Int Cluster,U15.34,15.34,43.63,1.00,D1421.99,3451.72,1421.99,0.219,15,25,1.72,0.66,160,58.97,,2175,2103,2225,2191,3090,3043,35.0763379,-119.3718472,616.78,,8.625,X52,ERW,1363
MFL,288,2.350,120+03,12529.11,12529.10,4509,ML Int ,U15.56,15.56,43.41,1.02,D1421.77,3451.94,1421.77,0.219,10,20,0.23,0.28,162,58.97,,2265,2263,2265,2262,3145,3141,35.0763379,-119.3718461,616.77,,8.625,X52,ERW,1363
MFL,288,2.350,120+04,12529.54,12529.53,4510,ML Int ,U15.99,15.99,42.98,1.02,D1421.34,3452.38,1421.34,0.219,16,26,0.23,0.23,162,58.97,,2264,2261,2263,2260,3143,3139,35.0763379,-119.3718446,616.76,,8.625,X52,ERW,1363
MFL,288,2.350,120+04,12530.29,12530.28,4511,ML Int ,U16.74,16.74,42.23,1.03,D1420.59,3453.12,1420.59,0.219,14,24,0.23,0.23,164,58.97,,2264,2262,2264,2260,3144,3140,35.0763379,-119.3718421,616.75,,8.625,X52,ERW,1363
MFL,288,2.350,120+06,12531.44,12531.43,4512,ML Int Cluster,U17.89,17.89,41.08,1.04,D1419.44,3454.27,1419.44,0.219,25,35,1.60,0.81,166,58.97,,2116,2039,2223,2196,3087,3050,35.0763379,-119.3718383,616.74,,8.625,X52,ERW,1363
MFL,288,2.350,120+06,12531.66,12531.65,4513,ML Int ,U18.11,18.11,40.86,1.03,D1419.22,3454.50,1419.22,0.219,11,21,0.23,0.40,164,58.97,,2265,2262,2264,2262,3145,3141,35.0763379,-119.3718376,616.74,,8.625,X52,ERW,1363
MFL,288,2.351,120+08,12534.41,12534.40,4514,ML Int ,U20.86,20.86,38.11,1.03,D1416.47,3457.25,1416.47,0.219,16,26,0.35,0.55,165,58.97,,2260,2254,2258,2251,3137,3127,35.0763378,-119.3718285,616.71,,8.625,X52,ERW,1363
MFL,288,2.351,120+09,12534.76,12534.75,4515,ML Int ,U21.21,21.21,37.76,1.02,D1416.12,3457.60,1416.12,0.219,11,21,0.23,0.23,162,58.97,,2265,2262,2264,2262,3145,3141,35.0763378,-119.3718273,616.70,,8.625,X52,ERW,1363
MFL,288,2.351,120+11,12536.81,12536.80,4516,ML Int ,U23.26,23.26,35.71,1.00,D1414.08,3459.64,1414.08,0.219,16,26,0.23,0.23,160,58.97,,2264,2261,2263,2260,3143,3139,35.0763378,-119.3718205,616.68,,8.625,X52,ERW,1363
MFL,288,2.351,120+11,12536.96,12536.95,4517,ML Int ,U23.41,23.41,35.56,1.02,D1413.92,3459.80,1413.92,0.219,24,34,0.43,0.68,162,58.97,,2250,2240,2246,2233,3120,3102,35.0763378,-119.3718200,616.68,,8.625,X52,ERW,1363
MFL,288,2.351,120+12,12538.37,12538.36,4518,ML Int ,U24.82,24.82,34.15,1.02,D1412.51,3461.21,1412.51,0.219,17,27,0.23,0.23,163,58.97,,2263,2261,2263,2259,3143,3138,35.0763378,-119.3718153,616.66,,8.625,X52,ERW,1363
MFL,288,2.352,120+16,12542.12,12542.11,4519,ML Int ,U28.57,28.57,30.40,1.02,D1408.77,3464.95,1408.77,0.219,26,36,0.43,0.80,163,58.97,,2248,2238,2244,2230,3116,3097,35.0763377,-119.3718028,616.62,,8.625,X52,ERW,1363
MFL,288,2.353,120+18,12544.12,12544.11,4520,ML Int ,D28.40,30.57,28.40,1.02,D1406.76,3466.95,1406.76,0.219,14,24,0.23,0.23,162,58.97,,2264,2262,2264,2260,3144,3140,35.0763377,-119.3717962,616.60,,8.625,X52,ERW,1363
MFL,288,2.353,120+19,12544.66,12544.66,4521,ML Int ,D27.86,31.12,27.86,1.00,D1406.22,3467.50,1406.22,0.219,18,28,0.23,0.27,160,58.97,,2263,2261,2262,2259,3142,3138,35.0763377,-119.3717944,616.59,,8.625,X52,ERW,1363
MFL,288,2.353,120+20,12546.27,12546.26,4522,ML Int ,D26.26,32.72,26.25,1.01,D1404.61,3469.10,1404.61,0.219,22,32,0.31,0.67,161,58.97,,2259,2254,2257,2250,3134,3125,35.0763376,-119.3717890,616.57,,8.625,X52,ERW,1363
MFL,288,2.353,120+21,12546.61,12546.59,4523,ML Int ,D25.93,33.06,25.91,1.00,D1404.27,3469.44,1404.27,0.219,13,23,0.31,0.68,160,58.97,,2262,2258,2262,2256,3141,3134,35.0763376,-119.3717879,616.57,,8.625,X52,ERW,1363
MFL,288,2.353,120+22,12548.11,12548.10,4524,ML Int ,D24.42,34.56,24.41,0.99,D1402.77,3470.95,1402.77,0.219,15,25,0.23,0.23,158,58.97,,2264,2261,2263,2260,3144,3139,35.0763376,-119.3717829,616.55,,8.625,X52,ERW,1363
MFL,288,2.354,120+23,12549.39,12549.38,4525,ML Int ,D23.14,35.84,23.13,1.00,D1401.50,3472.22,1401.50,0.219,18,28,0.23,0.29,160,58.97,,2263,2261,2262,2259,3142,3138,35.0763376,-119.3717787,616.53,,8.625,X52,ERW,1363
MFL,288,2.354,120+24,12549.66,12549.65,4526,ML Int ,D22.87,36.11,22.86,1.01,D1401.22,3472.49,1401.22,0.219,14,24,0.23,0.23,161,58.97,,2264,2262,2264,2260,3144,3140,35.0763376,-119.3717778,616.53,,8.625,X52,ERW,1363
MFL,288,2.354,120+24,12549.87,12549.86,4527,ML Int ,D22.66,36.32,22.65,1.00,D1401.01,3472.70,1401.01,0.219,14,24,0.23,0.23,160,58.97,,2264,2262,2264,2260,3144,3140,35.0763376,-119.3717771,616.53,,8.625,X52,ERW,1363
MFL,288,2.354,120+25,12550.68,12550.67,4528,ML Int ,D21.85,37.13,21.84,1.01,D1400.20,3473.52,1400.20,0.219,24,34,0.31,0.67,161,58.97,,2258,2252,2256,2249,3133,3123,35.0763376,-119.3717744,616.51,,8.625,X52,ERW,1363
MFL,288,2.354,120+25,12551.37,12551.35,4529,ML Int ,D21.17,37.82,21.15,1.00,D1399.51,3474.20,1399.51,0.219,16,26,0.23,0.23,160,58.97,,2264,2261,2263,2260,3143,3139,35.0763376,-119.3717721,616.50,,8.625,X52,ERW,1363
MFL,288,2.354,120+25,12551.51,12551.50,4530,ML Int ,D21.02,37.96,21.01,1.00,D1399.37,3474.34,1399.37,0.219,15,25,0.23,0.24,160,58.97,,2264,2261,2263,2260,3144,3139,35.0763376,-119.3717716,616.50,,8.625,X52,ERW,1363
MFL,288,2.354,120+27,12552.69,12552.57,4531,ML Int Cluster,D19.95,39.14,19.83,1.00,D1398.19,3475.52,1398.19,0.219,12,22,1.53,0.53,160,58.97,,2205,2145,2243,2221,3115,3084,35.0763376,-119.3717681,616.49,,8.625,X52,ERW,1363
MFL,288,2.354,120+27,12552.85,12552.83,4532,ML Int ,D19.69,39.30,19.67,1.03,D1398.03,3475.68,1398.03,0.219,11,21,0.23,0.26,164,58.97,,2265,2262,2264,2262,3145,3141,35.0763376,-119.3717672,616.48,,8.625,X52,ERW,1363
MFL,288,2.354,120+28,12554.50,12554.49,4533,ML Int ,D18.03,40.95,18.02,1.00,D1396.38,3477.33,1396.38,0.219,15,25,0.23,0.23,159,58.97,,2264,2261,2263,2260,3144,3139,35.0763376,-119.3717617,616.46,,8.625,X52,ERW,1363
MFL,288,2.355,120+29,12554.66,12554.65,4534,ML Int ,D17.87,41.11,17.86,1.02,D1396.23,3477.49,1396.23,0.219,16,26,0.23,0.23,163,58.97,,2264,2261,2263,2260,3143,3139,35.0763376,-119.3717612,616.45,,8.625,X52,ERW,1363
MFL,288,2.355,120+29,12554.85,12554.84,4535,ML Int ,D17.68,41.30,17.67,1.03,D1396.03,3477.68,1396.03,0.219,15,25,0.35,0.55,165,58.97,,2260,2255,2259,2252,3137,3128,35.0763376,-119.3717606,616.45,,8.625,X52,ERW,1363
MFL,288,2.355,120+30,12556.38,12556.32,4536,ML Int Cluster,D16.20,42.83,16.14,1.02,D1394.50,3479.22,1394.50,0.219,17,27,0.90,0.50,162,58.97,,2225,2194,2244,2228,3117,3094,35.0763375,-119.3717556,616.43,,8.625,X52,ERW,1363
MFL,288,2.355,120+31,12557.25,12557.24,4537,ML Int ,D15.28,43.70,15.27,1.00,D1393.63,3480.09,1393.63,0.219,13,23,0.23,0.23,160,58.97,,2264,2262,2264,2261,3144,3140,35.0763375,-119.3717526,616.42,,8.625,X52,ERW,1363
MFL,288,2.355,120+31,12557.42,12557.41,4538,ML Int ,D15.11,43.87,15.10,1.00,D1393.46,3480.25,1393.46,0.219,17,27,0.23,0.23,159,58.97,,2263,2261,2263,2259,3143,3138,35.0763375,-119.3717520,616.41,,8.625,X52,ERW,1363
MFL,288,2.355,120+33,12559.10,12559.08,4539,ML Int Cluster,D13.44,45.55,13.42,1.01,D1391.79,3481.93,1391.79,0.219,16,26,0.86,0.81,161,58.97,,2230,2202,2243,2223,3115,3088,35.0763375,-119.3717464,616.39,,8.625,X52,ERW,1363
MFL,288,2.356,120+34,12559.97,12559.96,4540,ML Int ,D12.56,46.42,12.55,1.01,D1390.91,3482.81,1390.91,0.219,12,22,0.23,0.27,161,58.97,,2265,2262,2264,2261,3145,3141,35.0763375,-119.3717435,616.38,,8.625,X52,ERW,1363
MFL,288,2.356,120+34,12560.61,12560.60,4541,ML Int ,D11.92,47.06,11.91,1.02,D1390.27,3483.44,1390.27,0.219,17,27,0.23,0.27,162,58.97,,2263,2261,2263,2259,3143,3138,35.0763375,-119.3717414,616.37,,8.625,X52,ERW,1363
MFL,288,2.356,120+35,12560.86,12560.84,4542,ML Int Cluster,D11.68,47.31,11.66,1.02,D1390.03,3483.69,1390.03,0.219,17,27,1.33,0.38,163,58.97,,2191,2136,2241,2223,3113,3087,35.0763375,-119.3717406,616.36,,8.625,X52,ERW,1363
MFL,288,2.356,120+35,12561.07,12561.06,4543,ML Int ,D11.46,47.52,11.45,1.01,D1389.81,3483.90,1389.81,0.219,10,20,0.27,0.66,161,58.97,,2264,2261,2264,2260,3144,3139,35.0763375,-119.3717399,616.36,,8.625,X52,ERW,1363
MFL,288,2.356,120+37,12563.51,12563.50,4544,ML Int ,D9.02,49.96,9.01,1.03,D1387.37,3486.35,1387.37,0.219,17,27,0.23,0.23,165,58.97,,2263,2261,2263,2259,3143,3138,35.0763375,-119.3717318,616.32,,8.625,X52,ERW,1363
MFL,288,2.356,120+38,12563.94,12563.92,4545,ML Int ,D8.60,50.39,8.58,1.02,D1386.94,3486.77,1386.94,0.219,17,27,0.23,0.26,163,58.97,,2263,2261,2263,2259,3143,3138,35.0763375,-119.3717304,616.32,,8.625,X52,ERW,1363
MFL,288,2.356,120+38,12564.45,12564.44,4546,ML Int ,D8.08,50.90,8.07,1.00,D1386.43,3487.29,1386.43,0.219,12,22,0.23,0.23,160,58.97,,2265,2262,2264,2261,3145,3141,35.0763375,-119.3717286,616.31,,8.625,X52,ERW,1363
MFL,288,2.357,120+40,12565.76,12565.74,4547,ML Int ,D6.78,52.21,6.76,1.03,D1385.13,3488.59,1385.13,0.219,12,22,0.23,0.23,165,58.97,,2265,2262,2264,2261,3145,3141,35.0763375,-119.3717243,616.29,,8.625,X52,ERW,1363
MFL,288,2.357,120+40,12566.02,12566.01,4548,ML Int ,D6.51,52.47,6.50,1.02,D1384.86,3488.86,1384.86,0.219,14,24,0.31,0.61,162,58.97,,2262,2258,2261,2256,3140,3133,35.0763375,-119.3717234,616.29,,8.625,X52,ERW,1363
MFL,288,2.357,120+41,12566.75,12566.74,4549,ML Int ,D5.78,53.20,5.77,1.02,D1384.13,3489.58,1384.13,0.219,10,20,0.23,0.40,163,58.97,,2265,2263,2265,2262,3145,3141,35.0763375,-119.3717210,616.27,,8.625,X52,ERW,1363
MFL,288,2.357,120+44,12569.75,12569.74,4550,ML Int ,D2.78,56.20,2.77,1.00,D1381.14,3492.58,1381.14,0.219,15,25,0.23,0.27,160,58.97,,2264,2261,2263,2260,3144,3139,35.0763374,-119.3717110,616.23,,8.625,X52,ERW,1363
MFL,289,2.358,120+46,12572.52,,4551,Weld,U58.97,58.97,59.55,,D1378.36,3495.35,1378.36,0.219,,,,,,59.55,316,,,,,,,35.0763374,-119.3717018,616.20,,8.625,X52,ERW,1363
MFL,289,2.365,120+83,12609.72,12609.70,4552,ML Int ,D22.36,37.20,22.35,1.00,D1341.16,3532.55,1341.16,0.219,13,23,0.23,0.23,160,59.55,,2264,2262,2264,2261,3144,3140,35.0763374,-119.3715783,615.87,,8.625,X52,ERW,1363
MFL,290,2.369,121+05,12632.07,,4553,Weld,U59.55,59.55,59.58,,D1318.81,3554.90,1318.81,0.219,,,,,,59.58,108,,,,,,,35.0763372,-119.3715040,615.65,,8.625,X52,ERW,1363
MFL,290,2.371,121+13,12639.80,12639.79,4554,ML Int ,U7.74,7.74,51.84,1.04,D1311.08,3562.64,1311.08,0.219,16,26,0.23,0.23,166,59.58,,2264,2261,2263,2260,3143,3139,35.0763370,-119.3714783,615.54,,8.625,X52,ERW,1363
MFL,290,2.371,121+15,12641.47,12641.46,4555,ML Int ,U9.41,9.41,50.17,1.00,D1309.41,3564.31,1309.41,0.219,15,25,0.31,0.67,160,59.58,,2262,2257,2261,2255,3140,3132,35.0763370,-119.3714728,615.50,,8.625,X52,ERW,1363
MFL,290,2.371,121+15,12641.89,12641.88,4556,ML Int ,U9.83,9.83,49.75,1.03,D1308.99,3564.73,1308.99,0.219,11,21,0.23,0.40,165,59.58,,2265,2263,2264,2262,3145,3141,35.0763370,-119.3714714,615.49,,8.625,X52,ERW,1363
MFL,290,2.371,121+17,12643.98,12643.98,4557,ML Int ,U11.91,11.91,47.66,1.02,D1306.90,3566.82,1306.90,0.219,11,21,0.23,0.23,163,59.58,,2265,2262,2264,2262,3145,3141,35.0763369,-119.3714644,615.45,,8.625,X52,ERW,1363
MFL,290,2.372,121+20,12647.09,12647.08,4558,ML Int ,U15.03,15.03,44.55,1.04,D1303.79,3569.93,1303.79,0.219,11,21,0.23,0.23,166,59.58,,2265,2263,2264,2262,3145,3141,35.0763368,-119.3714541,615.38,,8.625,X52,ERW,1363
MFL,290,2.372,121+22,12648.52,12648.51,4559,ML Int ,U16.45,16.45,43.12,1.04,D1302.36,3571.35,1302.36,0.219,10,20,0.23,0.23,166,59.58,,2265,2263,2265,2262,3145,3141,35.0763368,-119.3714494,615.35,,8.625,X52,ERW,1363
MFL,290,2.374,121+33,12660.32,12660.31,4560,ML Int ,U28.26,28.26,31.32,1.02,D1290.56,3583.16,1290.56,0.219,12,22,0.23,0.23,163,59.58,,2265,2262,2264,2261,3145,3141,35.0763365,-119.3714101,615.08,,8.625,X52,ERW,1363
MFL,290,2.375,121+38,12664.97,,4561,MCP,D26.67,32.90,26.67,1.72,D1285.91,3587.80,1285.91,0.219,,,2.50,3.61,274,59.58,,,,,,,,35.0763363,-119.3713947,614.98,,8.625,X52,ERW,1363
MFL,290,2.376,121+43,12670.06,12670.05,4562,ML Int ,D21.59,37.99,21.58,1.02,D1280.82,3592.90,1280.82,0.219,11,21,0.23,0.40,162,59.58,,2265,2262,2264,2262,3145,3141,35.0763362,-119.3713778,614.87,,8.625,X52,ERW,1363
MFL,291,2.380,121+64,12691.64,,4563,Weld,D59.51,59.58,59.51,,D1259.24,3614.48,1259.24,0.219,,,,,,59.51,346,,,,,,,35.0763355,-119.3713061,614.63,,8.625,X52,ERW,1363
MFL,291,2.382,121+73,12700.30,12700.29,4564,ML Int ,U8.66,8.66,50.85,1.02,D1250.58,3623.14,1250.58,0.219,15,25,0.31,0.55,162,59.51,,2262,2257,2261,2255,3140,3132,35.0763352,-119.3712773,614.54,,8.625,X52,ERW,1363
MFL,291,2.383,121+79,12706.36,12706.35,4565,ML Int ,U14.72,14.72,44.79,1.03,D1244.52,3629.20,1244.52,0.219,11,21,0.23,0.23,164,59.51,,2265,2263,2264,2262,3145,3141,35.0763350,-119.3712572,614.46,,8.625,X52,ERW,1363
MFL,291,2.384,121+83,12709.99,12709.98,4566,ML Int ,U18.35,18.35,41.16,1.03,D1240.89,3632.83,1240.89,0.219,16,26,0.31,0.40,164,59.51,,2261,2257,2260,2254,3139,3131,35.0763349,-119.3712451,614.41,,8.625,X52,ERW,1363
MFL,291,2.384,121+84,12711.08,12711.06,4567,ML Int ,U19.44,19.44,40.07,1.02,D1239.80,3633.92,1239.80,0.219,18,28,0.23,0.27,162,59.51,,2263,2261,2262,2259,3142,3138,35.0763349,-119.3712415,614.39,,8.625,X52,ERW,1363
MFL,291,2.385,121+88,12715.77,12715.76,4568,ML Int ,U24.13,24.13,35.38,1.00,D1235.11,3638.61,1235.11,0.219,10,20,0.23,0.26,160,59.51,,2265,2263,2265,2262,3145,3141,35.0763348,-119.3712259,614.33,,8.625,X52,ERW,1363
MFL,291,2.387,121+99,12726.39,12726.38,4569,ML Int ,D24.77,34.75,24.76,0.99,D1224.49,3649.23,1224.49,0.219,13,23,0.23,0.23,158,59.51,,2264,2262,2264,2261,3144,3140,35.0763345,-119.3711906,614.18,,8.625,X52,ERW,1363
MFL,291,2.388,122+03,12730.49,12730.48,4570,ML Int ,D20.68,38.84,20.67,1.01,D1220.40,3653.32,1220.40,0.219,11,21,0.23,0.40,161,59.51,,2265,2263,2264,2262,3145,3141,35.0763346,-119.3711770,614.11,,8.625,X52,ERW,1363
